Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
1.40549,542.559,30,14.8033,69.2689,6.018
0.207972,595.463,30,15.5194,73.1951,5.71445
-0.074222,509.556,30,13.1372,62.0758,5.64647
1.47675,568.275,30,15.5471,72.7153,6.03688
-2.95939,524.371,30,12.0851,58.2312,5.01898
0.814263,559.642,30,14.9287,70.1274,5.86499
1.89881,517.554,30,14.3885,67.1115,6.15065
-4.37199,564.88,30,12.3129,59.9139,4.75063
-1.55643,559.581,30,13.6231,65.0161,5.3096
-1.84417,520.209,30,12.5236,59.8854,5.24788
-2.78588,536.781,30,12.4556,59.9449,5.05355
1.08777,549.821,30,14.8208,69.4953,5.93499
-0.644597,587.479,30,14.8167,70.2794,5.51294
-4.46257,505.045,30,10.9691,53.4093,4.73418
-2.33878,548.413,30,12.9502,62.1346,5.14439
-4.01062,527.469,30,11.6632,56.6093,4.81712
1.83333,566.111,30,15.6994,73.2568,6.13278
-2.28198,575.098,30,13.6105,65.2774,5.15611
-1.39828,529.73,30,12.9759,61.8609,5.34401
-0.533026,591.892,30,14.9925,71.0598,5.53866
-2.30418,529.118,30,12.5115,60.0155,5.15152
-2.83642,552.759,30,12.801,61.6284,5.04344
-3.15841,501.598,30,11.4702,55.3444,4.97977
-3.22275,523.563,30,11.9422,57.6475,4.96719
-4.159,598.598,30,13.1584,63.9331,4.78965
-0.216649,505.612,30,12.9642,61.3167,5.61265
1.06954,591.877,30,15.9434,74.768,5.93028
1.83759,519.323,30,14.4042,67.2113,6.13394
0.240963,511.829,30,13.3566,62.9806,5.72248
0.0752781,519.225,30,13.4636,63.5552,5.68232
-2.33841,528.394,30,12.4777,59.8672,5.14446
0.720129,569,30,15.1238,71.0877,5.8412
-1.36055,530.728,30,13.0194,62.0525,5.35227
1.94601,523.542,30,14.5811,67.9888,6.16359
-1.74616,515.77,30,12.4642,59.5618,5.26878
1.33343,599.13,30,16.302,76.3176,5.99901
1.86711,595.562,30,16.5373,77.1499,6.14199
-0.310944,578.427,30,14.7774,69.9368,5.59043
-1.14276,517.386,30,12.7998,60.9162,5.40036
0.412926,592.572,30,15.566,73.3152,5.76464
-4.84376,504.55,30,10.7936,52.6958,4.66592
-0.952434,524.527,30,13.0725,62.1342,5.44293
-4.36976,598.89,30,13.0553,63.5258,4.75103
0.653849,501.986,30,13.3088,62.5839,5.82455
-2.27797,553.316,30,13.0971,62.8131,5.15694
-0.252498,542.336,30,13.8866,65.6952,5.60419
-4.63132,534.373,30,11.5286,56.1999,4.70377
-1.82379,509.58,30,12.2775,58.7003,5.25222
1.49925,555.254,30,15.2039,71.0997,6.04286
1.64618,526.765,30,14.5047,67.7647,6.08214
-4.11711,511.461,30,11.2616,54.7011,4.79738
0.894043,565.395,30,15.1282,71.0273,5.88527
1.23458,537.076,30,14.5586,68.2,5.97312
-3.81871,570.805,30,12.7175,61.6441,4.85303
-3.47112,579.11,30,13.0807,63.2518,4.91911
0.56176,508.274,30,13.428,63.1832,5.80153
-3.67904,511.687,30,11.4634,55.5114,4.87941
-2.34409,556.165,30,13.1306,63.0021,5.14329
1.91897,528.805,30,14.7126,68.6138,6.15617
-3.2772,591.021,30,13.4521,64.9602,4.95659
1.79335,566.871,30,15.6966,73.2629,6.1219
-3.50435,537.965,30,12.1354,58.6944,4.91273
-3.7898,573.15,30,12.7843,61.9557,4.85847
-4.15708,506.03,30,11.1244,54.0497,4.79
-0.354153,517.781,30,13.2061,62.518,5.5803
-3.67835,593.887,30,13.3053,64.4304,4.87955
1.9098,503.137,30,13.9936,65.2646,6.15366
0.853261,568.574,30,15.1896,71.3346,5.87489
-2.84541,508.283,30,11.7668,56.6532,5.04165
1.33049,503.297,30,13.6929,64.1044,5.99824
-4.07109,582.087,30,12.8401,62.348,4.8059
-3.64626,582.317,30,13.0626,63.2412,4.88564
-4.91454,559.728,30,11.9403,58.3233,4.65341
0.643494,556.356,30,14.7444,69.3395,5.82195
-3.34212,535.297,30,12.1527,58.7117,4.94399
-2.06787,573.484,30,13.6863,65.5448,5.20067
0.0859648,595.458,30,15.4467,72.9113,5.6849
0.592095,598.13,30,15.8203,74.4246,5.8091
-3.89195,518.866,30,11.5269,55.9016,4.83928
-3.22879,567.487,30,12.941,62.4716,4.96601
-4.03796,550.681,30,12.1632,59.0478,4.81204
-3.90938,500.472,30,11.1106,53.8893,4.83601
-0.0345385,556.703,30,14.3746,67.9051,5.65595
-3.60046,522.424,30,11.7403,56.8211,4.89436
-4.08188,578.637,30,12.7585,61.9566,4.8039
-4.46021,526.812,30,11.443,55.7155,4.73461
-4.29171,528.021,30,11.5461,56.1514,4.76528
-3.36945,559.438,30,12.687,61.3051,4.9387
-4.61395,581.959,30,12.5639,61.2393,4.70689
-1.27259,579.744,30,14.2705,67.9748,5.37161
-2.74834,555.352,30,12.9055,62.0942,5.06108
-1.3121,561.452,30,13.799,65.7467,5.36291
-0.70481,590.412,30,14.8561,70.4945,5.49913
-4.29736,535.497,30,11.707,56.936,4.76424
-0.776399,580.074,30,14.5556,69.102,5.48279
-0.218062,518.088,30,13.2834,62.8269,5.61231
-2.18031,549.208,30,13.0495,62.5434,5.1772
-1.33738,512.18,30,12.5757,59.9284,5.35736
-2.54934,591.518,30,13.8535,66.5645,5.1013
-2.08527,559.063,30,13.3331,63.8609,5.19703
-4.53749,516.25,30,11.1792,54.4608,4.72064
-1.85102,551.3,30,13.2686,63.4506,5.24643
-0.381196,539.286,30,13.7402,65.0584,5.57397
0.756044,569.546,30,15.1591,71.237,5.85026
-1.96703,511.891,30,12.2645,58.6955,5.22187
-4.5485,574.46,30,12.4343,60.5797,4.71866
-2.03432,529.86,30,12.6618,60.6244,5.20771
-3.17081,538.697,30,12.3126,59.4139,4.97734
-2.73429,598.351,30,13.9124,66.9323,5.06391
0.969369,556.331,30,14.9286,70.0554,5.90452
-1.3448,533.444,30,13.094,62.4015,5.35573
-3.70148,513.925,30,11.5033,55.7135,4.87516
1.92143,558.178,30,15.5312,72.4308,6.15685
-3.30999,581.631,30,13.2213,63.8602,4.95022
-3.60669,577.278,30,12.9698,62.7746,4.89317
-1.72433,508.402,30,12.2966,58.7521,5.27345
-4.14056,515.709,30,11.3446,55.1133,4.79305
-3.39739,559.334,30,12.6707,61.2382,4.93331
0.66993,542.006,30,14.3786,67.6077,5.82858
-2.81467,564.813,30,13.0913,63.0167,5.04779
1.32305,539.881,30,14.6841,68.7479,5.99628
0.657607,535.51,30,14.1996,66.7714,5.82549
-3.01034,517.053,30,11.8926,57.3239,5.00889
-3.65045,532.556,30,11.9444,57.8291,4.88484
-1.87668,590.474,30,14.1972,67.9031,5.24098
-1.62535,531.833,30,12.913,61.6556,5.29472
-0.328938,578.05,30,14.7576,69.8511,5.58621
0.764834,562.463,30,14.9756,70.3706,5.85248
-4.82277,514.536,30,11.0164,53.7757,4.66964
-0.78678,575.928,30,14.4458,68.5854,5.48043
0.982759,517.946,30,13.9057,65.2494,5.90796
1.48281,509.916,30,13.9537,65.2604,6.03849
-1.85971,573.667,30,13.8022,66.0064,5.24458
-3.60158,522.176,30,11.7342,56.7921,4.89414
-1.79457,592.448,30,14.2903,68.3103,5.25844
-1.60918,576.835,30,14.0144,66.9074,5.2982
-4.44099,510.701,30,11.1015,54.0456,4.73809
-0.467339,508.046,30,12.9013,61.1216,5.55389
0.267978,533.252,30,13.9301,65.673,5.72907
-1.95121,506.932,30,12.1532,58.1565,5.22521
1.742,508.364,30,14.0491,65.5953,6.10798
1.51901,523.224,30,14.3376,67.04,6.04812
1.12028,521.193,30,14.0666,65.9446,5.9434
1.92255,551.935,30,15.3582,71.6231,6.15716
1.97661,585.122,30,16.3151,76.059,6.17201
0.554947,520.959,30,13.7596,64.746,5.79983
-4.87408,514.219,30,10.9872,53.6524,4.66056
-2.85448,503.745,30,11.6576,56.1309,5.03984
-3.84408,586.752,30,13.0597,63.3141,4.84826
-0.0312497,547.982,30,14.1512,66.8483,5.65674
-4.01172,588.475,30,13.0115,63.1543,4.81692
0.346622,530.464,30,13.8992,65.4931,5.74833
-4.52527,512.364,30,11.1004,54.0724,4.72285
1.60322,519.389,30,14.2782,66.7255,6.07061
-3.36858,585.086,30,13.2692,64.1175,4.93887
-1.34399,528.44,30,12.9716,61.8178,5.35591
1.67944,586.133,30,16.1598,75.4811,6.09109
-4.09147,542.367,30,11.9543,58.055,4.80212
0.513826,579.688,30,15.2866,71.9511,5.78961
0.178896,562.318,30,14.6392,69.057,5.70738
-3.21487,594.545,30,13.5655,65.4798,4.96873
-4.69094,593.448,30,12.7728,62.2913,4.6931
1.89232,599.971,30,16.6757,77.7827,6.14888
-3.45678,563.025,30,12.7246,61.5236,4.92187
-2.28376,578.89,30,13.6993,65.7041,5.15574
-3.08568,505.229,30,11.5863,55.8765,4.99404
-0.286839,521.176,30,13.3272,63.0631,5.5961
-3.91422,598.812,30,13.2912,64.4681,4.83511
-4.3871,541.079,30,11.787,57.3612,4.74788
-2.3057,517.888,30,12.2452,58.7388,5.15121
-2.35529,575.129,30,13.5723,65.1268,5.14099
-1.78334,514.02,30,12.404,59.2888,5.26083
0.247077,557.055,30,14.5402,68.559,5.72397
-0.495405,571.357,30,14.4933,68.6768,5.54738
1.61799,591.42,30,16.2675,76.0146,6.07457
-2.80283,576.366,30,13.3653,64.3303,5.05016
-2.45103,513.849,30,12.0809,58.0081,5.12134
-1.41567,570.484,30,13.9648,66.583,5.34021
-2.63565,593.625,30,13.856,66.6157,5.08379
-2.60868,523.498,30,12.232,58.7973,5.08925
-0.107484,562.942,30,14.495,68.507,5.63854
-3.69972,547.036,30,12.2453,59.3064,4.87549
-2.52328,563.566,30,13.2124,63.4724,5.1066
-3.72652,540.921,30,12.0956,58.5923,4.87042
1.36883,550.449,30,14.9976,70.195,6.00833
-3.07474,511.388,30,11.7326,56.5777,4.99619
-0.679006,521.694,30,13.1401,62.341,5.50504
0.121751,555.18,30,14.4217,68.0567,5.69354
-1.14403,537.284,30,13.2914,63.2563,5.40007
-0.791856,509.994,30,12.7895,60.7236,5.47927
1.54329,549.759,30,15.0787,70.4939,6.05459
-4.75968,560.351,30,12.0275,58.6851,4.68085
1.90509,583.144,30,16.2159,75.6315,6.15237
0.130196,546.155,30,14.1919,66.9684,5.69558
1.80435,538.479,30,14.9166,69.6175,6.12489
-0.39087,579.514,30,14.7597,69.8899,5.57171
-3.64338,511.014,30,11.4644,55.5027,4.88619
1.59497,565.103,30,15.53,72.5794,6.0684
-1.67397,508.202,30,12.3159,58.8241,5.28425
-1.67503,582.06,30,14.1052,67.3709,5.28402
-2.63238,550.272,30,12.8457,61.7572,5.08446
1.38004,522.622,30,14.2455,66.67,6.01129
-1.56561,546.276,30,13.2945,63.4515,5.30762
-2.80064,570.411,30,13.2283,63.6701,5.0506
-1.73797,545.131,30,13.178,62.9689,5.27053
-0.194382,510.292,30,13.0954,61.9282,5.61791
-0.0154507,554.862,30,14.3376,67.7217,5.66052
-3.37158,552.04,30,12.5182,60.4902,4.93829
-0.849547,515.479,30,12.8982,61.2637,5.46617
-2.81089,543.778,30,12.6056,60.6771,5.04855
-2.34858,542.086,30,12.7959,61.3983,5.14237
-1.33101,586.694,30,14.4088,68.661,5.35875
-3.16545,592.891,30,13.5541,65.4023,4.97839
-4.6209,520.277,30,11.2291,54.7361,4.70564
0.184126,574.721,30,14.9651,70.5919,5.70865
0.950709,588.01,30,15.7675,74.0009,5.89974
-4.69832,520.966,30,11.2094,54.6699,4.69178
-1.83456,541.955,30,13.052,62.4081,5.24993
-4.49601,555.549,30,12.05,58.6861,4.72813
-3.78299,536.451,30,11.969,58.0015,4.85975
-2.92976,567.909,30,13.1037,63.1267,5.02486
-4.98984,527.591,30,11.2211,54.8391,4.64016
-4.80815,564.828,30,12.1002,59.0601,4.67223
0.597878,553.838,30,14.652,68.926,5.81054
0.593633,587.558,30,15.5416,73.1127,5.80948
-2.3877,529.704,30,12.4845,59.9203,5.13433
-0.511411,503.53,30,12.7649,60.4932,5.54367
-2.71977,584.455,30,13.597,65.4086,5.06683
-0.659608,598.3,30,15.0809,71.5395,5.50949
-2.84768,590.291,30,13.6641,65.789,5.0412
-3.5957,582.265,30,13.0875,63.3395,4.89527
-1.62793,554.527,30,13.4626,64.2812,5.29416
-2.96177,516.599,30,11.9048,57.3637,5.0185
-2.89266,548.448,30,12.6731,61.0366,5.03223
1.93373,553.006,30,15.3945,71.7874,6.16022
-1.30663,585.676,30,14.3974,68.5954,5.36411
-1.82129,580.318,30,13.9831,66.8542,5.25275
-0.622613,599.095,30,15.1225,71.7192,5.51799
0.351428,595.084,30,15.5952,73.4824,5.74951
-2.58789,562.754,30,13.16,63.2488,5.09347
-0.51314,534.178,30,13.541,64.1717,5.54327
0.325027,583.635,30,15.2797,72.0083,5.74303
-1.13301,512.75,30,12.6899,60.3892,5.40252
-4.96122,555.81,30,11.8347,57.8265,4.64519
0.607968,589.584,30,15.6037,73.3981,5.81306
-0.90085,587.788,30,14.6784,69.7429,5.45457
-1.78143,595.172,30,14.3633,68.6533,5.26124
-4.20693,512.818,30,11.2514,54.6858,4.78082
-3.83911,588.251,30,13.0956,63.4861,4.84919
-4.84009,507.514,30,10.8586,53.0118,4.66657
0.813531,535.357,30,14.2805,67.0827,5.8648
-0.897532,593.237,30,14.8163,70.3969,5.45532
-1.0304,572.027,30,14.2133,67.5922,5.42543
-0.131389,539.303,30,13.8736,65.5803,5.63286
-1.04779,586.665,30,14.5672,69.2832,5.42154
0.843376,576.677,30,15.4003,72.3286,5.87238
-0.175937,560.913,30,14.4047,68.1114,5.62228
-2.97375,531.242,30,12.2365,58.9668,5.01613
1.03172,594.44,30,15.9893,75.002,5.92054
-2.97528,561.312,30,12.9284,62.3014,5.01583
1.24957,587.022,30,15.9216,74.5776,5.97703
-0.340418,563.116,30,14.37,68.0217,5.58352
0.990342,546.192,30,14.6683,68.8243,5.9099
-4.52582,511.631,30,11.0843,53.994,4.72275
-3.38126,514.753,30,11.6682,56.3867,4.93642
-2.82199,570.437,30,13.2178,63.6291,5.04633
-4.37494,518.254,30,11.2952,54.9633,4.75009
1.98302,576.595,30,16.0812,74.9656,6.17377
-2.48446,551.126,30,12.9404,62.1492,5.11451
-2.72706,520.576,30,12.1075,58.2458,5.06536
-1.49715,586.623,30,14.3144,68.2879,5.32246
-4.72496,565.084,30,12.1459,59.2481,4.68703
-2.58198,502.056,30,11.7433,56.4376,5.09467
0.628294,554.388,30,14.6837,69.061,5.81815
-3.57911,576.818,30,12.9736,62.7809,4.89843
1.02454,561.414,30,15.0968,70.8189,5.91869
-3.016,592.826,30,13.6324,65.7126,5.00777
-2.39449,543.189,30,12.799,61.4323,5.13293
0.919269,568.56,30,15.2276,71.4819,5.89171
-1.60176,540.513,30,13.1357,62.7093,5.2998
-3.23948,522.469,30,11.9094,57.4959,4.96393
0.07129,564.517,30,14.6358,69.0904,5.68136
0.229703,591.466,30,15.4281,72.754,5.71974
-2.93104,588.699,30,13.5827,65.4348,5.0246
-3.79856,578.234,30,12.8933,62.4874,4.85682
-0.196936,537.194,30,13.7845,65.1877,5.61731
1.5815,566.707,30,15.5662,72.7546,6.0648
-2.6297,538.144,30,12.5639,60.4013,5.085
-4.32082,583.098,30,12.7358,61.9497,4.75996
0.216243,566.442,30,14.7678,69.6461,5.71646
-1.564,539.004,30,13.1183,62.6102,5.30796
-3.40754,549.135,30,12.4347,60.1017,4.93135
0.50698,577.441,30,15.2234,71.6566,5.78791
0.475619,572.413,30,15.0727,70.9621,5.78013
-0.573914,531.707,30,13.4468,63.7511,5.52921
-2.15872,571.673,30,13.5948,65.1469,5.18169
-3.77019,544.108,30,12.1459,58.8539,4.86217
-3.9478,507.838,30,11.257,54.6141,4.82883
0.480072,541.723,30,14.267,67.1669,5.78124
-0.035842,586.087,30,15.1326,71.4864,5.65564
-2.45395,583.11,30,13.7077,65.8208,5.12075
-4.28829,540.576,30,11.8223,57.493,4.7659
-2.64706,539.269,30,12.5816,60.4936,5.08149
-0.73104,539.734,30,13.5672,64.3897,5.49314
0.667997,558.155,30,14.806,69.6178,5.8281
1.17636,526.593,30,14.2428,66.7459,5.95795
0.581147,512.799,30,13.5576,63.7848,5.80636
-3.5907,536.184,30,12.0541,58.3363,4.89622
-2.20463,565.663,30,13.4278,64.3668,5.17214
0.942549,507.846,30,13.6136,63.8957,5.89766
0.556834,570.164,30,15.0603,70.8656,5.8003
-2.25455,560.206,30,13.2723,63.6433,5.16178
-4.00584,513.296,30,11.3519,55.0968,4.81801
-3.096,561.322,30,12.8675,62.0595,4.99201
-4.37719,545.91,30,11.8969,57.8921,4.74968
1.82548,542.586,30,15.0425,70.1952,6.13064
1.39651,546.549,30,14.9071,69.7585,6.01563
-0.755781,545.859,30,13.708,65.0689,5.48749
-4.20959,556.464,30,12.2078,59.335,4.78034
-4.06737,581.1,30,12.8202,62.2499,4.80659
0.465169,532.599,30,14.0187,66.0045,5.77755
-1.40995,514.548,30,12.5983,60.0655,5.34146
-0.422208,501.067,30,12.7463,60.3688,5.5644
-2.89097,501.731,30,11.5944,55.8406,5.03257
-0.958639,571.408,30,14.2374,67.6742,5.44154
-1.30307,505.258,30,12.4223,59.1835,5.3649
0.00525222,524.459,30,13.5628,64.0531,5.66548
0.114338,543.455,30,14.1131,66.6037,5.69175
1.10856,514.607,30,13.8826,65.0872,5.94036
-2.26168,586.272,30,13.886,66.5893,5.16031
-2.47247,524.423,30,12.3192,59.1609,5.11696
-0.00507863,526.682,30,13.6149,64.3034,5.66301
-4.15491,519.725,30,11.4265,55.5164,4.7904
-4.64455,543.372,30,11.7166,57.1216,4.7014
-1.55859,572.89,30,13.946,66.5578,5.30913
-2.16047,520.54,30,12.3779,59.3165,5.18133
-1.58977,585.618,30,14.2385,67.9684,5.30239
-2.30743,593.343,30,14.0284,67.2931,5.15085
-0.191911,560.255,30,14.379,67.9969,5.6185
-3.66639,520.056,30,11.6567,56.4424,4.88181
-4.22972,598.47,30,13.1188,63.7722,4.77664
-2.92377,519.072,30,11.9797,57.7092,5.02605
1.99244,549.581,30,15.3333,71.4746,6.17636
0.408573,538.175,30,14.1348,66.5759,5.76357
-4.70539,569.656,30,12.2537,59.7657,4.69052
-0.345517,592.414,30,15.1146,71.549,5.58232
-0.261118,592.957,30,15.1778,71.8074,5.60215
1.7891,556.267,30,15.4005,71.8828,6.12075
1.34673,564.057,30,15.3555,71.8802,6.00251
-0.645602,558.737,30,14.0913,66.8388,5.51271
1.38249,551.745,30,15.0408,70.3906,6.01193
-4.01542,580.155,30,12.8257,62.2539,4.81623
-2.39697,548.734,30,12.9284,62.0544,5.13242
-2.87967,546.319,30,12.6304,60.8252,5.03482
-4.89584,527.975,30,11.2713,55.0483,4.65671
-0.733465,591.801,30,14.8746,70.5957,5.49258
0.511324,552.421,30,14.5662,68.5613,5.78899
-4.28599,536.653,30,11.7375,57.0801,4.76632
-1.50549,583.93,30,14.2441,67.9561,5.32065
-0.0813432,596.626,30,15.3777,72.6665,5.64477
-4.2469,570.105,30,12.4885,60.7155,4.77348
0.0199471,597.399,30,15.4578,72.9956,5.66901
-2.7703,523.659,30,12.1585,58.509,5.05668
0.231134,540.892,30,14.1097,66.5361,5.72008
-0.483533,570.286,30,14.4728,68.5741,5.55013
-3.19519,514.84,30,11.756,56.7378,4.97257
-2.16474,576.46,30,13.7054,65.6798,5.18044
0.26532,585.404,30,15.2909,72.0898,5.72842
0.410723,579.129,30,15.2116,71.647,5.7641
1.61277,555.402,30,15.2738,71.3736,6.07317
-0.248848,500.43,30,12.8154,60.6261,5.60505
-4.93944,580.647,30,12.3743,60.4536,4.64902
0.903289,546.033,30,14.6154,68.6151,5.88763
-1.64064,541.468,30,13.1391,62.7417,5.29142
-1.4514,522.072,30,12.762,60.8628,5.33241
-1.49776,577.933,30,14.102,67.2749,5.32233
-1.24701,596.283,30,14.6921,69.9713,5.37726
0.192013,501.711,30,13.068,61.6398,5.71057
-3.18881,527.181,30,12.0408,58.1098,4.97382
0.835406,549.737,30,14.6764,68.9323,5.87035
-4.08842,542.471,30,11.958,58.0719,4.80269
0.846171,596.082,30,15.9202,74.769,5.87309
-1.63967,510.91,30,12.398,59.2027,5.29163
-4.10618,578.018,30,12.7326,61.8414,4.7994
-2.8428,529.773,30,12.2656,59.0534,5.04217
0.142552,575.485,30,14.9611,70.5924,5.69857
1.04731,548.326,30,14.7577,69.2178,5.92455
-2.59841,503.879,30,11.7783,56.6126,5.09133
-3.12085,521.606,30,11.9453,57.622,4.98713
-3.57671,521.395,30,11.7281,56.753,4.89889
-0.165769,503.913,30,12.946,61.2098,5.62469
-1.98952,573.435,30,13.727,65.7047,5.21713
-4.5641,518.76,30,11.2217,54.6779,4.71585
-1.2859,546.663,30,13.4492,64.0688,5.36868
-4.23133,567.409,30,12.4371,60.4591,4.77634
-3.5415,525.771,30,11.843,57.2948,4.90562
0.933035,525.44,30,14.0801,66.0895,5.89522
-2.32586,521.794,30,12.3279,59.1434,5.14705
-1.45616,589.284,30,14.4023,68.6879,5.33138
1.65187,552.453,30,15.2153,71.0821,6.08367
0.378369,535.658,30,14.0524,66.201,5.75613
-0.178027,529.463,30,13.596,64.2882,5.62179
-3.69508,507.812,30,11.3694,55.0622,4.87637
-2.22922,512.482,30,12.1537,58.2692,5.16703
-4.5939,539.962,30,11.6665,56.8572,4.71049
-0.0797128,502.969,30,12.9646,61.2626,5.64516
0.704219,572.012,30,15.1946,71.4281,5.8372
1.05785,529.359,30,14.253,66.8458,5.92727
-2.39921,549.98,30,12.9566,62.1908,5.13196
-0.714645,509.836,30,12.8238,60.8547,5.49688
-3.26923,515.294,30,11.7321,56.6516,4.95814
-3.75428,560.747,30,12.5252,60.685,4.86517
-3.02646,552.237,30,12.6938,61.1927,5.00571
-1.24039,594.882,30,14.6614,69.8217,5.37872
1.81948,514.366,30,14.2569,66.5318,6.12901
-1.30427,501.109,30,12.3197,58.6953,5.36463
-1.71482,539.234,30,13.0472,62.3341,5.27549
-0.399663,565.413,30,14.3956,68.1702,5.56966
-2.02519,585.64,30,13.9997,67.0262,5.20963
1.10964,540.74,30,14.5882,68.3948,5.94064
1.2214,593.59,30,16.0824,75.345,5.96968
-2.69662,563.734,30,13.1269,63.1368,5.07149
1.45904,515.045,30,14.0813,65.8673,6.03218
-1.01264,598.527,30,14.882,70.7637,5.42941
-2.87714,587.397,30,13.5814,65.4041,5.03532
0.352866,526.093,30,13.7879,64.9663,5.74986
0.149941,522.995,30,13.6004,64.1688,5.70036
-4.39726,535.875,30,11.6689,56.7907,4.74603
1.67203,513.906,30,14.1645,66.1644,6.0891
-2.46055,573.934,30,13.4885,64.7712,5.1194
-4.26829,571.297,30,12.504,60.8,4.76956
-4.03844,555.91,30,12.2785,59.6076,4.81196
-0.870673,501.38,30,12.5352,59.5477,5.46139
-2.22702,552.788,30,13.1107,62.8564,5.16749
-3.33102,541.629,30,12.3018,59.4276,4.94614
1.96226,512.02,30,14.269,66.5264,6.16806
-1.96547,561.212,30,13.447,64.3541,5.2222
-3.37579,516.902,30,11.7195,56.6322,4.93748
1.85794,520.432,30,14.4461,67.3979,6.13949
-2.74268,581.178,30,13.5087,64.9937,5.06222
0.601333,560.302,30,14.825,69.7381,5.8114
-0.710002,502.375,30,12.6384,59.9731,5.49794
-3.62043,594.319,30,13.3454,64.5988,4.89055
-3.13015,537.448,30,12.3037,59.3542,4.9853
-3.50577,553.388,30,12.4826,60.3744,4.91246
-0.0484054,590.841,30,15.248,72.0374,5.65263
-2.63792,540.557,30,12.6162,60.6559,5.08333
0.224465,512.222,30,13.3584,62.996,5.71846
-0.819784,530.204,30,13.282,63.0736,5.47293
1.77753,557.368,30,15.4242,71.9989,6.11761
-0.998746,569.437,30,14.1663,67.3543,5.43253
0.15395,528.736,30,13.7518,64.8815,5.70133
-0.967443,575.423,30,14.3326,68.1305,5.43956
1.49877,551.684,30,15.1059,70.6414,6.04273
1.68984,597.731,30,16.4861,76.9998,6.09389
-4.67667,541.333,30,11.6577,56.8476,4.69565
-0.579886,528.578,30,13.3645,63.3638,5.52783
-2.95185,529.838,30,12.2147,58.8527,5.02047
-1.20807,512.308,30,12.6421,60.1922,5.38587
0.738513,548.925,30,14.6005,68.6196,5.84584
-2.58467,502.957,30,11.7631,56.5341,5.09412
-0.60942,531.33,30,13.4188,63.6337,5.52103
-4.62203,516.112,30,11.1387,54.2959,4.70544
0.158074,593.27,30,15.4327,72.8099,5.70233
-0.852725,598.399,30,14.9712,71.1113,5.46545
-3.1168,579.385,30,13.2707,64.0134,4.98792
-0.372656,554.203,30,14.1249,66.8762,5.57597
-0.726336,527.31,30,13.2573,62.917,5.49421
0.0693906,595.557,30,15.4394,72.8849,5.6809
-1.53729,583.129,30,14.207,67.7937,5.31375
-0.0864843,568.391,30,14.6471,69.2164,5.64355
-1.93228,531.025,30,12.7402,60.9576,5.22921
-1.46714,581.608,30,14.2086,67.7693,5.32899
-1.01126,591.319,30,14.7036,69.9146,5.42972
-1.27983,591.244,30,14.5494,69.307,5.37001
-3.8673,582.633,30,12.9561,62.8221,4.8439
-3.196,538.048,30,12.2855,59.2938,4.97241
1.35535,534.281,30,14.5497,68.1042,6.00478
-4.68676,533.36,30,11.4814,55.9917,4.69385
-4.48573,589.341,30,12.7882,62.2766,4.72999
0.297618,557.399,30,14.5775,68.7116,5.73631
0.0441851,557.332,30,14.4345,68.1523,5.67483
-0.922553,517.573,30,12.9141,61.369,5.44967
-4.61225,595.067,30,12.8477,62.6221,4.7072
0.606421,519.947,30,13.7599,64.7257,5.81268
-0.683864,599.847,30,15.1057,71.669,5.50393
-0.00297028,521.223,30,13.4748,63.6412,5.66351
1.84057,547.017,30,15.174,70.802,6.13475
1.24774,512.702,30,13.9049,65.132,5.97655
1.71914,544.158,30,15.0252,70.1633,6.1018
1.51079,582.446,30,15.9555,74.6087,6.04593
-3.60345,536.724,30,12.0602,58.3708,4.89379
-4.90825,546.566,30,11.6625,56.9635,4.65452
-4.65107,550.032,30,11.8571,57.8095,4.70024
-2.71136,591.733,30,13.7709,66.2411,5.06852
-0.526212,592.5,30,15.0118,71.1483,5.54024
-1.59481,541.583,30,13.1653,62.8475,5.3013
-4.05935,554.881,30,12.2456,59.4567,4.80808
-2.27299,531.417,30,12.5812,60.3369,5.15797
1.25868,544.13,30,14.7634,69.1483,5.97942
-0.242952,530.525,30,13.5892,64.2842,5.60644
-4.27977,585.493,30,12.8089,62.2875,4.76746
0.273985,550.165,30,14.3752,67.7689,5.73054
-4.8725,512.156,30,10.9438,53.4399,4.66084
-0.190878,516.471,30,13.2558,62.6851,5.61874
1.60203,588.157,30,16.168,75.5572,6.07029
-2.03627,518.804,30,12.3966,59.3557,5.2073
-3.09445,578.692,30,13.2664,63.9831,4.99232
-3.47524,555.607,30,12.5478,60.6766,4.91832
-3.14314,533.271,30,12.2018,58.8682,4.98276
-3.55488,562.035,30,12.6532,61.2201,4.90306
0.870724,552.4,30,14.7674,69.3437,5.87933
-4.48111,586.037,30,12.7188,61.9368,4.73083
0.952926,507.483,30,13.6093,63.871,5.90031
-0.832928,563.169,30,14.1006,66.9671,5.46994
0.385804,514.52,30,13.5017,63.6036,5.75796
-4.41681,535.082,30,11.6426,56.6704,4.74248
-4.49866,587.955,30,12.7516,62.1038,4.72765
-4.1302,592.067,30,13.0297,63.2949,4.79496
-2.74123,568.211,30,13.208,63.5465,5.06251
1.26888,536.286,30,14.5562,68.1734,5.98208
1.52465,539.38,30,14.7835,69.1223,6.04962
-4.07694,512.896,30,11.3112,54.9265,4.80481
-0.379137,583.417,30,14.8658,70.3869,5.57445
-1.37512,534.415,30,13.1024,62.4543,5.34908
-1.8126,573.697,30,13.8283,66.1099,5.2546
-3.91007,566.996,30,12.5871,61.051,4.83588
-3.9509,590.611,30,13.0902,63.5092,4.82825
-2.80561,564.021,30,13.0776,62.9467,5.0496
-0.499973,534.629,30,13.5593,64.2528,5.54632
1.37024,553.898,30,15.0924,70.638,6.0087
-0.923601,559.821,30,13.9677,66.3762,5.44943
-4.26117,508.874,30,11.1409,54.1692,4.77087
-2.672,517.317,30,12.0577,57.9843,5.07645
-0.294754,571.363,30,14.6061,69.1183,5.59424
0.00413629,570.201,30,14.7451,69.6371,5.66522
-3.33315,504.122,30,11.4489,55.3085,4.94573
-4.66184,535.215,30,11.5328,56.2324,4.69831
-3.67247,585.289,30,13.1157,63.5098,4.88066
-2.42954,506.911,30,11.9278,57.2645,5.12574
0.0930161,548.758,30,14.2392,67.2081,5.6866
-3.78776,590.747,30,13.1779,63.8622,4.85885
1.07361,586.182,30,15.7924,74.0581,5.93133
1.16047,528.149,30,14.2762,66.9096,5.95382
-4.20456,583.594,30,12.8055,62.238,4.78126
-4.87917,579.239,30,12.3739,60.4262,4.65966
-2.5786,540.584,30,12.6462,60.7754,5.09535
-2.57944,599.284,30,14.0189,67.3729,5.09518
-4.31225,578.241,30,12.634,61.4508,4.76152
-2.01507,551.039,30,13.1777,63.0866,5.21176
0.310891,507.176,30,13.2708,62.5468,5.73956
-4.84859,512.901,30,10.9701,53.5595,4.66507
-0.111662,530.873,30,13.6671,64.5958,5.63755
-3.67664,529.393,30,11.8612,57.4367,4.87987
-1.02406,520.197,30,12.9287,61.4803,5.42685
-0.587977,506.233,30,12.7956,60.6696,5.52597
-1.705,559.402,30,13.5403,64.686,5.27759
-0.118282,528.656,30,13.6065,64.3124,5.63597
0.446355,517.285,30,13.6058,64.0684,5.77289
0.817477,597.467,30,15.9397,74.8747,5.8658
-1.77742,590.501,30,14.2528,68.1233,5.2621
-4.588,508.719,30,10.994,53.5778,4.71155
-0.0635754,508.351,30,13.1115,61.95,5.64901
-4.74323,579.173,30,12.4396,60.689,4.68378
-4.89095,540.016,30,11.5306,56.3128,4.65758
-4.61859,513.486,30,11.0836,54.0258,4.70606
1.56212,539.931,30,14.8198,69.2748,6.05962
0.457529,532.052,30,14.0002,65.9207,5.77566
-4.15044,567.471,30,12.4784,60.6255,4.79123
-4.93398,539.855,30,11.5075,56.2167,4.64999
1.37835,568.766,30,15.5023,72.5527,6.01084
-0.616579,595.341,30,15.0313,71.2835,5.51938
-0.388293,566.24,30,14.423,68.2946,5.57231
0.522832,595.946,30,15.7208,73.9901,5.79185
0.535662,583.534,30,15.4009,72.4786,5.79504
1.00008,529.431,30,14.2235,66.7328,5.9124
-2.83549,519.262,30,12.0257,57.8956,5.04363
-1.92909,506.674,30,12.1575,58.1682,5.22988
-0.697184,537.79,30,13.536,64.2272,5.50088
0.996575,561.572,30,15.0849,70.7762,5.9115
-0.774335,576.779,30,14.4741,68.7139,5.48326
-2.88751,580.467,30,13.4157,64.6107,5.03326
-1.72131,506.435,30,12.2505,58.5304,5.2741
-1.76868,591.225,30,14.2752,68.226,5.26396
-0.31946,590.737,30,15.087,71.4058,5.58843
-2.5859,550.569,30,12.8761,61.8834,5.09387
-3.62674,542.206,30,12.1722,58.9223,4.88935
1.13214,567.596,30,15.3259,71.8427,5.94647
-4.49251,598.861,30,12.9913,63.2686,4.72876
-4.49344,547.427,30,11.8751,57.8329,4.7286
-4.26351,576.352,30,12.6171,61.3475,4.77044
0.976603,512.642,30,13.7601,64.5686,5.90638
1.73185,527.798,30,14.5805,68.0811,6.10524
-3.79621,548.043,30,12.2212,59.2294,4.85726
-4.71489,500.898,30,10.7706,52.5356,4.68883
-4.01412,516.639,30,11.4221,55.4407,4.81647
-2.19316,562.189,30,13.3513,63.9951,5.17452
-2.19659,544.385,30,12.9267,61.9616,5.17381
-2.96959,589.733,30,13.586,65.468,5.01696
1.06179,575.885,30,15.508,72.7299,5.92828
-2.2937,542.721,30,12.8384,61.5792,5.15369
0.144928,542.266,30,14.0988,66.5226,5.69915
-1.47951,590.107,30,14.4093,68.7323,5.32629
0.7205,528.23,30,14.0403,65.9949,5.8413
-1.43966,578.806,30,14.1553,67.5022,5.33497
-2.88699,541.967,30,12.5262,60.3264,5.03336
-4.29428,562.92,30,12.308,59.8577,4.76481
1.92654,594.606,30,16.5481,77.1702,6.15825
-4.12665,500.239,30,11.0104,53.4842,4.79562
-1.81614,540.702,30,13.0312,62.3006,5.25384
-1.65008,554.504,30,13.4505,64.2328,5.28939
1.46681,530.851,30,14.5177,67.9053,6.03424
0.499814,583.679,30,15.3836,72.4142,5.78613
-0.496564,509.44,30,12.9222,61.2322,5.54711
0.519765,519.417,30,13.7004,64.4824,5.79108
1.09396,514.279,30,13.866,65.0156,5.93659
-2.8282,574.279,30,13.3036,64.0448,5.04509
0.261849,576.429,30,15.0544,70.9767,5.72757
-4.53049,519.664,30,11.2563,54.8335,4.72191
-3.2671,516.753,30,11.7664,56.816,4.95855
-0.463557,511.408,30,12.9886,61.5335,5.55477
0.312566,538.438,30,14.0897,66.4057,5.73997
-2.08798,571.497,30,13.6282,65.2755,5.19646
-0.727479,582.348,30,14.6404,69.4814,5.49395
-3.96877,501.827,30,11.1145,53.9308,4.82492
-2.76836,540.058,30,12.5403,60.3451,5.05707
-1.88861,524.346,30,12.6014,60.2754,5.23845
-4.10497,592.813,30,13.0592,63.4269,4.79963
-4.08029,588.457,30,12.9759,63.0114,4.80419
-1.19861,562.587,30,13.8879,66.1196,5.38796
-2.10735,569.697,30,13.575,65.0292,5.19241
-4.25042,511.864,30,11.2112,54.5067,4.77284
-1.29786,513.346,30,12.6237,60.1409,5.36604
0.632177,532.817,30,14.1144,66.382,5.81912
-4.83179,558.703,30,11.9578,58.3745,4.66804
-0.592177,517.935,30,13.0892,62.0636,5.525
1.74809,535.567,30,14.8043,69.1186,6.10963
-0.274023,585.523,30,14.98,70.8781,5.59911
-2.11501,590.598,30,14.0688,67.3984,5.19081
0.571073,572.327,30,15.1256,71.1665,5.80385
0.054328,516.084,30,13.3714,63.1287,5.67728
-2.25544,587.638,30,13.9217,66.7579,5.1616
-1.91292,540.152,30,12.9689,62.0439,5.2333
-4.79978,586.812,30,12.5754,61.3756,4.67372
0.847481,584.5,30,15.6116,73.3193,5.87342
-0.927373,541.294,30,13.5034,64.1718,5.44858
-4.73399,561.019,30,12.0542,58.8045,4.68542
-0.906855,525.647,30,13.1235,62.3577,5.45321
-2.73276,558.497,30,12.9865,62.4772,5.06421
-1.5034,599.312,30,14.6205,69.751,5.3211
-1.80946,534.31,30,12.8805,61.5773,5.25527
-2.89724,542.258,30,12.5278,60.3388,5.03132
1.38347,551.796,30,15.0427,70.3992,6.01219
1.38845,504.095,30,13.7449,64.3236,6.0135
-2.48278,504.463,30,11.8455,56.8901,5.11485
-4.30751,565.92,30,12.3671,60.1508,4.76239
0.11042,568.62,30,14.7644,69.6792,5.6908
-3.14615,531.284,30,12.1549,58.643,4.98217
-1.11062,525.141,30,13.0078,61.8929,5.40751
-2.01695,523.277,30,12.5129,59.9046,5.21136
-0.565262,549.27,30,13.8956,65.875,5.53121
0.590391,516.718,30,13.6661,64.2911,5.80867
-3.83512,540.816,30,12.0415,58.3744,4.84994
-3.51004,500.84,30,11.2954,54.6338,4.91164
-1.07705,509.3,30,12.6319,60.0904,5.415
0.58664,550.851,30,14.5667,68.5298,5.80774
0.761076,549.864,30,14.6381,68.7862,5.85153
-1.65862,579.293,30,14.0471,67.0859,5.28755
-0.452522,588.546,30,14.9541,70.8398,5.55734
-3.79465,541.663,30,12.0797,58.5428,4.85756
-3.10234,593.398,30,13.5994,65.5922,4.99076
1.25626,592.255,30,16.0676,75.2583,5.97878
-2.44172,503.641,30,11.8452,56.8728,5.12325
-1.31713,590.774,30,14.5169,69.1693,5.36181
-1.15013,513.186,30,12.6923,60.4074,5.39872
-1.12837,557.897,30,13.8097,65.7161,5.40356
-0.287665,553.596,30,14.1558,66.9841,5.5959
-3.48488,500.266,30,11.2937,54.6158,4.91647
-2.73709,586.994,30,13.6468,65.6559,5.06335
1.5863,551.668,30,15.1558,70.8346,6.06608
-1.27127,512.532,30,12.6167,60.0967,5.3719
-4.09009,558.089,30,12.3015,59.7406,4.80238
-3.21956,553.861,30,12.6349,60.9898,4.96781
1.27928,584.078,30,15.8597,74.2732,5.98481
-3.66848,579.976,30,12.9987,62.9414,4.88142
-1.31325,574.467,30,14.1183,67.2683,5.36266
-3.62569,545.458,30,12.2457,59.2778,4.88955
-3.20019,501.897,30,11.4582,55.3024,4.97159
-0.774906,594.716,30,14.9239,70.8496,5.48313
-1.671,510.456,30,12.3719,59.0906,5.28489
-2.02758,574.437,30,13.7306,65.7389,5.20913
-2.61054,574.68,30,13.427,64.5421,5.08888
0.7388,570.236,30,15.1675,71.2843,5.84591
-0.807495,533.571,30,13.3727,63.4991,5.47572
-4.8636,570.544,30,12.1957,59.5496,4.66241
-0.639484,554.028,30,13.9758,66.2884,5.51411
-3.48219,522.673,30,11.8008,57.067,4.91699
1.50938,506.516,30,13.8747,64.8795,6.04555
0.391211,542.835,30,14.2477,67.1154,5.75929
1.75688,502.775,30,13.9025,64.9045,6.11201
-4.44653,520.356,30,11.3089,55.0573,4.73709
-4.73232,573.467,30,12.3224,60.1124,4.68572
1.17418,568.186,30,15.3664,72.0129,5.95738
-4.80112,538.804,30,11.546,56.3519,4.67348
-4.33544,550.372,30,12.014,58.4449,4.75729
-0.481878,569.93,30,14.4647,68.5349,5.55052
-4.53936,565.732,30,12.2498,59.6771,4.72031
0.210406,526.265,30,13.7172,64.6942,5.71504
1.04122,558.878,30,15.0382,70.5362,5.92298
1.05055,570.316,30,15.3514,72.001,5.92538
-1.08741,543.806,30,13.4823,64.1404,5.41268
0.516443,561.035,30,14.7962,69.6417,5.79026
-3.79141,577,30,12.8694,62.3686,4.85816
1.42008,509.502,30,13.9091,65.0785,6.02186
-4.39825,546.963,30,11.9099,57.9638,4.74585
0.790603,585.762,30,15.6113,73.3454,5.859
-0.334326,584.679,30,14.9237,70.64,5.58495
1.25446,548.062,30,14.8677,69.6388,5.97831
0.740881,509.119,30,13.5429,63.6483,5.84643
-0.752638,555.083,30,13.9413,66.1751,5.48821
-0.292791,523.153,30,13.3747,63.2902,5.5947
-0.25586,542.118,30,13.8793,65.6619,5.60339
-4.85629,558.655,30,11.9451,58.3226,4.6637
-1.69405,544.038,30,13.174,62.9314,5.27994
-0.124465,546.692,30,14.0674,66.4935,5.6345
1.91669,501.239,30,13.9444,65.0325,6.15555
-1.38336,581.187,30,14.2446,67.9025,5.34728
-0.598633,503.113,30,12.7115,60.2752,5.52351
-0.934075,533.128,30,13.2963,63.1902,5.44707
-4.73116,590.353,30,12.6858,61.8848,4.68593
-3.99108,596.487,30,13.1995,64.0572,4.82076
0.61282,526.172,30,13.9281,65.5139,5.81427
-4.76814,505.55,30,10.8476,52.9311,4.67934
-0.745292,530.779,30,13.3347,63.2925,5.48988
-4.95907,588.413,30,12.53,61.2228,4.64557
-1.6975,570.978,30,13.8245,66.0405,5.2792
-4.30177,559.081,30,12.2204,59.4349,4.76344
-4.10105,539.451,30,11.8855,57.7248,4.80035
-0.606859,506.305,30,12.7881,60.6416,5.52162
-2.50159,564.648,30,13.249,63.6388,5.11102
-4.16674,561.238,30,12.3334,59.9277,4.78822
-4.43171,518.073,30,11.2659,54.8423,4.73977
0.0276442,578.104,30,14.963,70.6551,5.67086
-0.81535,581.856,30,14.5784,69.228,5.47393
-2.85929,590.066,30,13.6527,65.7392,5.03888
-3.43973,596.801,30,13.497,65.2505,4.92515
-0.547606,500.749,30,12.6767,60.0896,5.53529
-1.80633,511.495,30,12.332,58.954,5.25593
-3.83339,539.68,30,12.0171,58.255,4.85026
-3.82618,502.654,30,11.1958,54.271,4.85162
-4.4451,574.103,30,12.4776,60.7469,4.73735
0.82837,529.882,30,14.1425,66.4279,5.86857
1.22936,507.3,30,13.7487,64.4083,5.97175
1.44332,587.187,30,16.0441,75.0561,6.02801
-1.90209,593.818,30,14.2635,68.2319,5.23559
-2.33093,545.497,30,12.8853,61.8198,5.146
-3.13207,551.017,30,12.6133,60.849,4.98493
-0.758453,561.935,30,14.1103,66.9796,5.48688
-2.68397,500.628,30,11.6632,56.092,5.07404
1.19574,547.194,30,14.8109,69.3997,5.96299
-2.97743,589.184,30,13.5692,65.3905,5.0154
-0.819039,556.594,30,13.9434,66.2146,5.4731
-2.98169,567.216,30,13.0611,62.9437,5.01456
1.59919,544.474,30,14.9655,69.9393,6.06953
1.68287,552.664,30,15.2391,71.1787,6.09201
0.146465,589.565,30,15.3294,72.3286,5.69952
1.29517,546.797,30,14.8564,69.5674,5.98897
-4.43552,581.479,30,12.6428,61.5467,4.73908
-1.66103,567.933,30,13.7703,65.7653,5.28703
-3.8487,585.027,30,13.0189,63.1185,4.84739
1.75277,569.635,30,15.7488,73.5261,6.1109
-4.84282,539.516,30,11.5421,56.3494,4.66609
0.284257,572.463,30,14.9637,70.5386,5.73305
1.20016,560.072,30,15.162,71.0428,5.96414
-0.159389,553.683,30,14.2281,67.2689,5.62621
-2.5866,597.658,30,13.9769,67.1745,5.09373
1.53334,571.907,30,15.6802,73.3108,6.05194
-1.9731,522.694,30,12.5204,59.9224,5.22059
-3.28567,597.051,30,13.5848,65.605,4.95494
1.52609,522.856,30,14.3314,67.0078,6.05
0.293207,577.913,30,15.1114,71.2304,5.73524
-2.32901,505.413,30,11.9394,57.2808,5.1464
0.62455,527.874,30,13.9794,65.7503,5.81721
-2.74463,570.457,30,13.2585,63.7907,5.06183
-3.56136,513.617,30,11.5602,55.9342,4.90182
0.616296,504.157,30,13.3471,62.7798,5.81514
1.86476,597.807,30,16.5982,77.435,6.14135
-0.420583,561.372,30,14.2812,67.6379,5.56478
-4.71679,510.38,30,10.9736,53.5267,4.68849
-1.48428,556.695,30,13.5909,64.8307,5.32526
1.96939,530.579,30,14.7902,68.9533,6.17002
-3.40545,559.27,30,12.6653,61.2152,4.93175
-4.06909,543.062,30,11.9802,58.1718,4.80627
-0.894866,588.519,30,14.7,69.843,5.45592
-3.86262,594.662,30,13.2261,64.1289,4.84478
-2.86494,583.221,30,13.4913,64.9647,5.03775
-2.11678,540.458,30,12.8735,61.673,5.19044
-3.35556,599.66,30,13.6067,65.7424,4.94139
-2.9412,505.003,30,11.647,56.1135,5.02258
0.838256,509.94,30,13.6154,63.9478,5.87108
-3.58969,568.758,30,12.787,61.8823,4.89641
-4.93681,587.04,30,12.5119,61.1246,4.64949
-1.13621,552.903,30,13.6819,65.1115,5.40181
0.527547,515.998,30,13.6142,64.0737,5.79302
1.9837,573.557,30,15.9969,74.5722,6.17396
-2.78136,537.461,30,12.4736,60.0297,5.05446
0.276755,554.543,30,14.4911,68.3142,5.73121
-1.53193,566.411,30,13.8025,65.8614,5.31491
-4.50838,551.111,30,11.9479,58.1937,4.7259
-3.41341,538.001,30,12.1798,58.8719,4.93022
-0.465974,575.907,30,14.6254,69.2887,5.55421
0.74865,588.973,30,15.6718,73.6496,5.84839
-2.37751,543.124,30,12.8059,61.4586,5.13642
-0.689076,581.493,30,14.6406,69.4645,5.50273
0.875315,561.785,30,15.0209,70.5321,5.8805
-0.887837,593.615,30,14.8313,70.4636,5.45751
-2.44861,536.614,30,12.6173,60.5827,5.12184
0.165171,573.726,30,14.9284,70.4274,5.70405
-1.65761,528.355,30,12.8124,61.189,5.28777
1.2325,553.233,30,14.9954,70.2471,5.97257
-4.02179,547.112,30,12.0921,58.696,4.81505
-3.21727,598.903,30,13.6636,65.9546,4.96826
0.834392,525.099,30,14.018,65.8407,5.8701
-4.6176,552.853,30,11.9338,58.1696,4.70624
-4.48053,505.208,30,10.9648,53.3952,4.73093
-1.38387,515.438,30,12.6329,60.2198,5.34717
0.855325,511.136,30,13.6562,64.1325,5.87541
-4.43838,587.329,30,12.7685,62.16,4.73857
0.0732669,592.349,30,15.3586,72.5013,5.68184
1.07125,599.194,30,16.1415,75.6963,5.93072
1.0901,511.096,30,13.7782,64.6054,5.93559
0.882335,547.136,30,14.6332,68.7082,5.88229
-4.96915,515.551,30,10.974,53.624,4.6438
-4.47707,502.846,30,10.9151,53.1516,4.73156
0.0344625,525.95,30,13.6166,64.2949,5.6725
-3.97331,597.58,30,13.2329,64.2118,4.82407
-0.0198373,580.321,30,14.9929,70.8191,5.65947
-3.55543,568.531,30,12.7991,61.9264,4.90295
0.690978,530.644,30,14.0886,66.2346,5.83387
-3.61891,530.64,30,11.9162,57.6801,4.89084
-2.88314,514.251,30,11.8874,57.2485,5.03413
-3.54909,588.36,30,13.2489,64.0996,4.90417
-1.37339,546.282,30,13.3943,63.8448,5.34946
-4.5169,546.732,30,11.8489,57.7152,4.72436
1.11584,584.394,30,15.7696,73.9307,5.94225
-0.741418,585.864,30,14.7208,69.8698,5.49077
0.125536,560.603,30,14.5647,68.7298,5.69445
-3.00215,513.707,30,11.8195,56.9681,5.01051
0.849682,523.704,30,13.989,65.6977,5.87398
-3.27035,536.9,30,12.2235,59.0248,4.95792
0.296319,508.688,30,13.3029,62.7042,5.736
-1.58194,542.567,30,13.1958,62.9877,5.30408
1.94947,575.614,30,16.0334,74.7591,6.16454
-3.26424,506.191,30,11.5271,55.6598,4.95911
-4.24224,536.099,30,11.7458,57.1026,4.77434
-0.488698,540.438,30,13.7126,64.9744,5.54893
0.133872,526.854,30,13.6923,64.6092,5.69647
-2.6642,599.757,30,13.9834,67.2417,5.07803
-2.81916,527.51,30,12.2245,58.8462,5.04689
-4.16096,524.219,30,11.5225,55.9854,4.78929
-3.42592,575.119,30,13.0137,62.9081,4.92781
0.0176643,524.072,30,13.5593,64.0311,5.66846
0.759434,518.892,30,13.8127,64.9083,5.85112
-4.60654,599.068,30,12.9371,63.055,4.70822
-3.36009,591.773,30,13.4253,64.8682,4.94051
-4.57448,514.455,30,11.124,54.2058,4.71398
-0.747172,527.398,30,13.2488,62.8856,5.48945
-0.764429,539.532,30,13.5446,64.2969,5.48552
-3.61741,558.25,30,12.537,60.6843,4.89113
-4.68103,599.004,30,12.8974,62.8948,4.69487
-4.31655,588.774,30,12.8619,62.5614,4.76074
-4.54973,552.071,30,11.9491,58.2164,4.71844
-4.44797,506.842,30,11.0145,53.6249,4.73683
1.47575,579.35,30,15.8495,74.1301,6.03661
0.967338,554.473,30,14.8776,69.817,5.904
1.19759,582.102,30,15.7569,73.8312,5.96347
1.87014,525.034,30,14.5806,68.02,6.14282
-0.951144,520.781,30,12.9798,61.693,5.44323
-4.19904,593.103,30,13.017,63.2635,4.78228
0.00265182,574.832,30,14.864,70.1994,5.66486
-3.96038,563.04,30,12.4745,60.5258,4.82648
-4.96008,569.47,30,12.1261,59.2499,4.64539
0.615012,523.118,30,13.8484,65.1382,5.81482
-2.61428,558.03,30,13.036,62.6645,5.08812
0.729249,540.22,30,14.3638,67.5116,5.8435
-4.4703,512.666,30,11.1312,54.2015,4.73278
-4.27638,531.991,30,11.64,56.6019,4.76808
-1.75826,584.597,30,14.1208,67.4837,5.26619
-0.624557,500.166,30,12.6244,59.8725,5.51754
0.201292,550.896,30,14.3542,67.7024,5.71282
1.91751,555.827,30,15.4635,72.1168,6.15577
0.76537,549.918,30,14.6419,68.8022,5.85262
-4.34645,506.629,30,11.0543,53.7803,4.75528
-4.10964,576.285,30,12.6927,61.649,4.79876
0.371509,547.703,30,14.3646,67.6749,5.75444
-1.77487,588.824,30,14.2138,67.9354,5.26264
-0.432108,562.066,30,14.2925,67.6966,5.56209
-2.29946,540.793,30,12.7899,61.349,5.1525
-1.73576,518.583,30,12.5373,59.9066,5.271
1.39853,593.059,30,16.1769,75.6997,6.01616
-3.18072,530.831,30,12.128,58.5275,4.9754
-1.56596,595.814,30,14.4999,69.2048,5.30754
-4.0541,546.993,30,12.0741,58.6215,4.80905
0.580118,515.686,30,13.6334,64.1418,5.80611
-3.96408,540.177,30,11.9662,58.0611,4.82579
-2.11029,565.554,30,13.4747,64.5503,5.1918
0.212634,572.143,30,14.9143,70.339,5.71558
0.443607,515.095,30,13.5467,63.7915,5.77221
-1.44628,545.509,30,13.3375,63.6055,5.33353
-3.89532,507.999,30,11.284,54.7249,4.83865
-1.39978,569.601,30,13.9517,66.5138,5.34368
-3.92125,539.12,30,11.963,58.0284,4.83379
0.18181,593.774,30,15.4599,72.9268,5.70809
-3.90238,567.529,30,12.6028,61.1237,4.83732
-2.99522,519.742,30,11.9616,57.6502,5.01188
-2.02971,594.866,30,14.2177,68.0722,5.20868
-3.18362,531.486,30,12.1416,58.5941,4.97483
-3.78169,566.82,30,12.6472,61.2876,4.86
-2.38021,539.6,30,12.7215,61.0545,5.13586
-2.83704,552.304,30,12.7901,61.5765,5.04332
-4.08991,528.912,30,11.6584,56.6177,4.80241
-4.34548,576.799,30,12.5859,61.2311,4.75546
-0.415315,526.475,30,13.3962,63.4439,5.56601
1.1351,525.044,30,14.1785,66.463,5.94724
0.0259,586.762,30,15.186,71.7093,5.67044
1.23703,526.901,30,14.2841,66.9131,5.97376
-0.383687,506.882,30,12.9134,61.1445,5.57339
1.09201,509.865,30,13.746,64.4536,5.93608
-4.68374,577.88,30,12.4413,60.6715,4.69439
0.489032,524.583,30,13.8203,65.0603,5.78346
-2.03075,506.786,30,12.112,57.991,5.20846
-2.34144,504.591,30,11.9142,57.1647,5.14384
-2.21969,542.431,30,12.8687,61.6933,5.16901
-0.965477,565.057,30,14.0755,66.9075,5.44
-3.66492,533.844,30,11.9664,57.9417,4.88209
-0.606263,509.884,30,12.8788,61.0714,5.52175
-1.39318,517.137,30,12.6699,60.4002,5.34513
-4.65694,528.447,30,11.3891,55.5301,4.69918
-0.544923,543.428,30,13.7586,65.2168,5.53591
-3.65202,530.403,30,11.8954,57.5924,4.88454
-3.83011,566.946,30,12.6258,61.2047,4.85088
1.1636,550.512,30,14.8824,69.7496,5.95463
1.50088,549.82,30,15.056,70.4074,6.04329
-0.196331,582.476,30,14.9467,70.6839,5.61745
1.35922,578.063,30,15.7443,73.6941,6.0058
-1.15799,594.086,30,14.6886,69.9126,5.39697
1.07745,522.183,30,14.0703,65.9805,5.93232
-2.67091,535.25,30,12.4762,59.9966,5.07667
-0.240006,531.539,30,13.6167,64.413,5.60713
-1.53995,560.765,30,13.6607,65.1882,5.31317
-3.53787,578.97,30,13.0432,63.0995,4.90631
0.988055,571.793,30,15.3545,72.0451,5.90931
-3.34691,579.638,30,13.1568,63.5652,4.94307
1.2415,502.381,30,13.6217,63.8083,5.97492
-4.49486,511.147,30,11.0874,53.9976,4.72834
-0.357912,546.655,30,13.9405,65.9964,5.57942
-4.78062,543.83,30,11.6632,56.9158,4.67712
0.548067,502.743,30,13.2749,62.4684,5.79812
-4.31026,575.284,30,12.5704,61.1405,4.76189
0.138096,555.048,30,14.4273,68.0759,5.69749
-1.44228,545.477,30,13.3388,63.61,5.3344
0.672228,571.738,30,15.1687,71.3216,5.82916
-0.397098,550.584,30,14.0195,66.3878,5.57026
-0.168983,561.508,30,14.4239,68.1988,5.62393
1.50441,552.201,30,15.1233,70.7202,6.04423
-3.45486,598.962,30,13.5378,65.4546,4.92224
-0.1683,578.772,30,14.8677,70.2972,5.62409
-4.05336,548.853,30,12.1155,58.8222,4.80918
-0.401879,510.838,30,13.005,61.5859,5.56914
-2.67693,555.599,30,12.9474,62.2653,5.07546
-2.71461,566.881,30,13.1909,63.4524,5.06786
-2.16084,523.745,30,12.454,59.6811,5.18125
0.477389,532.531,30,14.0235,66.0216,5.78057
-1.47006,528.783,30,12.9166,61.6083,5.32835
-2.75812,518.311,30,12.0401,57.9343,5.05912
-4.67268,549.612,30,11.8379,57.7244,4.69637
0.886524,569.795,30,15.2416,71.563,5.88335
0.0215983,588.522,30,15.2291,71.9146,5.66941
-4.55841,563.275,30,12.1874,59.3809,4.71687
-4.96684,587.71,30,12.5111,61.1341,4.6442
-1.97789,552.264,30,13.2262,63.3027,5.21958
-4.29687,588.852,30,12.8737,62.6099,4.76433
-0.838159,511.223,30,12.7974,60.7799,5.46876
-0.611991,519.087,30,13.1083,62.1624,5.52043
-2.43824,553.2,30,13.0126,62.4761,5.12396
-2.62789,552.943,30,12.9103,62.0659,5.08536
-3.93695,558.053,30,12.3754,60.0355,4.83086
-0.27555,569.195,30,14.5615,68.8982,5.59876
-3.84641,500.965,30,11.1493,54.053,4.84782
1.96468,596.225,30,16.6172,77.4731,6.16872
1.72026,592.679,30,16.3657,76.4223,6.1021
-1.98217,588.642,30,14.0951,67.4631,5.21868
-1.08342,560.475,30,13.8977,66.1149,5.41358
-4.54654,537.12,30,11.6269,56.6457,4.71901
-4.4577,516.26,30,11.2149,54.604,4.73506
0.94047,533.632,30,14.3037,67.1356,5.89712
-0.428756,584.986,30,14.8773,70.4647,5.56287
-2.28085,574.202,30,13.5899,65.1781,5.15634
-0.216052,538.635,30,13.8113,65.3228,5.61279
-3.28685,513.057,30,11.6731,56.3734,4.95471
-4.37605,510.663,30,11.1293,54.1562,4.74989
1.84021,500.387,30,13.8803,64.7659,6.13465
1.58989,506.367,30,13.9132,65.0252,6.06704
0.896575,545.166,30,14.5884,68.4916,5.88592
0.933325,525.996,30,14.0952,66.16,5.8953
-2.31677,521.098,30,12.3158,59.0818,5.14892
-4.39979,555.535,30,12.0958,58.8693,4.74557
-3.03987,576.252,30,13.2389,63.8261,5.00306
-4.66986,598.337,30,12.8888,62.8477,4.69687
-3.32363,522.494,30,11.8706,57.3419,4.94758
1.96557,599.913,30,16.7205,77.9544,6.16897
-4.35317,590.967,30,12.8911,62.7194,4.75406
-3.6693,518.847,30,11.6283,56.306,4.88126
-1.30853,582.567,30,14.32,68.2272,5.3637
1.28239,551.426,30,14.9748,70.1279,5.98562
-2.42714,557.774,30,13.1259,63.0153,5.12624
-4.14332,555.929,30,12.228,59.4061,4.79254
-0.811577,534.056,30,13.3827,63.5486,5.47479
0.451901,599.352,30,15.7677,74.2458,5.77426
-0.981262,579.775,30,14.4333,68.6155,5.43645
-2.44974,560.083,30,13.1685,63.2301,5.12161
0.0556178,597.314,30,15.4768,73.0679,5.67759
1.81389,550.805,30,15.2636,71.2325,6.12749
1.3125,570.194,30,15.5023,72.5838,5.99351
-1.41168,507.375,30,12.4218,59.2249,5.34108
1.61728,580.264,30,15.9602,74.5791,6.07438
-2.1138,564.884,30,13.4569,64.4664,5.19106
1.81122,564.121,30,15.631,72.9484,6.12676
1.85516,532.729,30,14.7859,68.9844,6.13873
-3.57798,544.825,30,12.2545,59.3009,4.89865
-1.75592,544.016,30,13.1418,62.8039,5.26669
-4.02708,553.526,30,12.2314,59.3739,4.81406
0.260898,597.968,30,15.6164,73.6267,5.72734
0.743814,576.391,30,15.3341,72.0651,5.84717
-3.87374,502.17,30,11.164,54.1349,4.84269
1.50366,593.073,30,16.2422,75.9528,6.04403
-0.563602,584.823,30,14.7959,70.1427,5.53159
-3.1756,569.34,30,13.0105,62.7837,4.9764
-0.812684,514.064,30,12.8812,61.1675,5.47454
-3.73048,559.13,30,12.5008,60.5569,4.86967
-2.11881,541.557,30,12.8987,61.7944,5.19002
0.588459,520.617,30,13.7682,64.7722,5.80819
-4.89865,566.735,30,12.0974,59.0841,4.65622
-0.972448,537.598,30,13.3879,63.6418,5.43843
-3.67365,540.231,30,12.1055,58.6183,4.88044
-4.42396,534.775,30,11.6327,56.6247,4.74118
-4.30676,589.536,30,12.8836,62.6624,4.76253
-1.04166,553.361,30,13.7435,65.363,5.42291
1.04277,525.202,30,14.1329,66.2893,5.92338
1.63762,591.156,30,16.2724,76.0277,6.07984
-1.1584,578.452,30,14.3018,68.0718,5.39688
0.285415,535.637,30,14.0018,66.0034,5.73333
0.798299,585.434,30,15.6072,73.3222,5.86094
-3.95155,537.9,30,11.9216,57.8399,4.82813
1.68372,502.821,30,13.8651,64.761,6.09224
-3.27927,503.541,30,11.46,55.3414,4.95619
-0.111006,598.08,30,15.3976,72.7748,5.6377
1.25052,569.374,30,15.4435,72.3378,5.97728
-3.7259,502.25,30,11.2312,54.4046,4.87054
-0.809309,519.033,30,13.0074,61.7654,5.47531
-3.9723,580.441,30,12.8539,62.3721,4.82426
-1.22083,599.834,30,14.7946,70.4471,5.38304
0.106858,580.775,30,15.0779,71.1606,5.68994
-2.03611,502.075,30,11.997,57.4421,5.20733
-4.26762,551.277,30,12.0662,58.6706,4.76969
-1.53582,520.25,30,12.6758,60.4863,5.31407
-3.58676,547.568,30,12.312,59.5824,4.89697
-4.88362,549.19,30,11.7299,57.2832,4.65887
-0.0784884,504.75,30,13.0111,61.482,5.64545
-1.11763,584.191,30,14.4666,68.837,5.40595
-3.1798,543.307,30,12.4135,59.9048,4.97558
-4.68979,537.691,30,11.5732,56.4408,4.69331
-2.44365,546.934,30,12.8624,61.7577,5.12285
-4.77099,533.228,30,11.4402,55.8238,4.67883
-4.202,557.424,30,12.2325,59.4521,4.78173
-4.91085,508.518,30,10.8495,52.9936,4.65406
-2.45976,539.497,30,12.6796,60.8863,5.11956
-0.8752,598.555,30,14.9621,71.0788,5.46037
1.47823,557.84,30,15.2625,71.3835,6.03727
-4.6493,561.88,30,12.1134,59.0581,4.70055
-3.23623,503.893,30,11.4875,55.4575,4.96456
-0.590725,586.405,30,14.8204,70.2716,5.52533
-1.54974,511.184,30,12.4481,59.4058,5.31105
0.93713,516.015,30,13.8298,64.9125,5.89627
-2.83876,565.073,30,13.0849,62.9965,5.04298
1.0724,564.775,30,15.215,71.3507,5.93102
-2.42518,584.239,30,13.7497,66.0094,5.12664
-4.50611,583.507,30,12.6514,61.619,4.72631
-2.64112,559.169,30,13.0489,62.7379,5.08269
0.0835865,547.391,30,14.1985,67.0206,5.68432
-3.57531,543.387,30,12.2235,59.1494,4.89916
-4.72122,520.52,30,11.1897,54.5822,4.6877
-1.9876,514.719,30,12.3224,58.9807,5.21754
-3.72199,553.49,30,12.3789,59.9626,4.87127
1.95845,573.095,30,15.9687,74.453,6.16701
1.37848,590.949,30,16.107,75.3826,6.01087
-4.29051,587.223,30,12.8413,62.4496,4.7655
0.429839,575.169,30,15.1187,71.2002,5.76881
1.6932,539.142,30,14.872,69.4597,6.0948
-4.16408,505.922,30,11.119,54.0258,4.78871
-4.67597,511.544,30,11.0165,53.7204,4.69578
-0.0540008,537.117,30,13.8585,65.4755,5.6513
-4.16515,592.464,30,13.0204,63.2653,4.78851
-3.56633,516.292,30,11.6181,56.2165,4.90087
