Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-1.6485,518.532,30,12.5787,60.0689,5.28973
-2.57691,537.387,30,12.5722,60.4192,5.09569
-2.49211,509.659,30,11.9631,57.4589,5.11295
-4.75033,579.845,30,12.4506,60.7452,4.68251
-3.59956,588.88,30,13.2342,64.0511,4.89453
-4.11305,562.204,30,12.3809,60.136,4.79813
-2.94394,518.824,30,11.9645,57.6441,5.02204
0.169096,568.145,30,14.7854,69.7509,5.705
0.584076,599.414,30,15.8494,74.5654,5.8071
-4.79609,534.679,30,11.4599,55.9297,4.67437
0.473106,555.374,30,14.6226,68.8443,5.77951
-2.93324,525.486,30,12.1232,58.4044,5.02416
-4.76341,589.204,30,12.6449,61.6992,4.68018
-3.56772,554.274,30,12.4721,60.3495,4.90061
-3.24692,511.572,30,11.6576,56.2831,4.96248
-3.65438,558.473,30,12.5237,60.6356,4.8841
-3.93127,531.936,30,11.7989,57.2364,4.83192
-2.79386,544.19,30,12.6236,60.7566,5.05196
-0.806799,573.072,30,14.3631,68.2016,5.47588
-0.675385,598.417,30,15.0747,71.5175,5.50587
-1.01818,513.399,30,12.7626,60.6883,5.42817
-1.99711,514.799,30,12.3197,58.9718,5.21553
-1.48935,539.111,30,13.159,62.7727,5.32415
-0.208572,523.179,30,13.4188,63.4635,5.61456
1.06226,568.691,30,15.3146,71.8226,5.9284
-2.5471,544.68,30,12.7577,61.2982,5.10175
-4.88783,506.113,30,10.8081,52.7828,4.65813
-3.66169,504.078,30,11.3007,54.7167,4.88271
0.960142,580.668,30,15.5762,73.0987,5.90216
1.66974,577.613,30,15.919,74.3611,6.08848
0.530754,586.297,30,15.4709,72.8105,5.79381
-1.71974,501.341,30,12.128,57.9447,5.27443
-1.57535,547.729,30,13.3248,63.6004,5.30551
-3.10731,591.18,30,13.5459,65.3365,4.98979
-1.78843,527.718,30,12.732,60.8588,5.25975
-3.49283,554.652,30,12.5175,60.5377,4.91494
-0.977652,553.347,30,13.7773,65.4954,5.43726
0.726795,507.218,30,13.4851,63.3824,5.84288
-2.07962,525.18,30,12.5278,60.0014,5.19821
-0.83704,538.091,30,13.4705,63.9765,5.46901
-1.64415,587.162,30,14.2459,68.0288,5.29066
-0.0899916,511.939,30,13.1906,62.3348,5.64271
-1.17058,587.294,30,14.5136,69.0854,5.39417
-0.489726,517.113,30,13.1203,62.1681,5.54869
1.83617,555.849,30,15.4164,71.9352,6.13355
-0.0842826,573.111,30,14.77,69.796,5.64407
-1.48797,566.544,30,13.8294,65.9699,5.32445
0.222968,530.165,30,13.8255,65.1996,5.7181
-3.38209,500.515,30,11.3451,54.8257,4.93626
-3.91721,531.601,30,11.798,57.2265,4.83455
0.45502,571.621,30,15.0399,70.8176,5.77504
-2.66829,506.953,30,11.8178,56.8295,5.0772
-2.41476,582.887,30,13.7235,65.8788,5.12877
-4.01595,545.359,30,12.0562,58.5191,4.81613
-1.89223,530.323,30,12.7432,60.9554,5.23768
1.91205,594.29,30,16.5302,77.094,6.15428
-1.55256,598.228,30,14.5662,69.515,5.31044
0.319363,557.456,30,14.5911,68.766,5.74164
-3.13345,593.244,30,13.5792,65.5091,4.98466
-2.88441,553.819,30,12.8014,61.6509,5.03387
-3.08753,579.278,30,13.2835,64.0622,4.99368
-4.66079,539.241,30,11.62,56.6572,4.69849
1.87698,581.269,30,16.1465,75.3217,6.14468
-1.19489,501.65,30,12.3854,58.9649,5.38878
-3.68871,520.177,30,11.6491,56.4146,4.87758
-0.614301,534.757,30,13.5028,64.0342,5.5199
-0.230353,571.451,30,14.6446,69.271,5.60941
-0.939904,542.999,30,13.5394,64.3481,5.44576
1.16803,550.902,30,14.8955,69.8087,5.95578
-0.633834,506.207,30,12.7723,60.5777,5.51541
-0.232736,559.359,30,14.3334,67.8,5.60885
-4.58029,514.046,30,11.1126,54.1524,4.71294
-2.36262,521.293,30,12.2983,59.0165,5.13948
0.0400341,592.338,30,15.3387,72.4234,5.67384
0.0261805,536.876,30,13.8951,65.6133,5.67051
0.711811,597.262,30,15.8699,74.599,5.83911
-0.541622,575.729,30,14.5782,69.1005,5.53667
-1.70594,536.994,30,12.9975,62.093,5.27739
-3.02523,546.883,30,12.5714,60.6018,5.00595
0.235885,530.796,30,13.8489,65.304,5.72124
-0.701965,590.621,30,14.863,70.5259,5.49978
0.395779,528.77,30,13.8809,65.3858,5.76041
1.19018,567.656,30,15.3615,71.9821,5.96154
0.430813,557.35,30,14.6508,68.9966,5.76905
-0.61694,573.325,30,14.4752,68.6467,5.5193
-0.780505,501.383,30,12.5791,59.72,5.48186
0.771876,541.266,30,14.4151,67.7338,5.85426
-1.5412,552.131,30,13.4497,64.1819,5.3129
-0.150307,532.011,30,13.676,64.6546,5.62836
-1.09756,529.572,30,13.1242,62.4412,5.41042
1.8302,578.613,30,16.0442,74.8672,6.13193
-3.53944,593.307,30,13.3653,64.6588,4.90601
-0.258288,595.502,30,15.2446,72.1222,5.60282
0.709061,585.736,30,15.562,73.153,5.83842
-3.56868,582.332,30,13.103,63.4024,4.90042
-0.924852,510.469,30,12.7357,60.5223,5.44915
1.22252,509.223,30,13.7972,64.6385,5.96997
-4.67935,577.16,30,12.4279,60.6045,4.69517
0.686528,586.74,30,15.5752,73.2261,5.83275
-3.37449,518.263,30,11.751,56.7838,4.93773
-3.41748,595.602,30,13.4817,65.1665,4.92943
-1.12251,510.545,30,12.6405,60.1497,5.40486
-1.03306,589.332,30,14.6418,69.631,5.42483
-3.63706,505.989,30,11.3545,54.9682,4.88739
0.181135,591.858,30,15.4096,72.69,5.70793
-0.83108,548.603,30,13.7369,65.2388,5.47036
1.60699,581.131,30,15.9778,74.6663,6.07162
-3.08279,559.872,30,12.8409,61.9256,4.99461
-0.132433,588.676,30,15.1431,71.5818,5.63261
-1.63666,536.693,30,13.0252,62.1964,5.29228
1.93714,577.747,30,16.0853,75.0071,6.16116
-2.16745,524.221,30,12.4621,59.7227,5.17987
-3.31039,519.259,30,11.8033,57.0113,4.95014
-4.08668,528.283,30,11.646,56.5562,4.80301
-0.964942,576.927,30,14.3714,68.314,5.44012
1.0071,558.808,30,15.0168,70.4514,5.91421
-2.60286,572.2,30,13.373,64.2794,5.09043
1.76384,528.613,30,14.6208,68.2549,6.1139
-0.13821,530.284,30,13.6379,64.4695,5.63123
-0.940369,515.139,30,12.8445,61.0457,5.44565
1.30523,560.733,30,15.2409,71.363,5.99161
-2.49758,550.216,30,12.9124,62.0203,5.11183
0.375239,569.392,30,14.9355,70.3631,5.75536
0.862955,584.944,30,15.6327,73.4109,5.87735
1.12156,598.244,30,16.1469,75.6966,5.94373
1.60831,519.281,30,14.278,66.7223,6.07198
1.72712,585.262,30,16.1651,75.4822,6.10396
-2.0887,501.848,30,11.9669,57.3189,5.19631
-3.31918,554.439,30,12.5986,60.8565,4.94844
1.10625,571.865,30,15.4259,72.3239,5.93977
0.964791,540.376,30,14.498,68.0364,5.90335
-3.1995,510.158,30,11.6471,56.2139,4.97173
-4.85985,553.274,30,11.8284,57.7542,4.66307
1.11751,548.54,30,14.8031,69.3986,5.94268
-1.17947,558.542,30,13.7983,65.6845,5.3922
1.71284,500.534,30,13.8174,64.5256,6.1001
0.872007,554.313,30,14.8193,69.5867,5.87966
-4.3859,566.673,30,12.3451,60.0768,4.7481
-1.57787,531.209,30,12.9216,61.6772,5.30496
-1.00121,574.802,30,14.2984,67.9835,5.43197
-2.54249,563.133,30,13.1923,63.3843,5.10269
0.26343,501.089,30,13.0876,61.7031,5.72796
-2.17049,508.93,30,12.0972,57.9749,5.17924
0.699253,536.63,30,14.252,66.9993,5.83595
-0.557905,529.624,30,13.4024,63.5338,5.53291
-1.52951,564.006,30,13.7452,65.5868,5.31543
-3.39426,561.25,30,12.7157,61.4542,4.93391
-1.97627,552.163,30,13.2246,63.2944,5.21992
-1.35145,525.838,30,12.904,61.4987,5.35427
1.44492,555.648,30,15.1833,71.0283,6.02843
-4.884,561.699,30,11.9969,58.5873,4.6588
1.56828,508.567,30,13.9622,65.2633,6.06126
1.50848,507.731,30,13.9075,65.0333,6.04531
1.58976,590.828,30,16.2338,75.871,6.06701
-0.485115,595.225,30,15.1048,71.5693,5.54976
-3.38818,561.433,30,12.7229,61.4863,4.93509
-4.21947,547.744,30,12.0118,58.3864,4.77852
1.74738,509.134,30,14.0732,65.7057,6.10944
-3.0058,585.376,30,13.4665,64.9082,5.00979
-3.49518,559.529,30,12.6264,61.0653,4.91449
-4.74161,572.06,30,12.2876,59.9467,4.68406
-1.4037,599.809,30,14.6894,70.0325,5.34283
1.20216,593.023,30,16.0553,75.2273,5.96466
-0.635236,519.816,30,13.115,62.2035,5.51509
-1.01367,525.401,30,13.0633,62.116,5.42918
-3.04425,538.775,30,12.3757,59.6666,5.0022
-2.33614,517.741,30,12.2272,58.6645,5.14493
-3.16288,521.024,30,11.9123,57.4795,4.97889
1.70675,515.269,30,14.2208,66.4124,6.09846
-1.86822,530.51,30,12.7596,61.0241,5.24278
-4.75624,547.82,30,11.7601,57.3791,4.68146
-0.718838,569.014,30,14.3099,67.9092,5.49592
0.468782,542.741,30,14.2876,67.2691,5.77844
1.16911,577.095,30,15.6044,73.1304,5.95607
-4.25625,559.314,30,12.2476,59.5481,4.77177
-3.52465,566.08,30,12.7594,61.7212,4.90884
-2.20197,592.995,30,14.078,67.4827,5.17269
-1.42587,568.061,30,13.8999,66.2785,5.33798
-2.24663,520.021,30,12.3241,59.0932,5.16343
-1.4049,533.551,30,13.0661,62.2939,5.34256
-2.39753,573.05,30,13.501,64.803,5.13231
-0.166443,547.872,30,14.075,66.548,5.62453
-2.09945,580.185,30,13.8292,66.2433,5.19406
-3.43733,508.662,30,11.5047,55.6182,4.92561
-0.359042,502.633,30,12.8173,60.6796,5.57916
-1.73184,558.683,30,13.5088,64.5471,5.27184
-3.13969,559.951,30,12.814,61.8202,4.98343
-1.09314,568.646,30,14.095,67.0578,5.41141
-3.95931,597.847,30,13.2462,64.2697,4.82668
-2.75382,576.135,30,13.3856,64.4065,5.05998
0.541063,529.148,30,13.9684,65.7347,5.79638
-0.523797,502.337,30,12.7286,60.3261,5.5408
-3.63973,563.07,30,12.6341,61.1639,4.88688
-2.18845,565.787,30,13.4392,64.4144,5.1755
-0.64172,590.532,30,14.8954,70.651,5.5136
-2.79655,508.13,30,11.7858,56.7257,5.05142
-2.38331,532.154,30,12.5444,60.2059,5.13523
-4.31348,508.641,30,11.1127,54.0521,4.7613
-4.45364,588.997,30,12.797,62.3056,4.7358
-1.16327,533.303,30,13.1831,62.7489,5.3958
1.08247,504.92,30,13.6077,63.8093,5.93362
0.874096,503.74,30,13.4683,63.242,5.88019
-0.930425,597.668,30,14.908,70.8482,5.44789
-2.64292,598.031,30,13.9548,67.0943,5.08232
1.60595,559.984,30,15.3958,71.9468,6.07134
-3.86807,535.948,30,11.9176,57.7869,4.84375
-3.92816,505.197,30,11.2072,54.3648,4.8325
-3.64072,584.057,30,13.1045,63.4415,4.88669
1.26536,553.29,30,15.0157,70.3272,5.98116
-1.94537,544.783,30,13.0636,62.5106,5.22644
-1.55996,586.372,30,14.2734,68.1212,5.30884
-2.45319,571.993,30,13.4467,64.5674,5.1209
-2.13521,588.6,30,14.0102,67.1268,5.18659
-1.69511,504.538,30,12.217,58.3604,5.27971
-3.09653,500.678,30,11.477,55.3537,4.99191
-0.0684133,539.081,30,13.9015,65.6848,5.64786
-1.16609,510.033,30,12.6065,60.0056,5.39517
1.93992,550.199,30,15.32,71.4369,6.16192
-0.36598,518.989,30,13.2309,62.6403,5.57753
-1.04408,518.403,30,12.8741,61.229,5.42237
-2.89555,567.158,30,13.104,63.1129,5.03166
-0.440715,583.266,30,14.8267,70.2308,5.56009
-2.80375,538.793,30,12.4935,60.1348,5.04998
1.7451,568.362,30,15.709,73.344,6.10882
-1.33902,526.55,30,12.9277,61.6065,5.357
0.10154,534.353,30,13.8699,65.4616,5.68866
1.34311,556.901,30,15.1586,70.9602,6.00156
-2.39203,538.929,30,12.6998,60.9553,5.13343
-0.284589,583.571,30,14.924,70.618,5.59663
-2.26035,595.729,30,14.1107,67.6664,5.16058
0.467753,518.971,30,13.6613,64.3208,5.77819
-3.01355,504.435,30,11.6009,55.9192,5.00826
-0.317295,518.649,30,13.247,62.6964,5.58894
-1.87443,573.754,30,13.7964,65.9852,5.24146
-2.22302,540.7,30,12.826,61.4897,5.16832
-0.65107,558.431,30,14.0806,66.7905,5.51145
0.752474,553.246,30,14.7233,69.1904,5.84936
-1.32385,564.141,30,13.8588,66.0368,5.36033
-3.3968,598.179,30,13.551,65.4923,4.93342
0.800626,572.805,30,15.2719,71.7458,5.86153
-3.06423,518.118,30,11.8919,57.3418,4.99826
-3.77338,527.67,30,11.7775,57.0699,4.86157
-0.475677,535.796,30,13.6017,64.443,5.55196
-1.78999,596.664,30,14.3945,68.8065,5.25942
-4.77284,551.411,30,11.8294,57.7239,4.67851
-1.26347,541.608,30,13.3365,63.5219,5.37362
-4.48395,599.586,30,13.0114,63.3629,4.73031
-2.6855,500.937,30,11.6697,56.1238,5.07373
-3.70237,583.82,30,13.0674,63.2888,4.87499
0.244819,570.739,30,14.8961,70.2382,5.72342
-4.79801,591.187,30,12.67,61.8368,4.67403
-2.65862,543.949,30,12.6851,60.9958,5.07915
-1.95485,597.152,30,14.3141,68.4986,5.22444
-1.77123,576.519,30,13.9187,66.5235,5.26342
-0.551986,566.763,30,14.3455,68.0018,5.53428
-3.48927,591.54,30,13.3519,64.5713,4.91563
-0.156757,579.096,30,14.8827,70.3624,5.62683
0.447854,518.236,30,13.6316,64.1892,5.77326
-1.3598,570.471,30,13.9948,66.7008,5.35244
-3.24204,501.748,30,11.4359,55.211,4.96343
-2.47845,576.727,30,13.5447,65.0488,5.11574
-4.264,582.649,30,12.7547,62.0169,4.77035
-0.48749,503.393,30,12.7732,60.5229,5.54921
1.76208,591.837,30,16.3684,76.4142,6.11342
1.56992,575.673,30,15.8055,73.8787,6.0617
1.18515,512.505,30,13.8664,64.9784,5.96024
-1.99675,549.098,30,13.1407,62.9015,5.21561
0.154922,570.952,30,14.8503,70.064,5.70157
-2.64515,581.775,30,13.5743,65.2658,5.08187
0.578759,596.186,30,15.7608,74.1513,5.80577
-0.583069,514.473,30,13.0063,61.6667,5.5271
-0.772227,599.941,30,15.0566,71.4782,5.48374
-3.24064,567.947,30,12.9455,62.4982,4.9637
1.27595,593.19,30,16.1051,75.424,5.98393
-2.76297,575.857,30,13.3743,64.3563,5.05815
-1.04785,573.81,30,14.248,67.765,5.42152
1.55529,545.701,30,14.9742,70,6.05779
-2.29519,547.886,30,12.9598,62.1622,5.15338
-2.04131,501.319,30,11.9764,57.3459,5.20624
-4.95658,562.275,30,11.9746,58.5081,4.64601
-0.846687,509.488,30,12.7497,60.5571,5.46682
1.78086,544.655,30,15.0743,70.364,6.11851
-1.83801,532.284,30,12.8174,61.2876,5.24919
1.48412,510.971,30,13.9833,65.398,6.03883
-0.717316,535.993,30,13.4803,63.9714,5.49627
-2.4221,530.991,30,12.498,59.9993,5.12727
0.687454,541.159,30,14.3658,67.5395,5.83298
1.63636,508.339,30,13.9921,65.3742,6.0795
-3.12687,560.994,30,12.8443,61.9611,4.98595
-1.69714,516.166,30,12.4976,59.7014,5.27928
-2.07412,518.717,30,12.3762,59.2735,5.19936
-0.536882,593.56,30,15.0325,71.2513,5.53777
-4.25115,571.657,30,12.5204,60.8723,4.77271
0.945038,504.915,30,13.5363,63.532,5.89829
1.97516,573.23,30,15.9826,74.5097,6.17161
0.776058,578.586,30,15.4115,72.4135,5.85532
1.2886,509.344,30,13.8353,64.789,5.98725
-4.64593,575.368,30,12.4058,60.4824,4.70116
-3.45216,566.938,30,12.8153,61.9605,4.92276
-1.59691,543.563,30,13.2124,63.073,5.30085
1.99073,561.62,30,15.6682,73.0363,6.17589
-1.318,510.423,30,12.542,59.7599,5.36161
-4.99864,582.947,30,12.394,60.5755,4.63862
-3.35122,521.009,30,11.824,57.1278,4.94223
-4.04836,579.196,30,12.7878,62.0844,4.81011
-0.271067,503.416,30,12.8809,60.9447,5.59981
-4.241,510.855,30,11.1932,54.416,4.77457
-0.121486,535.003,30,13.7682,65.0779,5.63521
-4.63026,552.194,30,11.9136,58.0762,4.70396
-0.0245672,531.302,30,13.724,64.8274,5.65834
-0.985238,583.066,30,14.513,68.9962,5.43556
0.163559,515.979,30,13.4249,63.3354,5.70366
-4.04672,590.8,30,13.0449,63.3316,4.81042
-3.03429,517.081,30,11.8821,57.2826,5.00416
-1.16478,500.59,30,12.3737,58.8971,5.39546
1.12494,501.918,30,13.5488,63.5152,5.94461
-3.70788,584.619,30,13.0824,63.3641,4.87395
-1.88235,533.996,30,12.8364,61.3971,5.23978
-2.68971,510.492,30,11.8903,57.1866,5.07288
-0.718303,553.125,30,13.9106,66.014,5.49605
-1.11151,522.254,30,12.9359,61.5509,5.40731
-0.986284,530.266,30,13.1982,62.7461,5.43532
-1.97016,526.378,30,12.6101,60.3505,5.22121
-2.8812,564.353,30,13.0465,62.83,5.03451
0.983666,521.63,30,14.0051,65.7154,5.90819
-0.445595,580.973,30,14.7656,69.9438,5.55895
-4.26629,505.102,30,11.0561,53.7588,4.76993
-3.42491,589.513,30,13.3399,64.4847,4.928
-2.29703,514.291,30,12.1643,58.3472,5.153
-0.823274,581.686,30,14.5696,69.1902,5.47213
-0.0579024,538.747,30,13.8985,65.6661,5.65037
-3.75053,561.527,30,12.5445,60.7769,4.86588
1.1582,567.222,30,15.331,71.8545,5.95323
-4.71128,583.902,30,12.5572,61.2485,4.68947
-2.75123,566.627,30,13.166,63.3489,5.0605
-2.6124,556.967,30,13.0122,62.5489,5.0885
-2.77523,591.451,30,13.7299,66.073,5.05569
-4.51774,599.575,30,12.9937,63.2918,4.72421
0.925003,580.554,30,15.5522,73.0031,5.89317
-2.30211,546.519,30,12.924,61.9933,5.15195
0.329218,529.537,30,13.8656,65.3425,5.74406
-0.549156,541.497,30,13.7074,64.9762,5.53493
-2.122,516.066,30,12.29,58.8797,5.18935
-4.21769,522.368,30,11.4561,55.6846,4.77885
-1.96168,556.157,30,13.3279,63.7822,5.223
-0.65012,505.143,30,12.7374,60.4189,5.51167
-4.43717,533.876,30,11.607,56.5051,4.73878
1.53439,503.436,30,13.8035,64.5359,6.05221
-1.42879,531.911,30,13.0139,62.0549,5.33735
-1.97173,530.067,30,12.6976,60.7704,5.22088
-4.79043,599.117,30,12.8439,62.6819,4.67538
-3.81681,507.646,30,11.3112,54.8267,4.85338
-3.09161,543.547,30,12.4621,60.1028,4.99287
-0.863507,553.337,30,13.838,65.7336,5.46301
-3.99513,590.698,30,13.0693,63.4272,4.82001
-0.247426,580.956,30,14.8784,70.3848,5.60538
0.702064,543.982,30,14.4488,67.9233,5.83666
-3.55934,514.393,30,11.5786,56.0225,4.90221
-4.22553,585.75,30,12.8421,62.4252,4.77741
-4.48314,546.485,30,11.8595,57.7528,4.73046
1.0196,589.849,30,15.8585,74.3943,5.91742
-0.406694,596.032,30,15.1711,71.8458,5.56802
-4.90706,518.293,30,11.0597,54.0191,4.65473
-1.90533,538.675,30,12.9373,61.8893,5.23491
0.0597416,530.893,30,13.758,64.9513,5.67858
-1.73346,553.68,30,13.387,63.9657,5.27149
1.43359,599.512,30,16.3748,76.6081,6.02544
-2.01177,514.119,30,12.2964,58.8661,5.21245
-0.254875,581.241,30,14.8814,70.4026,5.60363
1.86895,511.971,30,14.2172,66.3252,6.14249
1.99976,513.304,30,14.3251,66.772,6.17838
-4.70299,508.609,30,10.9415,53.365,4.69095
0.41914,517.162,30,13.5884,63.9979,5.76617
-0.116176,500.01,30,12.8703,60.8317,5.63647
-1.45375,510.105,30,12.4683,59.4632,5.3319
-4.40306,513.739,30,11.1843,54.4344,4.74498
0.893106,581.04,30,15.5463,72.9905,5.88503
-1.31398,562.999,30,13.836,65.924,5.3625
-2.70013,531.811,30,12.3818,59.5548,5.07078
1.88967,568.476,30,15.7987,73.6933,6.14815
0.287808,566.513,30,14.8102,69.8133,5.73392
-1.94265,553.201,30,13.2668,63.4819,5.22702
-3.14987,524.275,30,11.9928,57.8624,4.98144
1.7401,504.188,30,13.9327,65.0525,6.10747
-1.22917,577.65,30,14.2429,67.8236,5.3812
-3.73954,570.77,30,12.7565,61.7994,4.86796
-2.62123,574.348,30,13.4136,64.4825,5.08671
0.255074,582.856,30,15.2184,71.7527,5.72592
0.661121,562.156,30,14.9082,70.1015,5.82637
0.946783,509.011,30,13.6471,64.0509,5.89874
-4.41397,505.457,30,10.9993,53.5378,4.74299
-1.22196,583.314,30,14.3866,68.5044,5.38279
-4.09754,565.263,30,12.4559,60.4939,4.801
-1.92483,598.302,30,14.3584,68.6969,5.23078
-0.0978646,553.742,30,14.2634,67.408,5.64083
-0.396625,585.659,30,14.9129,70.6181,5.57037
-0.954196,522.02,30,13.0091,61.8337,5.44254
1.79639,596.954,30,16.5315,77.1582,6.12273
0.655997,544.55,30,14.4384,67.8951,5.82509
-4.82633,510.631,30,10.9313,53.3613,4.66901
-0.405594,576.605,30,14.6772,69.5064,5.56827
0.596702,505.953,30,13.3846,62.9643,5.81025
0.71,531.961,30,14.1338,66.4389,5.83865
-4.02449,544.737,30,12.0384,58.4361,4.81455
-1.68193,558.376,30,13.5276,64.6152,5.28254
-2.37221,515.068,30,12.1469,58.2938,5.13751
1.71388,504.328,30,13.9227,65.0169,6.10038
-3.2444,562.898,30,12.8285,61.935,4.96297
-3.82204,518.03,30,11.5401,55.9386,4.8524
-0.524698,526.079,30,13.3297,63.1754,5.54059
0.518157,587.618,30,15.4983,72.9454,5.79068
1.15292,594.233,30,16.0579,75.2637,5.95186
-2.14793,580.563,30,13.812,66.1831,5.18394
-2.17517,581.661,30,13.8234,66.25,5.17827
-0.618424,504.704,30,12.7419,60.4275,5.51895
-1.65503,577.947,30,14.0164,66.9378,5.28832
-4.82423,577.189,30,12.3571,60.3208,4.66938
-1.64722,534.998,30,12.9788,61.9789,5.29
-1.17561,529.543,30,13.0839,62.2819,5.39306
-4.87667,526.653,30,11.2517,54.945,4.6601
1.97366,523.309,30,14.5899,68.0177,6.17119
0.322589,523.094,30,13.6934,64.5339,5.74243
-1.92203,577.816,30,13.8683,66.3507,5.23138
-1.06548,598.101,30,14.841,70.5938,5.41758
1.32024,554.629,30,15.0836,70.6196,5.99555
-2.05747,517.963,30,12.3663,59.219,5.20285
0.0942541,571.546,30,14.8312,70.0018,5.6869
1.78426,506.262,30,14.0135,65.4111,6.11943
-1.4656,565.258,30,13.81,65.8674,5.32932
-4.79184,582.002,30,12.4763,60.8884,4.67513
-1.83302,515.584,30,12.4176,59.3742,5.25025
1.81556,547.275,30,15.1668,70.7797,6.12794
-3.96732,559.142,30,12.3847,60.0932,4.82519
-3.76222,534.012,30,11.9243,57.7768,4.86367
-0.604908,542.353,30,13.6996,64.9632,5.52207
-0.760825,591.582,30,14.8533,70.5079,5.48634
0.121076,513.089,30,13.328,62.8956,5.69338
-4.7781,546.598,30,11.7237,57.2102,4.67757
0.0007231,550.619,30,14.2368,67.2384,5.6644
-4.24319,591.992,30,12.9699,63.0541,4.77417
-3.4678,553.556,30,12.5051,60.4672,4.91975
-1.42787,586.146,30,14.3413,68.3841,5.33755
-4.09326,513.773,30,11.3232,54.9911,4.80179
-0.353124,527.336,30,13.4503,63.6738,5.58054
-3.55052,571.338,30,12.8648,62.2422,4.90389
-4.15197,560.843,30,12.3319,59.9144,4.79094
-3.13755,541.856,30,12.401,59.8267,4.98385
1.40865,580.721,30,15.8465,74.1484,6.01884
1.79012,515.165,30,14.2631,66.5735,6.12103
1.63899,574.719,30,15.8208,73.917,6.08021
-1.79203,597.438,30,14.4121,68.8912,5.25898
-2.90716,589.372,30,13.611,65.5603,5.02935
0.700309,543.698,30,14.4403,67.884,5.83621
0.0244379,557.526,30,14.4286,68.1332,5.67009
-0.188036,560.89,30,14.3974,68.0824,5.61942
-0.446132,593.509,30,15.0839,71.4518,5.55883
-4.51538,562.801,30,12.1979,59.4145,4.72463
-1.88369,545.612,30,13.115,62.73,5.23949
1.20885,559.631,30,15.1551,71.0064,5.96641
-2.06073,598.704,30,14.2921,68.443,5.20217
-3.04582,562.25,30,12.9142,62.2631,5.00189
-3.33607,556.984,30,12.648,61.1024,4.94517
-1.51257,549.154,30,13.3921,63.8946,5.31911
-3.39179,503.614,30,11.411,55.1477,4.93439
-2.81229,568.413,30,13.176,63.4232,5.04827
-4.25837,582.834,30,12.7616,62.0479,4.77138
-2.35229,596.133,30,14.0696,67.5118,5.14161
-1.3406,560.537,30,13.7613,65.5797,5.35665
-0.394229,582.364,30,14.8303,70.2261,5.57093
-1.84605,550.346,30,13.2481,63.3509,5.24748
1.05572,507.038,30,13.6509,64.0228,5.92672
1.78213,559.49,30,15.4856,72.2834,6.11886
-0.62871,583.431,30,14.7237,69.8305,5.51659
0.0695046,522.321,30,13.5409,63.9225,5.68093
1.87435,549.488,30,15.2621,71.1976,6.14397
0.0227315,503.324,30,13.025,61.506,5.66968
0.564696,596.616,30,15.7637,74.1718,5.80226
-2.96339,521.075,30,12.0072,57.8577,5.01818
-4.10175,502.318,30,11.067,53.7501,4.80022
-1.02893,596.523,30,14.8228,70.49,5.42576
-3.03612,548.133,30,12.5947,60.7189,5.0038
1.54642,517.909,30,14.2068,66.4163,6.05542
-4.59188,580.212,30,12.5371,61.0995,4.71085
-2.00327,566.421,30,13.5518,64.8724,5.21424
-3.09206,539.868,30,12.3776,59.6951,4.99278
-0.661015,533.286,30,13.4414,63.7629,5.50917
-1.36443,576.105,30,14.1304,67.3496,5.35142
-2.92935,594.35,30,13.714,66.0666,5.02494
0.354446,584.4,30,15.317,72.1701,5.75025
-1.53325,527.084,30,12.8436,61.286,5.31462
-0.285017,569.776,30,14.571,68.9477,5.59653
-0.053636,565.173,30,14.5826,68.8964,5.65138
1.01523,529.417,30,14.2313,66.7631,5.91629
-1.14496,559.932,30,13.8512,65.9209,5.39987
-1.12623,565.609,30,14.0018,66.6291,5.40403
1.24409,597.352,30,16.1984,75.8769,5.9756
-1.4196,532.607,30,13.0356,62.1544,5.33935
-1.27354,533.66,30,13.1356,62.5695,5.3714
-0.224344,517.865,30,13.2745,62.7873,5.61083
0.501109,552.362,30,14.5589,68.5317,5.78645
0.961533,586.654,30,15.7376,73.8555,5.90252
-4.74835,548.889,30,11.7868,57.5059,4.68286
-2.51501,565.635,30,13.2652,63.7225,5.10828
-0.308717,565.125,30,14.4389,68.3334,5.59096
-1.49992,529.655,30,12.9229,61.6508,5.32186
0.213999,503.214,30,13.1182,61.8676,5.71591
-2.23106,593.953,30,14.0848,67.5284,5.16665
-2.41144,547.504,30,12.8921,61.8865,5.12945
-0.130273,566.369,30,14.5704,68.874,5.63312
1.48503,506.733,30,13.8678,64.8575,6.03908
-2.00791,515.365,30,12.3281,59.0161,5.21326
-2.02295,584.97,30,13.9849,66.9544,5.2101
-0.908582,578.947,30,14.4533,68.6769,5.45282
-2.09087,585.255,30,13.9547,66.8407,5.19586
-4.8822,597.546,30,12.7635,62.3299,4.65912
-1.2927,585.581,30,14.4029,68.6149,5.36718
0.534103,523.438,30,13.814,65.0111,5.79465
-1.17873,509.369,30,12.5839,59.9032,5.39237
-0.815859,522.606,30,13.0936,62.1775,5.47382
0.80916,582.256,30,15.5289,72.9493,5.8637
1.90735,573.344,30,15.9447,74.3658,6.15299
-3.43612,541.785,30,12.2545,59.2424,4.92584
-4.04981,577.08,30,12.7404,61.8546,4.80984
-1.75421,585.329,30,14.1408,67.577,5.26706
1.4894,501.67,30,13.7315,64.2183,6.04024
-2.07117,534.657,30,12.758,61.1007,5.19998
-3.04372,547.637,30,12.5796,60.649,5.0023
-0.991814,505.021,30,12.5672,59.7483,5.43408
0.857258,586.458,30,15.6698,73.5877,5.87591
1.14759,520.916,30,14.0738,65.9665,5.95048
-0.596521,554.248,30,14.0046,66.4058,5.524
-0.856481,507.418,30,12.6931,60.2923,5.4646
-3.18279,564.1,30,12.8871,62.1914,4.975
-1.23781,593.872,30,14.638,69.7089,5.37929
0.398883,567.169,30,14.8907,70.141,5.76118
0.416908,566.22,30,14.8761,70.0637,5.76562
1.11469,513.339,30,13.8516,64.9394,5.94195
-0.825621,501.002,30,12.5476,59.5886,5.4716
-4.34048,588.31,30,12.8396,62.4633,4.75637
1.17335,594,30,16.0641,75.2827,5.95717
0.194879,569.253,30,14.8289,69.9442,5.71126
-1.60472,568.829,30,13.8223,65.9883,5.29916
0.0384469,519.172,30,13.4432,63.4744,5.67346
0.45428,595.15,30,15.6586,73.7309,5.77485
-2.53323,515.572,30,12.0825,58.0483,5.10457
-4.19656,544.24,30,11.9457,58.0562,4.78273
-3.85159,596.016,30,13.262,64.298,4.84685
-3.98524,525.599,30,11.6335,56.4552,4.82185
-3.07886,510.389,30,11.7078,56.4597,4.99538
0.926538,512.116,30,13.7197,64.4004,5.89356
-0.794481,521.807,30,13.0844,62.1249,5.47868
1.46569,599.492,30,16.3942,76.683,6.03394
1.79554,545.543,30,15.1073,70.5113,6.1225
0.636863,537.648,30,14.245,66.9938,5.82029
-0.869105,597.248,30,14.9329,70.9373,5.46174
0.914208,526.284,30,14.0926,66.1562,5.89041
-4.20533,546.346,30,11.9878,58.2642,4.78112
1.81798,571.844,30,15.8491,73.9629,6.1286
-0.864709,504.445,30,12.6147,59.9232,5.46274
-3.68753,579.881,30,12.9868,62.8922,4.8778
0.450425,557.24,30,14.659,69.0259,5.7739
-2.48351,587.086,30,13.7852,66.2064,5.11471
-2.4426,508.389,30,11.9565,57.4073,5.12307
1.24359,568.084,30,15.4044,72.1581,5.97547
-2.20675,539.471,30,12.8049,61.3821,5.1717
-3.91787,517.357,30,11.4816,55.692,4.83442
1.56603,500.081,30,13.728,64.1697,6.06066
-0.67102,592.263,30,14.9221,70.7919,5.50687
-1.84018,573.909,30,13.8185,66.0758,5.24873
-2.78765,594.336,30,13.7902,66.3686,5.0532
0.55308,513.958,30,13.5737,63.8721,5.79937
0.76921,571.837,30,15.2278,71.5533,5.85359
-4.73705,584.76,30,12.5627,61.2868,4.68488
-3.29776,508.785,30,11.5709,55.8843,4.95259
0.0449933,567.883,30,14.7082,69.4443,5.67503
0.674856,577.368,30,15.3196,72.0298,5.82982
-2.70506,511.709,30,11.9115,57.2945,5.06979
0.0962603,596.4,30,15.4773,73.0505,5.68738
-1.65645,551.642,30,13.3777,63.8882,5.28802
1.7041,582.406,30,16.0721,75.0594,6.09774
-1.18883,539.08,30,13.3127,63.3768,5.39013
-2.29911,593.717,30,14.0418,67.3536,5.15257
-0.725346,516.665,30,12.9901,61.6487,5.49444
-1.19026,549.286,30,13.564,64.5737,5.38981
-3.56271,576.743,30,12.9803,62.8061,4.90156
-4.87721,521.438,30,11.14,54.4,4.66
-2.37208,541.53,30,12.7711,61.2889,5.13754
1.55852,593.699,30,16.2933,76.1647,6.05866
-0.0609037,546.833,30,14.1054,66.6452,5.64965
-2.40747,574.744,30,13.5356,64.9738,5.13027
-2.23718,565.998,30,13.4186,64.3374,5.16538
-2.48917,589.875,30,13.8476,66.5087,5.11355
1.77409,596.445,30,16.5034,77.0383,6.11668
-1.79992,580.836,30,14.0073,66.9599,5.2573
-3.28983,590.151,30,13.4256,64.8381,4.95413
-3.08898,577.775,30,13.2483,63.8931,4.99339
0.643217,525.47,30,13.9257,65.4897,5.82188
-2.79249,552.465,30,12.8162,61.6832,5.05223
1.70552,506.243,30,13.9711,65.2466,6.09812
-0.160326,571.214,30,14.6781,69.3968,5.62598
0.337422,504.162,30,13.2053,62.2276,5.74607
-1.29967,522.524,30,12.8485,61.2127,5.36564
-3.90749,500.542,30,11.113,53.9001,4.83637
0.193264,574.579,30,14.9667,70.595,5.71087
-0.61052,565.828,30,14.2895,67.763,5.52077
-4.75832,511.808,30,10.9861,53.6035,4.68109
0.359132,591.073,30,15.4947,73.0051,5.7514
-1.27493,514.425,30,12.6615,60.3116,5.37109
-0.416424,524.73,30,13.3512,63.2314,5.56575
-2.43025,511.116,30,12.0264,57.7383,5.1256
1.32541,539.6,30,14.6777,68.7172,5.9969
-2.31536,514.568,30,12.1621,58.344,5.14922
-1.40633,524.914,30,12.8539,61.2826,5.34225
0.137083,552.009,30,14.3478,67.701,5.69725
-1.21078,536.1,30,13.2278,62.9821,5.38526
-1.07726,510.573,30,12.6633,60.2402,5.41495
-0.230001,542.773,30,13.9099,65.7954,5.60949
-3.2806,528.362,30,12.0243,58.0669,4.95593
-1.69277,562.402,30,13.6194,65.0584,5.28022
-3.25082,574.49,30,13.0894,63.1974,4.96172
-1.35361,578.345,30,14.1913,67.6348,5.3538
0.744571,565.948,30,15.0567,70.7612,5.84736
-0.095615,510.136,30,13.1413,62.1042,5.64137
-4.45926,502.135,30,10.9074,53.1073,4.73478
-0.0560628,595.056,30,15.3522,72.5337,5.65081
0.922265,546.398,30,14.6357,68.7022,5.89247
-3.65813,537.72,30,12.0566,58.3753,4.88338
-0.448458,570.277,30,14.4922,68.6497,5.55829
-0.125588,582.29,30,14.9827,70.8207,5.63423
-4.0957,514.647,30,11.3414,55.0803,4.80134
-4.90533,555.265,30,11.8495,57.8757,4.65504
-1.38239,533.69,30,13.081,62.3551,5.34749
0.525382,533.61,30,14.0777,66.2561,5.79248
-4.99692,564.381,30,12.0001,58.6496,4.63892
-1.76123,521.401,30,12.5929,60.1829,5.26556
1.81816,558.899,30,15.4904,72.289,6.12865
0.975057,572.569,30,15.3677,72.1132,5.90598
-0.858858,506.347,30,12.6652,60.1605,5.46406
-1.89655,551.623,30,13.2528,63.3949,5.23677
-4.99575,537.255,30,11.4239,55.8328,4.63912
-4.68829,599.459,30,12.9035,62.9276,4.69358
-3.74675,543.036,30,12.1332,58.7827,4.86659
-3.26141,544.704,30,12.4056,59.9001,4.95966
-2.70681,512.44,30,11.9277,57.3731,5.06943
-2.27063,579.219,30,13.7142,65.7693,5.15846
0.797386,539.39,30,14.3792,67.5535,5.86071
-0.904552,572.28,30,14.2891,67.8949,5.45373
-0.312856,534.492,30,13.654,64.6208,5.58998
-0.979087,570.026,30,14.1918,67.4664,5.43694
-4.48621,545.246,30,11.8312,57.6161,4.7299
-3.07988,536.303,30,12.3017,59.3244,4.99518
-2.43304,513.579,30,12.083,58.0113,5.12503
-1.50039,539.769,30,13.1695,62.8271,5.32176
1.34992,575.015,30,15.6557,73.284,6.00335
-4.12102,536.033,30,11.8008,57.3217,4.79666
0.575634,519.893,30,13.7423,64.6558,5.80499
-1.98318,544.063,30,13.0271,62.3521,5.21847
-3.93314,539.193,30,11.959,58.0138,4.83157
-3.27296,578.413,30,13.1673,63.5832,4.95741
0.419707,515.301,30,13.5398,63.7687,5.76631
1.76017,588.863,30,16.285,76.0257,6.1129
-2.14293,536.773,30,12.7727,61.2009,5.18498
-1.9498,536.978,30,12.8742,61.6062,5.22551
-0.178835,560.489,30,14.3922,68.0536,5.6216
-3.02181,557.035,30,12.8065,61.7336,5.00663
0.816862,545.275,30,14.5469,68.3326,5.86565
1.49313,557.193,30,15.2534,71.3341,6.04123
-0.560669,527.176,30,13.339,63.2346,5.53227
-1.84518,541.374,30,13.0326,62.3198,5.24767
-1.05015,584.005,30,14.4998,68.9639,5.42101
-4.6353,551.74,30,11.9014,58.0188,4.70306
-2.02815,523.188,30,12.5053,59.8729,5.20901
-0.403554,500.045,30,12.7294,60.2815,5.56875
-4.07464,539.043,30,11.8889,57.7308,4.80524
-1.15511,524.941,30,12.9805,61.7812,5.39761
-3.99864,510.875,30,11.3016,54.8498,4.81935
1.37654,562.963,30,15.3431,71.8083,6.01036
-3.86039,588.104,30,13.0814,63.4263,4.84519
-0.312656,538.832,30,13.765,65.1459,5.59003
-3.68158,596.824,30,13.3694,64.7423,4.87893
-0.945615,585.113,30,14.5863,69.3262,5.44447
1.12804,597.988,30,16.144,75.6797,5.94541
-0.669662,532.198,30,13.4095,63.6152,5.50718
-2.87051,545.829,30,12.6236,60.7887,5.03664
-1.66788,517.157,30,12.5359,59.8724,5.28556
-2.13177,525.923,30,12.52,59.9854,5.18731
-3.2448,555.88,30,12.6684,61.162,4.96289
-3.42726,551.823,30,12.4859,60.3573,4.92755
1.70178,554.014,30,15.2873,71.3951,6.09711
-0.568013,500.728,30,12.6662,60.0481,5.53057
-2.35332,510.894,30,12.0574,57.8567,5.14139
-1.46294,518.552,30,12.6702,60.4301,5.3299
-2.55938,547.058,30,12.8072,61.5415,5.09925
0.898209,559.676,30,14.9776,70.3182,5.88633
-1.99949,565.189,30,13.5243,64.7391,5.21503
-2.42384,599.208,30,14.1027,67.7036,5.12691
-0.000619975,550.483,30,14.2326,67.2189,5.66407
-4.36754,500.578,30,10.9132,53.1014,4.75144
-4.77034,568.238,30,12.1916,59.4903,4.67895
-2.10109,553.633,30,13.1954,63.2084,5.19372
0.186613,512.357,30,13.3425,62.9369,5.70926
-0.603346,515.927,30,13.0329,61.801,5.52243
-0.018682,548.26,30,14.1653,66.909,5.65975
-1.75636,556.514,30,13.4435,64.2459,5.2666
-4.65878,585.689,30,12.6219,61.5415,4.69886
-4.6088,513.431,30,11.0867,54.0372,4.70781
-3.80691,525.353,30,11.7103,56.7574,4.85525
1.2732,501.165,30,13.6052,63.7175,5.98321
-2.53535,518.67,30,12.1541,58.3931,5.10414
-3.41002,576.545,30,13.0541,63.0967,4.93087
-2.53713,540.317,30,12.6604,60.8267,5.10378
-2.86501,544.175,30,12.5881,60.6153,5.03774
0.301912,565.319,30,14.787,69.6973,5.73737
-0.0823978,504.842,30,13.0116,61.4856,5.64452
-2.27147,532.823,30,12.6152,60.4995,5.15828
0.281186,512.549,30,13.3961,63.1499,5.7323
-4.65317,549.105,30,11.8361,57.708,4.69986
-4.38369,536.246,30,11.6833,56.8551,4.7485
1.61565,588.794,30,16.1939,75.6716,6.07395
-1.9566,568.257,30,13.6205,65.1804,5.22407
1.46112,583.957,30,15.9667,74.6852,6.03273
-3.87766,533.772,30,11.8647,57.5343,4.84195
-2.81618,538.917,30,12.4903,60.1246,5.04749
-4.9032,573.583,30,12.2414,59.7891,4.65541
0.82003,502.928,30,13.4188,63.0322,5.86645
-1.26524,508.527,30,12.521,59.6387,5.37323
-3.58448,516.364,30,11.6114,56.1912,4.89741
-4.63208,567.815,30,12.2497,59.7155,4.70364
-0.213669,587.694,30,15.0706,71.2778,5.61335
-0.504672,572.792,30,14.5246,68.829,5.54523
-3.15578,547.36,30,12.5179,60.3987,4.98028
-1.06975,572.529,30,14.2041,67.5663,5.41663
-0.782361,589.95,30,14.8,70.2651,5.48143
1.16662,555.076,30,15.0076,70.3346,5.95542
0.496844,507.465,30,13.3733,62.9528,5.78539
1.42658,508.311,30,13.8801,64.9396,6.02358
-1.08636,562.776,30,13.9532,66.38,5.41292
-0.507368,566.757,30,14.37,68.098,5.5446
-0.0322469,596.701,30,15.4088,72.7892,5.6565
-4.81863,545.571,30,11.6828,57.027,4.67037
-0.805339,519.137,30,13.012,61.7856,5.47621
0.689315,507.743,30,13.4797,63.3728,5.83345
1.41461,517.067,30,14.1127,66.0333,6.02041
-4.95472,598.441,30,12.7457,62.2751,4.64633
-2.13769,534.456,30,12.7202,60.947,5.18608
-2.76218,551.225,30,12.8027,61.6052,5.05831
-1.76979,593.005,30,14.3175,68.429,5.26373
-2.28784,546.864,30,12.9394,62.061,5.1549
-0.32341,500.446,30,12.7791,60.4842,5.58751
1.71529,578.476,30,15.9705,74.5792,6.10076
-4.07951,531.854,30,11.7281,56.9519,4.80434
1.19396,596.218,30,16.1367,75.613,5.96253
0.33217,552.15,30,14.4593,68.1392,5.74478
-2.24233,519.602,30,12.3162,59.0537,5.16432
-3.61282,580.493,30,13.0389,63.1117,4.892
1.8097,552.051,30,15.2957,71.3842,6.12635
-2.42563,587.916,30,13.836,66.4239,5.12654
1.04001,556.93,30,14.9851,70.2877,5.92267
0.0534065,549.882,30,14.2466,67.261,5.67705
-1.7672,516.408,30,12.4694,59.5952,5.26428
-3.6837,596.919,30,13.3704,64.7482,4.87853
-1.8578,548.371,30,13.1946,63.0997,5.24499
-3.41554,521.776,30,11.8115,57.0925,4.92981
1.46419,599.271,30,16.3873,76.6512,6.03354
-3.47541,513.237,30,11.5908,56.0491,4.91829
-2.28526,506.325,30,11.9814,57.4651,5.15543
-3.22374,532.859,30,12.1538,58.6692,4.967
-1.03881,565.01,30,14.0344,66.7451,5.42355
-3.37652,581.834,30,13.1913,63.7448,4.93734
1.96063,585.387,30,16.3126,76.0551,6.16761
1.90034,565.024,30,15.7091,73.2704,6.15107
-0.82962,565.208,30,14.1534,67.2166,5.47069
-4.81528,546.122,30,11.6962,57.0908,4.67097
1.2177,541.404,30,14.6665,68.713,5.96871
0.0587456,525.895,30,13.6279,64.3379,5.67834
-3.07199,573.412,30,13.157,63.4454,4.99673
-3.04863,559.57,30,12.8512,61.9608,5.00134
-0.233146,532.211,30,13.6376,64.5086,5.60875
-2.77905,527.521,30,12.244,58.9238,5.05492
1.18029,511.598,30,13.8393,64.8534,5.95897
-2.43682,584.48,30,13.7491,66.0118,5.12425
-4.85343,575.991,30,12.3172,60.1381,4.66421
-3.00409,590.425,30,13.5836,65.4717,5.01013
-0.625199,588.07,30,14.8427,70.3936,5.5174
0.330066,518.691,30,13.582,64.0059,5.74426
-3.4229,500.361,30,11.3234,54.7362,4.92839
-0.706838,532.41,30,13.3956,63.565,5.49867
-2.97699,596.592,30,13.74,66.2136,5.01549
-4.01773,501.973,30,11.0963,53.8604,4.8158
-2.31813,567.186,30,13.4043,64.3043,5.14864
-1.48469,542.913,30,13.2543,63.2249,5.32517
-3.40283,550.139,30,12.4598,60.2209,4.93226
-3.572,560.161,30,12.6025,60.9819,4.89979
-3.40011,543.509,30,12.311,59.5004,4.93278
-0.76608,568.447,30,14.2696,67.7392,5.48514
1.46338,561.7,30,15.3594,71.8438,6.03333
1.90852,534.031,30,14.8521,69.2692,6.15331
0.931257,509.324,30,13.6474,64.0589,5.89477
-1.54579,508.809,30,12.3922,59.1372,5.31191
-1.99175,533.508,30,12.7701,61.1255,5.21666
-1.76035,540.244,30,13.0485,62.3596,5.26574
-3.20513,588.137,30,13.4244,64.7945,4.97063
-2.09635,567.58,30,13.5303,64.8106,5.19471
-0.983516,549.476,30,13.6778,65.0249,5.43595
1.18129,513.5,30,13.8912,65.0966,5.95923
-0.528243,507.048,30,12.8458,60.8831,5.53977
-4.52766,557.915,30,12.0862,58.8751,4.72242
-0.273175,521.945,30,13.3539,63.1836,5.59931
-1.04574,557.112,30,13.8345,65.7975,5.422
-4.94309,586.716,30,12.5018,61.0782,4.64838
-2.98919,534.128,30,12.2956,59.2576,5.01307
0.947213,592.534,30,15.8867,74.562,5.89885
-1.80291,551.867,30,13.3071,63.6141,5.25666
-0.011893,525.787,30,13.5882,64.1803,5.66137
-3.85473,598.841,30,13.3232,64.5962,4.84626
1.67635,573.195,30,15.8013,73.8078,6.09026
-0.38512,539.406,30,13.7412,65.0648,5.57306
0.40689,522.022,30,13.7096,64.5741,5.76315
0.461862,524.328,30,13.7992,64.9727,5.77673
-0.325218,527.54,30,13.47,63.7551,5.58708
0.750369,564.269,30,15.0154,70.5643,5.84883
1.54802,552.097,30,15.1455,70.8041,6.05585
1.43076,524.516,30,14.3248,67.0188,6.02469
1.2892,598.376,30,16.2541,76.1153,5.9874
-1.37754,542.5,30,13.2994,63.3943,5.34855
-2.74417,554.758,30,12.8938,62.0361,5.06192
-3.91527,567.72,30,12.6006,61.1186,4.83491
-2.78927,588.568,30,13.6555,65.721,5.05288
1.6999,503.507,30,13.8926,64.8824,6.09661
-2.91553,534.807,30,12.3468,59.4745,5.02768
-1.50222,513.888,30,12.5371,59.8112,5.32136
0.270139,559.378,30,14.6138,68.8954,5.7296
-3.4507,590.016,30,13.3378,64.4857,4.92304
-2.3501,562.612,30,13.2797,63.7201,5.14206
-2.96077,575.828,30,13.2703,63.9426,5.0187
-2.46395,583.204,30,13.7045,65.8101,5.1187
-1.98488,519.312,30,12.4336,59.5121,5.21811
1.27633,521.15,30,14.1494,66.2649,5.98403
0.188898,533.97,30,13.9065,65.5965,5.70981
-3.7997,585.058,30,13.0448,63.2225,4.8566
-1.85202,540.531,30,13.0089,62.2091,5.24621
-2.48749,521.676,30,12.2474,58.8224,5.11389
-2.17866,534.52,30,12.7014,60.874,5.17754
-4.33137,574.677,30,12.5466,61.0339,4.75803
0.135655,571.92,30,14.8645,70.1398,5.6969
-3.0554,578.707,30,13.2872,64.0657,5
-3.25376,528.068,30,12.0303,58.0851,4.96115
-1.67855,559.441,30,13.5552,64.7454,5.28327
-4.31918,519.697,30,11.3517,55.2168,4.76026
-3.17332,583.181,30,13.328,64.3148,4.97685
-3.24938,550.78,30,12.5499,60.5919,4.962
1.20688,563.302,30,15.2534,71.4677,5.96589
-1.76205,589.495,30,14.2371,68.0409,5.26538
-3.28786,514.622,30,11.7083,56.5435,4.95452
-4.46102,539.576,30,11.7198,57.0639,4.73446
1.42527,562.362,30,15.3552,71.8419,6.02323
-0.560569,513.278,30,12.9874,61.5677,5.53229
-2.2123,516.968,30,12.2682,58.8113,5.17055
-1.49152,532.471,30,12.9959,61.9952,5.32368
-1.62385,570.248,30,13.8465,66.1123,5.29504
-1.59237,568.009,30,13.809,65.9192,5.30183
1.5609,541.392,30,14.8592,69.4596,6.05929
-1.5735,545.415,30,13.2694,63.3354,5.30591
-0.821652,529.612,30,13.2662,62.9994,5.4725
-0.953888,505.707,30,12.6027,59.902,5.44261
-0.749296,554.179,30,13.9204,66.0744,5.48897
-1.5695,568.101,30,13.8235,65.9783,5.30677
-4.55221,514.737,30,11.1399,54.275,4.71799
-2.09345,579.981,30,13.8275,66.2328,5.19532
1.43475,542.025,30,14.8053,69.2647,6.02574
1.38445,595.381,30,16.2315,75.9623,6.01245
-3.94871,511.275,30,11.3328,54.9821,4.82866
-2.83103,587.539,30,13.6093,65.5175,5.04452
-4.32421,584.246,30,12.7591,62.0647,4.75934
-0.0969606,549.04,30,14.1428,66.8376,5.64105
-2.65287,592.638,30,13.8236,66.4679,5.08031
-2.71793,516.601,30,12.0193,57.8182,5.0672
-0.771834,519.871,30,13.0473,61.9393,5.48383
-3.97779,517.628,30,11.4604,55.6125,4.82324
1.20967,525.174,30,14.2224,66.6362,5.96662
-4.53966,588.081,30,12.7336,62.034,4.72025
1.34788,595.973,30,16.225,75.9501,6.00281
-4.8865,564.313,30,12.0516,58.8551,4.65836
0.173483,556.725,30,14.4906,68.3584,5.70607
-4.3211,536.36,30,11.7148,56.9836,4.75991
0.349538,540.673,30,14.1682,66.7597,5.74904
-2.83301,546.804,30,12.6648,60.9713,5.04412
1.0022,590.309,30,15.8603,74.4113,5.91295
0.209139,589.173,30,15.3562,72.4246,5.71473
0.63609,586.886,30,15.5491,73.1274,5.8201
-3.64456,569.338,30,12.7723,61.835,4.88596
-3.12442,563.591,30,12.9051,62.253,4.98643
-0.0134355,543.626,30,14.0484,66.3546,5.661
0.105274,570.063,30,14.7989,69.8446,5.68956
-2.67028,519.151,30,12.1012,58.1931,5.0768
-4.23706,534.72,30,11.718,56.9654,4.77529
-0.657672,525.6,30,13.2494,62.8506,5.50993
-4.58525,533.086,30,11.5219,56.1491,4.71205
-4.83608,536.27,30,11.4757,56.0227,4.66728
1.5706,518.126,30,14.2258,66.4949,6.06188
-1.1028,552.521,30,13.6902,65.1361,5.40925
-4.38968,596.475,30,12.9924,63.2286,4.74741
-1.00929,560.567,30,13.9399,66.2827,5.43016
-3.91144,515.864,30,11.4514,55.5429,4.83563
-2.42071,581.739,30,13.6932,65.7364,5.12755
1.84874,541.569,30,15.0276,70.1149,6.13698
-1.20139,581.503,30,14.3533,68.3368,5.38734
-2.93808,501.557,30,11.569,55.7361,5.0232
0.148658,516.23,30,13.4238,63.3361,5.70005
1.6745,526.731,30,14.5194,67.8208,6.08976
-4.56017,533.163,30,11.5351,56.2033,4.71656
-4.44284,550.1,30,11.957,58.2114,4.73776
0.788325,533.365,30,14.2136,66.7797,5.85842
0.640458,544.887,30,14.4388,67.9037,5.82119
0.67743,592.766,30,15.7297,73.9569,5.83046
-0.350343,543.117,30,13.8543,65.5851,5.58119
0.332833,536.426,30,14.0479,66.2001,5.74494
-3.29746,537.236,30,12.2181,59.0099,4.95265
1.42794,596.252,30,16.2822,76.1779,6.02394
-3.6384,533.78,30,11.9775,57.9847,4.88713
-0.146492,584.421,30,15.0254,71.0325,5.62927
1.4552,564.717,30,15.4371,72.211,6.03116
-3.10522,536.051,30,12.2837,59.2478,4.9902
-2.43498,563.009,30,13.245,63.5907,5.12463
-3.16168,510.591,30,11.6743,56.3306,4.97913
-2.90961,550.103,30,12.7029,61.1873,5.02886
-0.181732,578.503,30,14.8531,70.2344,5.62091
-3.79277,544.98,30,12.1546,58.9049,4.85791
1.95309,516.14,30,14.3788,67.0424,6.16554
-4.27768,578.673,30,12.6608,61.5662,4.76784
0.0789551,523.249,30,13.5699,64.0553,5.68321
-4.10946,512.137,30,11.2799,54.7871,4.7988
-0.342952,504.011,30,12.8604,60.8771,5.58292
-4.9399,565.747,30,12.0565,58.9015,4.64894
-0.6902,500.126,30,12.5914,59.7423,5.50248
-2.0002,545.754,30,13.0589,62.5115,5.21488
-0.0334404,545.99,30,14.0986,66.6007,5.65621
-2.34513,592.488,30,13.9875,67.1145,5.14308
-4.40823,579.246,30,12.6079,61.365,4.74404
0.233928,519.919,30,13.564,63.9618,5.72076
-2.03841,509.289,30,12.1682,58.2631,5.20685
0.159651,536.015,30,13.9442,65.7866,5.70271
0.308768,548.798,30,14.3587,67.6752,5.73904
-3.20137,574.521,30,13.1156,63.3022,4.97136
1.53133,577.477,30,15.8317,74.0201,6.0514
-4.58248,580.437,30,12.5467,61.142,4.71254
-3.14807,573.535,30,13.1205,63.3028,4.98179
-4.42807,523.692,30,11.3897,55.4437,4.74043
-0.128159,563.807,30,14.5057,68.567,5.63362
-2.66499,505.976,30,11.7966,56.726,5.07787
1.30655,530.915,30,14.4311,67.571,5.99195
-4.22153,526.715,30,11.5496,56.141,4.77814
-0.801863,506.178,30,12.6889,60.2499,5.477
-1.62172,543.477,30,13.1975,63.0128,5.2955
-3.69049,567.605,30,12.7104,61.5549,4.87724
-2.46891,519.006,30,12.1936,58.5565,5.11769
-4.75156,521.045,30,11.1875,54.5831,4.68229
-1.32322,506.811,30,12.4507,59.327,5.36047
1.08605,587.018,30,15.8224,74.1928,5.93454
0.890027,565.227,30,15.1214,70.9972,5.88425
1.24609,570.657,30,15.4757,72.4906,5.97612
0.544675,547.596,30,14.4574,68.0343,5.79728
-0.136131,512.47,30,13.1809,62.3079,5.63173
-0.117763,568.501,30,14.6323,69.1608,5.6361
1.44012,562.127,30,15.3575,71.8456,6.02716
0.997855,523.91,30,14.074,66.0324,5.91183
-2.82654,584.141,30,13.533,65.1481,5.04542
1.10116,597.533,30,16.1151,75.5579,5.93845
-0.723613,593.497,30,14.9229,70.8203,5.49483
-1.70052,555.487,30,13.4479,64.2425,5.27855
-0.917485,553.43,30,13.8115,65.6313,5.45081
-2.4469,559.919,30,13.1662,63.2174,5.12219
-3.43894,538.301,30,12.1743,58.8559,4.9253
-0.891028,525.75,30,13.1341,62.4016,5.45679
1.09712,551.6,30,14.8741,69.7408,5.93741
-1.1847,517.859,30,12.7907,60.89,5.39104
1.64785,591.287,30,16.2824,76.0691,6.08259
0.623562,567.86,30,15.0378,70.7286,5.81696
-1.15382,563.198,30,13.9272,66.2865,5.3979
-4.81161,559.606,30,11.9867,58.5074,4.67162
-4.07448,583.007,30,12.8587,62.4397,4.80527
-1.254,505.57,30,12.4536,59.3132,5.37571
-2.40224,572.139,30,13.477,64.6902,5.13134
-2.99088,534.247,30,12.2975,59.2675,5.01274
-2.19748,549.557,30,13.0491,62.5485,5.17363
-0.714067,532.377,30,13.391,63.5464,5.49702
-2.59609,509.44,30,11.9094,57.2416,5.0918
0.31312,529.58,30,13.8582,65.3144,5.74011
1.7021,500.82,30,13.8196,64.5407,6.0972
0.37309,564.451,30,14.8047,69.7478,5.75483
1.58316,585.996,30,16.097,75.2348,6.06524
-2.26547,572.709,30,13.5628,65.0409,5.15952
-3.95377,557.603,30,12.3572,59.9542,4.82772
1.6783,564.924,30,15.5744,72.7472,6.09078
0.665467,583.847,30,15.486,72.8164,5.82746
-3.44173,568.499,30,12.8559,62.152,4.92476
-3.92351,563.986,30,12.5136,60.7004,4.83337
-2.92216,527.296,30,12.1703,58.6267,5.02636
-3.72178,599.66,30,13.4116,64.965,4.87132
-1.93978,573.294,30,13.7503,65.7939,5.22762
-2.08276,523.731,30,12.4917,59.8298,5.19755
-1.03991,504.964,30,12.5424,59.6497,5.4233
-4.62851,550.398,30,11.8756,57.8906,4.70428
-3.63054,505.595,30,11.3486,54.937,4.88863
1.33987,532.485,30,14.4922,67.8421,6.00071
-2.12688,511.534,30,12.1798,58.3534,5.18833
-0.0386673,519.368,30,13.4085,63.3427,5.65496
-0.695151,560.651,30,14.1125,66.9617,5.50134
0.475225,543.179,30,14.3027,67.3371,5.78004
-1.10173,559.806,30,13.8713,65.9973,5.40949
-3.01886,589.449,30,13.5532,65.3322,5.00721
-3.3032,596.76,30,13.5688,65.5358,4.95154
1.66558,564.625,30,15.5586,72.6796,6.08736
-1.08484,598.956,30,14.8511,70.6509,5.41326
-2.04752,511.744,30,12.2225,58.5268,5.20494
-3.69279,502.866,30,11.2597,54.53,4.87681
1.34494,564.55,30,15.3678,71.9389,6.00204
1.85973,584.744,30,16.2324,75.7308,6.13997
-2.72542,546.401,30,12.7089,61.1386,5.06569
-4.30451,567.97,30,12.4134,60.3746,4.76294
-2.2381,564.608,30,13.3852,64.1775,5.16519
1.68815,506.587,30,13.9713,65.2552,6.09344
-0.680162,564.907,30,14.2279,67.5024,5.50478
-3.30713,558.536,30,12.6977,61.3301,4.95078
0.505011,527.035,30,13.8934,65.3975,5.78742
-3.14212,572.765,30,13.106,63.2301,4.98296
-4.94127,521.37,30,11.1102,54.2789,4.6487
-2.88546,566.14,30,13.0857,63.0203,5.03367
-0.436329,569.5,30,14.4792,68.5827,5.56111
-1.38087,575.037,30,14.0952,67.1893,5.34782
-3.94647,511.076,30,11.3294,54.9647,4.82908
0.064123,555.703,30,14.4033,67.9962,5.67963
0.268745,538.575,30,14.0696,66.3302,5.72926
-1.01871,529.905,30,13.1727,62.6383,5.42805
0.651503,571.58,30,15.1525,71.2551,5.82396
-3.82793,527.892,30,11.7571,56.9927,4.85129
-1.52879,547.779,30,13.3501,63.7013,5.31559
-4.46891,557.626,30,12.1081,58.9576,4.73303
0.344335,578.747,30,15.1629,71.4491,5.74776
-4.22162,592.591,30,12.9941,63.1623,4.77812
-2.1442,536.593,30,12.7678,61.1779,5.18472
1.6595,565.852,30,15.5889,72.8236,6.08572
0.802311,582.878,30,15.5414,73.0113,5.86196
-3.21882,578.207,30,13.1907,63.6723,4.96796
-2.98392,589.266,30,13.5676,65.3858,5.01412
-4.184,530.439,30,11.6486,56.6072,4.78504
1.54478,506.773,30,13.9005,64.9849,6.05499
0.0475189,525.866,30,13.6213,64.3114,5.67564
-4.33355,553.077,30,12.074,58.7357,4.75763
1.2536,596.66,30,16.1855,75.8117,5.97809
0.910337,561.649,30,15.0374,70.5931,5.88943
0.401032,580.363,30,15.2384,71.7776,5.76171
0.905399,513.96,30,13.758,64.5891,5.88817
1.28509,500.871,30,13.6033,63.704,5.98633
-4.63923,556.527,30,12.0028,58.5147,4.70236
0.374327,517.277,30,13.568,63.9211,5.75513
-2.51961,580.409,30,13.6092,65.3771,5.10734
0.100027,590.176,30,15.318,72.2968,5.68829
-2.29083,505.293,30,11.9544,57.3377,5.15428
-2.40924,599.631,30,14.1207,67.7833,5.1299
-3.33132,540.99,30,12.2871,59.357,4.94609
-3.86141,546.911,30,12.1646,58.9817,4.845
-3.55966,592.368,30,13.3335,64.514,4.90214
-3.16026,569.077,30,13.0123,62.7859,4.9794
-4.02007,532.986,30,11.7807,57.1837,4.81537
-1.60625,586.046,30,14.2398,67.9822,5.29883
0.531551,556.288,30,14.6795,69.0855,5.79401
-4.36579,569.406,30,12.4146,60.4062,4.75176
-0.438706,565.446,30,14.3748,68.0894,5.56056
-2.82026,534.709,30,12.3908,59.6471,5.04667
-4.54626,557.656,30,12.0716,58.8119,4.71906
-3.634,551.052,30,12.3672,59.8695,4.88797
-3.18834,569.101,30,12.9985,62.7314,4.97391
1.55961,547.222,30,15.0184,70.2046,6.05895
-2.75902,551.769,30,12.8169,61.6722,5.05894
1.15086,582.494,30,15.7394,73.772,5.95133
1.14352,584.174,30,15.7804,73.9676,5.94942
-4.09971,538.947,30,11.875,57.6735,4.8006
-2.22387,528.535,30,12.537,60.1047,5.16814
1.62692,556.253,30,15.3054,71.5148,6.07697
-2.49908,582.606,30,13.6717,65.6682,5.11153
0.670363,592.705,30,15.7239,73.9327,5.82869
0.067412,554.403,30,14.3715,67.8442,5.68043
-3.5275,596.846,30,13.4514,65.0696,4.9083
-0.651739,526.244,30,13.2687,62.9395,5.5113
-1.56193,541.174,30,13.1722,62.8663,5.30841
1.58483,522.655,30,14.358,67.1062,6.06569
1.75,520.457,30,14.3877,67.1725,6.11015
-4.02284,599.367,30,13.2465,64.2999,4.81485
-3.4491,556.58,30,12.5827,60.8344,4.92334
-1.73048,525.53,30,12.7078,60.7195,5.27213
-0.206768,529.066,30,13.5707,64.1812,5.61498
-3.93355,562.179,30,12.4686,60.486,4.83149
-2.14912,554.694,30,13.196,63.2316,5.18369
0.679655,572.957,30,15.2054,71.4904,5.83102
-0.409957,569.978,30,14.5061,68.698,5.56726
-2.05642,558.103,30,13.3252,63.8105,5.20307
1.23649,583.814,30,15.8267,74.1395,5.97362
-0.0286711,516.548,30,13.3408,63.0189,5.65735
-0.278144,533.003,30,13.6342,64.512,5.59814
-0.848943,537.5,30,13.4495,63.882,5.46631
-3.5184,523.508,30,11.8028,57.0911,4.91004
-4.98629,561.895,30,11.9523,58.4116,4.64079
-1.72716,583.984,30,14.1231,67.4804,5.27284
-4.04161,576.658,30,12.7352,61.8259,4.81137
