Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-4.84969,524.578,30,11.2194,54.7769,4.66487
-4.56308,531.431,30,11.4962,56.0154,4.71604
-4.90346,519.973,30,11.0971,54.2005,4.65537
-2.15347,586.345,30,13.9466,66.8303,5.18278
-4.6004,501.768,30,10.8385,52.8243,4.70932
-1.28338,540.079,30,13.2885,63.3022,5.36923
-4.7119,595.1,30,12.7977,62.4218,4.68936
-2.63936,594.843,30,13.8824,66.7444,5.08304
-2.13063,517.768,30,12.3264,59.0574,5.18755
1.83852,564.744,30,15.6645,73.0918,6.13419
0.416106,515.617,30,13.5462,63.8005,5.76542
-0.237566,520.306,30,13.3302,63.0567,5.60771
-4.21234,551.901,30,12.1063,58.8432,4.77983
-4.75452,541.424,30,11.6236,56.7124,4.68177
-3.34076,529.265,30,12.0164,58.0527,4.94426
-0.654103,542.236,30,13.6706,64.8472,5.51075
1.80793,563.674,30,15.6167,72.8831,6.12586
1.84456,578.579,30,16.052,74.8967,6.13584
-2.7957,516.451,30,11.9793,57.6563,5.05159
0.659022,553.032,30,14.665,68.9592,5.82584
-1.57211,501.943,30,12.2125,58.29,5.30621
-1.0018,584.867,30,14.5484,69.1726,5.43184
-1.5987,528.253,30,12.8393,61.2929,5.30046
0.0363401,523.445,30,13.5528,63.9924,5.67295
-1.49183,569.992,30,13.9115,66.3631,5.32362
1.36823,597.08,30,16.2678,76.1401,6.00817
-2.72168,573.577,30,13.343,64.1872,5.06644
-2.38087,541.879,30,12.7749,61.311,5.13573
-1.40201,561.466,30,13.7513,65.5592,5.3432
-1.24621,563.418,30,13.8828,66.1165,5.37743
0.95946,537.022,30,14.405,67.6028,5.90198
-2.38707,580.59,30,13.6842,65.6779,5.13445
-3.34542,595.628,30,13.5206,65.3219,4.94335
-1.22407,584.266,30,14.4089,68.6116,5.38232
-3.37832,560.138,30,12.6985,61.3641,4.93699
-2.4163,573.273,30,13.4963,64.789,5.12846
-0.938128,539.703,30,13.4581,63.9612,5.44616
-3.87964,579.866,30,12.8883,62.4987,4.84158
-1.71107,597.333,30,14.455,69.0585,5.27629
-2.18941,598.828,30,14.2235,68.1741,5.1753
-0.0274372,523.288,30,13.5155,63.8436,5.65765
0.309149,549.257,30,14.3709,67.7326,5.73914
-1.81468,519.938,30,12.5315,59.911,5.25416
-3.09824,521.741,30,11.9591,57.6792,4.99157
-2.21939,552.715,30,13.1128,62.8635,5.16907
0.793095,521.121,30,13.8899,65.2566,5.85963
-3.49767,529.988,30,11.9586,57.8367,4.91401
0.706374,521.909,30,13.8648,65.1761,5.83774
-2.68269,508.548,30,11.8483,56.9817,5.07429
-2.93738,506.971,30,11.6942,56.3391,5.02334
-3.238,517.685,30,11.8011,56.9721,4.96422
-0.872154,598.49,30,14.9622,71.0779,5.46105
-2.08975,525.5,30,12.5304,60.0184,5.19609
-2.57525,588.021,30,13.7577,66.1156,5.09603
-4.94424,549.178,30,11.7014,57.1683,4.64818
0.734318,502.788,30,13.3712,62.8438,5.84478
1.86265,527.748,30,14.6518,68.3554,6.14077
-0.884304,598.635,30,14.9588,71.0676,5.45831
-3.79433,571.574,30,12.7469,61.7762,4.85762
-2.86107,535.762,30,12.3953,59.6857,5.03852
-0.0712913,549.769,30,14.1755,66.9809,5.64717
0.437828,540.297,30,14.2064,66.9004,5.77079
1.21516,546.254,30,14.7964,69.3229,5.96805
-3.11184,574.503,30,13.1614,63.4841,4.9889
-3.73639,540.647,30,12.0848,58.5439,4.86855
-0.305661,501.519,30,12.8152,60.6482,5.59167
-0.575395,554.096,30,14.0122,66.4324,5.52887
0.783917,535.179,30,14.2596,66.9976,5.8573
-2.99328,591.094,30,13.6047,65.5688,5.01226
1.68144,597.929,30,16.4863,77.005,6.09163
-0.142447,566.322,30,14.5624,68.8416,5.63023
-4.81749,539.024,30,11.5431,56.3447,4.67058
-3.74093,534.395,30,11.9429,57.8583,4.86769
-2.70262,551.443,30,12.8377,61.7483,5.07028
-1.1402,506.87,30,12.5409,59.6829,5.40092
-1.35686,504.486,30,12.3774,58.9913,5.35308
-1.09955,503.571,30,12.4789,59.3716,5.40998
-3.98181,511.99,30,11.3338,54.9996,4.82249
-4.9803,563.233,30,11.9837,58.5622,4.64184
-1.90012,535.154,30,12.8553,61.495,5.23601
0.76664,532.278,30,14.1729,66.598,5.85294
0.127098,554.072,30,14.3959,67.9324,5.69483
1.69816,538.378,30,14.8538,69.3722,6.09614
-0.738466,566.346,30,14.232,67.5484,5.49144
-3.18446,524.027,30,11.9708,57.7703,4.97467
-4.14258,582.934,30,12.8224,62.2935,4.79268
1.57838,549.368,30,15.0881,70.5216,6.06396
1.75122,561.091,30,15.5117,72.4197,6.11048
-2.97102,594.527,30,13.6957,65.9971,5.01667
-4.45232,597.089,30,12.9735,63.1642,4.73604
0.483849,504.32,30,13.2838,62.5369,5.78217
-3.73438,567.058,30,12.6762,61.4078,4.86893
1.66075,522.408,30,14.3927,67.2351,6.08606
-4.21511,539.336,30,11.8294,57.4982,4.77932
-0.389155,591.69,30,15.0708,71.3623,5.57211
-3.1786,573.795,30,13.1107,63.2689,4.97582
-4.11456,558.285,30,12.2939,59.7139,4.79785
-4.86819,508.845,30,10.8749,53.1019,4.6616
-1.6659,592.312,30,14.3587,68.5776,5.28599
-3.30095,525.071,30,11.9398,57.6671,4.95197
-3.19252,517.18,30,11.8107,57.0006,4.97309
-3.72385,599.048,30,13.3968,64.8943,4.87092
-0.453227,587.76,30,14.9337,70.7436,5.55718
0.113715,548.243,30,14.2371,67.1891,5.6916
-0.374521,580.928,30,14.805,70.097,5.57553
-1.45953,551.99,30,13.489,64.3338,5.33064
-2.4052,578.082,30,13.6154,65.3559,5.13073
-3.48337,553.163,30,12.4886,60.3937,4.91676
-3.43295,500.954,30,11.3324,54.7832,4.92645
-0.127397,515.398,30,13.2606,62.6813,5.6338
1.01073,591.942,30,15.9093,74.6373,5.91514
-0.0676281,563.159,30,14.5228,68.6204,5.64804
-3.7652,569.261,30,12.7099,61.5845,4.86311
-0.498594,501.54,30,12.7208,60.2787,5.54664
-4.32249,586.208,30,12.8029,62.2767,4.75965
-4.74696,575.753,30,12.3643,60.3232,4.68311
-0.666282,586.563,30,14.7812,70.1212,5.50796
-2.36151,534.1,30,12.601,60.4687,5.13971
-1.71833,507.09,30,12.2677,58.6118,5.27474
-4.17108,542.88,30,11.9279,57.9592,4.78742
-2.0102,567.98,30,13.5855,65.0364,5.21278
-3.21033,563.46,30,12.8585,62.0654,4.96962
-2.2298,578.292,30,13.7141,65.7505,5.16691
-3.96581,524.087,30,11.6089,56.3285,4.82547
0.316157,560.517,30,14.6694,69.1366,5.74085
1.2262,556.84,30,15.0895,70.691,5.97093
-3.03554,524.258,30,12.0464,58.0753,5.00392
-0.297387,594.163,30,15.1874,71.8704,5.59362
-1.4088,505.51,30,12.3776,59.0127,5.34171
-0.911172,565.361,30,14.1127,67.0598,5.45224
-2.76911,539.955,30,12.5375,60.3321,5.05692
-4.09478,596.101,30,13.1369,63.7998,4.80151
-3.7858,591.437,30,13.1943,63.9408,4.85922
-4.42162,563.094,30,12.2498,59.6278,4.74161
1.87187,557.694,30,15.4886,72.2551,6.14329
0.335043,590.024,30,15.4529,72.8198,5.74548
0.526869,563.844,30,14.8762,70.0135,5.79285
-2.85071,501.254,30,11.6017,55.8601,5.04059
-2.19894,551.96,30,13.1054,62.8191,5.17332
0.646824,550.963,30,14.6033,68.6747,5.82279
-0.556264,505.795,30,12.8002,60.6784,5.53329
-3.32532,594.061,30,13.4957,65.1926,4.94725
-4.67401,565.871,30,12.1874,59.4295,4.69613
-0.0115441,573.997,30,14.8343,70.0658,5.66146
0.821726,550.007,30,14.6759,68.9363,5.86688
-4.19164,594.368,30,13.0486,63.4137,4.78364
-0.280262,527.201,30,13.4847,63.8054,5.59765
0.368523,581.394,30,15.2464,71.8309,5.75371
-2.26947,596.435,30,14.1224,67.7267,5.1587
-0.174298,530.664,30,13.6288,64.4417,5.62267
-1.14725,534.428,30,13.2191,62.9136,5.39936
-1.63002,575.392,30,13.968,66.6954,5.29371
-2.61966,513.786,30,11.9999,57.686,5.08703
-3.76093,551.079,30,12.306,59.6258,4.86391
1.41267,521.45,30,14.2313,66.589,6.0199
-1.50564,543.3,30,13.2529,63.2274,5.32061
-1.87079,547.641,30,13.1703,62.9894,5.24223
-3.98261,566.694,30,12.5444,60.8745,4.82234
-2.86742,579.465,30,13.4031,64.5412,5.03726
0.963708,530.617,30,14.2355,66.8054,5.90307
-1.18523,548.69,30,13.5519,64.5141,5.39093
-3.16858,562.84,30,12.8655,62.0811,4.97778
1.31438,513.009,30,13.9486,65.3082,5.99401
-2.95032,587.317,30,13.5406,65.2404,5.02077
0.521441,597.284,30,15.7552,74.153,5.7915
-3.10891,566.088,30,12.9701,62.5602,4.98947
1.65599,590.886,30,16.2764,76.037,6.08478
-3.78738,573.98,30,12.8041,62.0502,4.85892
-4.35325,557.93,30,12.1704,59.213,4.75404
-4.65803,564.596,30,12.1677,59.3266,4.69899
-1.70992,562.388,30,13.61,65.0209,5.27654
-2.12487,517.402,30,12.3204,59.0267,5.18875
-2.27527,571.28,30,13.5237,64.8581,5.1575
-0.300974,570.537,30,14.5815,69.0048,5.59278
-2.09416,542.491,30,12.9334,61.9501,5.19517
-0.134075,568.882,30,14.633,69.1713,5.63222
-2.89383,549.646,30,12.7002,61.1677,5.032
-1.09531,523.407,30,12.9726,61.7187,5.41092
-1.71389,543.746,30,13.1568,62.8576,5.27569
1.0963,568.045,30,15.3171,71.8182,5.93719
-3.77836,534.084,30,11.9183,57.7543,4.86063
-2.96851,512.394,30,11.8048,56.8844,5.01717
-0.785202,580.058,30,14.5503,69.0806,5.48079
-2.7248,512.338,30,11.9169,57.3283,5.06582
-0.944095,549.068,30,13.6885,65.0586,5.44481
-4.41293,535.832,30,11.6607,56.757,4.74318
-2.77974,549.682,30,12.758,61.3978,5.05478
-2.55066,516.784,30,12.1026,58.1521,5.10103
-1.20334,502.476,30,12.4018,59.046,5.38691
-3.78362,567.557,30,12.6627,61.3634,4.85963
-0.817888,572.559,30,14.344,68.1164,5.47336
-0.656131,526.117,30,13.2632,62.9155,5.51029
1.06679,517.459,30,13.9373,65.3615,5.92957
1.86591,582.744,30,16.1806,75.4865,6.14166
-1.54425,554.357,30,13.5023,64.4343,5.31224
1.13878,593.797,30,16.0374,75.1748,5.94819
0.123833,538.505,30,13.9897,66.017,5.69404
-3.85035,546.611,30,12.1632,58.9706,4.84708
-2.35681,566.855,30,13.3763,64.1868,5.14067
-2.33294,574.257,30,13.5636,65.0749,5.14559
1.95583,541.029,30,15.0737,70.2813,6.16629
0.41116,591.935,30,15.5482,73.2323,5.7642
-2.35951,537.766,30,12.6885,60.8876,5.14012
0.460347,590.917,30,15.5508,73.2206,5.77635
-0.355977,582.74,30,14.8618,70.3572,5.57987
-0.593889,543.25,30,13.7281,65.0936,5.5246
-1.17725,516.027,30,12.7491,60.6891,5.3927
-2.17205,563.893,30,13.4028,64.2328,5.17891
-2.57429,587.499,30,13.746,66.059,5.09623
-0.293985,563.717,30,14.4111,68.195,5.59442
-3.52025,549.514,30,12.3882,59.9235,4.90969
-4.02625,504.277,30,11.1434,54.0927,4.81422
-2.83255,518.727,30,12.0147,57.8414,5.04422
0.367369,526.416,30,13.8041,65.0361,5.75342
-4.12866,528.635,30,11.6344,56.5165,4.79525
-3.23142,545.645,30,12.4417,60.062,4.9655
-2.00137,560.809,30,13.4185,64.2335,5.21464
-4.72264,552.584,30,11.8783,57.9418,4.68744
-3.72899,595.367,30,13.3118,64.4847,4.86995
-2.3109,580.999,30,13.7347,65.8858,5.15013
-0.576453,596.335,30,15.0797,71.4941,5.52863
-1.77882,513.367,30,12.3904,59.2221,5.2618
0.992512,574.4,30,15.4271,72.3837,5.91046
-0.722769,509.667,30,12.8155,60.8188,5.49503
0.252188,531.876,30,13.8857,65.4708,5.72522
-0.500806,540.187,30,13.6998,64.9191,5.54612
-0.62198,570.828,30,14.4094,68.3368,5.51814
-4.39617,561.596,30,12.2295,59.5186,4.74623
-1.07197,526.436,30,13.0594,62.1223,5.41613
-4.38134,572.311,30,12.4702,60.6835,4.74893
-4.54496,578.18,30,12.5165,60.979,4.7193
-0.00938025,515.735,30,13.3297,62.9583,5.66197
-2.14077,592.843,30,14.1081,67.5986,5.18543
-4.05533,573.765,30,12.6644,61.4883,4.80882
-3.70653,577.712,30,12.9285,62.6182,4.8742
-1.61876,583.353,30,14.1675,67.6426,5.29614
0.822807,563.283,30,15.0307,70.6026,5.86716
0.0324036,535.382,30,13.8597,65.4436,5.672
-3.05297,581.716,30,13.3575,64.4039,5.00048
-3.38599,577.539,30,13.089,63.2548,4.93551
-0.858409,543.015,30,13.5826,64.5179,5.46417
-1.91546,586.11,30,14.071,67.3173,5.23276
-4.90959,528.262,30,11.2713,55.0535,4.65429
0.514836,503.303,30,13.2728,62.4722,5.78986
-2.32357,582.598,30,13.7657,66.0401,5.14752
-4.72632,525.558,30,11.2957,55.1014,4.68679
-1.07867,514.022,30,12.7482,60.6443,5.41463
-4.23698,525.459,30,11.515,55.9789,4.7753
-3.07227,529.188,30,12.1421,58.5517,4.99668
1.25772,561.183,30,15.2255,71.3133,5.97916
-1.25575,543.675,30,13.3914,63.7802,5.37533
-4.80601,582.224,30,12.474,60.8834,4.67261
-3.10131,573.21,30,13.1372,63.3629,4.99097
-3.20362,538.446,30,12.2909,59.323,4.97092
-2.3401,531.723,30,12.5555,60.2411,5.14412
-1.55579,566.008,30,13.7799,65.7642,5.30974
-0.515395,562.446,30,14.2563,67.5627,5.54274
-3.067,537.999,30,12.3469,59.5368,4.99771
1.57883,599.034,30,16.4524,76.8983,6.06408
1.08042,516.313,30,13.9137,65.2449,5.93309
0.782047,541.457,30,14.4258,67.7795,5.85683
-4.63697,581.339,30,12.539,61.128,4.70276
-0.795829,501.818,30,12.5825,59.7425,5.47837
-1.29004,529.132,30,13.0158,62.0058,5.36777
-4.52137,514.777,30,11.1544,54.334,4.72355
0.75418,564.687,30,15.0287,70.6251,5.84979
1.49422,515.226,30,14.1052,65.9637,6.04152
0.901011,516.44,30,13.822,64.8917,5.88705
-1.90701,530.242,30,12.7339,60.9171,5.23455
-4.35846,522.873,30,11.4033,55.4829,4.75309
-0.646267,531.119,30,13.3944,63.5337,5.51255
-3.88123,577.6,30,12.8371,62.2512,4.84128
-3.25599,504.67,30,11.4962,55.5074,4.96072
-0.399383,592.61,30,15.0883,71.45,5.56972
1.07593,541.827,30,14.5987,68.4593,5.93193
-1.21286,578.139,30,14.264,67.9165,5.38481
-4.45596,597.948,30,12.9903,63.2476,4.73538
0.900476,530.386,30,14.195,66.6429,5.88691
-1.63476,594.592,30,14.4315,68.9104,5.29269
-2.20122,570.011,30,13.5328,64.8687,5.17285
-0.762754,558.661,30,14.0257,66.5802,5.4859
-0.257386,584.793,30,14.9709,70.8272,5.60303
-1.01439,522.287,30,12.9855,61.7464,5.42902
0.582345,591.647,30,15.643,73.5951,5.80666
0.279423,530.303,30,13.8591,65.3336,5.73187
0.610845,523.861,30,13.8659,65.2221,5.81378
-2.47364,550.246,30,12.9252,62.0716,5.11672
-3.564,591.751,30,13.3174,64.4377,4.90132
0.50343,591.484,30,15.5915,73.391,5.78703
-0.845764,595.482,30,14.9022,70.7804,5.46703
-3.35672,576.498,30,13.0805,63.2008,4.94117
-4.3634,544.286,30,11.868,57.7458,4.75219
0.300582,550.835,30,14.4074,67.9088,5.73704
-0.0166718,548.186,30,14.1644,66.9042,5.66023
1.47983,556.002,30,15.2131,71.1519,6.0377
-0.181142,542.06,30,13.9178,65.8112,5.62105
-3.47773,595.134,30,13.4391,64.988,4.91784
-2.00891,522.77,30,12.5047,59.8622,5.21305
-2.47879,521.899,30,12.2568,58.8641,5.11567
-1.41323,585.512,30,14.334,68.3423,5.34074
-0.378288,551.585,30,14.0552,66.5483,5.57465
0.299215,535.03,30,13.9933,65.9574,5.73671
-4.14555,517.737,30,11.387,55.3209,4.79213
-3.12324,562.648,30,12.884,62.1511,4.98666
-1.13397,510.777,30,12.6406,60.1549,5.40231
-2.90541,582.71,30,13.4581,64.8229,5.02969
0.903923,505.347,30,13.5267,63.5038,5.88779
-0.975705,514.191,30,12.8033,60.8645,5.4377
1.93086,538.524,30,14.9897,69.901,6.15944
0.939323,502.444,30,13.4672,63.2097,5.89683
1.60008,571.036,30,15.6962,73.3533,6.06977
-4.9973,571.778,30,12.1572,59.4175,4.63885
-3.61045,523.127,30,11.7515,56.8792,4.89246
-3.11791,584.656,30,13.3908,64.5933,4.98771
-1.98039,545.586,30,13.065,62.5321,5.21906
0.935897,513.872,30,13.7717,64.6404,5.89596
0.799744,510.644,30,13.6141,63.9581,5.86131
-0.612529,560.97,30,14.1657,67.1768,5.52031
0.621962,514.689,30,13.6289,64.1028,5.81656
0.392393,501.055,30,13.1517,61.9521,5.75958
-2.6798,562.523,30,13.1073,63.0355,5.07488
1.61484,530.102,30,14.5792,68.1268,6.07373
0.11212,593.379,30,15.4083,72.7172,5.69121
0.844584,585.898,30,15.6472,73.488,5.87268
1.06809,502.549,30,13.5364,63.4808,5.92991
-1.51046,567.062,30,13.83,65.9826,5.31957
-2.55637,566.526,30,13.2645,63.7376,5.09987
-0.090512,581.795,30,14.9902,70.8395,5.64258
-4.3254,595.26,30,12.9991,63.2323,4.75912
-4.11931,586.592,30,12.9148,62.7319,4.79697
1.62094,576.204,30,15.8508,74.0659,6.07536
-1.35497,520.831,30,12.7794,60.9062,5.3535
0.713473,574.147,30,15.2567,71.7157,5.83953
-4.35958,588.219,30,12.8279,62.4147,4.75289
1.67354,507.891,30,13.9995,65.393,6.0895
-4.90092,548.426,30,11.7056,57.1711,4.65581
-0.768831,594.687,30,14.9267,70.8599,5.48452
-3.83186,557.073,30,12.4051,60.1354,4.85055
-4.62637,590.206,30,12.7356,62.082,4.70466
-0.0519526,564.495,30,14.5661,68.8175,5.65179
0.0653648,576.961,30,14.9551,70.6001,5.67993
-4.0591,558.33,30,12.3219,59.8267,4.80812
-3.62477,565.695,30,12.7005,61.4789,4.88973
-1.57064,555.388,30,13.5136,64.4995,5.30653
-0.211512,567.259,30,14.5478,68.804,5.61386
-3.80239,526.525,30,11.7385,56.8924,4.8561
1.63159,547.844,30,15.0767,70.444,6.07822
-3.04051,548.94,30,12.6111,60.7997,5.00294
-1.37652,572.867,30,14.0444,66.9451,5.34877
1.91391,523.946,30,14.5746,67.9726,6.15479
-2.90062,505.167,30,11.6694,56.2054,5.03065
1.5524,552.287,30,15.1533,70.8383,6.05702
-0.478709,536.946,30,13.6292,64.5751,5.55125
0.884628,523.335,30,13.9978,65.724,5.88287
1.09898,514.348,30,13.8706,65.0348,5.93789
-1.05204,548.863,30,13.6263,64.8101,5.42059
-4.97264,593.427,30,12.6299,61.7171,4.64318
-2.69314,572.755,30,13.3387,64.1543,5.07219
-2.44034,596.063,30,14.0197,67.3125,5.12353
0.493385,506.985,30,13.3589,62.8863,5.78454
-3.71858,526.156,30,11.7692,57.0077,4.87192
-1.7996,538.594,30,12.9887,62.0908,5.25737
0.444603,571.075,30,15.0196,70.7266,5.77246
0.672837,595.981,30,15.8123,74.3471,5.82931
0.472203,564.104,30,14.8519,69.9244,5.77929
-0.895794,521.701,30,13.0306,61.9115,5.45571
-3.1152,591.569,30,13.5506,65.3628,4.98824
-0.0462744,504.575,30,13.0227,61.5237,5.65314
-3.27223,565.329,30,12.8698,62.1465,4.95756
-4.03539,531.17,30,11.7335,56.9605,4.81252
-4.77919,540.767,30,11.5982,56.5979,4.67738
-3.60505,560.587,30,12.5956,60.9629,4.89348
1.37447,573.512,30,15.6294,73.149,6.00982
-3.77216,556.048,30,12.4115,60.1416,4.86179
-2.94576,514.591,30,11.866,57.1703,5.02168
0.956504,597.777,30,16.0329,75.2439,5.90123
-4.23301,567.634,30,12.4412,60.4798,4.77603
-3.32633,531.016,30,12.063,58.272,4.94705
-3.00734,524.747,30,12.071,58.1825,5.00949
-1.30688,531.784,30,13.0725,62.283,5.36406
0.459597,558.921,30,14.7084,69.2542,5.77617
-3.9752,563.92,30,12.4866,60.5911,4.82372
-3.31674,587.506,30,13.3513,64.4911,4.94891
-3.87595,565.6,30,12.5731,60.9683,4.84227
-1.8534,564.328,30,13.5808,64.945,5.24592
-1.41832,568.312,30,13.9101,66.3238,5.33963
1.46082,502.297,30,13.7337,64.2406,6.03265
-2.89985,572.103,30,13.216,63.6544,5.0308
-3.06527,539.542,30,12.3831,59.7109,4.99806
-2.32042,504.723,30,11.9271,57.2184,5.14817
1.08882,503.452,30,13.5714,63.6365,5.93526
1.40268,558.513,30,15.237,71.2995,6.01726
-4.92723,544.768,30,11.6153,56.7409,4.65118
-0.543591,504.954,30,12.7851,60.602,5.53622
-1.36375,544.561,30,13.3571,63.6634,5.35157
1.21057,596.744,30,16.1612,75.7194,5.96685
-0.373388,599.796,30,15.2865,72.3763,5.5758
-4.98371,559.395,30,11.9004,58.1566,4.64124
-1.45722,528.467,30,12.9154,61.5968,5.33115
-1.87889,547.32,30,13.1585,62.9361,5.24051
-4.56465,559.768,30,12.1085,58.9992,4.71575
0.697889,559.967,30,14.871,69.91,5.83561
-3.81275,507.778,30,11.3159,54.8483,4.85415
-4.34858,530.037,30,11.5641,56.2613,4.75489
-0.266551,582.999,30,14.9198,70.5894,5.60087
1.7864,502,30,13.8966,64.8647,6.12001
0.0499571,575.599,30,14.9109,70.3989,5.67622
-1.13951,524.661,30,12.9814,61.7792,5.40108
-0.915724,533.391,30,13.3123,63.2584,5.45121
-3.92007,507.712,30,11.2666,54.6499,4.83401
-1.65193,530.921,30,12.8775,61.4973,5.28899
-1.68757,557.594,30,13.5057,64.513,5.28133
-2.20758,569.669,30,13.5213,64.8165,5.17153
-4.28179,521.596,30,11.4101,55.4862,4.76709
-0.0886851,550.761,30,14.1916,67.0647,5.64302
-0.780223,589.462,30,14.789,70.2118,5.48192
-2.69154,585.932,30,13.6465,65.6337,5.07251
-3.9556,533.076,30,11.8128,57.3137,4.82737
1.6777,589.651,30,16.2558,75.93,6.09062
-2.24016,506.542,30,12.0077,57.5735,5.16477
-4.98519,585.465,30,12.4543,60.864,4.64098
-4.82667,501.466,30,10.7349,52.4031,4.66895
-4.45409,574.066,30,12.4724,60.7252,4.73572
-4.6996,581.429,30,12.5098,61.0124,4.69156
-2.06649,519.355,30,12.3952,59.361,5.20096
0.702214,597.91,30,15.8813,74.6572,5.83669
-3.58537,583.025,30,13.1099,63.4435,4.89724
-3.99465,586.431,30,12.9751,62.97,4.8201
-2.40313,531.774,30,12.5258,60.1245,5.13116
-3.15222,562.016,30,12.8549,62.0231,4.98098
-2.32824,509.756,30,12.0423,57.7744,5.14656
1.47328,535.619,30,14.6518,68.5292,6.03596
-0.408198,561.486,30,14.291,67.6784,5.56767
1.0516,577.976,30,15.5583,72.9705,5.92566
1.82359,528.205,30,14.6427,68.3307,6.13013
-1.95785,590.641,30,14.1563,67.7452,5.22381
1.09511,529.244,30,14.2702,66.91,5.93689
-3.02842,516.848,30,11.8795,57.2677,5.00532
-1.2449,558.449,30,13.761,65.536,5.37772
0.237321,546.048,30,14.2476,67.1835,5.72159
-0.793806,513.627,30,12.8796,61.1524,5.47883
-3.25709,521.465,30,11.8783,57.3526,4.9605
0.588999,517.423,30,13.684,64.376,5.80832
0.362449,556.124,30,14.5803,68.6956,5.75221
-3.94278,535.123,30,11.8642,57.5578,4.82977
-2.11045,577.171,30,13.7514,65.8759,5.19176
1.2743,529.963,30,14.3876,67.3813,5.9835
-2.91762,592.695,30,13.6822,65.9076,5.02727
0.512198,548.595,30,14.4658,68.0883,5.7892
1.80197,575.781,30,15.9485,74.4346,6.12425
-2.59381,592.863,30,13.8609,66.6201,5.09227
-4.15329,541.76,30,11.9117,57.8732,4.7907
-4.3276,522.583,30,11.411,55.5081,4.75872
1.84628,505.427,30,14.0234,65.4307,6.13631
-3.4577,571.166,30,12.9081,62.4113,4.92169
-3.23273,549.312,30,12.5246,60.4631,4.96525
-4.58852,541.885,30,11.7105,57.0698,4.71146
1.78573,583.749,30,16.1593,75.4261,6.11983
-0.835618,558.915,30,13.9926,66.4555,5.46933
-3.55367,560.835,30,12.6268,61.0917,4.90329
-4.60332,592.178,30,12.7899,62.3364,4.7088
-3.46934,585.83,30,13.2334,63.9895,4.91945
-3.36448,549.382,30,12.4614,60.2128,4.93967
-1.03552,581.232,30,14.4392,68.6686,5.42428
-0.321067,545.078,30,13.92,65.8834,5.58806
-4.1381,581.092,30,12.7842,62.1057,4.7935
-0.589963,538.71,30,13.6154,64.5577,5.52551
-2.41281,577.344,30,13.594,65.2565,5.12917
1.94815,572.999,30,15.9598,74.4164,6.16418
-4.19273,545.819,30,11.9822,58.2319,4.78344
-1.70012,526.383,30,12.7435,60.8774,5.27864
0.534403,536.557,30,14.1604,66.6412,5.79472
-3.70497,560.045,30,12.5339,60.7064,4.8745
-1.46118,572.662,30,13.9933,66.7397,5.33028
-0.703006,532.024,30,13.3878,63.5267,5.49955
0.174455,576.413,30,15.0036,70.778,5.70631
1.95093,505.303,30,14.0758,65.6304,6.16494
1.64996,528.966,30,14.5674,68.056,6.08316
0.676904,583.17,30,15.4748,72.7584,5.83033
-3.90378,546.433,30,12.1336,58.8489,4.83706
-2.33348,548.575,30,12.9567,62.1636,5.14548
-1.16862,531.129,30,13.1266,62.4825,5.39461
1.01714,571.425,30,15.3617,72.0649,5.91678
-1.32048,534.83,30,13.1405,62.6125,5.36107
-4.00396,558.208,30,12.3461,59.9213,4.81836
-2.46307,515.641,30,12.1173,58.1878,5.11888
-0.960518,543.276,30,13.5355,64.3386,5.44112
-3.97957,591.631,30,13.098,63.5595,4.82291
-2.21017,524.659,30,12.4517,59.6903,5.17099
1.39293,526.123,30,14.348,67.1439,6.01469
1.94372,518.455,30,14.4382,67.3233,6.16296
-2.64562,535.194,30,12.4872,60.0393,5.08178
0.218008,584.119,30,15.2297,71.8236,5.71689
0.877791,584.1,30,15.619,73.3394,5.88113
-3.18597,556.764,30,12.7179,61.3763,4.97437
-2.0686,567.828,30,13.5509,64.8968,5.20052
-1.47084,591.701,30,14.4531,68.9371,5.32818
-2.23275,574.089,30,13.6128,65.2664,5.1663
-0.993288,575.514,30,14.3205,68.085,5.43375
-1.87361,587.999,30,14.1394,67.6252,5.24163
-1.57889,529.939,30,12.8902,61.5277,5.30474
1.75879,542.077,30,14.9903,69.9823,6.11253
-2.1577,530.492,30,12.616,60.456,5.1819
-2.70834,531.388,30,12.368,59.4916,5.06913
-1.75242,596.88,30,14.4208,68.9146,5.26744
1.10235,585.954,30,15.8036,74.0965,5.93876
-0.17274,553.931,30,14.2272,67.2704,5.62304
-1.28878,515.746,30,12.6872,60.4397,5.36804
0.36918,574.931,30,15.0773,71.034,5.75387
-2.54783,523.004,30,12.2496,58.8574,5.1016
-0.0260957,554.999,30,14.3353,67.7154,5.65797
-0.239197,599.877,30,15.3679,72.6963,5.60732
-4.66459,582.78,30,12.5563,61.2242,4.69782
1.92404,533.753,30,14.8531,69.2669,6.15756
1.4105,599.544,30,16.3612,76.5563,6.01933
-4.59405,576.457,30,12.4549,60.6998,4.71046
-1.99298,588.436,30,14.0842,67.4161,5.2164
-0.554076,525.721,30,13.3056,63.0732,5.53379
-3.57436,559.227,30,12.5803,60.8756,4.89934
-1.61686,503.368,30,12.2259,58.3716,5.29654
-1.38818,534.697,30,13.1027,62.4612,5.34622
-1.58276,538.549,30,13.0977,62.5196,5.30391
-0.799958,560.669,30,14.0559,66.74,5.47743
-2.41849,507.005,30,11.9352,57.2956,5.12801
-3.69133,555.315,30,12.4348,60.2204,4.87708
-0.932428,594.983,30,14.8399,70.5254,5.44744
0.275216,567.118,30,14.8189,69.8599,5.73084
-0.157916,556.454,30,14.3001,67.6088,5.62656
0.206242,513.826,30,13.3908,63.1566,5.71403
-4.88077,537.302,30,11.4773,56.0485,4.65937
0.567712,501.615,30,13.2551,62.3671,5.80301
-3.73557,591.354,30,13.2187,64.0364,4.86871
-0.370643,573.135,30,14.6086,69.1652,5.57644
-2.91969,537.818,30,12.4143,59.8013,5.02685
1.70866,503.995,30,13.9107,64.9632,6.09897
-0.703436,552.113,30,13.8931,65.9245,5.49945
1.4744,576.171,30,15.7617,73.7202,6.03625
-1.79391,581.456,30,14.0255,67.0443,5.25858
-3.76765,507.195,30,11.3231,54.8657,4.86265
-3.88847,500.037,30,11.1101,53.8791,4.83993
-3.34443,516.683,30,11.729,56.6659,4.94355
1.43792,566.978,30,15.4887,72.4606,6.02658
-2.30242,510.93,30,12.0823,57.9557,5.15189
0.509378,545.799,30,14.3905,67.7352,5.7885
-2.50548,549.408,30,12.8894,61.9134,5.11022
-4.83706,508.904,30,10.8897,53.1622,4.66711
-2.82421,564.732,30,13.0845,62.9882,5.04588
-0.921326,573.45,30,14.309,67.9972,5.44994
1.63293,562.691,30,15.4861,72.3562,6.07858
-3.61662,548.969,30,12.3289,59.6769,4.89128
1.73931,503.145,30,13.9034,64.9163,6.10726
-1.43133,539.98,30,13.21,62.9911,5.33679
1.13945,539.757,30,14.5783,68.3348,5.94837
-2.96659,561.857,30,12.9454,62.3795,5.01755
1.30333,550.706,30,14.9672,70.0828,5.99111
-4.0627,556.109,30,12.2711,59.5818,4.80745
-3.89801,542.293,30,12.0444,58.414,4.83814
1.76941,505.639,30,13.9883,65.2999,6.11541
-2.94731,549.795,30,12.677,61.0784,5.02137
-1.59956,543.898,30,13.2191,63.1065,5.30028
0.560719,584.889,30,15.4515,72.7046,5.80127
1.45323,538.139,30,14.7095,68.8081,6.03064
0.883029,573.256,30,15.3321,71.9897,5.88246
1.88265,589.933,30,16.3907,76.458,6.14624
-1.4947,537.044,30,13.1059,62.5213,5.32299
-3.86997,534.593,30,11.8866,57.6372,4.8434
0.0394192,542.61,30,14.0506,66.342,5.67369
-0.413091,516.576,30,13.1454,62.2555,5.56652
-4.56045,544.323,30,11.7764,57.3792,4.71651
-0.788618,561.153,30,14.0742,66.8219,5.48001
-1.45474,572.065,30,13.9822,66.6838,5.33169
-0.306517,558.303,30,14.2658,67.5132,5.59147
-4.92347,557.224,30,11.8827,58.0453,4.65184
-0.259655,589.766,30,15.0969,71.4243,5.6025
0.131213,588.19,30,15.2847,72.1249,5.69583
-4.694,571.149,30,12.2913,59.9446,4.69256
1.48711,528.661,30,14.469,67.6686,6.03963
0.340941,530.97,30,13.9094,65.5437,5.74693
-3.88355,538.883,30,11.9756,58.0741,4.84085
-1.60705,521.204,30,12.6639,60.4588,5.29866
0.0630811,597.884,30,15.496,73.155,5.67938
-3.45425,594.971,30,13.4479,65.0197,4.92235
-1.66956,574.87,30,13.9339,66.5502,5.2852
-3.02967,509.812,30,11.7172,56.4857,5.00508
-3.20822,592.542,30,13.5233,65.2733,4.97003
-0.316337,553.082,30,14.127,66.8608,5.58917
1.35779,571.961,30,15.5772,72.9129,6.00542
-1.21591,546.007,30,13.4696,64.1355,5.38413
1.99567,517.018,30,14.4266,67.2465,6.17725
0.986221,547.406,30,14.6986,68.9683,5.90884
0.859234,509.565,30,13.6163,63.9433,5.87641
-3.7563,515.324,30,11.5097,55.7656,4.86479
-4.94693,522.151,30,11.1243,54.35,4.64771
-4.0399,533.595,30,11.785,57.2121,4.81168
-3.19029,515.634,30,11.7764,56.8343,4.97353
-4.42203,583.964,30,12.7036,61.837,4.74153
-2.39534,575.71,30,13.5648,65.1084,5.13276
-2.76428,582.198,30,13.5209,65.0622,5.05788
-1.05995,581.862,30,14.4412,68.6893,5.41882
1.64447,517.023,30,14.2355,66.5079,6.08168
-1.93707,507.797,30,12.1806,58.2822,5.22819
-2.90695,539.786,30,12.466,60.0448,5.02939
-2.53745,599.999,30,14.0587,67.5449,5.10371
0.880761,557.14,30,14.8998,69.9609,5.88189
-4.5185,512.774,30,11.1123,54.1277,4.72407
-2.68103,520.671,30,12.1315,58.3432,5.07463
-2.5003,588.91,30,13.8189,66.376,5.11128
-4.10784,599.891,30,13.2136,64.1781,4.79909
-4.14713,535.669,30,11.7807,57.2341,4.79184
-3.98412,561.16,30,12.4211,60.2771,4.82206
-0.120508,535.117,30,13.7716,65.0939,5.63544
0.692514,551.328,30,14.6386,68.8197,5.83425
1.79953,557.701,30,15.4463,72.0918,6.12358
1.04446,572.729,30,15.4128,72.2918,5.92382
0.00806175,593.089,30,15.3393,72.4415,5.66616
0.103249,588.62,30,15.2795,72.1136,5.68907
-2.56392,509.978,30,11.937,57.3616,5.09833
-3.70626,515.493,30,11.5362,55.8747,4.87425
-0.201175,524.418,30,13.4544,63.6287,5.61631
-1.36952,502.536,30,12.3235,58.7394,5.35031
-0.912939,528.987,30,13.2038,62.7418,5.45184
-3.48566,501.623,30,11.3239,54.7625,4.91632
-4.822,555.576,30,11.8955,58.0664,4.66978
-1.54776,511.767,30,12.4633,59.4773,5.31148
-2.95089,512.171,30,11.8079,56.892,5.02066
0.807253,515.675,30,13.7522,64.6036,5.86321
-4.25435,525.849,30,11.5157,55.9887,4.77212
0.683574,544.848,30,14.4616,67.9916,5.83201
-0.53164,589.988,30,14.945,70.8344,5.53898
-1.27858,576.223,30,14.1805,67.549,5.37029
-3.80473,556.615,30,12.4082,60.1391,4.85566
-4.46727,524.499,30,11.3895,55.4581,4.73333
-1.40143,568.351,30,13.9202,66.3643,5.34332
-2.33491,564.176,30,13.3245,63.9285,5.14518
-3.50107,518.609,30,11.7003,56.5886,4.91336
1.98563,517.666,30,14.4391,67.3095,6.17449
1.45555,569.913,30,15.5794,72.8762,6.03125
0.17134,525.965,30,13.6888,64.577,5.70555
-3.60708,518.934,30,11.6588,56.4294,4.8931
-2.57286,505.837,30,11.8359,56.8794,5.09652
-0.474699,503.244,30,12.7758,60.5297,5.55218
1.25207,527.493,30,14.3084,67.0201,5.97769
-0.362578,569.721,30,14.5261,68.7709,5.57833
-0.386813,565.146,30,14.396,68.166,5.57266
-4.9768,509.268,30,10.837,52.9573,4.64245
1.2042,566.79,30,15.3463,71.9042,5.9652
-0.36163,511.166,30,13.0336,61.7046,5.57855
-3.75292,513.21,30,11.464,55.543,4.86543
0.388817,525.577,30,13.7934,64.9766,5.7587
-2.99956,571.243,30,13.1446,63.3539,5.01102
-1.91358,505.271,30,12.1311,58.036,5.23316
-4.43136,573.634,30,12.4743,60.7246,4.73984
1.21281,531.19,30,14.3871,67.4063,5.96744
1.26693,592.648,30,16.0848,75.3336,5.98157
-3.77612,530.192,30,11.8325,57.3376,4.86105
-3.13466,562.485,30,12.8745,62.1102,4.98442
-0.982435,531.664,30,13.235,62.9193,5.43619
0.848551,595.679,30,15.9109,74.7241,5.87369
-3.89028,513.671,30,11.4122,55.3449,4.83959
1.12764,548.391,30,14.8048,69.402,5.94531
-2.59646,510.608,30,11.9365,57.3722,5.09173
-4.11197,532.745,30,11.7327,56.987,4.79833
-2.36775,565.802,30,13.3457,64.0448,5.13842
-4.56926,559.856,30,12.1082,58.9996,4.71492
-4.6859,548.303,30,11.8035,57.5621,4.694
-2.50734,518.494,30,12.1633,58.4262,5.10985
-4.56638,545.942,30,11.8086,57.5387,4.71544
-2.82981,524.163,30,12.1419,58.4527,5.04476
-2.37495,584.13,30,13.7742,66.1042,5.13694
-3.96319,556.076,30,12.3188,59.7717,4.82596
-3.26658,571.509,30,13.0134,62.8373,4.95865
-1.58696,560.424,30,13.6275,65.0503,5.303
-1.16165,596.868,30,14.7553,70.2317,5.39616
-1.76444,515.259,30,12.443,59.4678,5.26487
-4.55536,569.084,30,12.3145,59.9993,4.71742
1.72954,510.194,30,14.093,65.8056,6.10461
1.29987,527.236,30,14.3275,67.0886,5.9902
0.863695,542.14,30,14.4892,68.0406,5.87754
-1.52074,510.957,30,12.4566,59.4347,5.31734
0.162742,518.955,30,13.5019,63.6991,5.70346
-0.114697,581.064,30,14.9575,70.6961,5.63683
-3.47276,509.172,30,11.5002,55.61,4.9188
-0.892555,517.582,30,12.9293,61.429,5.45644
-1.48214,545.921,30,13.329,63.5804,5.32572
-3.76366,524.702,30,11.7158,56.7668,4.8634
-2.24359,503.963,30,11.9449,57.274,5.16406
-1.20188,552.873,30,13.6464,64.9712,5.38724
-2.4581,540.905,30,12.7135,61.0485,5.1199
1.38797,572.686,30,15.6149,73.0749,6.01338
-1.47617,526.05,30,12.8468,61.2779,5.32702
-4.19967,529.846,30,11.6284,56.515,4.78216
0.824895,546.746,30,14.5906,68.5345,5.86769
0.133228,569.51,30,14.8005,69.8388,5.69632
0.558467,555.229,30,14.6667,69.0129,5.80071
-1.48081,586.538,30,14.3214,68.3138,5.32601
-3.54104,537.326,30,12.1035,58.5549,4.90571
-4.85166,575.321,30,12.3037,60.0716,4.66452
-4.87277,575.948,30,12.3068,60.0956,4.66079
-1.11325,567.425,30,14.0538,66.8708,5.40692
-1.08132,590.565,30,14.645,69.669,5.41404
-2.25254,564.985,30,13.3866,64.1905,5.1622
-3.69597,523.791,30,11.7267,56.7932,4.8762
-3.81718,562.284,30,12.5284,60.727,4.85331
0.401651,567.399,30,14.8983,70.1756,5.76186
-0.737451,585.707,30,14.7191,69.8599,5.49167
0.00748485,583.338,30,15.0867,71.2492,5.66602
-2.68853,567.706,30,13.2236,63.5983,5.07312
-0.147698,566.304,30,14.559,68.8279,5.62898
-0.991383,583.056,30,14.5093,68.9815,5.43418
-3.86446,572.494,30,12.7321,61.7347,4.84443
-3.19728,566.467,30,12.9338,62.423,4.97216
1.16508,535.446,30,14.476,67.8439,5.95502
-0.829173,520.286,30,13.0288,61.8752,5.47079
-3.03758,515.346,30,11.8407,57.0843,5.00352
1.22572,594.644,30,16.1136,75.489,5.9708
-4.334,506.014,30,11.0464,53.737,4.75755
-3.04224,535.818,30,12.3088,59.3429,5.00259
-4.98316,559.511,30,11.9031,58.1697,4.64134
-3.87217,528.193,30,11.7433,56.9431,4.84298
-0.0427806,541.007,30,13.9649,65.9732,5.65398
-3.15152,586.25,30,13.4096,64.699,4.98112
-1.4382,543.903,30,13.3024,63.4348,5.33529
-0.880094,550.87,30,13.7675,65.4059,5.45926
1.15301,547.281,30,14.7891,69.317,5.95188
-4.71854,501.026,30,10.7717,52.5427,4.68818
0.806017,518.203,30,13.819,64.9178,5.8629
-3.01643,576.539,30,13.2577,63.9063,5.00769
-4.17536,518.578,30,11.392,55.357,4.78663
-2.69905,544.31,30,12.6734,60.9566,5.071
1.31337,554.481,30,15.0756,70.5856,5.99374
1.04556,575.536,30,15.489,72.6486,5.9241
-4.9751,512.437,30,10.9052,53.2898,4.64275
-3.60878,594.828,30,13.363,64.6786,4.89277
-4.39146,598.932,30,13.045,63.4853,4.74708
-2.24776,580.786,30,13.7636,65.9958,5.16319
-2.23469,577.984,30,13.7042,65.7052,5.1659
-1.80395,540.088,30,13.0226,62.2543,5.25644
1.364,571.23,30,15.561,72.834,6.00706
-2.20881,576.561,30,13.6842,65.598,5.17127
-3.52424,595.308,30,13.4184,64.9089,4.90892
-4.84661,592.021,30,12.6634,61.8256,4.66541
1.76733,553.112,30,15.3005,71.4261,6.11484
-4.41023,552.64,30,12.0278,58.5425,4.74367
0.102603,500.612,30,12.9946,61.3302,5.68891
-4.30311,580.006,30,12.6771,61.6568,4.76319
-1.37248,526.219,30,12.9028,61.5017,5.34966
0.572417,538.646,30,14.2362,66.9813,5.80419
-2.37006,557.542,30,13.1497,63.1052,5.13795
-1.67951,524.888,30,12.7175,60.7447,5.28306
-2.60997,516.818,30,12.0753,58.0446,5.08899
1.15688,534.573,30,14.4479,67.7158,5.95289
-1.84051,512.273,30,12.3343,58.9788,5.24866
-0.462192,511.249,30,12.9853,61.5171,5.55509
-1.66269,539.426,30,13.0783,62.4609,5.28668
1.40072,515.515,30,14.0629,65.8062,6.01674
-2.66103,595.713,30,13.8909,66.7952,5.07866
-3.89319,591,30,13.1287,63.6706,4.83904
-4.20142,527.352,30,11.5728,56.2458,4.78184
1.10779,507.444,30,13.689,64.1796,5.94016
0.0818523,598.432,30,15.5214,73.2658,5.68391
1.08326,562.627,30,15.1634,71.1038,5.93382
-4.61608,560.01,30,12.089,58.9255,4.70651
0.167778,593.329,30,15.44,72.8397,5.70469
-3.4143,559.216,30,12.6596,61.1917,4.93005
-2.1948,597.408,30,14.1868,68.0006,5.17418
-1.35183,553.855,30,13.5913,64.7745,5.35418
-0.85491,561.551,30,14.0481,66.7278,5.46496
-3.92692,563.922,30,12.5105,60.6868,4.83273
-0.75409,502.615,30,12.6229,59.9173,5.48788
-0.630346,593.655,30,14.9807,71.0505,5.51621
-3.52659,544.096,30,12.263,59.3205,4.90847
-3.46029,510.077,30,11.5263,55.7314,4.92119
0.456491,500.716,30,13.1751,62.0361,5.7754
0.921553,545.962,30,14.6237,68.6458,5.89229
1.03589,559.759,30,15.0588,70.6355,5.92161
-0.100878,528.754,30,13.6182,64.36,5.64012
-1.90412,532.712,30,12.7947,61.2066,5.23517
0.869464,514.417,30,13.7513,64.5731,5.87901
-1.91005,566.381,30,13.6002,65.0626,5.23391
1.53876,575.817,30,15.7907,73.8245,6.05338
-1.05864,532.086,30,13.2064,62.8159,5.41911
-4.65177,572.358,30,12.338,60.1545,4.70011
-1.06278,597.195,30,14.8201,70.4929,5.41819
-1.56101,518.902,30,12.6305,60.2809,5.30861
-0.459634,504.656,30,12.8191,60.7287,5.55569
-3.98914,587.44,30,13.0002,63.0896,4.82112
-0.920397,546.219,30,13.63,64.7702,5.45015
1.89639,527.858,30,14.6736,68.4424,6.14999
-1.67761,594.768,30,14.4117,68.836,5.28347
-1.55368,536.707,30,13.0677,62.3639,5.3102
-3.05779,536.414,30,12.3149,59.379,4.99953
1.33868,541.932,30,14.7486,69.0432,6.00039
0.0525888,528.168,30,13.6836,64.6032,5.67686
-3.59438,597.009,30,13.4196,64.9461,4.89552
-3.46521,519.452,30,11.7359,56.7467,4.92025
-2.95404,510.012,30,11.7566,56.6465,5.02004
1.2783,579.58,30,15.737,73.6989,5.98455
-3.04747,526.756,30,12.0981,58.3294,5.00156
-4.52376,586.554,30,12.7085,61.9051,4.72312
-1.33343,563.612,30,13.8407,65.9546,5.35822
-4.23844,563.948,30,12.3578,60.0764,4.77504
0.523492,548.216,30,14.462,68.0657,5.79201
-1.93343,516.057,30,12.3805,59.2372,5.22897
-0.367255,590.922,30,15.0639,71.3195,5.57723
-1.25171,542.93,30,13.3751,63.701,5.37622
-2.37568,513.027,30,12.0972,58.0563,5.13679
-3.25964,570.893,30,13.0029,62.7837,4.96001
-3.87121,555.107,30,12.3421,59.8465,4.84316
1.4156,538.499,30,14.6982,68.7725,6.02068
-1.96254,538.229,30,12.8978,61.7244,5.22282
0.20246,504.391,30,13.1431,61.9896,5.71311
-4.27183,511.942,30,11.2033,54.4769,4.76892
0.887834,507.157,30,13.5668,63.6987,5.88369
-1.63859,575.443,30,13.9646,66.683,5.29186
-2.91174,580.297,30,13.399,64.5412,5.02844
-0.0991308,554.951,30,14.2938,67.5524,5.64053
-2.21499,586.162,30,13.9087,66.677,5.16999
1.14558,502.239,30,13.5681,63.5972,5.94996
1.57333,562.239,30,15.4386,72.1624,6.06261
0.570508,507.333,30,13.4077,63.0837,5.80371
1.97853,524.389,30,14.6227,68.1685,6.17253
1.48173,588.287,30,16.0977,75.2879,6.0382
0.30627,597.024,30,15.6189,73.6164,5.73843
-3.23442,586.49,30,13.3714,64.5517,4.96492
-2.55355,522.896,30,12.2444,58.8344,5.10044
-0.873245,555.733,30,13.8927,65.9978,5.46081
1.02012,546.372,30,14.6899,68.9119,5.91755
-4.39467,521.27,30,11.3521,55.2475,4.7465
-0.760476,537.839,30,13.5042,64.1033,5.48642
1.61078,591.047,30,16.2528,75.9494,6.07264
-4.33894,592.09,30,12.9229,62.8677,4.75665
-1.3358,531.638,30,13.0543,62.2082,5.3577
1.53014,545.218,30,14.9467,69.8826,6.05108
-1.74909,540.28,30,13.055,62.3863,5.26815
-3.75191,586.312,30,13.0975,63.4567,4.86562
-4.95186,555.331,30,11.8289,57.7944,4.64684
-4.95739,532.786,30,11.3462,55.4381,4.64586
1.96732,558.617,30,15.5705,72.5923,6.16945
-3.97584,598.785,30,13.2583,64.336,4.8236
-0.957317,500.286,30,12.466,59.2534,5.44184
-4.91612,568.588,30,12.1286,59.2434,4.65313
-1.0262,506.044,30,12.5759,59.8035,5.42637
-0.155438,599.259,30,15.4016,72.8153,5.62714
-1.49346,574.319,30,14.0162,66.8635,5.32326
-4.32941,524.781,30,11.4581,55.7383,4.75839
-0.17011,513.641,30,13.1937,62.3828,5.62366
-2.07282,550.284,30,13.1301,62.8832,5.19964
1.66913,566.645,30,15.6164,72.9478,6.08832
-4.16838,524.638,30,11.5283,56.0166,4.78792
0.439766,556.646,30,14.6374,68.929,5.77126
-2.32714,572.216,30,13.5185,64.8559,5.14679
-2.70227,574.299,30,13.3699,64.3083,5.07035
1.40196,525.706,30,14.3416,67.1097,6.01707
-3.52229,593.145,30,13.3707,64.6771,4.90929
-2.56109,589.422,30,13.7981,66.3035,5.09891
-3.67447,581.886,30,13.0384,63.1364,4.88028
-1.25705,571.007,30,14.0639,66.9838,5.37504
-1.15169,526.864,30,13.0298,62.0143,5.39837
-4.11566,599.477,30,13.2004,64.1175,4.79765
-2.369,582.141,30,13.7305,65.8917,5.13817
-2.14648,573.831,30,13.6526,65.4187,5.18424
1.25966,505.493,30,13.7156,64.2403,5.97967
-3.33687,516.874,30,11.7368,56.7008,4.94501
1.27024,595.652,30,16.1684,75.7234,5.98244
-1.7803,535.416,30,12.9218,61.7627,5.26149
-3.98717,510.354,30,11.2952,54.8143,4.82149
-0.14057,521.822,30,13.4191,63.436,5.63067
-2.88981,547.54,30,12.6536,60.9412,5.0328
-1.90769,552.653,30,13.2718,63.4904,5.23441
-3.51169,557.31,30,12.5682,60.7906,4.91133
-0.741021,554.598,30,13.9354,66.1419,5.49086
-3.85637,594.5,30,13.2257,64.1245,4.84595
0.185471,590.276,30,15.371,72.5057,5.70898
-0.633244,553.615,30,13.9688,66.2522,5.51555
-0.29845,517.66,30,13.2314,62.6144,5.59337
-3.92258,530.681,30,11.7751,57.1175,4.83354
-0.0941701,581.374,30,14.9773,70.7801,5.64171
-0.423745,523.64,30,13.3197,63.0853,5.56404
0.742518,553.57,30,14.7263,69.2091,5.84685
0.0793848,586.79,30,15.218,71.8349,5.68331
-3.26282,540.606,30,12.3115,59.4467,4.95939
-3.71575,528.402,30,11.8207,57.2564,4.87246
-0.963293,524.122,30,13.0569,62.0647,5.44049
-3.06267,512.993,30,11.775,56.7775,4.99857
-3.76842,599.146,30,13.3755,64.8108,4.8625
0.917133,561.078,30,15.026,70.5365,5.89116
1.52277,590.329,30,16.1788,75.647,6.04912
-3.44675,586.222,30,13.2541,64.0792,4.9238
1.57183,525.818,30,14.4377,67.4846,6.06221
1.41135,554.857,30,15.1423,70.8521,6.01955
-0.503213,519.774,30,13.1809,62.461,5.54557
-3.81554,503.687,30,11.2235,54.4014,4.85362
-1.8639,593.477,30,14.2765,68.2766,5.24369
-4.08342,578.487,30,12.7545,61.9376,4.80361
-4.22785,566.59,30,12.4209,60.3787,4.77698
-0.0751378,587.122,30,15.1364,71.5231,5.64625
-0.484183,551.165,30,13.9872,66.2735,5.54998
0.326915,556.091,30,14.5596,68.6141,5.74349
0.348271,551.802,30,14.4592,68.1311,5.74873
1.69192,554.565,30,15.2967,71.4438,6.09445
-3.85841,531.691,30,11.8275,57.346,4.84556
-2.91829,545.224,30,12.586,60.6276,5.02713
1.06543,598.564,30,16.121,75.6028,5.92922
-0.314223,595.216,30,15.2045,71.9592,5.58966
-2.80624,540.947,30,12.5423,60.3704,5.04948
-3.16654,559.026,30,12.7793,61.6644,4.97817
-3.28437,523.522,30,11.9124,57.5279,4.9552
-2.11777,529.801,30,12.6192,60.455,5.19023
-2.24566,575.477,30,13.6388,65.3969,5.16363
0.033297,510.522,30,13.2166,62.4066,5.67222
0.912271,519.557,30,13.9114,65.3066,5.88992
-3.01082,527.9,30,12.1419,58.5256,5.0088
1.28621,529.954,30,14.3938,67.4054,5.98662
1.72272,508.428,30,14.0406,65.5637,6.10277
-1.06879,553.446,30,13.7312,65.3163,5.41684
-0.226605,575.26,30,14.7444,69.7409,5.6103
-1.71643,584.811,30,14.149,67.5993,5.27514
-1.88711,541.197,30,13.0071,62.2155,5.23877
1.18671,538.101,30,14.5598,68.2269,5.96064
0.405571,582.962,30,15.3093,72.1094,5.76283
-1.58852,564.665,30,13.7298,65.5392,5.30266
0.929507,552.564,30,14.805,69.4934,5.89432
-3.82268,500.302,30,11.145,54.0233,4.85228
-1.12443,548.105,30,13.5694,64.5708,5.40443
-3.0812,527.809,30,12.1063,58.3822,4.99492
-1.81991,513.529,30,12.3745,59.1625,5.25304
-4.6416,550.956,30,11.8815,57.9245,4.70193
0.27123,572.085,30,14.9464,70.4628,5.72986
1.33633,545.628,30,14.8479,69.5089,5.99977
1.00574,503.233,30,13.5226,63.442,5.91385
-0.172965,516.836,30,13.2743,62.7652,5.62299
-4.93739,509.215,30,10.8529,53.0202,4.64939
-4.86614,579.486,30,12.3856,60.4779,4.66196
1.02952,504.411,30,13.5666,63.6384,5.91997
-0.631084,552.923,30,13.9525,66.174,5.51604
-1.31051,593.572,30,14.5894,69.5116,5.36326
-3.40474,515.782,30,11.6808,56.4565,4.93189
-0.202295,589.24,30,15.1168,71.4911,5.61604
-4.93081,593.414,30,12.6507,61.8004,4.65054
-1.8496,515.852,30,12.4161,59.3735,5.24673
-1.41679,544.95,30,13.3391,63.6005,5.33997
-1.87162,503.039,30,12.0973,57.8577,5.24205
-0.972037,506.461,30,12.6126,59.9565,5.43853
-3.00317,540.721,30,12.4405,59.9618,5.01031
-0.648503,588.711,30,14.8456,70.4179,5.51204
-0.929454,572.646,30,14.2844,67.8841,5.44811
0.851311,542.899,30,14.5026,68.1091,5.87439
1.37366,562.33,30,15.3242,71.721,6.0096
1.3159,575.182,30,15.6399,73.2266,5.99441
-0.186306,526.322,30,13.511,63.8899,5.61983
1.53667,528.889,30,14.5026,67.8036,6.05282
-0.600352,554.822,30,14.017,66.4664,5.52311
-3.00785,516.216,30,11.8745,57.2358,5.00938
-3.22935,526.447,30,12.0049,57.9526,4.9659
-3.44598,572.917,30,12.9536,62.6265,4.92394
-2.05495,593.923,30,14.1812,67.9091,5.20338
-3.68008,594.426,30,13.3165,64.4853,4.87922
0.243952,543.215,30,14.1773,66.849,5.72321
-3.2131,595.689,30,13.5925,65.6095,4.96908
1.83092,553.996,30,15.362,71.6836,6.13212
-3.80064,555.196,30,12.3785,59.9937,4.85643
-4.18872,524.927,30,11.5254,56.0103,4.78417
0.0311167,544.677,30,14.0996,66.5771,5.67169
0.774174,508.245,30,13.5369,63.6062,5.85484
-1.3712,511.202,30,12.5352,59.7491,5.34994
-0.0703437,537.516,30,13.8601,65.4901,5.6474
-2.67348,514.669,30,11.9952,57.6848,5.07615
-0.75203,517.372,30,12.9945,61.6806,5.48835
-2.61624,525.902,30,12.2846,59.0529,5.08772
-3.23592,536.22,30,12.2246,59.0159,4.96462
-0.0376507,500.778,30,12.929,61.0775,5.65521
-2.10352,579.429,30,13.8089,66.1484,5.19321
-2.25878,516.358,30,12.2315,58.6539,5.16091
-3.88196,581.928,30,12.933,62.7162,4.84115
-4.81343,521.244,30,11.1642,54.4935,4.6713
0.494084,503.276,30,13.2615,62.4277,5.78471
1.49588,507.915,30,13.9059,65.0311,6.04196
-1.88573,548.513,30,13.1836,63.0593,5.23906
-3.12196,579.045,30,13.2602,63.9651,4.98691
-2.38905,563.356,30,13.277,63.7242,5.13405
-0.103322,538.989,30,13.8804,65.6007,5.63953
0.994252,592.114,30,15.904,74.6201,5.9109
-1.22522,539.919,30,13.3146,63.4015,5.38207
1.33482,501.939,30,13.6582,63.9402,5.99938
-1.25965,594.116,30,14.6316,69.6888,5.37446
-4.77414,590.701,30,12.6717,61.8343,4.67827
-4.28384,532.341,30,11.6442,56.6255,4.76672
-0.269407,534.461,30,13.6761,64.7064,5.6002
-1.51648,558.969,30,13.6294,65.0283,5.31826
-4.13623,543.525,30,11.9586,58.094,4.79385
0.291482,552.415,30,14.4437,68.0839,5.73481
-0.290108,552.618,30,14.1294,66.8606,5.59533
-0.990105,580.36,30,14.4429,68.6652,5.43447
-4.01987,590.441,30,13.0508,63.3484,4.81541
1.46822,573.165,30,15.6758,73.3213,6.03461
-0.642527,544.218,30,13.7267,65.1084,5.51341
-4.18306,515.187,30,11.3141,54.9812,4.78522
-3.34997,589.748,30,13.3847,64.6675,4.94247
-4.2745,533.887,30,11.6824,56.8072,4.76843
-2.81032,577.631,30,13.3907,64.4559,5.04866
0.7871,522.722,30,13.9294,65.4446,5.85811
-1.72052,591.267,30,14.303,68.3365,5.27426
-1.15645,528.043,30,13.0565,62.1436,5.39731
-4.34986,529.029,30,11.5415,56.152,4.75466
-3.24726,535.367,30,12.1997,58.9004,4.96241
1.43259,578.997,30,15.8138,73.9842,6.02517
-1.034,569.745,30,14.1546,67.3147,5.42462
-0.549518,584.725,30,14.8015,70.1625,5.53485
0.915306,501.681,30,13.4344,63.0657,5.89069
0.730865,557.011,30,14.8112,69.6136,5.84391
1.766,521.971,30,14.4383,67.4018,6.11448
-4.20893,584.621,30,12.8258,62.3386,4.78046
-1.21357,568.711,30,14.031,66.8074,5.38465
-3.22526,580.175,30,13.2322,63.8757,4.9667
-2.2894,551.09,30,13.0386,62.5374,5.15458
-2.74709,571.112,30,13.2724,63.8589,5.06133
-0.33575,526.839,30,13.4466,63.6491,5.58461
-1.10726,569.891,30,14.1181,67.1743,5.40826
1.62349,583.787,30,16.0609,75.0465,6.07605
-1.00488,561.983,30,13.9775,66.4595,5.43115
-4.57756,531.516,30,11.4915,55.9978,4.71343
-4.06467,504.885,30,11.1399,54.0901,4.80709
-0.0497854,510.209,30,13.1664,62.2038,5.65231
0.648072,536.079,30,14.2095,66.8221,5.8231
1.52231,585.344,30,16.0419,75.0071,6.049
-1.26237,529.513,30,13.0392,62.1056,5.37386
-3.02456,566.285,30,13.0177,62.7532,5.00608
-1.91025,580.698,30,13.9439,66.7069,5.23387
1.14043,536.909,30,14.5019,67.9764,5.94862
0.89173,508.64,30,13.6084,63.8928,5.88468
1.14205,568.862,30,15.3659,72.0255,5.94904
-2.08512,547.305,30,13.0527,62.5181,5.19706
0.187545,509.692,30,13.2736,62.6114,5.70948
-1.74164,598.197,30,14.4587,69.0906,5.26974
-4.03113,553.763,30,12.2346,59.3914,4.81331
-1.03118,545.193,30,13.5462,64.4198,5.42525
0.879307,592.932,30,15.8561,74.4519,5.88152
1.85424,566.058,30,15.7104,73.2981,6.13848
0.118764,563.339,30,14.632,69.0504,5.69282
1.84289,585.229,30,16.2354,75.7534,6.13538
-2.49317,558.844,30,13.1171,63.0018,5.11273
-4.37982,523.675,30,11.4111,55.5293,4.7492
-3.39128,519.79,30,11.7778,56.9201,4.93449
0.395389,598.744,30,15.7176,74.0376,5.76032
-3.74783,561.28,30,12.5403,60.7555,4.86639
-1.51408,512.416,30,12.4954,59.6171,5.31878
-4.37109,521.337,30,11.3641,55.2972,4.75079
-1.02134,564.202,30,14.0238,66.6869,5.42746
1.6434,564.404,30,15.5395,72.6004,6.08139
-4.59585,596.782,30,12.8932,62.8363,4.71014
0.832086,520.758,30,13.9009,65.2917,5.86951
-1.68495,540.336,30,13.089,62.5215,5.28189
1.9293,518.772,30,14.4391,67.3339,6.15901
-2.99433,507.436,30,11.6788,56.2869,5.01206
0.781231,575.659,30,15.3366,72.059,5.85662
0.602074,585.798,30,15.5,72.9132,5.81159
1.51371,570.932,30,15.6418,73.1405,6.04671
-2.67844,524.86,30,12.2304,58.8175,5.07515
-2.51461,548.281,30,12.8584,61.7683,5.10836
1.47089,585.314,30,16.0097,74.8817,6.03532
-3.5326,570.582,30,12.8569,62.196,4.90732
-4.95055,543.159,30,11.5703,56.5301,4.64707
-4.16183,530.959,30,11.6703,56.7037,4.78913
1.93221,501.418,30,13.9576,65.0874,6.15981
-1.82821,575.306,30,13.8586,66.2621,5.25128
-0.882771,538.355,30,13.4533,63.9144,5.45865
0.197975,526.631,30,13.7202,64.7136,5.71202
-0.862329,515.159,30,12.8838,61.2005,5.46328
-3.46608,567.862,30,12.8292,62.0333,4.92008
0.795029,564.282,30,15.0414,70.6657,5.86012
1.03838,567.283,30,15.2627,71.5906,5.92225
-2.18072,510.508,30,12.1298,58.1355,5.17711
-3.54361,563.259,30,12.6864,61.3758,4.90521
-3.49988,565.479,30,12.7583,61.7053,4.91359
-2.77542,506.612,30,11.7604,56.5949,5.05565
-1.48712,594.755,30,14.5185,69.2567,5.32464
-1.19255,538.216,30,13.2894,63.2676,5.3893
-4.18126,579.532,30,12.7281,61.8518,4.78555
-1.83016,576.896,30,13.8959,66.4411,5.25086
-1.37886,527.07,30,12.9205,61.5886,5.34826
0.346506,574.624,30,15.0562,70.9449,5.7483
-4.84087,511.721,30,10.9483,53.4498,4.66643
-2.71881,568.853,30,13.2346,63.6644,5.06702
-3.54788,556.84,30,12.5397,60.6679,4.9044
-2.50845,560.689,30,13.1525,63.1786,5.10962
-1.89546,574.556,30,13.8044,66.0328,5.237
0.785073,557.268,30,14.8488,69.7654,5.8576
1.21673,574.858,30,15.5721,72.9566,5.96846
-4.61037,550.995,30,11.8971,57.9878,4.70753
-0.441627,520.079,30,13.22,62.6205,5.55987
-0.742895,548.225,30,13.7743,65.3779,5.49043
-1.96449,550.222,30,13.1842,63.0958,5.22241
0.376838,570.565,30,14.9672,70.5117,5.75575
-1.16701,580.91,30,14.3578,68.3423,5.39497
-2.77287,574.992,30,13.3491,64.2391,5.05616
-1.08993,516.191,30,12.7964,60.8784,5.41212
-1.81722,597.681,30,14.4038,68.8635,5.25362
-0.299539,555.891,30,14.2079,67.2364,5.59311
-0.700229,504.793,30,12.704,60.2805,5.50018
-3.97048,533.101,30,11.8064,57.2886,4.8246
-1.28075,506.707,30,12.4687,59.3957,5.36981
-1.44803,590.679,30,14.4409,68.8685,5.33315
-0.664712,525.272,30,13.2375,62.7973,5.50832
