Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-1.39045,520.156,30,12.7452,60.7581,5.34572
-3.41826,592.422,30,13.4093,64.8168,4.92928
1.80388,557.862,30,15.4533,72.1225,6.12476
-1.23232,531.456,30,13.1023,62.3935,5.3805
-1.70801,550.063,30,13.3127,63.5999,5.27695
-0.654578,582.038,30,14.6738,69.6063,5.51064
-3.54651,542.179,30,12.2102,59.0732,4.90466
-2.97151,514.915,30,11.8615,57.1587,5.01657
-4.64291,554.293,30,11.9528,58.2728,4.7017
-2.04196,585.905,30,13.9968,67.0203,5.20611
-0.935639,565.574,30,14.1046,67.0325,5.44672
-1.52451,579.335,30,14.1216,67.3802,5.31652
-1.92385,503.828,30,12.0916,57.8512,5.23099
-1.89192,517.8,30,12.4424,59.5167,5.23775
-3.39956,583.883,30,13.2257,63.9214,4.93289
1.05281,540.347,30,14.546,68.2224,5.92597
-4.92716,521.563,30,11.1206,54.3241,4.65119
0.220002,554.329,30,14.454,68.1648,5.71737
-0.899815,555.032,30,13.8609,65.8585,5.4548
-0.431127,532.426,30,13.5394,64.1287,5.56232
-2.10586,575.218,30,13.7073,65.6627,5.19272
1.13681,582.047,30,15.7189,73.6826,5.94768
0.279201,510.312,30,13.3366,62.8703,5.73181
-0.106128,535.474,30,13.7884,65.1671,5.63887
0.0747311,528.56,30,13.7054,64.6967,5.68219
1.90301,512.696,30,14.2557,66.4903,6.1518
-0.188741,542.682,30,13.9297,65.8709,5.61925
-0.00859959,579.679,30,14.9828,70.766,5.66216
-1.76583,520.366,30,12.5657,60.0545,5.26457
-1.09593,559.283,30,13.8614,65.9478,5.41078
-4.24617,596.279,30,13.0623,63.5045,4.77362
1.7879,502.191,30,13.9027,64.8924,6.12042
-2.50427,522.967,30,12.2697,58.9361,5.11047
-3.96149,591.216,30,13.0981,63.5524,4.82628
-1.21505,570.706,30,14.0794,67.0385,5.38432
-1.61097,588.059,30,14.2861,68.2053,5.29782
1.95385,569.235,30,15.8584,73.9408,6.16575
-0.948794,521.858,30,13.0078,61.8253,5.44375
-0.840489,545.369,30,13.6509,64.8347,5.46823
0.896898,517.253,30,13.8416,64.9854,5.886
-2.51103,546.324,30,12.8143,61.5549,5.10909
-3.34266,544.933,30,12.3712,59.7676,4.94389
-3.80832,536.536,30,11.9589,57.9629,4.85498
-4.86033,540.974,30,11.5652,56.4693,4.66299
-3.42196,526.191,30,11.9084,57.5637,4.92857
-3.71918,548.547,30,12.2697,59.4326,4.87181
1.14986,570.151,30,15.4053,72.2065,5.95107
-0.346405,589.899,30,15.05,71.2433,5.58211
-1.5072,527.137,30,12.8579,61.3434,5.32027
-2.23611,573.85,30,13.6054,65.2322,5.16561
-1.05117,586.953,30,14.5725,69.3098,5.42078
0.141332,544.278,30,14.1491,66.7618,5.69828
0.0463082,559.687,30,14.4967,68.4448,5.67535
-1.23085,596.722,30,14.7122,70.0591,5.38083
1.90122,541.085,30,15.0441,70.168,6.15131
-1.23291,523.812,30,12.9135,61.4949,5.38037
-4.72763,527.935,30,11.3462,55.3482,4.68656
1.61104,510.237,30,14.0308,65.5659,6.07271
-2.35636,531.945,30,12.5527,60.2346,5.14077
1.91121,510.73,30,14.2055,66.2524,6.15405
1.57449,594.562,30,16.3269,76.3137,6.06292
1.69573,568.134,30,15.6733,73.2008,6.09548
-0.582902,519.597,30,13.1359,62.2812,5.52714
-2.1857,530.448,30,12.6011,60.3965,5.17607
-1.22726,562.828,30,13.8785,66.0874,5.38162
1.52837,585.567,30,16.0517,75.0501,6.05061
-0.235763,533.952,30,13.6808,64.7142,5.60813
-4.53215,576.047,30,12.4767,60.7795,4.72161
-1.97943,544.53,30,13.0402,62.413,5.21926
1.02791,563.745,30,15.1615,71.1206,5.91956
0.435807,576.096,30,15.1465,71.3286,5.77029
-0.698325,516.94,30,13.0106,61.7348,5.50062
-1.68841,557.67,30,13.5071,64.52,5.28115
0.839986,599.336,30,16.0033,75.1624,5.87152
1.97063,514.984,30,14.3562,66.9293,6.17036
-2.46809,543.33,30,12.7655,61.3024,5.11786
-2.87401,536.178,30,12.3987,59.7071,5.03595
-3.73761,507.236,30,11.3374,54.9238,4.86832
-2.66235,582.502,30,13.5821,65.3111,5.0784
-2.06555,586.841,30,14.0063,67.0764,5.20116
-4.35701,540.823,30,11.7955,57.3904,4.75336
-4.53264,558.348,30,12.0931,58.9111,4.72152
-4.40469,577.297,30,12.5672,61.1656,4.74468
-4.54325,524.868,30,11.3632,55.3594,4.71961
1.56349,583.559,30,16.018,74.8755,6.05998
-1.26929,578.338,30,14.2377,67.8171,5.37234
-3.03244,587.346,30,13.4977,65.0705,5.00453
-3.82883,565.707,30,12.5989,61.0735,4.85112
1.3966,545.034,30,14.8658,69.5654,6.01566
-0.163514,537.603,30,13.8127,65.3067,5.62523
1.05759,586.615,30,15.7944,74.0752,5.9272
1.64074,585.077,30,16.107,75.2533,6.08068
-1.7977,538.279,30,12.9821,62.0582,5.25777
1.44983,519.472,30,14.1974,66.4142,6.02974
-3.11316,517.228,30,11.8487,57.1526,4.98864
0.692248,591.977,30,15.7177,73.8931,5.83419
-1.81838,533.22,30,12.8497,61.4341,5.25337
0.257334,500.246,30,13.0626,61.5874,5.72647
-0.302397,514.156,30,13.1398,62.1828,5.59244
-0.141856,567.327,30,14.5886,68.9651,5.63037
-2.70993,501.144,30,11.6633,56.1027,5.06881
1.7464,576.266,30,15.9283,74.3671,6.10917
-3.30536,501.291,30,11.3971,55.0476,4.95112
-0.464873,523.048,30,13.2836,62.9315,5.55447
-2.08236,571.942,30,13.6418,65.3382,5.19764
-0.263551,533.436,30,13.653,64.5945,5.60158
1.82158,531.35,30,14.7288,68.7331,6.12958
-4.68225,537.353,30,11.5694,56.4193,4.69466
0.537819,576.069,30,15.2051,71.5563,5.79557
-0.0470618,577.053,30,14.8929,70.3594,5.65296
0.727926,525.687,30,13.9767,65.6927,5.84317
-4.7296,532.89,30,11.4518,55.864,4.6862
-0.419057,543.877,30,13.837,65.5332,5.56513
-4.53633,507.253,30,10.9849,53.5137,4.72085
-4.55175,587.377,30,12.7122,61.9353,4.71807
-3.57285,564.22,30,12.6934,61.4222,4.89963
1.26253,525.123,30,14.2497,66.741,5.98042
0.152977,591.327,30,15.3791,72.5598,5.7011
-1.64585,506.573,30,12.2898,58.6886,5.2903
0.397496,569.201,30,14.9433,70.3893,5.76084
1.31891,538.856,30,14.6539,68.6085,5.9952
0.656884,514.926,30,13.6534,64.2033,5.82531
-0.767354,507.521,30,12.7395,60.4765,5.48485
-4.55672,523.591,30,11.3295,55.2004,4.71718
0.707791,506.449,30,13.4548,63.2483,5.8381
-2.50317,570.788,30,13.3922,64.3276,5.1107
-3.3851,509.793,30,11.5541,55.8365,4.93568
-2.30892,586.915,30,13.8756,66.5609,5.15054
-1.05438,551.363,30,13.6871,65.1004,5.42006
-1.25016,553.467,30,13.6355,64.9405,5.37656
-4.62564,589.045,30,12.711,61.9613,4.70479
-0.356847,541.222,30,13.8025,65.3427,5.57967
1.35169,526.952,30,14.3481,67.1623,6.00382
1.76861,519.208,30,14.3633,67.0507,6.11519
-0.510194,594.786,30,15.0791,71.4593,5.54395
-2.54434,590.482,30,13.832,66.4587,5.10231
-3.8394,571.397,30,12.7203,61.6665,4.84913
-3.20743,544.415,30,12.4253,59.9733,4.97018
-2.19273,566.576,30,13.4557,64.4954,5.17461
-2.70606,595.928,30,13.8714,66.7221,5.06959
-0.567091,502.729,30,12.7173,60.2897,5.53079
-0.663191,537.278,30,13.5409,64.2358,5.50867
-4.66748,593.759,30,12.7914,62.3717,4.6973
-4.89387,548.649,30,11.7136,57.2076,4.65706
-3.48035,583.28,30,13.1701,63.6881,4.91734
-1.11449,511.304,30,12.6632,60.2546,5.40665
1.65519,551.525,30,15.1917,70.9701,6.08456
-0.213232,535.741,30,13.7385,64.9776,5.61346
1.37215,581.538,30,15.8467,74.1673,6.0092
-0.322008,520.498,30,13.2918,62.9104,5.58784
0.265498,545.426,30,14.2468,67.1671,5.72846
1.16176,506.839,30,13.7008,64.2126,5.95416
-1.8364,577.205,30,13.9,66.4633,5.24953
-0.12262,516.387,30,13.2885,62.8112,5.63494
-3.57033,526.022,30,11.8352,57.2685,4.90011
-4.60404,567.346,30,12.2532,59.7209,4.70867
-2.07187,574.407,30,13.7062,65.6419,5.19983
-1.13127,509.475,30,12.6097,60.0068,5.40291
1.02395,589.02,30,15.8388,74.2999,5.91854
-2.39172,559.702,30,13.1895,63.3054,5.1335
1.94482,568.038,30,15.8196,73.7644,6.16327
-3.3932,513.077,30,11.6248,56.1814,4.93412
1.36475,501.19,30,13.6534,63.9052,6.00726
-4.50506,559.106,30,12.1228,59.0443,4.7265
1.71025,533.471,30,14.7252,68.7661,6.0994
0.74591,545.048,30,14.5014,68.1509,5.8477
-3.73217,501.121,30,11.2032,54.2713,4.86935
-3.21213,543.085,30,12.3927,59.8176,4.96926
0.778205,515.007,30,13.7191,64.4607,5.85586
-1.94145,570.904,30,13.692,65.516,5.22727
-1.83148,500.691,30,12.0597,57.6621,5.25058
1.01225,565.436,30,15.1978,71.2986,5.91553
-1.44837,595.887,30,14.5681,69.4748,5.33308
1.93952,538.246,30,14.9869,69.8841,6.16181
-1.05637,549.229,30,13.6331,64.8444,5.41962
-0.0449862,584.322,30,15.0817,71.2503,5.65345
-4.7044,519.648,30,11.1784,54.5208,4.6907
-3.888,508.993,30,11.3093,54.8449,4.84002
-0.0209839,579.362,30,14.9675,70.6995,5.6592
-0.221434,577.543,30,14.8058,70.0292,5.61152
-1.92113,545.292,30,13.0882,62.6177,5.23157
-4.75692,557.988,30,11.9781,58.4429,4.68134
-4.41915,524.001,30,11.4005,55.4926,4.74205
1.5269,503.075,30,13.7896,64.4744,6.05022
-3.08392,540.495,30,12.3959,59.7802,4.99439
1.36181,534.87,30,14.5693,68.1932,6.00648
0.918975,533.322,30,14.2837,67.0511,5.89163
0.232525,557.947,30,14.5554,68.637,5.72042
-2.60553,509.035,30,11.8955,57.1787,5.08989
-3.92954,581.288,30,12.8944,62.5502,4.83224
-3.22087,589.011,30,13.4361,64.8577,4.96756
-3.62309,527.762,30,11.8496,57.3595,4.89005
-4.51243,523.212,30,11.3412,55.2404,4.72517
-1.78557,533.19,30,12.8654,61.4955,5.26036
-0.479921,529.698,30,13.4447,63.701,5.55097
-1.80761,525.62,30,12.6719,60.5795,5.25566
-0.351292,578.535,30,14.7572,69.86,5.58097
-2.65693,537.201,30,12.5285,60.2424,5.07949
1.40753,519.702,30,14.1808,66.355,6.01854
-3.62231,526.898,30,11.8306,57.267,4.8902
-4.13271,546.64,30,12.0288,58.4337,4.7945
-2.37797,532.865,30,12.5638,60.2968,5.13632
-1.32952,580.105,30,14.2478,67.8931,5.35908
-0.152179,544.425,30,13.9941,66.1594,5.62792
-2.86045,532.076,30,12.3104,59.2763,5.03865
-2.12059,509.725,30,12.1397,58.1588,5.18964
-4.1197,532.338,30,11.7201,56.9291,4.7969
-3.31521,597.615,30,13.5818,65.604,4.94921
-1.93447,523.778,30,12.5652,60.1214,5.22874
1.20564,560.29,30,15.1711,71.0828,5.96557
1.96092,535.682,30,14.9276,69.5979,6.16769
-4.37918,556.024,30,12.1164,58.9608,4.74932
-4.79293,566.811,30,12.1501,59.297,4.67493
0.0159161,542.304,30,14.03,66.255,5.66804
1.83436,505.916,30,14.0306,65.4695,6.13306
-4.18035,586.015,30,12.8709,62.5455,4.78571
0.763233,554.735,30,14.769,69.4002,5.85208
-4.27578,595.325,30,13.0261,63.3417,4.76819
-0.844239,529.333,30,13.2476,62.9208,5.46738
-0.692791,502.809,30,12.6577,60.0578,5.50188
1.51491,572.276,30,15.6794,73.3155,6.04703
-2.43152,585.979,30,13.7872,66.1924,5.12534
-4.55429,508.482,30,11.0036,53.6118,4.71762
-4.83354,503.088,30,10.7667,52.5607,4.66773
-4.85783,554.185,30,11.8488,57.853,4.66343
-3.94029,508.221,30,11.2689,54.6686,4.83023
-1.8017,512.091,30,12.3486,59.0315,5.25692
-0.850841,579.02,30,14.4874,68.8125,5.46588
0.634197,523.473,30,13.868,65.222,5.81962
-1.84831,542.527,30,13.0588,62.4463,5.247
0.414593,583.77,30,15.3358,72.23,5.76505
1.5805,512.854,30,14.0864,65.8388,6.06453
-4.8382,532.571,30,11.3956,55.6325,4.66691
1.55066,527.403,30,14.4696,67.6429,6.05656
-3.31274,517.2,30,11.7554,56.7809,4.94969
1.17839,538.397,30,14.5632,68.2466,5.95848
-4.69616,505.466,30,10.8769,53.0471,4.69217
0.199589,558.395,30,14.5486,68.6203,5.71241
-2.16261,560.541,30,13.328,63.8704,5.18088
-2.76062,585.548,30,13.6007,65.4444,5.05862
-1.86019,580.889,30,13.9757,66.8363,5.24448
1.82716,532.776,30,14.7715,68.9298,6.1311
-4.84597,599.932,30,12.8329,62.6531,4.66553
-3.06074,522.135,30,11.9857,57.7929,4.99895
-0.470209,564.856,30,14.3424,67.95,5.55323
-4.66543,589.072,30,12.6914,61.8835,4.69767
-3.13815,505.76,30,11.5746,55.8402,4.98374
-2.3596,574.772,30,13.5616,65.0774,5.1401
-3.32726,511.051,30,11.609,56.0794,4.94687
-1.34889,562.669,30,13.8092,65.8116,5.35483
-3.69739,571.053,30,12.7841,61.9148,4.87593
-3.43001,532.979,30,12.0582,58.291,4.92702
1.6648,565.496,30,15.5822,72.7899,6.08715
-0.266817,508.727,30,13.0189,61.5959,5.60081
-0.783606,578.038,30,14.5005,68.8436,5.48115
0.294547,537.912,30,14.0662,66.3029,5.73556
0.365275,511.62,30,13.415,63.2039,5.75291
-3.36696,544.481,30,12.3491,59.6709,4.93919
-3.35395,505.667,30,11.4746,55.4406,4.9417
-2.65007,549.008,30,12.8073,61.5802,5.08088
-1.06608,577.128,30,14.3202,68.117,5.41745
-3.95512,574.04,30,12.7208,61.7189,4.82746
-4.4389,548.487,30,11.9238,58.0482,4.73847
-1.10385,520.118,30,12.8868,61.3141,5.40902
-1.73381,545.863,30,13.1978,63.062,5.27142
-2.95833,555.152,30,12.795,61.6515,5.01919
-3.47885,506.65,30,11.4405,55.3236,4.91763
-0.595449,560.96,30,14.1748,67.2122,5.52424
-4.41141,528.86,30,11.5097,56.0213,4.74346
-0.877564,570.679,30,14.264,67.7634,5.45983
-4.03345,594.724,30,13.1384,63.7797,4.81288
0.649043,569.298,30,15.0906,70.965,5.82334
1.29679,530.045,30,14.4021,67.4395,5.98939
1.98796,561.629,30,15.6668,73.0311,6.17513
0.239092,591.372,30,15.4312,72.7641,5.72202
-2.47492,542.663,30,12.7464,61.2137,5.11646
1.42902,569.718,30,15.5583,72.7903,6.02422
1.71808,598.615,30,16.5282,77.1824,6.10151
-0.368155,570.341,30,14.5388,68.8335,5.57702
0.551928,551.199,30,14.5566,68.4977,5.79908
-2.48589,569.868,30,13.3797,64.2597,5.11422
-1.90072,531.541,30,12.7683,61.0788,5.23588
0.937705,556.405,30,14.9126,69.9947,5.89642
0.507728,548.996,30,14.4739,68.1284,5.78809
-1.47416,525.02,30,12.8227,61.1618,5.32746
1.503,505.532,30,13.8444,64.7405,6.04386
0.317465,597.233,30,15.6311,73.6683,5.74117
-3.98947,556.225,30,12.3093,59.7366,4.82106
-4.96423,586.063,30,12.4774,60.968,4.64466
0.161481,581.914,30,15.1392,71.424,5.70316
-1.94757,593.916,30,14.2405,68.1434,5.22598
-0.68215,551.887,30,13.8989,65.9424,5.50432
-4.58622,595.766,30,12.8761,62.7491,4.71187
-4.17625,575.973,30,12.6524,61.482,4.78647
1.32931,562.108,30,15.2923,71.5924,5.99793
-1.82568,527.454,30,12.7072,60.7556,5.25181
-4.38479,526.509,30,11.4707,55.8208,4.7483
-4.81515,582.56,30,12.4766,60.9003,4.67099
1.27078,514.12,30,13.9556,65.3597,5.98258
-4.2733,516.943,30,11.3121,55.0064,4.76865
-4.91561,567.093,30,12.0969,59.0886,4.65322
-1.63431,522.31,30,12.6773,60.5341,5.29278
-1.12499,594.136,30,14.7086,69.9923,5.40431
-1.43379,500.491,30,12.2428,58.3798,5.33626
-1.96797,540.63,30,12.9526,61.9889,5.22167
-2.97888,595.841,30,13.7217,66.1262,5.01511
0.428705,539.2,30,14.1726,66.7453,5.76853
-1.47203,533.667,30,13.0349,62.1734,5.32792
1.62288,528.861,30,14.5495,67.9845,6.07588
-4.69643,554.156,30,11.9245,58.1565,4.69212
1.54513,537.75,30,14.7503,68.9579,6.05508
-4.33664,518.367,30,11.3149,55.044,4.75707
-2.89695,504.82,30,11.663,56.1735,5.03138
-2.52997,585.819,30,13.7305,65.9645,5.10524
-2.11282,527.725,30,12.5722,60.2277,5.19127
-2.92741,535.582,30,12.359,59.5378,5.02532
0.290106,550.732,30,14.3989,67.8735,5.73448
0.694435,555.298,30,14.7451,69.3195,5.83474
0.379908,562.357,30,14.7536,69.5041,5.75651
-0.369347,558.625,30,14.2395,67.417,5.57674
0.576769,573.37,30,15.1565,71.3091,5.80527
-3.93477,512.576,30,11.3679,55.147,4.83127
-3.19299,575.693,30,13.1467,63.4485,4.973
-2.49024,537.365,30,12.6144,60.586,5.11333
-0.840731,546.231,30,13.6724,64.9367,5.46817
1.86286,543.726,30,15.0955,70.4255,6.14083
-1.34194,547.671,30,13.4447,64.0717,5.35636
-3.66417,535.546,30,12.005,58.1279,4.88224
-1.16081,571.681,30,14.1331,67.2699,5.39635
-2.12439,548.812,30,13.0686,62.611,5.18885
-2.25715,597.118,30,14.1454,67.8311,5.16125
-1.13514,558.227,30,13.8143,65.7408,5.40205
-1.21767,557.78,30,13.7591,65.5147,5.38374
0.853907,578.543,30,15.4563,72.5868,5.87505
-3.06958,530.708,30,12.1783,58.725,4.99721
0.426917,518.474,30,13.6269,64.1761,5.76809
-4.24534,547.206,30,11.9876,58.2797,4.77377
-1.51839,584.52,30,14.2513,67.9966,5.31785
-1.94492,554.776,30,13.3034,63.6581,5.22654
-4.47435,532.946,30,11.5697,56.3382,4.73205
-4.98798,553.79,30,11.7791,57.5658,4.64049
1.8794,592.784,30,16.4678,76.8196,6.14535
1.73003,557.811,30,15.4086,71.9484,6.10474
1.15524,534.149,30,14.4355,67.6585,5.95246
0.867634,593.169,30,15.8554,74.4542,5.87854
1.17034,504.111,30,13.6315,63.8842,5.95638
-3.40129,536.746,30,12.1572,58.7577,4.93256
-3.15638,547.243,30,12.515,60.3846,4.98016
-0.800071,569.598,30,14.2797,67.8026,5.47741
-1.52654,524.825,30,12.7918,61.0364,5.31608
0.434591,585.213,30,15.3855,72.4546,5.76999
0.954661,572.385,30,15.3508,72.0435,5.90076
-4.45082,597.752,30,12.9887,63.2375,4.73631
-3.75941,519.109,30,11.5928,56.1696,4.8642
-0.522287,535.846,30,13.5785,64.3533,5.54115
-2.87808,542.449,30,12.5417,60.3974,5.03513
-1.5859,550.638,30,13.3901,63.9166,5.30323
-4.30957,505.847,30,11.0534,53.7621,4.76201
-4.42934,527.832,30,11.4792,55.8797,4.7402
-2.99771,593.726,30,13.6629,65.8513,5.01139
-2.6311,594.041,30,13.8682,66.6722,5.08471
-0.203953,514.334,30,13.1943,62.3997,5.61565
-4.42686,511.421,30,11.1234,54.1467,4.74065
-4.87012,505.882,30,10.8107,52.7893,4.66126
-3.82533,587.217,30,13.0797,63.4029,4.85178
1.36088,547.912,30,14.924,69.8539,6.00623
-1.34765,577.112,30,14.1644,67.5036,5.3551
-1.61354,597.873,30,14.5231,69.3378,5.29726
-0.363905,522.576,30,13.3234,63.0774,5.57802
-0.0242999,517.982,30,13.3801,63.2026,5.6584
-3.12851,587.723,30,13.4555,64.9099,4.98563
-1.17439,596.986,30,14.7509,70.217,5.39333
-3.11928,598.141,30,13.6989,66.0802,4.98744
1.86108,502.427,30,13.948,65.0727,6.14034
-4.04324,530.818,30,11.7221,56.9082,4.81106
-1.66046,528.125,30,12.8054,61.1566,5.28716
-2.55781,581.215,30,13.6077,65.3873,5.09957
-2.79926,563.467,30,13.068,62.8978,5.05087
0.402677,591.611,30,15.5347,73.1726,5.76211
-3.94374,501.862,30,11.1263,53.9785,4.82959
-4.06525,542.18,30,11.9626,58.0846,4.80698
1.21975,579.727,30,15.7059,73.5815,5.96925
-0.242057,534.223,30,13.6844,64.734,5.60665
-2.14979,568.807,30,13.5313,64.8391,5.18355
1.32738,550.466,30,14.9745,70.1055,5.99742
-3.42839,512.205,30,11.589,56.0219,4.92733
1.26417,575.066,30,15.606,73.0923,5.98085
1.77092,566.914,30,15.6844,73.2167,6.11582
-1.95325,530.145,30,12.7087,60.8154,5.22478
-1.92812,500.335,30,12.0058,57.4422,5.23009
-0.411495,512.257,30,13.0363,61.7381,5.5669
-4.19566,516.988,30,11.348,55.1507,4.7829
-2.60142,592.155,30,13.8402,66.5242,5.09072
-1.29476,536.492,30,13.1945,62.8589,5.36673
0.619085,571.529,30,15.1324,71.1756,5.81584
0.0618446,507.682,30,13.1575,62.1157,5.67908
-4.15776,505.866,30,11.1205,54.031,4.78988
1.8882,557.283,30,15.4868,72.239,6.14775
-3.2053,594.8,30,13.5764,65.5282,4.9706
1.9366,566.486,30,15.7715,73.5439,6.16101
1.91505,574.598,30,15.9843,74.5465,6.1551
-4.95283,526.356,30,11.2113,54.7772,4.64667
1.31108,504.874,30,13.7257,64.2659,5.99314
0.0984885,536.222,30,13.9168,65.6841,5.68792
0.90692,502.891,30,13.4625,63.2011,5.88855
-1.46911,537.161,30,13.1218,62.5863,5.32856
-3.58145,511.782,30,11.5097,55.6981,4.89798
0.681446,573.951,30,15.2328,71.6185,5.83147
-3.44368,596.69,30,13.4924,65.2299,4.92439
-4.34089,512.063,30,11.1754,54.3671,4.75629
-1.01694,589.124,30,14.6458,69.6424,5.42845
-1.99543,546.08,30,13.0692,62.5585,5.21589
-0.955421,548.038,30,13.6569,64.9131,5.44226
1.73293,521.931,30,14.419,67.3265,6.10553
-1.29294,553.963,30,13.6251,64.9096,5.36713
-1.2484,549.933,30,13.5494,64.5295,5.37695
-4.57112,516.724,30,11.1745,54.4509,4.71459
1.08538,596.508,30,16.0778,75.3907,5.93437
-4.75323,589.704,30,12.6608,61.7722,4.68199
0.55591,523.978,30,13.8398,65.1232,5.80007
-4.46503,545.306,30,11.8424,57.6623,4.73373
-2.81359,506.405,30,11.738,56.502,5.04801
-4.78921,500.918,30,10.7392,52.41,4.6756
1.42363,567.752,30,15.5014,72.5268,6.0228
0.470282,584.554,30,15.3892,72.455,5.77881
0.177444,533.413,30,13.886,65.5043,5.70703
-2.31395,520.927,30,12.3131,59.0677,5.14951
-3.63346,561.268,30,12.5968,60.9805,4.88807
-2.51026,570.614,30,13.3844,64.2933,5.10925
-1.2363,584.296,30,14.4028,68.5882,5.37962
-4.41887,587.6,30,12.7843,62.2284,4.74211
-0.0217397,591.673,30,15.2851,72.2,5.65901
1.35419,541.107,30,14.7349,68.9718,6.00447
-3.6125,522.345,30,11.7329,56.7904,4.89206
0.44925,511.344,30,13.451,63.3383,5.77361
-2.18242,557.742,30,13.2512,63.5109,5.17676
-0.433767,574.782,30,14.615,69.2245,5.56171
-4.67177,509.854,30,10.9819,53.5504,4.69653
-2.06273,546.172,30,13.0371,62.4337,5.20175
-2.66056,512.84,30,11.9587,57.5037,5.07876
-0.236124,513.694,30,13.1616,62.2582,5.60805
0.013501,575.632,30,14.8909,70.3214,5.66746
-0.490937,555.006,30,14.081,66.7211,5.54841
-2.94803,503.492,30,11.6091,55.9332,5.02123
0.965636,592.295,30,15.8914,74.5753,5.90357
-4.90038,511.376,30,10.915,53.3098,4.65591
-3.25546,568.924,30,12.9602,62.5757,4.96082
-3.55767,510.056,30,11.4817,55.5531,4.90253
0.0124167,531.147,30,13.7395,64.8847,5.6672
-3.46269,559.057,30,12.6319,61.0782,4.92073
-0.153782,584.86,30,15.0325,71.0694,5.62754
-0.620326,558.949,30,14.1104,66.9182,5.51852
0.425095,522.836,30,13.7406,64.7122,5.76764
0.991396,590.368,30,15.8553,74.3933,5.91017
-2.13356,596.552,30,14.2004,68.0373,5.18694
0.254063,528.509,30,13.7988,65.0602,5.72567
1.19323,515.039,30,13.9392,65.3163,5.96234
0.889102,511.677,30,13.6883,64.269,5.88401
-2.56821,534.204,30,12.502,60.0783,5.09746
-4.92243,541.645,30,11.5509,56.4245,4.65202
1.12288,546.465,30,14.7501,69.1478,5.94407
-2.98622,535.882,30,12.3374,59.4579,5.01366
0.385774,529.663,30,13.899,65.4755,5.75795
-1.32645,522.752,30,12.8407,61.1868,5.35976
-4.65519,527.014,30,11.3591,55.3828,4.6995
-4.59004,594.38,30,12.8442,62.5953,4.71119
-0.414252,533.152,30,13.5666,64.2508,5.56625
-2.45724,549.023,30,12.9047,61.9665,5.12007
-0.928146,526.016,30,13.1219,62.359,5.44841
-2.00577,501.451,30,11.9962,57.4268,5.21371
-1.17326,557.726,30,13.7815,65.6017,5.39358
-2.73054,520.762,30,12.1101,58.2602,5.06466
-3.29412,507.874,30,11.5519,55.7908,4.9533
-0.882058,518.519,30,12.958,61.5609,5.45881
-3.38917,594.636,30,13.4748,65.1206,4.9349
-0.935947,569.306,30,14.1975,67.4742,5.44665
-0.32593,519.49,30,13.2641,62.7808,5.58692
-2.78984,544.749,30,12.6385,60.8269,5.05276
-3.36111,589.606,30,13.3756,64.6285,4.94032
-2.75603,574.959,30,13.3571,64.2704,5.05954
1.2608,577.513,30,15.6704,73.3956,5.97997
0.594588,567.516,30,15.012,70.6209,5.80972
-1.92648,564.375,30,13.5434,64.798,5.23043
0.227485,599.608,30,15.6392,73.7503,5.7192
-1.20505,540.88,30,13.3487,63.5554,5.38653
1.41807,503.177,30,13.7354,64.2665,6.02133
-1.88155,507.931,30,12.2102,58.4017,5.23995
1.07649,507.387,30,13.6711,64.109,5.93207
-1.36593,532.697,30,13.065,62.2719,5.35109
-4.00606,524.978,30,11.6102,56.3503,4.81797
-2.72907,591.909,30,13.7654,66.2229,5.06496
-1.17125,538.068,30,13.2967,63.2934,5.39403
1.32114,536.847,30,14.6005,68.3574,5.99578
-3.21612,574.885,30,13.1163,63.312,4.96849
-0.721253,509.417,30,12.8099,60.7919,5.49537
0.986856,583.712,30,15.6739,73.544,5.90901
-3.10002,530.226,30,12.1527,58.6139,4.99122
0.117409,552.74,30,14.3559,67.7482,5.69249
-0.112881,523.934,30,13.4878,63.7489,5.63726
-4.489,510.408,30,11.074,53.9299,4.7294
-4.37373,537.154,30,11.7077,56.9699,4.75031
-2.32031,504.039,30,11.911,57.1411,5.1482
-4.76603,576.038,30,12.3611,60.3154,4.67972
0.923725,542.79,30,14.5399,68.2517,5.89284
1.39013,555.779,30,15.1552,70.9223,6.01395
0.356338,582.819,30,15.2766,71.9791,5.75071
-4.57378,519.429,30,11.2318,54.7311,4.71411
-3.14374,560.329,30,12.8206,61.8539,4.98264
-4.48785,521.87,30,11.3232,55.143,4.72961
-0.472698,508.753,30,12.9166,61.1962,5.55265
0.0296545,575.776,30,14.9039,70.3752,5.67134
-1.66927,516.766,30,12.5257,59.8244,5.28526
-3.51219,547.611,30,12.3492,59.7316,4.91123
0.995354,501.567,30,13.4725,63.2113,5.91119
-3.43134,512.926,30,11.6039,56.0954,4.92676
-3.28144,545.016,30,12.4029,59.8955,4.95576
1.00421,578.798,30,15.5522,72.9649,5.91346
-1.547,549.342,30,13.3788,63.8458,5.31164
1.72412,541.771,30,14.9621,69.8664,6.10315
1.42065,530.592,30,14.4852,67.7735,6.02201
-2.55435,552.992,30,12.9487,62.2191,5.10028
-0.834788,509.248,30,12.7496,60.5517,5.46952
-0.516668,522.549,30,13.2444,62.7675,5.54245
0.64616,503.952,30,13.357,62.8137,5.82262
0.949216,552.833,30,14.8234,69.5706,5.89936
-3.84569,581.748,30,12.9475,62.7708,4.84795
0.116789,577.025,30,14.9863,70.7234,5.69234
0.404009,551.507,30,14.4824,68.2152,5.76244
-4.41585,542.396,30,11.8022,57.4468,4.74265
0.225581,587.672,30,15.3267,72.2779,5.71873
-1.1082,587.824,30,14.5619,69.286,5.40805
-0.77864,555.949,30,13.9491,66.2234,5.48228
1.15919,577.25,30,15.6027,73.1271,5.95349
-1.8549,595.254,30,14.3243,68.5008,5.2456
1.87626,549.858,30,15.2735,71.2498,6.14449
0.156221,545.662,30,14.1932,66.9632,5.70188
-3.13542,574.04,30,13.1386,63.3845,4.98427
-0.0045624,556.628,30,14.3893,67.9608,5.66313
1.77662,556.873,30,15.4099,71.9328,6.11736
-1.61008,531.751,30,12.9186,61.6763,5.29801
-4.40103,579.936,30,12.6265,61.4525,4.74534
-4.49144,595.183,30,12.912,62.8822,4.72896
-2.84151,563.489,30,13.0468,62.8144,5.04243
-3.49458,552.519,30,12.4685,60.3015,4.91461
1.94131,536.824,30,14.9483,69.7033,6.1623
1.12923,522.044,30,14.0943,66.0709,5.94572
-2.02112,562.58,30,13.4506,64.3954,5.21048
1.56551,573.898,30,15.7541,73.6407,6.06052
-1.74996,566.244,30,13.682,65.3825,5.26796
-3.14757,510.261,30,11.6733,56.3199,4.98189
-0.206273,560.03,30,14.3653,67.9386,5.6151
0.364103,550.409,30,14.4314,67.9932,5.75262
1.95109,581.149,30,16.1886,75.4819,6.16499
-3.15408,532.303,30,12.1744,58.7405,4.98061
-1.18685,535.058,30,13.2144,62.9079,5.39057
-2.22238,511.645,30,12.1371,58.1867,5.16845
0.957923,553.909,30,14.8572,69.7252,5.90159
-3.8099,571.749,30,12.743,61.7638,4.85468
1.45212,589.669,30,16.1173,75.3943,6.03034
1.51267,551.952,30,15.1212,70.7067,6.04643
-1.39483,571.197,30,13.9935,66.7107,5.34477
-1.97446,575.353,30,13.781,65.9565,5.2203
1.29178,569.027,30,15.4584,72.3879,5.98808
0.129112,566.178,30,14.7115,69.4212,5.69532
-0.421432,577.721,30,14.6967,69.6058,5.56458
-4.30065,531.585,30,11.6199,56.514,4.76364
0.256321,502.583,30,13.1231,61.8731,5.72622
-3.50338,533.524,30,12.0357,58.2118,4.91292
-0.562777,505.692,30,12.7944,60.6535,5.53178
-4.02863,594.199,30,13.1293,63.7334,4.81378
-2.85266,595.903,30,13.7913,66.4037,5.0402
-4.8045,543.648,30,11.6482,56.8523,4.67288
1.17791,512.035,30,13.8498,64.9039,5.95835
0.221762,532.621,30,13.8889,65.4991,5.7178
-2.10235,573.029,30,13.657,65.4201,5.19346
0.667148,501.26,30,13.2963,62.5197,5.82788
-2.41076,513.419,30,12.0898,58.0349,5.12959
-3.59203,599.696,30,13.4813,65.2434,4.89597
0.663543,577.392,30,15.3136,72.0071,5.82698
-1.61559,522.945,30,12.702,60.6442,5.29682
-1.28513,581.057,30,14.2958,68.1014,5.36885
-1.21012,502.272,30,12.3935,59.0093,5.38541
0.545981,515.404,30,13.6082,64.0374,5.7976
-1.98669,523.982,30,12.5446,60.0438,5.21773
-3.83699,582.661,30,12.9723,62.8871,4.84959
-0.471819,571.305,30,14.5052,68.7223,5.55285
-4.63839,553.652,30,11.9412,58.214,4.70251
-0.330482,524.984,30,13.402,63.4356,5.58585
-0.854439,532.646,30,13.3253,63.294,5.46507
1.90385,544.341,30,15.1361,70.5961,6.15203
-1.24263,537.95,30,13.2571,63.1351,5.37822
-4.82992,507.583,30,10.8645,53.0366,4.66837
-3.17649,597.211,30,13.6469,65.8552,4.97623
-2.79902,544.625,30,12.6311,60.7951,5.05092
-1.18082,590.983,30,14.599,69.4965,5.3919
-1.52688,584.58,30,14.2481,67.9851,5.316
-4.946,528.943,30,11.2695,55.0588,4.64787
-4.05113,558.744,30,12.3349,59.8867,4.8096
-1.59576,568.903,30,13.8289,66.0158,5.3011
-4.47165,595.877,30,12.9372,62.9962,4.73254
-2.63325,563.762,30,13.1602,63.2694,5.08428
1.2406,522.511,30,14.167,66.3631,5.97469
1.89654,562.926,30,15.6486,72.9897,6.15003
-2.78337,595.749,30,13.8253,66.5355,5.05406
-2.18613,571.62,30,13.579,65.0834,5.17599
-2.13886,589.797,30,14.0367,67.2554,5.18583
-2.61476,541.13,30,12.641,60.7657,5.08802
-4.86504,532.251,30,11.3766,55.5502,4.66215
-4.13109,548.471,30,12.0699,58.6326,4.7948
-2.40071,558.569,30,13.1582,63.159,5.13165
1.46994,546.451,30,14.9462,69.9078,6.03507
-1.62013,513.986,30,12.4822,59.5966,5.29584
-3.07602,593.213,30,13.6092,65.6277,4.99594
-1.89848,559.553,30,13.4423,64.3022,5.23636
-1.85597,561.741,30,13.5172,64.6419,5.24538
-4.49993,575.56,30,12.4821,60.7921,4.72742
1.404,554.666,30,15.1328,70.8113,6.01761
0.485675,521.118,30,13.7273,64.6236,5.78262
-4.6074,531.043,30,11.4676,55.8934,4.70807
0.865743,502.997,30,13.4441,63.1321,5.87806
0.770288,554.607,30,14.7695,69.3998,5.85386
-4.96977,555.445,30,11.8229,57.7723,4.64369
-4.85147,539.806,30,11.5443,56.3638,4.66456
0.747594,568.975,30,15.139,71.1465,5.84813
-2.26013,504.818,30,11.9575,57.3406,5.16063
-1.65311,534.895,30,12.9733,61.9553,5.28874
-0.332449,547.363,30,13.9723,66.1356,5.58539
-0.910355,506.537,30,12.6447,60.084,5.45242
-4.62381,553.701,30,11.9491,58.2469,4.70512
-1.4784,548.172,30,13.3859,63.8502,5.32653
-0.968052,529.457,30,13.1874,62.6869,5.43942
-4.91818,586.961,30,12.5194,61.1536,4.65277
0.204825,528.582,30,13.7747,64.9675,5.71368
-2.64854,590.133,30,13.7675,66.1962,5.08119
0.483512,585.19,30,15.4138,72.5642,5.78209
-4.13581,532.923,30,11.7255,56.9617,4.79393
0.548966,592.193,30,15.6374,73.5852,5.79835
1.10451,556.946,30,15.0225,70.4331,5.93932
-0.382007,514.223,30,13.1013,62.0334,5.57378
-0.598282,576.998,30,14.5784,69.1276,5.52359
1.23047,559.885,30,15.1745,71.0871,5.97204
-3.25203,586.502,30,13.3624,64.5162,4.96149
-3.34854,573.317,30,13.0125,62.8687,4.94275
1.96832,546.103,30,15.2223,70.9684,6.16972
-2.4562,573.395,30,13.4781,64.7195,5.12029
-2.54067,580.539,30,13.601,65.3474,5.10306
0.722555,504.692,30,13.4158,63.0584,5.84181
-3.17179,573.618,30,13.1102,63.2633,4.97715
-2.46723,510.089,30,11.9849,57.5536,5.11803
-4.35559,514.879,30,11.2303,54.6398,4.75361
-0.102035,594.021,30,15.2984,72.3016,5.63984
-0.518114,561.132,30,14.2215,67.399,5.54211
-1.80886,517.338,30,12.4716,59.6226,5.2554
-1.5766,589.11,30,14.3308,68.4027,5.30524
-2.59192,508.88,30,11.8983,57.1864,5.09265
-2.12825,512.975,30,12.2134,58.5153,5.18804
-3.54469,528.701,30,11.9075,57.6081,4.90501
-1.03725,576.015,30,14.3086,68.0485,5.4239
-3.85239,579.788,30,12.9005,62.5457,4.84669
-2.63484,558.773,30,13.0429,62.7063,5.08396
-2.9573,543.977,30,12.538,60.4125,5.01939
-1.30181,575.863,30,14.1589,67.4565,5.36517
-0.672388,570.328,30,14.3687,68.1671,5.50656
-3.26015,574.193,30,13.0778,63.1455,4.95991
-1.68949,543.717,30,13.1686,62.9035,5.28092
0.680465,577.567,30,15.3282,72.0675,5.83123
-3.2959,578.727,30,13.1625,63.5704,4.95296
0.422822,549.527,30,14.4408,68.0109,5.76708
-4.17316,594.947,30,13.0708,63.5138,4.78704
-3.50631,557.833,30,12.5826,60.8583,4.91236
0.928698,550.051,30,14.7372,69.1756,5.89412
-0.571813,505.769,30,12.7918,60.6452,5.5297
1.02699,572.844,30,15.4056,72.2664,5.91932
-2.58936,593.134,30,13.8696,66.6601,5.09317
-2.58245,550.147,30,12.8679,61.8428,5.09457
-3.88561,538.415,30,11.9642,58.0197,4.84046
-3.74878,519.056,30,11.5965,56.1832,4.86621
0.789756,539.649,30,14.3819,67.5696,5.85878
-4.96583,551.709,30,11.7452,57.3912,4.64438
-3.8422,578.864,30,12.8851,62.4668,4.84861
-2.16793,570.879,30,13.571,65.0372,5.17977
-1.38776,509.716,30,12.4907,59.5438,5.34631
0.632337,536.809,30,14.2203,66.8798,5.81916
-1.52247,534.932,30,13.0402,62.2199,5.31696
1.63506,551.843,30,15.1888,70.966,6.07915
-1.51395,518.346,30,12.6401,60.3073,5.31881
-3.84358,516.514,30,11.4966,55.7359,4.84835
-0.501828,554.799,30,14.0699,66.673,5.54589
-0.535976,582.906,30,14.7632,69.9745,5.53798
-4.12474,500.348,30,11.0136,53.4992,4.79597
-4.17154,583.682,30,12.8242,62.3145,4.78734
-0.391373,562.796,30,14.3336,67.8727,5.57159
-1.35816,575.572,30,14.1208,67.3007,5.3528
0.303251,502.1,30,13.1341,61.9059,5.73769
-2.62422,558.198,30,13.0349,62.6632,5.08611
1.21338,547.076,30,14.8177,69.4233,5.96759
-2.76585,527.051,30,12.2394,58.8965,5.05757
-3.81361,538.978,30,12.0108,58.2167,4.85399
0.83674,587.566,30,15.6871,73.6788,5.87069
1.66237,563.364,30,15.522,72.5099,6.0865
-0.42558,524.463,30,13.3397,63.1808,5.56361
1.42262,568.951,30,15.5336,72.6777,6.02253
-0.9421,556.314,30,13.8702,65.9214,5.44526
-4.29503,526.224,30,11.5053,55.9543,4.76467
1.58814,574.006,30,15.7706,73.7071,6.06657
0.970154,521.519,30,13.9949,65.6734,5.90472
1.63345,520.23,30,14.3178,66.8973,6.07872
1.02234,593.844,30,15.9675,74.9046,5.91812
-0.476712,543.341,30,13.7926,65.3483,5.55172
0.463375,543.844,30,14.3137,67.3942,5.7771
-2.9338,548.005,30,12.6425,60.9062,5.02405
0.361741,586.477,30,15.3757,72.4433,5.75204
-2.65624,511.901,30,11.9388,57.4065,5.07963
-3.94573,550.423,30,12.202,59.1977,4.82922
-3.85569,537.672,30,11.9618,57.9961,4.84607
-4.80935,565.29,30,12.1096,59.1062,4.67202
-0.67592,545.339,30,13.7373,65.1729,5.50575
-3.36492,500.648,30,11.3558,54.8708,4.93958
-2.85571,514.5,30,11.9059,57.327,5.03959
-2.81789,589.41,30,13.6597,65.7542,5.04715
0.71626,583.656,30,15.511,72.9099,5.84023
0.107682,596.365,30,15.4832,73.0727,5.69014
1.18336,542.962,30,14.6894,68.8359,5.95977
-0.581241,532.237,30,13.4564,63.7997,5.52752
-4.22702,519.847,30,11.3966,55.3991,4.77713
-3.3221,567.77,30,12.9,62.3139,4.94787
-0.344792,585.013,30,14.9262,70.6568,5.58249
1.77185,548.092,30,15.1642,70.7879,6.11607
0.34277,555.986,30,14.5657,68.6357,5.74738
1.33706,509.611,30,13.8682,64.9222,5.99997
1.54156,578.917,30,15.8774,74.2286,6.05413
-3.49891,542.708,30,12.245,59.2224,4.91378
1.81332,582.426,30,16.1395,75.3205,6.12733
-2.87536,558.597,30,12.9164,62.2009,5.03568
-1.58465,524.056,30,12.7443,60.8335,5.3035
-1.06086,538.298,30,13.3595,63.5447,5.41861
0.336019,593.298,30,15.5392,73.2262,5.74572
-2.32208,576.912,30,13.6321,65.3988,5.14783
-4.47913,503.044,30,10.9185,53.169,4.73118
-3.32076,514.165,30,11.6827,56.433,4.94813
-2.73828,594.257,30,13.815,66.4657,5.06311
-2.98468,515.96,30,11.8794,57.2502,5.01397
0.549743,567.675,30,14.9904,70.5404,5.79854
0.574031,551.571,30,14.5787,68.592,5.80459
-3.9124,525.29,30,11.6602,56.556,4.83545
0.339168,543.419,30,14.2345,67.0766,5.7465
1.49102,587.761,30,16.089,75.2426,6.04067
1.01755,522.227,30,14.0393,65.8612,5.91689
-4.19437,528.119,30,11.5929,56.3405,4.78313
-2.40661,502.714,30,11.8396,56.8325,5.13044
-0.429012,520.624,30,13.2403,62.7114,5.56281
-0.327662,547.476,30,13.9777,66.1593,5.58651
-3.93863,569.178,30,12.6213,61.229,4.83054
-0.250989,504.776,30,12.9257,61.1484,5.60454
-4.79499,555.436,30,11.9053,58.1031,4.67457
-1.00332,529.083,30,13.1601,62.572,5.4315
-0.282341,515.442,30,13.1828,62.3781,5.59716
-2.59322,536.328,30,12.5394,60.2684,5.09239
-2.7359,508.196,30,11.8154,56.8445,5.06358
-3.29134,521.313,30,11.8589,57.2723,4.95384
-4.44255,580.082,30,12.6089,61.3847,4.73781
-1.39637,561.118,30,13.7458,65.5304,5.34443
1.994,560.402,30,15.6361,72.8855,6.17679
-3.02,504.997,30,11.6109,55.9698,5.00699
0.000996476,578.848,30,14.9669,70.6861,5.66446
1.75592,536.565,30,14.8363,69.2645,6.11175
-0.538695,579.412,30,14.6731,69.5489,5.53735
-2.15544,565.521,30,13.4502,64.4526,5.18237
-2.22615,509.05,30,12.0737,57.8846,5.16767
1.7921,505.656,30,14.0009,65.3489,6.12156
-0.961511,597.7,30,14.8909,70.7816,5.44089
0.0574253,580.243,30,15.0355,70.9838,5.67802
-2.75012,519.57,30,12.0732,58.09,5.06073
-0.210106,592.391,30,15.1931,71.8555,5.61419
-4.88929,529.176,30,11.2999,55.1854,4.65787
-2.24929,575.268,30,13.632,65.3656,5.16288
0.498437,587.649,30,15.4874,72.9036,5.78579
-2.90255,590.391,30,13.637,65.6834,5.03026
-1.3676,558.822,30,13.7048,65.3224,5.35073
-1.11547,596.058,30,14.7617,70.2402,5.40643
-0.449834,581.544,30,14.7777,70.003,5.55796
1.98155,502.358,30,14.01,65.3107,6.17336
-4.82788,572.179,30,12.2481,59.7901,4.66873
-2.04471,569.123,30,13.5945,65.095,5.20553
0.94305,529.742,30,14.2009,66.6518,5.89778
-2.79103,582.688,30,13.5181,65.0607,5.05252
-2.69063,502.484,30,11.7034,56.2879,5.07269
-4.23144,502.214,30,11.0081,53.5122,4.77632
-0.264457,563.548,30,14.4231,68.2388,5.60137
-3.78022,569.534,30,12.7085,61.584,4.86027
-0.789378,502.7,30,12.6078,59.8599,5.47984
-2.25165,537.006,30,12.7241,61.0134,5.16239
0.392877,574.368,30,15.0762,71.0177,5.7597
-0.105003,537.637,30,13.8447,65.4326,5.63913
-4.19073,531.075,30,11.6595,56.6626,4.7838
-2.04898,570.74,30,13.6309,65.271,5.20463
1.29324,580.865,30,15.7808,73.8972,5.98846
1.66784,554.91,30,15.2922,71.4341,6.08797
-1.93953,560.364,30,13.4403,64.3104,5.22768
-1.44073,542.651,30,13.2705,63.2836,5.33474
-1.86129,594.912,30,14.3125,68.4474,5.24425
1.35671,551.152,30,15.0099,70.2577,6.00514
0.725438,572.821,30,15.2284,71.5772,5.84254
-1.64531,538.736,30,13.0704,62.4159,5.29042
-3.51716,527.646,30,11.8966,57.5446,4.91028
1.38578,531.478,30,14.4901,67.812,6.0128
-1.19186,534.848,30,13.2066,62.8731,5.38946
-2.91006,572.454,30,13.2188,63.6725,5.02877
-4.44965,529.009,30,11.4955,55.9672,4.73652
-3.31379,517.477,30,11.7612,56.8094,4.94948
-1.78648,592.222,30,14.2893,68.302,5.26017
-0.0406594,560.232,30,14.4623,68.3223,5.65449
-1.4224,524.689,30,12.8404,61.2249,5.33874
-1.00692,537.855,30,13.3764,63.602,5.43069
-4.14787,545.141,30,11.9886,58.2447,4.7917
-4.56752,572.934,30,12.3919,60.3812,4.71523
0.28688,500.41,30,13.0817,61.6654,5.73369
-2.53309,538.321,30,12.6157,60.6099,5.1046
-0.571307,521.731,30,13.1958,62.5602,5.52981
-4.73576,556.367,30,11.9533,58.3134,4.68511
-4.7387,511.026,30,10.9779,53.556,4.68458
-3.95789,534.329,30,11.8395,57.4441,4.82695
1.22417,566.127,30,15.34,71.8654,5.9704
1.17171,576.947,30,15.6019,73.1176,5.95674
1.0492,537.087,30,14.4563,67.8031,5.92504
-4.34419,577.313,30,12.5977,61.2883,4.75569
-3.65728,561.901,30,12.5992,61.0021,4.88355
-1.28738,508.148,30,12.5009,59.5519,5.36835
-1.02004,559.184,30,13.8998,66.0965,5.42775
-0.996294,528.824,30,13.1572,62.5554,5.43308
0.357442,541.687,30,14.1991,66.9016,5.75098
1.00075,521.547,30,14.012,65.7405,5.91257
0.0164356,528.332,30,13.6688,64.5491,5.66817
0.195463,520.85,30,13.5683,63.9981,5.71141
1.99677,589.637,30,16.4536,76.6944,6.17756
-3.53506,538.184,30,12.1257,58.6598,4.90685
-2.5619,582.162,30,13.6277,65.4851,5.09874
-3.12671,543.793,30,12.4506,60.0616,4.98598
-4.16882,586.338,30,12.8839,62.6035,4.78784
-4.50385,599.528,30,12.9999,63.3156,4.72671
-4.8552,574.174,30,12.2775,59.9449,4.66389
1.59259,552.348,30,15.1781,70.9359,6.06777
-4.97111,518.787,30,11.042,53.9571,4.64345
-1.22614,549.952,30,13.5615,64.5777,5.38187
-1.31538,509.386,30,12.5178,59.6435,5.36219
-2.17351,527.158,30,12.5289,60.0454,5.17861
-0.341914,592.913,30,15.1295,71.6175,5.58317
-0.636641,596.926,30,15.0596,71.4276,5.51476
-4.58416,569.44,30,12.3082,59.9804,4.71224
0.620262,591.117,30,15.6517,73.6177,5.81614
-2.53091,593.992,30,13.9215,66.8827,5.10504
-0.626612,586.864,30,14.8115,70.2461,5.51707
-3.69917,529.224,30,11.8469,57.3763,4.8756
1.65373,552.682,30,15.2227,71.1157,6.08417
-0.16189,560.796,30,14.4095,68.1277,5.62561
1.68666,555.967,30,15.3324,71.6127,6.09304
-0.905756,508.455,30,12.6948,60.3204,5.45346
-0.827101,520.651,30,13.039,61.9228,5.47126
-1.11912,543.618,30,13.4611,64.0531,5.40562
-2.19137,522.817,30,12.4171,59.5168,5.1749
-2.62388,563.647,30,13.1623,63.2756,5.08617
-3.65524,559.782,30,12.5526,60.776,4.88393
-3.36267,539.167,30,12.2306,59.0968,4.94002
-1.56727,522.385,30,12.7122,60.6733,5.30726
0.380924,598.505,30,15.7026,73.9741,5.75676
1.80923,541.995,30,15.0168,70.0829,6.12622
-4.64332,576.318,30,12.4276,60.5875,4.70162
1.22766,502.148,30,13.6082,63.7507,5.97131
-0.443099,513.139,30,13.0429,61.782,5.55953
-2.47134,537.577,30,12.6287,60.6469,5.11719
-2.75251,520.688,30,12.098,58.2105,5.06025
-4.70135,520.13,30,11.1901,54.5768,4.69124
-3.01275,519.986,30,11.9589,57.6446,5.00842
-4.70983,581.357,30,12.5032,60.9844,4.68973
-0.947144,507.351,30,12.647,60.1098,5.44413
-2.49514,569.806,30,13.3734,64.2335,5.11233
-3.64847,552.892,30,12.4015,60.0412,4.88522
-4.3289,564.198,30,12.319,59.9258,4.75848
0.0947012,564.972,30,14.6608,69.1976,5.68701
1.41698,566.028,30,15.4504,72.2915,6.02104
-2.86335,520.55,30,12.0423,57.9868,5.03807
-1.21946,572.964,30,14.1327,67.2943,5.38334
-1.24149,515.118,30,12.695,60.4576,5.37847
-2.86814,509.956,30,11.795,56.7979,5.03712
-4.76318,532.386,30,11.4257,55.7499,4.68022
0.0427553,550.304,30,14.2517,67.2898,5.67449
1.43596,563.799,30,15.4007,72.0499,6.02606
-4.92083,587.803,30,12.5361,61.2361,4.6523
0.502671,592.218,30,15.6103,73.4803,5.78684
0.249484,579.453,30,15.1263,71.3211,5.72456
-0.40485,557.575,30,14.1933,67.2141,5.56845
-0.694192,568.433,30,14.3089,67.8933,5.50156
-3.05228,580.711,30,13.3348,64.2941,5.00062
-1.19403,563.865,30,13.9219,66.2796,5.38898
0.496137,536.153,30,14.129,66.5102,5.78522
-1.25908,569.94,30,14.0365,66.8542,5.37459
-4.24958,525.311,30,11.5061,55.9402,4.77299
1.4396,595.422,30,16.2668,76.0998,6.02703
-4.46551,503.636,30,10.9373,53.2552,4.73365
-1.43699,587.146,30,14.3607,68.4808,5.33556
0.440931,523.391,30,13.7635,64.8135,5.77155
0.481753,587.97,30,15.486,72.9049,5.78165
1.01364,505.126,30,13.5775,63.6966,5.91589
-2.56683,590.194,30,13.8131,66.378,5.09774
-3.29285,526.922,30,11.9857,57.8856,4.95355
0.641347,552.772,30,14.6482,68.8882,5.82141
-3.65905,581.808,30,13.0446,63.1596,4.88321
-2.38472,516.335,30,12.1709,58.4136,5.13494
-4.78842,548.827,30,11.7667,57.4241,4.67574
-0.677452,577.337,30,14.5425,68.9936,5.5054
1.65728,562.876,30,15.5055,72.4354,6.08512
-1.38568,599.239,30,14.6857,70.0063,5.34677
-1.27636,509.765,30,12.5461,59.7625,5.37078
1.0601,515.907,30,13.892,65.1518,5.92785
-1.29641,572.515,30,14.0795,67.0759,5.36636
0.211801,508.828,30,13.2634,62.5534,5.71538
-0.185157,542.95,30,13.9385,65.9108,5.6201
0.617125,544.055,30,14.4038,67.7498,5.81535
-0.143503,538.863,30,13.8557,65.5015,5.62998
-4.72304,597.792,30,12.8498,62.6813,4.68737
-0.842067,578.649,30,14.4831,68.7878,5.46787
-1.9312,547.097,30,13.1263,62.8046,5.22944
-0.979516,507.976,30,12.6467,60.1215,5.43684
1.99,582.78,30,16.258,75.7864,6.17569
-2.28651,578.197,30,13.6815,65.6196,5.15517
-4.04622,581.961,30,12.8499,62.385,4.81051
-2.21621,599.422,30,14.2227,68.1827,5.16973
-2.69824,535.718,30,12.4737,59.996,5.07116
-0.988083,543.047,30,13.5154,64.2548,5.43492
0.976257,589.319,30,15.818,74.2256,5.90629
-1.09255,503.018,30,12.4686,59.3198,5.41154
-2.21296,574.967,30,13.6442,65.4079,5.17041
-4.8205,504.204,30,10.7962,52.6998,4.67004
-3.59806,599.711,30,13.4784,65.2323,4.89482
-3.53299,518.015,30,11.6722,56.4653,4.90725
-2.2919,556.75,30,13.1712,63.1747,5.15406
1.55054,513.142,30,14.0782,65.8135,6.05653
1.50642,577.416,30,15.8151,73.9542,6.04477
0.718891,509.197,30,13.5336,63.6139,5.84089
1.84883,592.005,30,16.4271,76.6449,6.137
-3.27575,524.549,30,11.9398,57.6569,4.95687
-3.33439,529.286,30,12.0198,58.067,4.94549
-4.92561,513.171,30,10.9423,53.4527,4.65146
-2.41744,545.771,30,12.8483,61.6786,5.12822
-2.7772,522.794,30,12.1352,58.3993,5.05529
-2.52765,560.874,30,13.147,63.1603,5.10571
-3.44746,553.409,30,12.5118,60.4911,4.92366
1.30276,532.459,30,14.471,67.7594,5.99096
-2.96498,544.604,30,12.5486,60.4671,5.01787
-2.87119,579.804,30,13.409,64.5711,5.03651
-0.426822,586.398,30,14.9143,70.6392,5.56332
-2.29619,501.488,30,11.8619,56.8962,5.15317
-3.68554,504.229,30,11.2934,54.6907,4.87818
0.166607,537.709,30,13.9919,66.0091,5.7044
-3.05656,549.712,30,12.6208,60.8535,4.99977
1.4422,503.795,30,13.7649,64.3945,6.02772
-2.4813,547.969,30,12.8678,61.7995,5.11516
-0.708404,516.535,30,12.9954,61.6667,5.49831
-1.28167,505.392,30,12.4359,59.2398,5.36961
-2.63978,577.674,30,13.4815,64.817,5.08296
0.139552,535.916,30,13.9308,65.7324,5.69785
0.0892269,516.659,30,13.4043,63.2692,5.68568
0.772577,541.209,30,14.414,67.7282,5.85444
0.715724,558.411,30,14.8398,69.7551,5.84009
-4.86162,556.389,30,11.8941,58.0759,4.66276
-1.70411,554.114,30,13.4128,64.0763,5.27778
1.11172,549.565,30,14.8275,69.5156,5.94118
1.3007,552.807,30,15.0228,70.3443,5.99042
-1.02312,516.158,30,12.8287,61.0048,5.42706
-4.94844,583.616,30,12.4331,60.7448,4.64744
-1.04357,599.164,30,14.88,70.7689,5.42248
-4.00293,537.432,30,11.8871,57.693,4.81856
1.45712,553.144,30,15.1219,70.7355,6.03167
1.55456,516.483,30,14.1721,66.2505,6.0576
-0.865986,580.601,30,14.5185,68.967,5.46245
-3.74548,565.919,30,12.6452,61.2623,4.86683
-1.86655,547.829,30,13.177,63.0196,5.24313
-1.06428,571.081,30,14.1712,67.4073,5.41785
-0.746133,564.076,30,14.1708,67.2612,5.48969
-2.80828,555.505,30,12.8788,61.991,5.04907
0.437566,508.11,30,13.3599,62.9144,5.77072
-1.88951,500.99,30,12.0396,57.5889,5.23826
-0.456889,518.189,30,13.1642,62.3627,5.55632
1.19888,598.779,30,16.2091,75.9496,5.96381
-0.534194,597.127,30,15.1244,71.6857,5.53839
-1.5808,575.408,30,13.9952,66.8028,5.30433
-2.98769,536.934,30,12.3609,59.5718,5.01337
-2.78483,522.454,30,12.1237,58.347,5.05376
-1.69135,534.97,30,12.9558,61.888,5.28052
0.238522,524.619,30,13.6891,64.5495,5.72188
-4.60229,577.429,30,12.4719,60.7858,4.70898
-4.40617,542.814,30,11.8159,57.5093,4.74441
-2.26772,524.308,30,12.4154,59.5398,5.15906
-1.50865,535.934,30,13.0717,62.3642,5.31996
-1.51745,523.36,30,12.7607,60.8838,5.31805
-1.07368,594.217,30,14.7399,70.117,5.41575
-2.99889,531.642,30,12.2337,58.9632,5.01116
-4.93484,588.381,30,12.5414,61.2682,4.64983
-4.83286,563.697,30,12.0641,58.8942,4.66785
-4.91965,521.53,30,11.1232,54.334,4.65251
0.861302,559.242,30,14.9449,70.1817,5.87693
-0.545905,517.484,30,13.1012,62.1012,5.53568
-1.9173,521.652,30,12.5226,59.9104,5.23237
1.75494,535.739,30,14.8129,69.1557,6.11149
0.466558,503.768,30,13.2605,62.4342,5.77789
-4.76725,562.554,30,12.0712,58.9012,4.6795
1.88181,550.658,30,15.299,71.3659,6.14601
-2.84438,552.964,30,12.8017,61.6355,5.04185
-2.24062,558.274,30,13.2338,63.4524,5.16467
-4.18541,528.929,30,11.6148,56.4434,4.78478
-0.578486,564.534,30,14.2744,67.6771,5.52816
-4.31522,596.342,30,13.0279,63.3683,4.76098
-2.34602,540.136,30,12.7512,61.1826,5.1429
-3.99276,504.048,30,11.1532,54.1272,4.82045
-3.49021,505.379,30,11.4067,55.1644,4.91545
-2.54457,580.755,30,13.604,65.3634,5.10227
0.151586,574.919,30,14.9516,70.5434,5.70076
-1.23403,508.468,30,12.5347,59.6914,5.38012
0.486649,544.446,30,14.3423,67.5187,5.78287
-2.93578,529.369,30,12.2116,58.8312,5.02366
-0.734694,581.569,30,14.6167,69.3724,5.4923
-1.63283,549.43,30,13.3363,63.6803,5.2931
0.200134,591.136,30,15.402,72.6452,5.71254
0.565537,511.857,30,13.5246,63.6361,5.80247
-4.61928,579.836,30,12.5154,61.0053,4.70593
-1.89424,588.227,30,14.1335,67.6065,5.23726
-2.15414,529.209,30,12.5872,60.3167,5.18265
-1.72824,549.675,30,13.2928,63.5137,5.27261
-0.199945,562.095,30,14.4217,68.2028,5.6166
-0.810441,541.345,30,13.5659,64.4182,5.47505
-3.07685,512.045,30,11.7467,56.6466,4.99578
1.39441,533.918,30,14.5614,68.1418,6.01508
-0.798455,582.395,30,14.6014,69.3296,5.47777
1.2018,513.811,30,13.9105,65.1782,5.96457
-1.14647,568.621,30,14.0653,66.9406,5.39953
-3.66103,506.134,30,11.347,54.9411,4.88283
0.432794,572.622,30,15.0534,70.8916,5.76954
1.34161,507.103,30,13.8023,64.6118,6.00116
-0.86109,537.419,30,13.4412,63.8476,5.46356
0.731785,581.98,30,15.4757,72.7363,5.84414
-1.39662,589.813,30,14.4486,68.881,5.34437
0.712682,540.119,30,14.352,67.4636,5.83933
1.65082,546.768,30,15.0581,70.3483,6.08339
-4.50925,502.903,30,10.9024,53.1017,4.72574
-4.23489,594.93,30,13.0385,63.3842,4.77569
-4.53437,578.154,30,12.5212,60.9974,4.72121
1.44978,556.802,30,15.2176,71.1867,6.02972
-1.39172,545.383,30,13.3627,63.7023,5.34545
-0.913793,578.92,30,14.4497,68.6623,5.45164
0.315663,536.344,30,14.0365,66.154,5.74073
-3.3838,598.722,30,13.5703,65.5795,4.93593
-1.34726,570.688,30,14.0069,66.753,5.35519
1.51791,544.879,30,14.9304,69.8122,6.04782
-2.3859,577.858,30,13.6204,65.3712,5.13469
-4.21344,525.378,30,11.524,56.0133,4.77963
1.73537,595.839,30,16.4624,76.8663,6.10619
-2.75454,543.491,30,12.6268,60.7558,5.05984
-2.67586,534.916,30,12.466,59.9494,5.07567
-2.5206,542.124,30,12.711,61.0628,5.10714
0.777606,526.307,30,14.0198,65.8737,5.85571
-0.552673,590.095,30,14.9356,70.7997,5.53412
-4.61177,560.702,30,12.106,59.0066,4.70728
-2.06322,523.854,30,12.5041,59.8815,5.20165
-0.151505,565.504,30,14.5363,68.7223,5.62808
-4.3179,530.138,30,11.5804,56.3285,4.76049
1.0348,579.318,30,15.5844,73.1012,5.92133
-2.92395,522.939,30,12.0689,58.1389,5.02601
-1.41273,508.074,30,12.4385,59.3045,5.34085
0.295396,532.503,30,13.9252,65.638,5.73577
0.662082,593.66,30,15.7442,74.0324,5.82661
-3.51936,547.922,30,12.3527,59.7516,4.90986
-3.88437,527.995,30,11.7332,56.8992,4.8407
0.830728,543.222,30,14.4998,68.1053,5.86917
-2.94036,514.303,30,11.8619,57.1484,5.02275
-2.14182,557.203,30,13.2594,63.5326,5.18521
-1.83471,550.54,30,13.2587,63.3963,5.24989
-4.89037,583.387,30,12.457,60.8366,4.65768
-1.72331,508.76,30,12.3058,58.7954,5.27367
-1.5925,585.177,30,14.2263,67.9113,5.3018
-0.492044,561.805,30,14.2529,67.536,5.54816
-0.586395,534.071,30,13.5,64.009,5.52633
-0.454962,534.611,30,13.5824,64.343,5.55677
-0.88671,588.958,30,14.7156,69.9133,5.45776
-2.36577,562.055,30,13.2584,63.6248,5.13883
1.82434,579.716,30,16.0712,74.9961,6.13033
-4.14931,523.892,30,11.5206,55.9718,4.79144
0.442228,529.495,30,13.9247,65.5721,5.77187
-4.80199,587.897,30,12.5975,61.4847,4.67333
1.69662,539.827,30,14.8929,69.5556,6.09572
1.00968,585.443,30,15.734,73.8153,5.91487
-2.30933,508.96,30,12.0324,57.7194,5.15046
-4.96317,513.551,30,10.9341,53.4265,4.64485
-0.824915,527.627,30,13.2148,62.7568,5.47176
-4.78552,525.116,30,11.2596,54.9484,4.67625
-2.66661,579.912,30,13.5195,65.0118,5.07754
-3.89955,504.623,30,11.2071,54.3537,4.83785
-4.29918,501.786,30,10.9692,53.3486,4.76391
-0.803604,520.808,30,13.0548,61.988,5.4766
1.88652,579.002,30,16.0893,75.0504,6.14729
-4.13985,545.685,30,12.0044,58.3181,4.79318
-4.78718,578.398,30,12.4013,60.5206,4.67596
-1.74725,587.245,30,14.1909,67.8134,5.26854
-1.91684,568.722,30,13.6528,65.3173,5.23247
