Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
1.44711,597.828,30,16.3372,76.4254,6.02902
-1.71268,561.662,30,13.5909,64.9312,5.27595
-4.1768,571.475,30,12.5533,61.0007,4.78637
-0.540468,525.234,30,13.3002,63.0422,5.53694
-2.87231,533.826,30,12.3451,59.4485,5.03628
-0.0920435,577.233,30,14.8718,70.2806,5.64222
-0.89887,564.478,30,14.0973,66.9814,5.45501
-2.6516,563.504,30,13.1447,63.2029,5.08057
1.064,522.275,30,14.0655,65.964,5.92885
0.626241,505.095,30,13.3771,62.9164,5.81763
-3.53094,526.572,30,11.866,57.4018,4.90764
-0.889397,587.263,30,14.6718,69.7062,5.45715
-1.23949,556.547,30,13.7171,65.3242,5.37892
-0.348265,587.458,30,14.9866,70.9442,5.58168
-2.1841,528.684,30,12.56,60.1987,5.17641
-4.66361,570.637,30,12.2951,59.9504,4.69799
1.34442,519.835,30,14.1504,66.2399,6.0019
-4.99246,580.858,30,12.3527,60.3707,4.6397
-2.55216,574.235,30,13.4473,64.6137,5.10072
1.87332,563.531,30,15.6516,73.0148,6.14368
-2.27952,563.438,30,13.3359,63.959,5.15662
-1.74438,530.349,30,12.8174,61.2489,5.26916
-4.26078,553.059,30,12.1085,58.8735,4.77094
-4.89698,559.461,30,11.943,58.329,4.65651
-1.12084,520.737,30,12.8936,61.3537,5.40523
-0.637834,514.948,30,12.9908,61.6159,5.51449
-1.0001,597.571,30,14.8654,70.679,5.43222
-1.46363,547.173,30,13.3692,63.7641,5.32975
-4.71895,557.506,30,11.9858,58.465,4.6881
-4.47309,555.622,30,12.0626,58.7377,4.73228
-3.90066,551.463,30,12.2468,59.3966,4.83764
-0.435177,532.104,30,13.529,64.0817,5.56138
-1.05607,595.525,30,14.7825,70.311,5.41968
1.95707,554.458,30,15.4486,72.0287,6.16663
1.13117,533.929,30,14.4163,67.5793,5.94622
-3.0595,580.624,30,13.329,64.2694,4.99919
0.0913959,580.398,30,15.0592,71.0795,5.68621
-4.0078,565.882,30,12.5139,60.7374,4.81765
-0.569341,588.58,30,14.8877,70.5804,5.53027
-3.8361,515.212,30,11.471,55.609,4.84976
-0.520556,556.213,30,14.0955,66.803,5.54155
0.723641,569.564,30,15.1408,71.1661,5.84209
0.908966,584.687,30,15.6534,73.4855,5.88908
1.69404,556.488,30,15.351,71.6965,6.09502
-1.14974,500.835,30,12.387,58.9543,5.3988
-2.71655,523.021,30,12.1693,58.5393,5.06747
1.99826,596.575,30,16.6481,77.6004,6.17797
-4.6478,560.445,30,12.0831,58.9101,4.70082
-2.05932,570.994,30,13.6314,65.2782,5.20247
-4.00104,549.975,30,12.1654,59.043,4.81891
-1.08935,547.951,30,13.584,64.6253,5.41225
-0.757988,535.235,30,13.4401,63.798,5.48699
0.602937,587.853,30,15.5549,73.1709,5.8118
-4.17872,583.492,30,12.8163,62.2795,4.78601
-3.33901,531.093,30,12.0587,58.2565,4.94459
-2.71261,592.746,30,13.7938,66.3517,5.06827
-1.73809,580.029,30,14.0215,66.9999,5.2705
-3.81083,500.795,30,11.1611,54.0973,4.85451
-0.712229,507.66,30,12.7702,60.5997,5.49744
-3.51538,557.413,30,12.5687,60.7945,4.91062
-0.7324,505.078,30,12.6954,60.2527,5.49283
-0.145694,570.081,30,14.6572,69.2914,5.62946
-0.277332,526.62,30,13.4713,63.7411,5.59834
-2.60357,513.45,30,11.9997,57.6783,5.09029
-2.04358,568.292,30,13.5752,65.0022,5.20577
-3.71705,537.938,30,12.0334,58.2872,4.87221
-1.95589,532.127,30,12.7549,61.0377,5.22422
-4.80398,518.141,30,11.1019,54.1858,4.67297
1.74295,506.747,30,14.0049,65.3885,6.10824
-4.57233,594.153,30,12.8484,62.6076,4.71437
-1.53469,505.82,30,12.3247,58.8108,5.31431
1.11819,581.4,30,15.6903,73.5575,5.94286
-1.20626,594.274,30,14.6658,69.8267,5.38627
0.088186,532.164,30,13.806,65.1657,5.68543
-4.05656,574.607,30,12.6824,61.576,4.80859
0.541462,522.22,30,13.7857,64.8749,5.79648
0.0101922,540.035,30,13.9682,65.9658,5.66667
0.25849,536.677,30,14.0144,66.0749,5.72675
-1.47681,555.746,30,13.5717,64.7357,5.32688
-4.0786,558.138,30,12.3081,59.7681,4.80451
1.53583,570.05,30,15.6308,73.0785,6.0526
0.567844,592.726,30,15.6628,73.6954,5.80305
-1.97553,599.767,30,14.3652,68.7528,5.22008
0.626855,588.342,30,15.5822,73.2874,5.81779
-3.68475,520.899,30,11.6671,56.5002,4.87833
0.826623,587.101,30,15.6686,73.5969,5.86812
-3.52968,578.829,30,13.0442,63.101,4.90788
0.69651,563.961,30,14.9763,70.4055,5.83526
-3.89575,583.739,30,12.9661,62.8831,4.83856
-4.51043,565.642,30,12.2619,59.724,4.72553
-2.05035,598.059,30,14.2825,68.3922,5.20435
1.31801,519.18,30,14.1183,66.1014,5.99496
0.793388,508.031,30,13.5411,63.618,5.8597
-4.40767,574.336,30,12.5013,60.8459,4.74414
-4.69288,590.244,30,12.7028,61.951,4.69276
-1.54253,560.939,30,13.6636,65.203,5.31261
-1.18346,562.705,30,13.899,66.1656,5.39132
-4.42545,548.626,30,11.9332,58.0884,4.74091
1.36631,540.419,30,14.7229,68.9104,6.00767
-1.91965,506.094,30,12.148,58.1193,5.23188
1.92725,564.563,30,15.7124,73.2726,6.15844
-1.42566,527.377,30,12.9045,61.5321,5.33803
-2.01573,537.549,30,12.8548,61.5409,5.21162
-1.82316,526.673,30,12.6896,60.6705,5.25235
-1.77273,584.363,30,14.1073,67.4254,5.2631
-0.225694,583.864,30,14.9654,70.7861,5.61051
-2.82503,558.061,30,12.9295,62.2425,5.04572
0.17697,598.095,30,15.5695,73.4462,5.70692
1.59348,590.059,30,16.215,75.7811,6.068
1.30746,564.43,30,15.3427,71.8387,5.99219
-2.09767,588.486,30,14.028,67.195,5.19444
0.42152,512.582,30,13.4692,63.4359,5.76676
-4.89239,518.429,30,11.0691,54.0592,4.65732
-4.10386,528.093,30,11.6339,56.5042,4.79983
1.30866,599.735,30,16.3031,76.335,5.99251
-2.46586,503.358,30,11.8274,56.7966,5.11831
-2.53904,556.194,30,13.0315,62.6103,5.10339
-3.2744,567.44,30,12.9168,62.3741,4.95713
-2.57184,570.845,30,13.3576,64.1915,5.09672
-3.55131,508.168,30,11.4421,55.3589,4.90374
-3.99978,577.823,30,12.782,62.0353,4.81914
-3.30303,585.857,30,13.321,64.3388,4.95157
1.98633,573.017,30,15.9835,74.5082,6.17468
-2.01807,598.689,30,14.3156,68.5353,5.21113
0.599402,556.788,30,14.7309,69.2965,5.81092
1.64173,509.632,30,14.0306,65.5516,6.08095
-0.518728,544.502,30,13.7997,65.4003,5.54197
-1.63153,589.088,30,14.2997,68.2796,5.29338
-3.44185,572.233,30,12.9403,62.5601,4.92474
-2.94225,554.96,30,12.7987,61.6624,5.02238
-4.7065,557.141,30,11.9839,58.4505,4.69032
0.0866261,566.195,30,14.688,69.3295,5.68506
-4.25291,597.169,30,13.0783,63.5853,4.77238
-0.219501,578.301,30,14.8264,70.1255,5.61197
-0.0764555,588.727,30,15.177,71.7156,5.64594
-4.3621,577.492,30,12.5927,61.2714,4.75243
1.92559,507.273,30,14.1171,65.8338,6.15799
0.109902,501.433,30,13.0196,61.445,5.69068
-4.51304,546.857,30,11.8535,57.7357,4.72506
-3.74361,551.318,30,12.3198,59.6853,4.86719
-4.01018,572.256,30,12.6537,61.4168,4.81721
-0.692061,511.337,30,12.8727,61.0779,5.50205
0.604221,535.27,30,14.1643,66.6286,5.81213
-3.90403,555.784,30,12.3411,59.8555,4.83701
-0.917918,531.888,30,13.2736,63.0758,5.45071
-4.74567,527.247,30,11.3232,55.2434,4.68334
-0.902814,539.352,30,13.4678,63.9918,5.45412
0.190336,536.501,30,13.9732,65.9105,5.71016
-3.5364,551.543,30,12.426,60.1132,4.90659
-2.98052,576.623,30,13.2783,63.9899,5.01479
-4.12635,590.87,30,13.0054,63.1749,4.79567
-1.4503,519.534,30,12.7005,60.5691,5.33265
1.52036,511.294,30,14.0114,65.5142,6.04848
0.980905,579.642,30,15.561,73.0175,5.90748
0.0106286,523.827,30,13.5493,63.9869,5.66677
-3.16377,515.814,30,11.7928,56.903,4.97872
-2.51865,511.452,30,11.9928,57.6116,5.10754
-4.78307,503.815,30,10.8039,52.7237,4.67669
-3.06117,597.44,30,13.7142,66.1272,4.99886
-4.04419,541.9,30,11.9663,58.0945,4.81089
0.81958,552.336,30,14.7368,69.2236,5.86634
-2.05347,504.515,30,12.0471,57.6889,5.20369
-2.60728,593.533,30,13.8692,66.6664,5.08954
-1.55056,534.791,30,13.0226,62.1476,5.31087
-0.07222,557.092,30,14.3638,67.8712,5.64695
1.9726,526.973,30,14.6915,68.4915,6.1709
0.978801,531.27,30,14.2613,66.9196,5.90694
-2.5261,531.236,30,12.453,59.8258,5.10602
-0.750493,595.413,30,14.9555,70.988,5.4887
0.735498,564.251,30,15.0064,70.5287,5.84508
-4.74423,563.393,30,12.1002,59.0334,4.6836
-3.72811,558.989,30,12.4989,60.5463,4.87012
1.59763,548.151,30,15.0657,70.4082,6.06912
1.19143,535.064,30,14.4802,67.852,5.96187
-0.0640441,555.132,30,14.3178,67.6499,5.6489
-2.02461,580.231,30,13.8707,66.4084,5.20975
1.93476,583.46,30,16.2429,75.7432,6.1605
1.10328,550.67,30,14.8525,69.6368,5.939
-4.70816,555.46,30,11.947,58.271,4.69003
-2.61805,520.09,30,12.1479,58.3968,5.08735
-2.77245,577.783,30,13.4141,64.5518,5.05625
-2.03271,549.624,30,13.1349,62.889,5.20805
-1.73985,538.61,30,13.0194,62.212,5.27013
-3.37276,510.752,30,11.5814,55.964,4.93806
1.61997,521.986,30,14.3588,67.0945,6.0751
-4.77706,580.14,30,12.4436,60.7229,4.67775
-2.16609,510.175,30,12.1288,58.1249,5.18015
0.840999,587.867,30,15.6977,73.7265,5.87177
-4.97808,589.967,30,12.5536,61.3463,4.64223
1.73546,534.186,30,14.759,68.9129,6.10621
-2.13674,502.418,30,11.9581,57.2953,5.18627
-2.62271,512.613,30,11.9711,57.5487,5.08641
-4.98093,555.205,30,11.8126,57.7262,4.64173
-3.80354,557.478,30,12.428,60.2346,4.85588
-4.57673,506.498,30,10.9509,53.3635,4.71358
1.12601,562.73,30,15.1909,71.213,5.94488
-2.44601,514.881,30,12.1075,58.134,5.12237
0.242599,561.731,30,14.6598,69.1247,5.72288
-3.62926,509.1,30,11.4279,55.3201,4.88887
-0.30351,515.527,30,13.1743,62.3463,5.59218
1.5768,546.537,30,15.0094,70.1548,6.06354
-1.68405,575.223,30,13.9346,66.5601,5.28209
-4.06881,519.631,30,11.4634,55.6624,4.80632
-1.44326,591.549,30,14.4649,68.9805,5.33419
-2.51711,530.543,30,12.4412,59.765,5.10785
-2.52476,535.975,30,12.5648,60.3621,5.1063
-3.58297,578.379,30,13.0067,62.9428,4.8977
-1.64244,553.735,30,13.4358,64.1595,5.29103
-2.15221,598.669,30,14.2404,68.2377,5.18305
-2.95584,510.799,30,11.7739,56.7306,5.01968
-1.07152,588.172,30,14.5912,69.4084,5.41623
0.833365,504.607,30,13.4705,63.2693,5.86983
-0.668076,571.882,30,14.4103,68.3622,5.50755
1.29147,500.146,30,13.587,63.6247,5.988
-1.5386,507.563,30,12.3653,59.0061,5.31346
-4.97387,588.924,30,12.5335,61.2463,4.64297
-0.0846493,556.89,30,14.3517,67.8197,5.64398
1.7981,533.023,30,14.762,68.8987,6.12319
0.779264,514.966,30,13.7186,64.4576,5.85613
0.341249,522.116,30,13.6776,64.4514,5.74701
0.757936,534.271,30,14.2213,66.8289,5.85074
-3.90535,579.558,30,12.8684,62.4132,4.83677
-3.22732,530.753,30,12.1041,58.4305,4.9663
-2.73092,515.825,30,11.9951,57.7071,5.06458
-4.28924,509.529,30,11.1428,54.1893,4.76573
1.28049,506.281,30,13.7479,64.3827,5.98512
-0.879406,503.678,30,12.5884,59.804,5.45941
-3.77444,530.01,30,11.8292,57.321,4.86137
-2.91273,527.688,30,12.1838,58.6881,5.02824
-3.71105,576.141,30,12.8911,62.4387,4.87335
-4.67949,560.152,30,12.0616,58.8184,4.69515
-3.37951,554.817,30,12.5773,60.779,4.93676
-0.995241,545.093,30,13.5625,64.4821,5.43331
-2.90313,508.094,30,11.7358,56.5265,5.03015
0.250938,500.202,30,13.0582,61.5694,5.72491
-0.198588,513.115,30,13.1658,62.2625,5.61692
1.4461,574.137,30,15.6892,73.3945,6.02875
-2.51292,525.663,30,12.3287,59.2233,5.10871
-2.34806,576.326,30,13.6044,65.2775,5.14248
-2.56992,542.849,30,12.7035,61.0472,5.09711
-1.66519,546.951,30,13.2594,63.3271,5.28614
-4.26945,576.683,30,12.6213,61.3709,4.76935
1.77475,583.379,30,16.1423,75.3522,6.11685
1.68535,558.008,30,15.3879,71.8726,6.09268
-3.71384,570.372,30,12.7606,61.808,4.87282
-2.02023,591.388,30,14.1398,67.6949,5.21067
-4.28238,598.006,30,13.0813,63.6132,4.76698
-0.682912,567.787,30,14.2989,67.8405,5.50415
0.282941,502.091,30,13.1236,61.8649,5.73273
-4.34262,517.537,30,11.2941,54.9452,4.75598
-1.44459,549.323,30,13.4317,64.0538,5.3339
0.528804,535.337,30,14.1252,66.4778,5.79333
-3.28292,535.317,30,12.1814,58.8268,4.95548
-0.662756,584.701,30,14.7363,69.9065,5.50877
-3.50781,561.765,30,12.6706,61.2842,4.91207
0.248053,533.808,30,13.9339,65.6999,5.72421
-4.73973,568.8,30,12.2185,59.6088,4.6844
-3.71225,573.715,30,12.8362,62.1734,4.87312
-2.26658,543.935,30,12.8808,61.7709,5.15929
-1.75128,548.909,30,13.2624,63.3782,5.26768
-2.0764,510.693,30,12.1837,58.3523,5.19889
-0.253894,581.308,30,14.8837,70.4129,5.60386
-4.03614,550.923,30,12.1695,59.0773,4.81238
-1.36222,547.796,30,13.4372,64.0447,5.35191
-3.61536,554.04,30,12.4435,60.2307,4.89152
-2.62694,548.35,30,12.8036,61.5523,5.08556
-3.45979,556.678,30,12.5796,60.8241,4.92129
-0.974886,587.923,30,14.6397,69.594,5.43788
0.0492721,523.353,30,13.5571,64.0076,5.67606
1.60414,525.26,30,14.4401,67.4816,6.07086
-1.32907,544.984,30,13.3855,63.7836,5.35918
0.804694,546.099,30,14.5621,68.4096,5.86256
-0.393848,504.254,30,12.8414,60.8077,5.57102
1.49733,548.715,30,15.0237,70.2581,6.04235
1.62793,561.96,30,15.4631,72.2508,6.07724
1.71626,514.089,30,14.1934,66.2802,6.10102
-4.12331,574.648,30,12.6498,61.4465,4.79624
-2.85744,550.759,30,12.7441,61.3638,5.03925
-4.52119,596.384,30,12.9228,62.9479,4.72358
1.28347,578.266,30,15.7044,73.5439,5.9859
-3.43364,596.155,30,13.4856,65.1928,4.92632
-4.38868,571.123,30,12.4407,60.5431,4.74759
1.80638,551.203,30,15.2703,71.2672,6.12544
-2.85234,551.396,30,12.7614,61.4448,5.04027
-3.9391,524.185,30,11.6234,56.388,4.83046
-4.47523,517.833,30,11.2412,54.739,4.73189
-2.04026,572.589,30,13.6797,65.5008,5.20646
-0.672785,547.459,30,13.7924,65.4329,5.50647
1.85595,509.07,30,14.1296,65.9223,6.13894
1.76112,524.777,30,14.5132,67.7538,6.11316
0.866472,502.66,30,13.4355,63.0913,5.87825
1.14671,544.252,30,14.7038,68.9197,5.95025
0.980126,543.584,30,14.5926,68.4736,5.90728
0.124312,569.839,30,14.8039,69.8594,5.69416
-4.77477,506.686,30,10.8691,53.0386,4.67816
-3.67124,575.056,30,12.887,62.4019,4.88089
-2.47667,570.517,30,13.3997,64.3521,5.1161
-0.450458,552.543,30,14.0405,66.5108,5.55782
-2.6864,597.517,30,13.9191,66.9425,5.07355
-4.28711,589.546,30,12.8938,62.7037,4.76612
0.971153,532.678,30,14.2949,67.0808,5.90498
0.383326,516.893,30,13.5626,63.8919,5.75735
-4.54156,581.65,30,12.5934,61.3518,4.71991
-4.59808,518.162,30,11.1936,54.5543,4.70974
0.652119,522.086,30,13.8407,65.0862,5.82411
-0.269334,520.405,30,13.3165,63.0049,5.60022
-3.65008,577.874,30,12.961,62.7508,4.88491
-2.31291,563.63,30,13.323,63.912,5.14972
1.5159,501.33,30,13.7361,64.2284,6.04729
-3.5884,520.479,30,11.7021,56.6318,4.89666
-2.0793,569.842,30,13.5933,65.1046,5.19828
-4.9292,507.544,30,10.8208,52.8603,4.65083
-0.889644,500.186,30,12.4962,59.3699,5.4571
1.88678,545.532,30,15.1594,70.7126,6.14736
-4.81033,595.021,30,12.746,62.2128,4.67185
-3.35353,523.618,30,11.8822,57.4095,4.94179
-2.65435,583.243,30,13.6037,65.4111,5.08001
-3.35902,534.948,30,12.1367,58.6413,4.94072
-1.26855,589.147,30,14.5042,69.0863,5.3725
-1.07481,533.06,30,13.2223,62.8983,5.4155
-2.04631,550.558,30,13.1502,62.9682,5.20519
1.66355,572.368,30,15.7708,73.6716,6.08681
0.684104,512.954,30,13.6153,64.0126,5.83214
-1.62715,567.037,30,13.7668,65.733,5.29433
-0.769956,598.654,30,15.0256,71.33,5.48426
-0.377183,576.85,30,14.6996,69.599,5.57491
-1.10623,526.998,30,13.0561,62.1205,5.40849
1.62493,592.136,30,16.2915,76.1233,6.07643
-1.6029,581,30,14.1191,67.4041,5.29956
0.803148,558.793,30,14.8997,69.9963,5.86217
-4.13396,528.313,30,11.6249,56.4724,4.79427
-4.08514,506.158,30,11.159,54.1903,4.80329
-0.0424154,511.508,30,13.2036,62.3767,5.65407
-0.687328,538.031,30,13.5472,64.2762,5.50313
-1.86483,551.498,30,13.2662,63.4452,5.24349
-0.460574,549.441,30,13.9562,66.1159,5.55547
0.42429,517.601,30,13.6026,64.0626,5.76744
-2.52726,561.045,30,13.1512,63.1804,5.10579
1.07972,503.924,30,13.5794,63.6778,5.93291
-3.59638,595.793,30,13.3912,64.8096,4.89514
-3.06937,550.32,30,12.6285,60.8956,4.99725
-2.92603,527.943,30,12.1834,58.6913,5.0256
-1.68258,588.277,30,14.2517,68.0739,5.2824
-4.07263,518.33,30,11.433,55.5162,4.80561
-2.84043,517.708,30,11.9874,57.713,5.04264
-4.21602,527.56,30,11.5707,56.2412,4.77915
0.217158,509.154,30,13.2747,62.6041,5.71668
-1.11961,579.949,30,14.3604,68.3328,5.40551
0.81271,556.438,30,14.8424,69.7225,5.8646
-0.307583,504.38,30,12.8874,60.9904,5.59122
-4.22327,545.104,30,11.9521,58.0978,4.77782
1.7801,535.436,30,14.8187,69.1713,6.11831
0.760776,513.247,30,13.6631,64.2049,5.85145
1.84502,514.831,30,14.2836,66.6455,6.13596
-0.227701,584.351,30,14.9767,70.8406,5.61004
-1.43465,554.361,30,13.5601,64.6617,5.33607
-3.64534,507.633,30,11.3877,55.1319,4.88582
1.80036,508.593,30,14.0866,65.7455,6.12381
-2.99126,567.684,30,13.0669,62.976,5.01266
-4.66847,568.176,30,12.2398,59.6824,4.69712
0.543813,579.619,30,15.3024,72.0109,5.79706
-0.511982,599.385,30,15.1946,72.0077,5.54353
-0.970633,597.371,30,14.8774,70.7219,5.43884
-3.3074,584.218,30,13.2814,64.1496,4.95072
-2.17664,588.817,30,13.9927,67.0619,5.17796
-2.17085,544.369,30,12.9393,62.0112,5.17917
-1.30111,555.665,30,13.6626,65.0921,5.36533
-1.78825,521.494,30,12.5819,60.1414,5.25979
-1.33301,547.483,30,13.4448,64.068,5.35832
0.320161,572.605,30,14.9881,70.6366,5.74183
-4.50258,502.51,30,10.8968,53.0718,4.72694
-3.63111,560.634,30,12.5837,60.9163,4.88852
-0.876563,559.011,30,13.9729,66.38,5.46006
-2.3651,593.969,30,14.0116,67.239,5.13897
-1.32633,512.737,30,12.5948,60.0148,5.35978
1.23905,517.504,30,14.0304,65.7239,5.97428
-3.51353,552.488,30,12.4585,60.2609,4.91097
-3.31812,507.066,30,11.5226,55.6587,4.94864
0.272738,540.397,30,14.1193,66.5631,5.73023
-2.56471,504.353,30,11.805,56.7275,5.09817
0.973085,531.377,30,14.261,66.9209,5.90547
-1.42159,584.934,30,14.3152,68.2564,5.33892
-1.19689,587.061,30,14.4931,68.9999,5.38834
-4.76095,565.769,30,12.1432,59.25,4.68062
-0.439922,512.288,30,13.0228,61.6859,5.56027
0.638576,576.195,30,15.2673,71.8009,5.82072
-0.685692,525.396,30,13.2299,62.7701,5.50351
-0.508166,528.499,30,13.3996,63.4995,5.54442
-3.05044,544.581,30,12.5061,60.2974,5.00098
0.382022,572.437,30,15.0193,70.7547,5.75703
-1.45814,529.307,30,12.9354,61.6929,5.33095
1.05404,541.244,30,14.5708,68.3384,5.92628
-1.74313,582.123,30,14.0694,67.2309,5.26942
-3.10397,518.053,30,11.8719,57.2608,4.99044
-0.281638,534.505,30,13.6708,64.6866,5.59732
-0.136741,554.122,30,14.2518,67.3709,5.63158
-2.69485,594.463,30,13.8434,66.5822,5.07184
-3.3293,524.8,30,11.9204,57.5844,4.94648
0.076655,541.71,30,14.0474,66.3104,5.68265
1.13422,505.325,30,13.6456,63.965,5.94701
-1.62291,561.386,30,13.6318,65.0868,5.29524
-4.21045,533.74,30,11.7088,56.9103,4.78018
-2.43573,542.636,30,12.7653,61.2881,5.12448
-0.468903,502.035,30,12.7479,60.3954,5.55353
-2.74006,589.828,30,13.7111,65.9665,5.06275
1.39145,507.941,30,13.8514,64.8205,6.01429
-0.0661896,521.355,30,13.4455,63.5295,5.64839
0.562619,563.837,30,14.8964,70.092,5.80175
-1.43245,547.151,30,13.3849,63.8253,5.33655
-1.7021,588.748,30,14.2522,68.0857,5.27821
-1.26639,536.395,30,13.2066,62.9047,5.37298
-4.78281,501.215,30,10.7483,52.452,4.67673
1.88416,541.306,30,15.0405,70.159,6.14665
-0.945071,514.808,30,12.8339,60.9974,5.44459
-3.92548,595.597,30,13.214,64.0984,4.833
-1.81202,510.33,30,12.3012,58.8089,5.25472
-0.601504,596.17,30,15.061,71.4171,5.52285
1.03287,579.08,30,15.5768,73.0666,5.92083
-1.13774,589.253,30,14.5806,69.3888,5.40147
0.612179,562.515,30,14.8898,70.0376,5.81411
0.305928,552.244,30,14.4472,68.094,5.73835
1.2978,570.384,30,15.4988,72.5742,5.98966
-0.736527,539.639,30,13.5619,64.3671,5.49188
-2.00421,565.96,30,13.5403,64.8176,5.21404
1.829,598.988,30,16.6084,77.5006,6.1316
1.8504,570.139,30,15.8213,73.8176,6.13743
-3.40935,581.585,30,13.1686,63.6496,4.931
-1.32154,536.127,30,13.1718,62.7621,5.36084
-1.72549,531.58,30,12.8566,61.4283,5.2732
-1.09982,553.501,30,13.7161,65.258,5.40992
-0.867954,567.378,30,14.1867,67.3921,5.46201
0.145269,554.227,30,14.41,67.9907,5.69923
1.70945,566.279,30,15.6303,72.9932,6.09918
-4.03238,545.727,30,12.0565,58.5273,4.81308
0.73686,579.145,30,15.4033,72.3935,5.84542
-0.183757,591.799,30,15.1933,71.8441,5.62043
0.876252,597.636,30,15.9801,75.0354,5.88074
-0.222182,582.209,30,14.925,70.5934,5.61134
1.1126,503.718,30,13.591,63.7181,5.94141
-0.338831,590.789,30,15.0771,71.368,5.58389
-3.11011,592.97,30,13.5854,65.5285,4.98924
-4.91259,541.811,30,11.559,56.4599,4.65376
-0.7105,595.001,30,14.9683,71.0296,5.49783
0.752969,548.673,30,14.6018,68.6195,5.84948
-2.09786,530.1,30,12.6361,60.5279,5.1944
1.89214,594.409,30,16.521,77.0612,6.14883
-4.35074,529.058,30,11.5418,56.1535,4.7545
-2.84852,590.227,30,13.6622,65.7801,5.04103
-1.8428,500.107,30,12.0403,57.5739,5.24817
-2.01362,580.508,30,13.8832,66.4636,5.21206
-1.25264,567.004,30,13.9677,66.5236,5.37601
-3.63503,576.867,30,12.9461,62.6721,4.88777
1.59618,564.786,30,15.522,72.5415,6.06873
-3.48704,580.818,30,13.111,63.4056,4.91605
1.89432,533.481,30,14.8288,69.167,6.14943
-1.82663,508.961,30,12.2612,58.6237,5.25161
-1.19929,526.788,30,13.0039,61.9109,5.38781
1.48875,545.885,30,14.9414,69.8769,6.04007
0.323154,589.903,30,15.4426,72.7773,5.74257
-1.93648,560.118,30,13.436,64.2885,5.22832
-4.43419,513.477,30,11.1648,54.3514,4.73932
-3.7571,544.81,30,12.1679,58.9549,4.86464
-4.5288,540.468,30,11.7077,57.0317,4.72221
-3.02069,598.204,30,13.7536,66.2987,5.00685
1.18597,554.936,30,15.0148,70.3598,5.96045
-1.87953,526.499,30,12.6576,60.5406,5.24038
-3.46338,506.078,30,11.4346,55.2889,4.9206
1.32433,512.868,30,13.95,65.3108,5.99662
-2.10869,507.12,30,12.0832,57.8839,5.19213
1.63014,557.975,30,15.3547,71.7434,6.07783
-1.00794,544.912,30,13.5514,64.4345,5.43046
-0.331898,562.431,30,14.3572,67.9574,5.58552
1.55643,503.184,30,13.8081,64.5484,6.0581
0.629568,561.347,30,14.8687,69.9307,5.81846
0.172886,537.871,30,13.9996,66.0422,5.70592
-4.93154,576.719,30,12.2944,60.0602,4.65042
0.38808,596.309,30,15.6493,73.7194,5.75852
1.2336,551.349,30,14.9449,70.0103,5.97286
-2.27651,590.543,30,13.9791,67.0424,5.15724
1.725,524.108,30,14.4748,67.5906,6.10338
-4.71412,573.869,30,12.34,60.1905,4.68896
-3.08974,510.815,30,11.7125,56.4868,4.99324
0.479266,506.392,30,13.3361,62.7847,5.78104
1.54065,575.153,30,15.7736,73.7438,6.05388
-1.96027,507.619,30,12.1653,58.2182,5.2233
-1.94873,520.703,30,12.4845,59.741,5.22573
-4.25775,560.389,30,12.2704,59.6596,4.7715
1.85184,524.286,30,14.5497,67.884,6.13782
-4.57883,503.846,30,10.8927,53.0804,4.7132
-0.24628,536.478,30,13.7399,64.9985,5.60565
0.538449,500.067,30,13.1994,62.1169,5.79573
-2.07805,586.82,30,13.999,67.0471,5.19854
-4.50147,508.01,30,11.0165,53.6546,4.72714
-1.33855,587.406,30,14.4221,68.7277,5.3571
-3.41203,520.597,30,11.7864,56.97,4.93048
1.88078,554.71,30,15.4109,71.8887,6.14572
-0.109498,560.192,30,14.4231,68.168,5.63806
-0.494267,532.906,30,13.5186,64.0574,5.54764
-0.585054,557.497,30,14.0929,66.8195,5.52664
-1.42349,551.244,30,13.4897,64.3213,5.3385
-1.13012,598.266,30,14.808,70.4673,5.40317
1.73748,561.827,30,15.5239,72.4834,6.10676
1.18881,527.429,30,14.2722,66.8783,5.96119
0.609435,510.983,30,13.5243,63.616,5.81343
0.359392,547.682,30,14.3573,67.6463,5.75146
-1.77306,542.41,30,13.0943,62.5841,5.26303
-3.87537,583.445,30,12.97,62.8932,4.84238
0.951948,596.972,30,16.0085,75.1316,5.90006
0.327145,520.015,30,13.6152,64.1633,5.74355
1.03778,502.579,30,13.5216,63.4239,5.9221
-2.59983,505.733,30,11.821,56.8183,5.09105
1.35239,592.057,30,16.1212,75.4618,6.004
1.33117,566.616,30,15.416,72.1708,5.99842
-2.12923,569.049,30,13.548,64.9095,5.18784
-3.10608,541.504,30,12.4082,59.8488,4.99003
-3.86584,579.589,30,12.8892,62.4969,4.84417
-3.29907,527.28,30,11.9909,57.9132,4.95234
-4.18666,584.318,30,12.8304,62.3516,4.78455
-2.26385,523.071,30,12.388,59.4068,5.15986
-2.21684,567.313,30,13.4605,64.5292,5.1696
-0.192922,564.959,30,14.4992,68.5657,5.61826
-3.17013,527.101,30,12.0478,58.1362,4.97747
-2.20363,553.955,30,13.1503,63.0365,5.17235
-4.3659,577.686,30,12.595,61.2844,4.75174
0.810851,589.693,30,15.7283,73.885,5.86412
-0.290903,520.985,30,13.3202,63.0317,5.59514
-1.86689,568.665,30,13.678,65.4158,5.24306
0.0830948,555.699,30,14.4137,68.0367,5.68421
1.03071,503.462,30,13.5417,63.5211,5.92027
0.910895,530.378,30,14.2004,66.6639,5.88957
-4.99379,594.513,30,12.6424,61.7871,4.63947
-4.63374,503.596,30,10.8636,52.9589,4.70334
1.00869,512.636,30,13.7768,64.6335,5.91461
-1.26114,510.247,30,12.5654,59.8483,5.37414
-3.74166,546.714,30,12.2179,59.1907,4.86755
-0.245006,519.512,30,13.3061,62.9455,5.60595
0.228813,560.268,30,14.6138,68.9145,5.71952
-0.0593099,571.804,30,14.7505,69.6921,5.65003
-3.76458,535.529,30,11.9571,57.9364,4.86323
-1.77671,584.022,30,14.0968,67.3774,5.26225
-0.337502,548.775,30,14.0056,66.2954,5.5842
-1.6125,518.396,30,12.593,60.1226,5.29749
-4.73464,520.335,30,11.1797,54.5389,4.68531
-4.39318,539.669,30,11.7534,57.2004,4.74677
-3.0309,524.15,30,12.0461,58.0721,5.00483
-0.529498,522.706,30,13.2418,62.7607,5.53948
-3.97926,513.742,30,11.3737,55.1924,4.82296
-3.41973,582.535,30,13.1847,63.7321,4.929
-0.457525,569.154,30,14.4586,68.4948,5.55618
0.491246,533.701,30,14.0617,66.1958,5.78401
-1.99131,528.016,30,12.6389,60.4971,5.21675
-0.530265,565.35,30,14.3217,67.8793,5.5393
0.48942,518.631,30,13.6637,64.3229,5.78355
-0.729672,573.654,30,14.4206,68.4392,5.49345
1.97939,515.886,30,14.3861,67.065,6.17277
-4.59891,567.278,30,12.2543,59.7238,4.70959
-2.05297,522.91,30,12.4866,59.7933,5.2038
-2.4954,597.48,30,14.0227,67.3526,5.11228
-3.70981,584.908,30,13.0879,63.3914,4.87358
-1.5218,561.951,30,13.6993,65.3641,5.31711
-1.67334,571.716,30,13.8554,66.1772,5.28439
-1.02766,525.33,30,13.0544,62.0798,5.42604
-0.556404,584.526,30,14.7926,70.1232,5.53325
0.82801,527.616,30,14.0818,66.143,5.86848
-2.56666,520.874,30,12.1908,58.582,5.09777
-4.86899,593.828,30,12.6907,61.9689,4.66146
-2.91467,541.053,30,12.4915,60.1708,5.02785
-2.72349,529.799,30,12.3237,59.2846,5.06608
-3.77722,588.338,30,13.1296,63.6235,4.86084
-0.0606081,520.387,30,13.4234,63.4227,5.64972
-1.87644,540.851,30,13.0042,62.1971,5.24103
1.72593,567.13,30,15.6636,73.1409,6.10364
-4.36144,586.94,30,12.7991,62.2752,4.75255
-3.49136,513.583,30,11.5913,56.0579,4.91523
0.858537,557.178,30,14.8882,69.9165,5.87623
-0.790951,585.155,30,14.6749,69.6748,5.47948
0.585609,589.385,30,15.5851,73.3214,5.80748
-3.81997,504.281,30,11.2348,54.4577,4.85279
-4.99047,547.544,30,11.6451,56.9119,4.64005
-1.79556,568.332,30,13.708,65.5275,5.25823
-3.47196,507.29,30,11.4581,55.4059,4.91895
-0.00721039,534.557,30,13.8173,65.2606,5.66249
-3.99714,595.297,30,13.17,63.9168,4.81963
-1.08201,563.214,30,13.9664,66.441,5.41389
-4.0615,537.526,30,11.8616,57.593,4.80768
1.40549,542.559,35,13.9499,67.4558,4.92311
0.207972,595.463,35,14.619,71.2811,4.70078
-0.074222,509.556,35,12.3738,60.4529,4.65063
1.47675,568.275,35,14.6511,70.8119,4.93685
-2.95939,524.371,35,11.3719,56.7129,4.18132
0.814263,559.642,35,14.0653,68.2927,4.81137
1.89881,517.554,35,13.5611,65.3542,5.01945
-4.37199,564.88,35,11.5807,58.354,3.97705
-1.55643,559.581,35,12.8253,63.3186,4.40012
-1.84417,520.209,35,11.789,58.3223,4.35387
-2.78588,536.781,35,11.7213,58.3816,4.20749
1.08777,549.821,35,13.9649,67.6768,4.86257
-0.644597,587.479,35,13.9532,68.4429,4.55173
-4.46257,505.045,35,10.3165,52.0188,3.96446
-2.33878,548.413,35,12.1886,60.5136,4.27605
-4.01062,527.469,35,10.971,55.1348,4.02787
1.83333,566.111,35,14.7963,71.3387,5.0065
-2.28198,575.098,35,12.8103,63.5742,4.28488
-1.39828,529.73,35,12.2166,60.2455,4.42586
-0.533026,591.892,35,14.1192,69.2028,4.57082
-2.30418,529.118,35,11.7758,58.4496,4.28142
-2.83642,552.759,35,12.0461,60.0213,4.19984
-3.15841,501.598,35,10.7926,53.9016,4.15161
-3.22275,523.563,35,11.2365,56.1448,4.14207
-4.159,598.598,35,12.3769,62.2681,4.00689
-0.216649,505.612,35,12.2103,59.7138,4.62563
1.06954,591.877,35,15.0226,72.8114,4.85914
1.83759,519.323,35,13.5756,65.4515,5.00734
0.240963,511.829,35,12.5818,61.3336,4.7067
0.0752781,519.225,35,12.682,61.8935,4.6771
-2.33841,528.394,35,11.7438,58.3052,4.27611
0.720129,569,35,14.2487,69.228,4.79394
-1.36055,530.728,35,12.2577,60.432,4.43204
1.94601,523.542,35,13.7428,66.2085,5.02882
-1.74616,515.77,35,11.7335,58.0069,4.36954
1.33343,599.13,35,15.3618,74.3202,4.90928
1.86711,595.562,35,15.5862,75.1298,5.01318
-0.310944,578.427,35,13.9177,68.1088,4.60919
-1.14276,517.386,35,12.0518,59.3251,4.46794
0.412926,592.572,35,14.6639,71.3978,4.73772
-4.84376,504.55,35,10.1501,51.3245,3.91212
-0.952434,524.527,35,12.3094,60.5111,4.49967
-4.36976,598.89,35,12.279,61.8719,3.97736
0.653849,501.986,35,12.5384,60.9467,4.78173
-2.27797,553.316,35,12.3271,61.1742,4.2855
-0.252498,542.336,35,13.079,63.978,4.61937
-4.63132,534.373,35,10.8421,54.7371,3.94116
-1.82379,509.58,35,11.5574,57.1681,4.35712
1.49925,555.254,35,14.3278,69.2385,4.9412
1.64618,526.765,35,13.6695,65.9907,4.96976
-4.11711,511.461,35,10.5929,53.2765,4.0128
0.894043,565.395,35,14.2537,69.1689,4.82622
1.23458,537.076,35,13.7185,66.4151,4.8904
-3.81871,570.805,35,11.9635,60.0382,4.05526
-3.47112,579.11,35,12.3067,61.6034,4.10556
0.56176,508.274,35,12.6504,61.5305,4.76483
-3.67904,511.687,35,10.7843,54.065,4.07536
-2.34409,556.165,35,12.3583,61.3584,4.27522
1.91897,528.805,35,13.8666,66.8172,5.02345
-3.2772,591.021,35,12.6569,63.267,4.13403
1.79335,566.871,35,14.7935,71.3447,4.99861
-3.50435,537.965,35,11.4172,57.1649,4.10071
-3.7898,573.15,35,12.0265,60.3416,4.0594
-4.15708,506.03,35,10.4637,52.6421,4.00716
-0.354153,517.781,35,12.4376,60.884,4.60168
-3.67835,593.887,35,12.5171,62.7517,4.07546
1.9098,503.137,35,13.1889,63.5556,5.02163
0.853261,568.574,35,14.3113,69.4682,4.81862
-2.84541,508.283,35,11.0729,55.1759,4.19848
1.33049,503.297,35,12.9032,62.4266,4.90872
-4.07109,582.087,35,12.0778,60.7242,4.0193
-3.64626,582.317,35,12.2889,61.5934,4.0801
-4.91454,559.728,35,11.2282,56.8056,3.90251
0.643494,556.356,35,13.8909,67.5257,4.77982
-3.34212,535.297,35,11.434,57.1815,4.12446
-2.06787,573.484,35,12.8825,63.8343,4.31841
0.0859648,595.458,35,14.55,71.0049,4.679
0.592095,598.13,35,14.9043,72.4778,4.77039
-3.89195,518.866,35,10.8432,54.4454,4.04477
-3.22879,567.487,35,12.1763,60.8432,4.14118
-4.03796,550.681,35,11.4413,57.5098,4.024
-3.90938,500.472,35,10.4516,52.4855,4.04228
-0.0345385,556.703,35,13.5396,66.1298,4.65763
-3.60046,522.424,35,11.0451,55.3405,4.08673
-4.08188,578.637,35,12.001,60.343,4.01778
-4.46021,526.812,35,10.7622,54.265,3.96479
-4.29171,528.021,35,10.8598,54.6893,3.98826
-3.36945,559.438,35,11.9367,59.7073,4.12045
-4.61395,581.959,35,11.8158,59.6452,3.94355
-1.27259,579.744,35,13.436,66.1996,4.44649
-2.74834,555.352,35,12.1448,60.4748,4.21318
-1.3121,561.452,35,12.9919,64.0297,4.43999
-0.70481,590.412,35,13.99,68.6526,4.54147
-4.29736,535.497,35,11.0111,55.4535,3.98747
-0.776399,580.074,35,13.7067,67.2965,4.52933
-0.218062,518.088,35,12.511,61.1846,4.62538
-2.18031,549.208,35,12.2827,60.9114,4.30075
-1.33738,512.18,35,11.8401,58.3634,4.43584
-2.54934,591.518,35,13.0378,64.8282,4.24355
-2.08527,559.063,35,12.55,62.1943,4.31567
-4.53749,516.25,35,10.5138,53.0431,3.95409
-1.85102,551.3,35,12.4902,61.7944,4.35277
-0.381196,539.286,35,12.9405,63.358,4.597
0.756044,569.546,35,14.2822,69.3734,4.80058
-1.96703,511.891,35,11.5446,57.1636,4.33434
-4.5485,574.46,35,11.6941,59.0027,3.95257
-2.03432,529.86,35,11.9183,59.0423,4.3237
-3.17081,538.697,35,11.5852,57.865,4.14977
-2.73429,598.351,35,13.0924,65.1867,4.21531
0.969369,556.331,35,14.066,68.2223,4.84031
-1.3448,533.444,35,12.328,60.7719,4.43462
-3.70148,513.925,35,10.8218,54.2619,4.07212
1.92143,558.178,35,14.6382,70.5341,5.02394
-3.30999,581.631,35,12.4396,62.1957,4.12919
-3.60669,577.278,35,12.2018,61.1389,4.08583
-1.72433,508.402,35,11.5758,57.2184,4.37304
-4.14056,515.709,35,10.6709,53.678,4.00949
-3.39739,559.334,35,11.9213,59.6422,4.11635
0.66993,542.006,35,13.5465,65.8392,4.78468
-2.81467,564.813,35,12.3194,61.3734,4.20313
1.32305,539.881,35,13.8371,66.9485,4.9073
0.657607,535.51,35,13.3777,65.0247,4.78242
-3.01034,517.053,35,11.1906,55.8293,4.17369
-3.65045,532.556,35,11.2369,56.3223,4.07949
-1.87668,590.474,35,13.3643,66.1307,4.34869
-1.62535,531.833,35,12.1564,60.0459,4.38898
-0.328938,578.05,35,13.8989,68.0254,4.60606
0.764834,562.463,35,14.1093,68.5296,4.80221
-4.82277,514.536,35,10.3597,52.3762,3.91498
-0.78678,575.928,35,13.6033,66.7934,4.52757
0.982759,517.946,35,13.1022,63.5421,4.84282
1.48281,509.916,35,13.1496,63.5521,4.93803
-1.85971,573.667,35,12.9926,64.2835,4.35139
-3.60158,522.176,35,11.0393,55.3122,4.08657
-1.79457,592.448,35,13.4523,66.5271,4.36179
-1.60918,576.835,35,13.1934,65.1606,4.39159
-4.44099,510.701,35,10.4411,52.6385,3.96746
-0.467339,508.046,35,12.1501,59.5242,4.58212
0.267978,533.252,35,13.1221,63.9556,4.71155
-1.95121,506.932,35,11.4399,56.6386,4.33685
1.742,508.364,35,13.2405,63.8779,4.98852
1.51901,523.224,35,13.5115,65.2851,4.94503
1.12028,521.193,35,13.2544,64.2189,4.86872
1.92255,551.935,35,14.4751,69.7477,5.02416
1.97661,585.122,35,15.3773,74.0673,5.03491
0.554947,520.959,35,12.9627,63.0525,4.76359
-4.87408,514.219,35,10.332,52.2562,3.908
-2.85448,503.745,35,10.9701,54.6672,4.19711
-3.84408,586.752,35,12.2853,61.6647,4.05162
-0.0312497,547.982,35,13.3292,65.1006,4.65821
-4.01172,588.475,35,12.2393,61.5094,4.02772
0.346622,530.464,35,13.0933,63.7802,4.72572
-4.52527,512.364,35,10.4398,52.6648,3.95578
1.60322,519.389,35,13.4559,64.9788,4.96138
-3.36858,585.086,35,12.4844,62.4464,4.12058
-1.34399,528.44,35,12.2128,60.2035,4.43475
1.67944,586.133,35,15.2295,73.505,4.97626
-4.09147,542.367,35,11.2445,56.543,4.01642
0.513826,579.688,35,14.4011,70.0691,4.75608
0.178896,562.318,35,13.7898,67.2513,4.69557
-3.21487,594.545,35,12.7639,63.7729,4.14324
-4.69094,593.448,35,12.0119,60.67,3.93298
1.89232,599.971,35,15.7167,75.746,5.01817
-3.45678,563.025,35,11.9717,59.9202,4.10765
-2.28376,578.89,35,12.8939,63.9898,4.2846
-3.08568,505.229,35,10.9021,54.4198,4.16243
-0.286839,521.176,35,12.5519,61.4147,4.61338
-3.91422,598.812,35,12.5028,62.7887,4.04159
-4.3871,541.079,35,11.086,55.8678,3.97495
-2.3057,517.888,35,11.5252,57.2063,4.28119
-2.35529,575.129,35,12.774,63.4277,4.27349
-1.78334,514.02,35,11.6766,57.7411,4.36358
0.247077,557.055,35,13.6968,66.7662,4.7078
-0.495405,571.357,35,13.6493,66.882,4.57728
1.61799,591.42,35,15.3307,74.0246,4.96426
-2.80283,576.366,35,12.5772,62.6527,4.20492
-2.45103,513.849,35,11.3699,56.4948,4.25868
-1.41567,570.484,35,13.1475,64.8443,4.42302
-2.63565,593.625,35,13.0398,64.8782,4.23034
-2.60868,523.498,35,11.5116,57.2637,4.23446
-0.107484,562.942,35,13.6526,66.7161,4.64477
-3.69972,547.036,35,11.5198,57.7612,4.07237
-2.52328,563.566,35,12.4345,61.8167,4.24756
-3.72652,540.921,35,11.3789,57.0658,4.06851
1.36883,550.449,35,14.1328,68.3577,4.91607
-3.07474,511.388,35,11.0398,55.1027,4.16406
-0.679006,521.694,35,12.3741,60.7121,4.54586
0.121751,555.18,35,13.5846,66.2772,4.68537
-1.14403,537.284,35,12.5147,61.6041,4.46773
-0.791856,509.994,35,12.0435,59.1371,4.52671
1.54329,549.759,35,14.21,68.6485,4.94974
-4.75968,560.351,35,11.3108,57.1578,3.92358
1.90509,583.144,35,15.2834,73.6511,5.0207
0.130196,546.155,35,13.3681,65.2173,4.68688
1.80435,538.479,35,14.0584,67.7947,5.00078
-0.39087,579.514,35,13.9006,68.0633,4.59532
-3.64338,511.014,35,10.7854,54.0565,4.08051
1.59497,565.103,35,14.6356,70.6794,4.95978
-1.67397,508.202,35,11.5941,57.2884,4.38114
-1.67503,582.06,35,13.2786,65.6121,4.38097
-2.63238,550.272,35,12.089,60.1464,4.23084
1.38004,522.622,35,13.4241,64.925,4.91822
-1.56561,546.276,35,12.5158,61.7949,4.39864
-2.80064,570.411,35,12.4484,62.0097,4.20525
-1.73797,545.131,35,12.4054,61.3251,4.37085
-0.194382,510.292,35,12.3341,60.3094,4.62952
-0.0154507,554.862,35,13.5048,65.9512,4.66101
-3.37158,552.04,35,11.7779,58.9137,4.12014
-0.849547,515.479,35,12.1457,59.6631,4.51697
-2.81089,543.778,35,11.8623,59.0948,4.2037
-2.34858,542.086,35,12.0433,59.7965,4.27453
-1.33101,586.694,35,13.566,66.8679,4.43688
-3.16545,592.891,35,12.7534,63.6974,4.15057
-4.6209,520.277,35,10.5605,53.3114,3.9426
0.184126,574.721,35,14.0968,68.746,4.69651
0.950709,588.01,35,14.8562,72.0646,4.83681
-4.69832,520.966,35,10.5417,53.247,3.93197
-1.83456,541.955,35,12.2865,60.7791,4.3554
-4.49601,555.549,35,11.333,57.1583,3.95983
-3.78299,536.451,35,11.2595,56.4905,4.06038
-2.92976,567.909,35,12.3306,61.4806,4.18578
-4.98984,527.591,35,10.5515,53.4123,3.89233
-4.80815,564.828,35,11.379,57.5231,3.91697
0.597878,553.838,35,13.8037,67.1231,4.77145
0.593633,587.558,35,14.6417,71.2002,4.77067
-2.3877,529.704,35,11.7501,58.357,4.26847
-0.511411,503.53,35,12.0215,58.9123,4.57453
-2.71977,584.455,35,12.7957,63.7027,4.21752
-0.659608,598.3,35,14.2019,69.6702,4.54917
-2.84768,590.291,35,12.8583,64.0734,4.19814
-3.5957,582.265,35,12.3126,61.689,4.08742
-1.62793,554.527,35,12.6739,62.6029,4.38856
-2.96177,516.599,35,11.2023,55.868,4.18097
-2.89266,548.448,35,11.9256,59.445,4.19136
1.93373,553.006,35,14.5094,69.9076,5.02638
-1.30663,585.676,35,13.5554,66.8041,4.44089
-1.82129,580.318,35,13.163,65.1091,4.35752
-0.622613,599.095,35,14.2413,69.8451,4.55548
0.351428,595.084,35,14.6911,71.5607,4.72659
-2.58789,562.754,35,12.385,61.5991,4.23764
-0.51314,534.178,35,12.7524,62.4947,4.57423
0.325027,583.635,35,14.3937,70.1252,4.72183
-1.13301,512.75,35,11.9484,58.8119,4.46956
-4.96122,555.81,35,11.1287,56.3219,3.8962
0.607968,589.584,35,14.7004,71.4782,4.7733
-0.90085,587.788,35,13.8217,67.9209,4.50833
-1.78143,595.172,35,13.5211,66.8612,4.36389
-4.20693,512.818,35,10.5829,53.2617,4.00015
-3.83911,588.251,35,12.3192,61.8322,4.05233
-4.84009,507.514,35,10.2112,51.6322,3.91262
0.813531,535.357,35,13.4546,65.3277,4.81124
-0.897532,593.237,35,13.9517,68.5578,4.50889
-1.0304,572.027,35,13.3832,65.8266,4.48663
-0.131389,539.303,35,13.0672,63.8659,4.64057
-1.04779,586.665,35,13.7164,67.4735,4.48373
0.843376,576.677,35,14.5098,70.4362,4.81678
-0.175937,560.913,35,13.5673,66.3309,4.63275
-2.97375,531.242,35,11.5144,57.4293,4.17917
1.03172,594.44,35,15.0657,73.0394,4.85201
-2.97528,561.312,35,12.1654,60.677,4.17894
1.24957,587.022,35,15.0029,72.6258,4.89326
-0.340418,563.116,35,13.5338,66.2438,4.60407
0.990342,546.192,35,13.8208,67.0234,4.84424
-4.52582,511.631,35,10.4246,52.5885,3.95571
-3.38126,514.753,35,10.9781,54.9171,4.11871
-2.82199,570.437,35,12.4384,61.9698,4.20202
-4.37494,518.254,35,10.6235,53.5323,3.97664
1.98302,576.595,35,15.1569,73.0025,5.03619
-2.48446,551.126,35,12.1787,60.528,4.25353
-2.72706,520.576,35,11.3939,56.7268,4.21641
-1.49715,586.623,35,13.4764,66.5048,4.40975
-4.72496,565.084,35,11.4222,57.706,3.92832
-2.58198,502.056,35,11.0517,54.9655,4.23855
0.628294,554.388,35,13.8337,67.2545,4.77703
-3.57911,576.818,35,12.2054,61.1449,4.08983
1.02454,561.414,35,14.2247,68.9658,4.85066
-3.016,592.826,35,12.8277,63.9993,4.17284
-2.39449,543.189,35,12.046,59.8296,4.26741
0.919269,568.56,35,14.3474,69.6116,4.83093
-1.60176,540.513,35,12.3663,61.0721,4.39279
-3.23948,522.469,35,11.2056,55.9971,4.1396
0.07129,564.517,35,13.7861,67.2839,4.67639
0.229703,591.466,35,14.5331,70.8515,4.70468
-2.93104,588.699,35,12.7814,63.7286,4.18558
-3.79856,578.234,35,12.129,60.8595,4.05815
-0.196936,537.194,35,12.983,63.4837,4.62908
1.5815,566.707,35,14.6695,70.85,4.95716
-2.6297,538.144,35,11.8238,58.8259,4.23125
-4.32082,583.098,35,11.9787,60.3366,3.98419
0.216243,566.442,35,13.911,67.8249,4.70226
-1.564,539.004,35,12.35,60.9755,4.3989
-3.40754,549.135,35,11.6992,58.5353,4.11486
0.50698,577.441,35,14.3415,69.7824,4.75483
0.475619,572.413,35,14.1994,69.106,4.74911
-0.573914,531.707,35,12.6634,62.0852,4.56381
-2.15872,571.673,35,12.796,63.4469,4.30413
-3.77019,544.108,35,11.4261,57.3206,4.06222
-3.9478,507.838,35,10.5892,53.1915,4.03681
0.480072,541.723,35,13.4404,65.4102,4.74993
-0.035842,586.087,35,14.2535,69.6174,4.6574
-2.45395,583.11,35,12.901,64.1037,4.25823
-4.28829,540.576,35,11.1196,55.9959,3.98874
-2.64706,539.269,35,11.8404,58.9158,4.2286
-0.73104,539.734,35,12.7761,62.7073,4.53702
0.667997,558.155,35,13.949,67.7966,4.78433
1.17636,526.593,35,13.4206,64.9992,4.87934
0.581147,512.799,35,12.7726,62.1164,4.76838
-3.5907,536.184,35,11.3404,56.8162,4.08815
-2.20463,565.663,35,12.6386,62.6873,4.29695
0.942549,507.846,35,12.8268,62.2239,4.83528
0.556834,570.164,35,14.1881,69.012,4.76393
-2.25455,560.206,35,12.4921,61.9827,4.28915
-4.00584,513.296,35,10.6782,53.6617,4.02855
-3.096,561.322,35,12.1076,60.4415,4.1609
-4.37719,545.91,35,11.1894,56.3848,3.97633
1.82548,542.586,35,14.1771,68.3573,5.00495
1.39651,546.549,35,14.0476,67.9326,4.92139
-0.755781,545.859,35,12.9086,63.3688,4.53282
-4.20959,556.464,35,11.4825,57.7899,3.99977
-4.06737,581.1,35,12.0591,60.6286,4.01983
0.465169,532.599,35,13.2065,64.2781,4.74721
-1.40995,514.548,35,11.8611,58.497,4.42396
-0.422208,501.067,35,12.0043,58.791,4.5899
-2.89097,501.731,35,10.9105,54.3845,4.19161
-0.958639,571.408,35,13.4063,65.9063,4.49863
-1.30307,505.258,35,11.6957,57.6379,4.44147
0.00525222,524.459,35,12.7751,62.3784,4.66467
0.114338,543.455,35,13.2939,64.8622,4.68405
1.10856,514.607,35,13.081,63.384,4.8665
-2.26168,586.272,35,13.0697,64.8519,4.28804
-2.47247,524.423,35,11.5941,57.6176,4.25537
-0.00507863,526.682,35,12.8241,62.6222,4.66284
-4.15491,519.725,35,10.7478,54.0707,4.00747
-4.64455,543.372,35,11.0188,55.6348,3.93935
-1.55859,572.89,35,13.1292,64.82,4.39977
-2.16047,520.54,35,11.6507,57.7687,4.30386
-1.58977,585.618,35,13.4045,66.1939,4.39473
-2.30743,593.343,35,13.2035,65.5374,4.28092
-0.191911,560.255,35,13.543,66.2194,4.62996
-3.66639,520.056,35,10.9662,54.9718,4.07719
-4.22972,598.47,35,12.3393,62.1115,3.99695
-2.92377,519.072,35,11.2729,56.2045,4.18668
1.99244,549.581,35,14.452,69.6029,5.03807
0.408573,538.175,35,13.3156,64.8347,4.73694
-4.70539,569.656,35,11.5237,58.2102,3.931
-0.345517,592.414,35,14.2351,69.6789,4.60318
-0.261118,592.957,35,14.295,69.9305,4.61786
1.7891,556.267,35,14.5144,70.0007,4.99778
1.34673,564.057,35,14.4699,69.9988,4.91183
-0.645602,558.737,35,13.27,65.0923,4.55155
1.38249,551.745,35,14.1735,68.5482,4.91869
-4.01542,580.155,35,12.0645,60.6324,4.02719
-2.39697,548.734,35,12.1678,60.4355,4.26703
-2.87967,546.319,35,11.8854,59.2391,4.19331
-4.89584,527.975,35,10.5991,53.6159,3.90505
-0.733465,591.801,35,14.0072,68.7512,4.5366
0.511324,552.421,35,13.7224,66.768,4.75562
-4.28599,536.653,35,11.0399,55.5938,3.98906
-1.50549,583.93,35,13.4101,66.1818,4.40839
-0.0813432,596.626,35,14.4842,70.7668,4.64937
-4.2469,570.105,35,11.7464,59.1345,3.99454
0.0199471,597.399,35,14.5601,71.0871,4.66727
-2.7703,523.659,35,11.4418,56.9832,4.20985
0.231134,540.892,35,13.2912,64.7962,4.70493
-0.483533,570.286,35,13.6301,66.782,4.57933
-3.19519,514.84,35,11.0614,55.2587,4.14616
-2.16474,576.46,35,12.9001,63.9659,4.30319
0.26532,585.404,35,14.404,70.2046,4.71107
0.410723,579.129,35,14.33,69.7731,4.73733
1.61277,555.402,35,14.3942,69.5051,4.96324
-0.248848,500.43,35,12.0701,59.0414,4.62
-4.93944,580.647,35,11.6361,58.8806,3.89914
0.903289,546.033,35,13.7705,66.8199,4.82795
-1.64064,541.468,35,12.3692,61.1037,4.38651
-1.4514,522.072,35,12.015,59.2736,4.41719
-1.49776,577.933,35,13.2764,65.5183,4.40965
-1.24701,596.283,35,13.8331,68.1439,4.4507
0.192013,501.711,35,12.3097,60.0279,4.69792
-3.18881,527.181,35,11.3294,56.595,4.1471
0.835406,549.737,35,13.8277,67.1288,4.8153
-4.08842,542.471,35,11.248,56.5595,4.01685
0.846171,596.082,35,14.9996,72.8128,4.8173
-1.63967,510.91,35,11.6716,57.6571,4.38667
-4.10618,578.018,35,11.9766,60.2308,4.01434
-2.8428,529.773,35,11.5422,57.5135,4.19888
0.142552,575.485,35,14.0928,68.7466,4.68908
1.04731,548.326,35,13.9053,67.4065,4.85495
-2.59841,503.879,35,11.0847,55.1359,4.23603
-3.12085,521.606,35,11.2398,56.1198,4.15719
-3.57671,521.395,35,11.0337,55.2742,4.09018
-0.165769,503.913,35,12.1934,59.6097,4.63454
-1.98952,573.435,35,12.9212,63.9899,4.33078
-4.5641,518.76,35,10.5537,53.2546,3.95042
-1.2859,546.663,35,12.6627,62.3956,4.44429
-4.23133,567.409,35,11.6981,58.8848,3.99672
-3.5415,525.771,35,11.1419,55.8018,4.0953
0.933035,525.44,35,13.2664,64.3602,4.8335
-2.32586,521.794,35,11.6029,57.6003,4.27805
-1.45616,589.284,35,13.5593,66.8943,4.41642
1.65187,552.453,35,14.3392,69.2212,4.97087
0.378369,535.658,35,13.2378,64.4697,4.73146
-0.178027,529.463,35,12.8056,62.6077,4.63239
-3.69508,507.812,35,10.6958,53.6276,4.07304
-2.22922,512.482,35,11.4393,56.7488,4.2931
-4.5939,539.962,35,10.9719,55.3772,3.94631
-0.0797128,502.969,35,12.2113,59.661,4.64966
0.704219,572.012,35,14.3153,69.5595,4.791
1.05785,529.359,35,13.4297,65.0966,4.85693
-2.39921,549.98,35,12.1943,60.5684,4.26668
-0.714645,509.836,35,12.0761,59.2647,4.5398
-3.26923,515.294,35,11.0387,55.1749,4.1352
-3.75428,560.747,35,11.7829,59.104,4.06451
-3.02646,552.237,35,11.9445,59.5972,4.17128
-1.24039,594.882,35,13.8042,67.9982,4.45179
1.81948,514.366,35,13.4367,64.7898,5.00377
-1.30427,501.109,35,11.5992,57.1624,4.44127
-1.71482,539.234,35,12.2824,60.7069,4.37457
-0.399663,565.413,35,13.5577,66.3885,4.5938
-2.02519,585.64,35,13.1777,65.2769,4.32514
1.10964,540.74,35,13.7458,66.605,4.8667
1.2214,593.59,35,15.1543,73.3731,4.8879
-2.69662,563.734,35,12.3534,61.4901,4.22104
1.45904,515.045,35,13.2697,64.1432,4.93343
-1.01264,598.527,35,14.013,68.9152,4.4896
-2.87714,587.397,35,12.7803,63.6986,4.1937
0.352866,526.093,35,12.9886,63.2672,4.72685
0.149941,522.995,35,12.8111,62.4909,4.6904
-4.39726,535.875,35,10.9749,55.3121,3.97353
1.67203,513.906,35,13.349,64.4322,4.97481
-2.46055,573.934,35,12.6947,63.0815,4.25721
-4.26829,571.297,35,11.7609,59.2168,3.99154
-4.03844,555.91,35,11.5497,58.0551,4.02393
-0.870673,501.38,35,11.8037,57.992,4.51341
-2.22702,552.788,35,12.3401,61.2163,4.29345
-3.33102,541.629,35,11.5744,57.8787,4.1261
1.96226,512.02,35,13.4487,64.7844,5.03206
-1.96547,561.212,35,12.6578,62.6745,4.33459
-3.37579,516.902,35,11.0264,55.1562,4.11952
1.85794,520.432,35,13.6152,65.6332,5.01136
-2.74268,581.178,35,12.7125,63.2987,4.21404
0.601333,560.302,35,13.9667,67.9139,4.77208
-0.710002,502.375,35,11.9015,58.406,4.54059
-3.62043,594.319,35,12.5551,62.9156,4.08384
-3.13015,537.448,35,11.5769,57.8069,4.15581
-3.50577,553.388,35,11.7439,58.801,4.1005
-0.0484054,590.841,35,14.3621,70.1541,4.65518
-2.63792,540.557,35,11.873,59.0739,4.22999
0.224465,512.222,35,12.5834,61.3486,4.70374
-0.819784,530.204,35,12.5072,61.4258,4.52199
1.77753,557.368,35,14.5367,70.1138,4.9955
-0.998746,569.437,35,13.3391,65.5949,4.49192
0.15395,528.736,35,12.9537,63.1849,4.69112
-0.967443,575.423,35,13.4958,66.3508,4.49716
1.49877,551.684,35,14.2354,68.7922,4.94111
1.68984,597.731,35,15.537,74.9839,4.97829
-4.67667,541.333,35,10.9633,55.368,3.93494
-0.579886,528.578,35,12.5859,61.708,4.56278
-2.95185,529.838,35,11.4939,57.3182,4.18246
-1.20807,512.308,35,11.9031,58.6201,4.45713
0.738513,548.925,35,13.7557,66.8245,4.79734
-2.58467,502.957,35,11.0704,55.0595,4.23814
-0.60942,531.33,35,12.6369,61.9709,4.55773
-4.62203,516.112,35,10.4755,52.8826,3.94244
0.158074,593.27,35,14.537,70.9061,4.69185
-0.852725,598.399,35,14.0977,69.2535,4.51643
-3.1168,579.385,35,12.4869,62.3445,4.1578
-0.372656,554.203,35,13.3029,65.1283,4.59848
-0.726336,527.31,35,12.4843,61.2731,4.53781
0.0693906,595.557,35,14.543,70.9792,4.67605
-1.53729,583.129,35,13.375,66.0236,4.40323
-0.0864843,568.391,35,13.796,67.4068,4.64847
-1.93228,531.025,35,11.9925,59.3666,4.33985
-1.46714,581.608,35,13.3769,65.9997,4.41463
-1.01126,591.319,35,13.845,68.0883,4.48983
-1.27983,591.244,35,13.6986,67.497,4.44529
-3.8673,582.633,35,12.1878,61.1856,4.0483
-3.196,538.048,35,11.5596,57.7481,4.14604
1.35535,534.281,35,13.7106,66.3217,4.91348
-4.68676,533.36,35,10.7975,54.5344,3.93355
-4.48573,589.341,35,12.0273,60.6554,3.96125
0.297618,557.399,35,13.7321,66.9147,4.71688
0.0441851,557.332,35,13.5963,66.3704,4.67157
-0.922553,517.573,35,12.1603,59.7658,4.50468
-4.61225,595.067,35,12.0827,60.9921,3.94379
0.606421,519.947,35,12.9633,63.0326,4.77301
-0.683864,599.847,35,14.2252,69.7963,4.54503
-0.00297028,521.223,35,12.6922,61.9773,4.66321
1.84057,547.017,35,14.3012,68.9482,5.00793
1.24774,512.702,35,13.1025,63.4274,4.89291
1.71914,544.158,35,14.1604,68.3263,4.98403
1.51079,582.446,35,15.0361,72.6557,4.94344
-3.60345,536.724,35,11.346,56.8498,4.0863
-4.90825,546.566,35,10.9669,55.4813,3.90337
-4.65107,550.032,35,11.1509,56.3048,3.93845
-2.71136,591.733,35,12.9594,64.5135,4.2188
-0.526212,592.5,35,14.1375,69.289,4.57199
-1.59481,541.583,35,12.3941,61.2067,4.39391
-4.05935,554.881,35,11.5187,57.9081,4.02097
-2.27299,531.417,35,11.8415,58.7626,4.28628
1.25868,544.13,35,13.9115,67.3386,4.895
-0.242952,530.525,35,12.7989,62.6038,4.62103
-4.27977,585.493,35,12.0476,60.6656,3.98993
0.273985,550.165,35,13.5415,65.9967,4.71263
-4.8725,512.156,35,10.2912,52.0493,3.90822
-0.190878,516.471,35,12.4851,61.0465,4.63014
1.60203,588.157,35,15.2368,73.5792,4.96115
-2.03627,518.804,35,11.6687,57.8067,4.32339
-3.09445,578.692,35,12.483,62.315,4.16113
-3.47524,555.607,35,11.8053,59.0953,4.10496
-3.14314,533.271,35,11.4811,57.3335,4.15388
-3.55488,562.035,35,11.9041,59.6248,4.09335
0.870724,552.4,35,13.9136,67.5294,4.82187
-4.48111,586.037,35,11.962,60.3243,3.96189
0.952926,507.483,35,12.8228,62.1998,4.83723
-0.832928,563.169,35,13.278,65.2175,4.51977
0.385804,514.52,35,12.7191,61.9401,4.73281
-4.41681,535.082,35,10.9501,55.195,3.97082
-4.49866,587.955,35,11.9928,60.4871,3.95946
-4.1302,592.067,35,12.2559,61.6465,4.01095
