Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-2.74123,568.211,35,12.4295,61.8893,4.21426
1.26888,536.286,35,13.7164,66.3892,4.89694
1.52465,539.38,35,13.9317,67.3129,4.94612
-4.07694,512.896,35,10.6397,53.4959,4.01848
-0.379137,583.417,35,14.0006,68.5473,4.59735
-1.37512,534.415,35,12.3358,60.8234,4.42965
-1.8126,573.697,35,13.0173,64.3843,4.35891
-3.91007,566.996,35,11.8405,59.4607,4.04219
-3.9509,590.611,35,12.3136,61.8549,4.03637
-2.80561,564.021,35,12.3065,61.3052,4.2045
-0.499973,534.629,35,12.7697,62.5737,4.5765
1.37024,553.898,35,14.2221,68.7891,4.91634
-0.923601,559.821,35,13.1524,64.6422,4.50451
-4.26117,508.874,35,10.4788,52.7587,3.99254
-2.672,517.317,35,11.3472,56.472,4.22479
-0.294754,571.363,35,13.7564,67.3116,4.612
0.00413629,570.201,35,13.8887,67.8165,4.66447
-3.33315,504.122,35,10.772,53.8669,4.12578
-4.66184,535.215,35,10.8459,54.7687,3.93697
-3.67247,585.289,35,12.3388,61.855,4.07631
-2.42954,506.911,35,11.2259,55.7706,4.262
0.0930161,548.758,35,13.4125,65.4508,4.68025
-3.78776,590.747,35,12.3968,62.1984,4.0597
1.07361,586.182,35,14.8803,72.1201,4.8599
1.16047,528.149,35,13.4521,65.1586,4.87632
-4.20456,583.594,35,12.0447,60.6173,4.00048
-4.87917,579.239,35,11.6361,58.8538,3.90731
-2.5786,540.584,35,11.9014,59.1901,4.23907
-2.57944,599.284,35,13.1933,65.6156,4.23894
-4.31225,578.241,35,11.883,59.8508,3.98539
-2.01507,551.039,35,12.4041,61.4402,4.32674
0.310891,507.176,35,12.5012,60.9111,4.71928
-4.84859,512.901,35,10.3161,52.1657,3.91146
-0.111662,530.873,35,12.8728,62.9071,4.64404
-3.67664,529.393,35,11.1585,55.9402,4.07571
-1.02406,520.197,35,12.1736,59.8744,4.48769
-0.587977,506.233,35,12.0501,59.0842,4.5614
-1.705,559.402,35,12.7467,62.9973,4.37615
-0.118282,528.656,35,12.8157,62.6311,4.64287
0.446355,517.285,35,12.8174,62.3927,4.74379
0.817477,597.467,35,15.0178,72.9158,4.81197
-1.77742,590.501,35,13.4171,66.345,4.36453
-4.588,508.719,35,10.3395,52.1831,3.94713
-0.0635754,508.351,35,12.3497,60.3304,4.65251
-4.74323,579.173,35,11.6984,59.1095,3.92582
-4.89095,540.016,35,10.843,54.8475,3.90571
-4.61859,513.486,35,10.4236,52.6195,3.94292
1.56212,539.931,35,13.966,67.4613,4.95339
0.457529,532.052,35,13.189,64.1966,4.74582
-4.15044,567.471,35,11.7373,59.0467,4.0081
-4.93398,539.855,35,10.821,54.7539,3.89988
1.37835,568.766,35,14.6085,70.6537,4.9179
-0.616579,595.341,35,14.1554,69.4208,4.55651
-0.388293,566.24,35,13.5836,66.5097,4.59577
0.522832,595.946,35,14.8102,72.0548,4.75772
0.535662,583.534,35,14.5089,70.5828,4.76006
1.00008,529.431,35,13.4017,64.9867,4.84607
-2.83549,519.262,35,11.3165,56.3858,4.19998
-1.92909,506.674,35,11.444,56.65,4.34036
-0.697184,537.79,35,12.7469,62.549,4.54277
0.996575,561.572,35,14.2134,68.9243,4.84541
-0.774335,576.779,35,13.63,66.9186,4.52968
-2.88751,580.467,35,12.6244,62.9259,4.19213
-1.72131,506.435,35,11.5324,57.0025,4.37353
-1.76868,591.225,35,13.4382,66.445,4.36593
-0.31946,590.737,35,14.2092,69.5394,4.60771
-2.5859,550.569,35,12.1178,60.2692,4.23795
-3.62674,542.206,35,11.4513,57.387,4.08292
1.13214,567.596,35,14.441,69.9626,4.87096
-4.49251,598.861,35,12.2182,61.6215,3.96031
-4.49344,547.427,35,11.1684,56.3274,3.96019
-4.26351,576.352,35,11.8672,59.7501,3.99221
0.976603,512.642,35,12.965,62.8792,4.84166
1.73185,527.798,35,13.7414,66.2986,4.98652
-3.79621,548.043,35,11.4968,57.6863,4.05848
-4.71489,500.898,35,10.1289,51.1683,3.9297
-4.01412,516.639,35,10.7442,53.9967,4.02738
-2.19316,562.189,35,12.5667,62.3252,4.29874
-2.19659,544.385,35,12.1671,60.3448,4.2982
-2.96959,589.733,35,12.7843,63.761,4.17979
1.06179,575.885,35,14.6123,70.8268,4.85767
-2.2937,542.721,35,12.0836,59.9725,4.28305
0.144928,542.266,35,13.2805,64.7832,4.6895
-1.47951,590.107,35,13.5658,66.9376,4.41261
0.7205,528.23,35,13.2279,64.2684,4.79401
-1.43966,578.806,35,13.3268,65.7396,4.41911
-2.88699,541.967,35,11.7873,58.7534,4.19221
-4.29428,562.92,35,11.5764,58.2991,3.9879
1.92654,594.606,35,15.5966,75.1495,5.02496
-4.12665,500.239,35,10.3565,52.0913,4.01145
-1.81614,540.702,35,12.2669,60.6744,4.35834
-1.65008,554.504,35,12.6623,62.5559,4.38499
1.46681,530.851,35,13.681,66.1278,4.93493
0.499814,583.679,35,14.4924,70.5202,4.75352
-0.496564,509.44,35,12.1696,59.632,4.57708
0.519765,519.417,35,12.9068,62.7958,4.75716
1.09396,514.279,35,13.0653,63.3143,4.86374
-2.8282,574.279,35,12.5191,62.3746,4.20108
0.261849,576.429,35,14.1813,69.1206,4.71045
-4.53049,519.664,35,10.5863,53.4061,3.95506
-3.2671,516.753,35,11.0709,55.335,4.13552
-0.463557,511.408,35,12.2324,59.9254,4.58277
0.312566,538.438,35,13.2727,64.6691,4.71958
-2.08798,571.497,35,12.8277,63.572,4.31524
-0.727479,582.348,35,13.7867,67.6659,4.53762
-3.96877,501.827,35,10.4551,52.526,4.03382
-2.76836,540.058,35,11.801,58.7713,4.21014
-1.88861,524.346,35,11.862,58.7022,4.34679
-4.10497,592.813,35,12.2837,61.775,4.01451
-4.08029,588.457,35,12.2055,61.3703,4.018
-1.19861,562.587,35,13.0761,64.3927,4.45869
-2.10735,569.697,35,12.7776,63.3323,4.3122
-4.25042,511.864,35,10.5449,53.0874,3.99404
-1.29786,513.346,35,11.8854,58.5703,4.44233
0.632177,532.817,35,13.2974,64.6455,4.77774
-4.83179,558.703,35,11.2449,56.8554,3.91375
-0.592177,517.935,35,12.3266,60.4418,4.56068
1.74809,535.567,35,13.9523,67.3089,4.98971
-0.274023,585.523,35,14.1087,69.0254,4.61561
-2.11501,590.598,35,13.2424,65.6396,4.31099
0.571073,572.327,35,14.2498,69.305,4.76654
0.054328,516.084,35,12.595,61.4781,4.67337
-2.25544,587.638,35,13.1033,65.016,4.28901
-1.91292,540.152,35,12.2079,60.4245,4.34292
-4.79978,586.812,35,11.8258,59.7784,3.91811
0.847481,584.5,35,14.7089,71.401,4.81755
-0.927373,541.294,35,12.7153,62.4954,4.50387
-4.73399,561.019,35,11.3359,57.274,3.92709
-0.906855,525.647,35,12.3576,60.7286,4.50732
-2.73276,558.497,35,12.2211,60.8478,4.21555
-1.5034,599.312,35,13.7645,67.9298,4.40873
-1.80946,534.31,35,12.1251,59.97,4.35941
-2.89724,542.258,35,11.7888,58.7654,4.19067
1.38347,551.796,35,14.1754,68.5566,4.91888
1.38845,504.095,35,12.9524,62.64,4.91984
-2.48278,504.463,35,11.1483,55.4061,4.25378
-4.30751,565.92,35,11.632,58.5846,3.98605
0.11042,568.62,35,13.9073,67.8572,4.68335
-3.14615,531.284,35,11.4369,57.1142,4.15343
-1.11062,525.141,35,12.2478,60.2763,4.47327
-2.01695,523.277,35,11.7783,58.3413,4.32644
-0.565262,549.27,35,13.0861,64.1536,4.56529
0.590391,516.718,35,12.8748,62.6094,4.77008
-3.83512,540.816,35,11.3276,56.8537,4.0529
-3.51004,500.84,35,10.6269,53.2101,4.09988
-1.07705,509.3,35,11.894,58.5208,4.47885
0.58664,550.851,35,13.7233,66.7372,4.76939
0.761076,549.864,35,13.7913,66.9866,4.80151
-1.65862,579.293,35,13.224,65.3345,4.38361
-0.452522,588.546,35,14.0834,68.9884,4.58467
-3.79465,541.663,35,11.3636,57.0177,4.05871
-3.10234,593.398,35,12.7962,63.8822,4.15995
1.25626,592.255,35,15.1405,73.2887,4.89454
-2.44172,503.641,35,11.1482,55.3891,4.26012
-1.31713,590.774,35,13.6678,67.3629,4.43916
-1.15013,513.186,35,11.9506,58.8297,4.46672
-1.12837,557.897,35,13.0028,63.9997,4.47033
-0.287665,553.596,35,13.3323,65.2333,4.61324
-3.48488,500.266,35,10.6253,53.1925,4.10355
-2.73709,586.994,35,12.8425,63.9436,4.21489
1.5863,551.668,35,14.2829,68.9803,4.95809
-1.27127,512.532,35,11.8789,58.5273,4.4467
-4.09009,558.089,35,11.5711,58.1847,4.01662
-3.21956,553.861,35,11.8882,59.3999,4.14255
1.27928,584.078,35,14.9447,72.3293,4.89893
-3.66848,579.976,35,12.2287,61.3014,4.07688
-1.31325,574.467,35,13.2925,65.5116,4.4398
-3.62569,545.458,35,11.5205,57.7332,4.08308
-3.20019,501.897,35,10.7812,53.8608,4.14541
-0.774906,594.716,35,14.0535,68.9985,4.52958
-1.671,510.456,35,11.6469,57.5479,4.38162
-2.02758,574.437,35,12.9244,64.0233,4.32476
-2.61054,574.68,35,12.6361,62.8586,4.23418
0.7388,570.236,35,14.2899,69.4195,4.79739
-0.807495,533.571,35,12.5926,61.8401,4.52407
-4.8636,570.544,35,11.4686,57.9999,3.90942
-0.639484,554.028,35,13.1613,64.5563,4.5526
-3.48219,522.673,35,11.1024,55.5798,4.10394
1.50938,506.516,35,13.0752,63.1812,4.94317
0.391211,542.835,35,13.4218,65.3601,4.73379
1.75688,502.775,35,13.1024,63.2052,4.99144
-4.44653,520.356,35,10.6361,53.6239,3.96669
-4.73232,573.467,35,11.5882,58.5479,3.92732
1.17418,568.186,35,14.4794,70.1283,4.87892
-4.80112,538.804,35,10.8578,54.8854,3.91792
-4.33544,550.372,35,11.2998,56.9232,3.98215
-0.481878,569.93,35,13.6224,66.7438,4.57961
-4.53936,565.732,35,11.5207,58.1236,3.95384
0.210406,526.265,35,12.9214,63.0025,4.70122
1.04122,558.878,35,14.1695,68.6905,4.8538
1.05055,570.316,35,14.4647,70.117,4.85556
-1.08741,543.806,35,12.6947,62.465,4.47713
0.516443,561.035,35,13.9392,67.8201,4.75655
-3.79141,577,35,12.1065,60.7438,4.05917
1.42008,509.502,35,13.1073,63.3751,4.92592
-4.39825,546.963,35,11.2016,56.4547,3.9734
0.790603,585.762,35,14.7084,71.4266,4.80698
-0.334326,584.679,35,14.0554,68.7936,4.60512
1.25446,548.062,35,14.0098,67.8162,4.89419
0.740881,509.119,35,12.7594,61.9832,4.79777
-0.752638,555.083,35,13.1284,64.4461,4.53335
-0.292791,523.153,35,12.5966,61.6359,4.61235
-0.25586,542.118,35,13.072,63.9455,4.61878
-4.85629,558.655,35,11.2329,56.8049,3.91042
-1.69405,544.038,35,12.4019,61.2885,4.37791
-0.124465,546.692,35,13.2498,64.7552,4.64179
1.91669,501.239,35,13.1426,63.3296,5.023
-1.38336,581.187,35,13.4111,66.1293,4.4283
-0.598633,503.113,35,11.9708,58.7001,4.55958
-0.934075,533.128,35,12.5202,61.5395,4.50275
-4.73116,590.353,35,11.93,60.2742,3.92748
-3.99108,596.487,35,12.4162,62.3888,4.03065
0.61282,526.172,35,13.1217,63.8002,4.77419
-4.76814,505.55,35,10.2011,51.5536,3.92242
-0.745292,530.779,35,12.5571,61.6388,4.5346
-4.95907,588.413,35,11.7825,59.6298,3.89649
-1.6975,570.978,35,13.0143,64.3164,4.37735
-4.30177,559.081,35,11.494,57.8874,3.98685
-4.10105,539.451,35,11.1798,56.2214,4.01507
-0.606859,506.305,35,12.0429,59.057,4.55817
-2.50159,564.648,35,12.4691,61.9787,4.25089
-4.16674,561.238,35,11.6008,58.3671,4.0058
-4.43171,518.073,35,10.5957,53.4145,3.96875
0.0276442,578.104,35,14.094,68.8078,4.66864
-0.81535,581.856,35,13.728,67.4193,4.52274
-2.85929,590.066,35,12.8475,64.0249,4.19639
-3.43973,596.801,35,12.6984,63.55,4.11015
-0.547606,500.749,35,11.9383,58.5193,4.56832
-1.80633,511.495,35,11.6088,57.4151,4.35991
-3.83339,539.68,35,11.3046,56.7374,4.05315
-3.82618,502.654,35,10.532,52.8572,4.05418
-4.4451,574.103,35,11.7354,59.1654,3.96689
0.82837,529.882,35,13.3246,64.6899,4.81399
1.22936,507.3,35,12.9553,62.7227,4.88941
1.44332,587.187,35,15.1193,73.0914,4.9304
-1.90209,593.818,35,13.4266,66.451,4.34464
-2.33093,545.497,35,12.1275,60.2069,4.27727
-3.13207,551.017,35,11.8683,59.2627,4.15553
-0.758453,561.935,35,13.2874,65.2295,4.53237
-2.68397,500.628,35,10.976,54.629,4.22297
1.19574,547.194,35,13.9561,67.5835,4.88302
-2.97743,589.184,35,12.7684,63.6855,4.17862
-0.819039,556.594,35,13.1301,64.4847,4.52212
-2.98169,567.216,35,12.2903,61.3025,4.17798
1.59919,544.474,35,14.1036,68.1084,4.9606
1.68287,552.664,35,14.3618,69.3152,4.97693
0.146465,589.565,35,14.4398,70.4373,4.68978
1.29517,546.797,35,13.9994,67.7466,4.90196
-4.43552,581.479,35,11.8907,59.9444,3.96822
-1.66103,567.933,35,12.9634,64.0484,4.38322
-3.8487,585.027,35,12.247,61.4742,4.05096
1.75277,569.635,35,14.8425,71.6011,4.99063
-4.84282,539.516,35,10.8539,54.883,3.91225
0.284257,572.463,35,14.0959,68.6939,4.71448
1.20016,560.072,35,14.2869,69.1836,4.88386
-0.159389,553.683,35,13.401,65.5104,4.63565
-2.5866,597.658,35,13.1538,65.4224,4.23784
1.53334,571.907,35,14.7768,71.3918,4.94781
-1.9731,522.694,35,11.7854,58.3585,4.33338
-3.28567,597.051,35,12.7817,63.8949,4.13278
1.52609,522.856,35,13.5057,65.2537,4.9464
0.293207,577.913,35,14.2351,69.3676,4.71609
-2.32901,505.413,35,11.2372,55.7863,4.27757
0.62455,527.874,35,13.1701,64.0304,4.77634
-2.74463,570.457,35,12.477,62.127,4.21374
-3.56136,513.617,35,10.8758,54.4767,4.09241
0.616296,504.157,35,12.5744,61.1376,4.77483
1.86476,597.807,35,15.6435,75.4074,5.01271
-0.420583,561.372,35,13.4499,65.8701,4.59018
-4.71679,510.38,35,10.3198,52.1336,3.92944
-1.48428,556.695,35,12.7953,63.1379,4.41184
1.96939,530.579,35,13.94,67.1477,5.03348
-3.40545,559.27,35,11.9161,59.6198,4.11517
-4.06909,543.062,35,11.269,56.6567,4.01959
-0.894866,588.519,35,13.8421,68.0184,4.50934
-3.86262,594.662,35,12.4418,62.4583,4.04897
-2.86494,583.221,35,12.6956,63.2706,4.19554
-2.11678,540.458,35,12.1173,60.0636,4.31071
-3.35556,599.66,35,12.802,64.0289,4.12249
-2.9412,505.003,35,10.9598,54.6503,4.18406
0.838256,509.94,35,12.8281,62.2748,4.81583
-3.58969,568.758,35,12.0298,60.2698,4.0883
-4.93681,587.04,35,11.7655,59.5341,3.8995
-1.13621,552.903,35,12.8824,63.4109,4.46902
0.527547,515.998,35,12.8257,62.3978,4.75858
1.9837,573.557,35,15.0774,72.6195,5.03633
-2.78136,537.461,35,11.7382,58.4642,4.20817
0.276755,554.543,35,13.6507,66.5277,4.71313
-1.53193,566.411,35,12.9943,64.1418,4.4041
-4.50838,551.111,35,11.2369,56.6788,3.95812
-3.41341,538.001,35,11.4593,57.3376,4.114
-0.465974,575.907,35,13.7738,67.4779,4.58235
0.74865,588.973,35,14.7651,71.7229,4.79921
-2.37751,543.124,35,12.0526,59.8552,4.27004
-0.689076,581.493,35,13.7871,67.6495,4.54415
0.875315,561.785,35,14.1525,68.6867,4.82273
-0.887837,593.615,35,13.9658,68.6228,4.51052
-2.44861,536.614,35,11.8748,59.0023,4.25905
0.165171,573.726,35,14.062,68.5858,4.69312
-1.65761,528.355,35,12.0617,59.5915,4.38377
1.2325,553.233,35,14.1301,68.4087,4.89001
-4.02179,547.112,35,11.3744,57.1672,4.02629
-3.21727,598.903,35,12.8562,64.2353,4.14289
0.834392,525.099,35,13.2074,64.1181,4.81511
-4.6176,552.853,35,11.2232,56.6554,3.94305
-4.48053,505.208,35,10.3124,52.0051,3.96197
-1.38387,515.438,35,11.8937,58.6473,4.42822
0.855325,511.136,35,12.8666,62.4546,4.81901
-4.43838,587.329,35,12.0089,60.5417,3.96782
0.0732669,592.349,35,14.4669,70.6056,4.67674
1.07125,599.194,35,15.2093,73.7155,4.85946
1.0901,511.096,35,12.9825,62.9147,4.86301
0.882335,547.136,35,13.7872,66.9105,4.82404
-4.96915,515.551,35,10.3193,52.2287,3.89512
-4.47707,502.846,35,10.2656,51.7679,3.96245
0.0344625,525.95,35,12.8259,62.6139,4.66985
-3.97331,597.58,35,12.4477,62.5392,4.03318
-0.0198373,580.321,35,14.122,68.9675,4.66023
-3.55543,568.531,35,12.0414,60.3127,4.09327
0.690978,530.644,35,13.2733,64.5019,4.78856
-3.61891,530.64,35,11.2105,56.1772,4.08406
-2.88314,514.251,35,11.1862,55.7557,4.19279
-3.54909,588.36,35,12.4645,62.4292,4.09419
-1.37339,546.282,35,12.6106,62.1776,4.42994
-4.5169,546.732,35,11.1438,56.2127,3.95694
1.11584,584.394,35,14.8591,71.9961,4.86788
-0.741418,585.864,35,13.8624,68.0442,4.53526
0.125536,560.603,35,13.7193,66.9327,4.68604
-3.00215,513.707,35,11.1218,55.4828,4.17491
0.849682,523.704,35,13.1801,63.9788,4.81796
-3.27035,536.9,35,11.501,57.4862,4.13504
0.296319,508.688,35,12.5314,61.0644,4.71665
-1.58194,542.567,35,12.4229,61.3432,4.39599
1.94947,575.614,35,15.1117,72.8015,5.02951
-3.26424,506.191,35,10.8458,54.209,4.13594
-4.24224,536.099,35,11.0478,55.6157,3.99519
-0.488698,540.438,35,12.9141,63.2763,4.57844
0.133872,526.854,35,12.8975,62.9199,4.68753
-2.6642,599.757,35,13.1596,65.4879,4.22598
-2.81916,527.51,35,11.5037,57.3116,4.20245
-4.16096,524.219,35,10.8381,54.5275,4.00662
-3.42592,575.119,35,12.2438,61.2686,4.11217
0.0176643,524.072,35,12.7718,62.357,4.66687
0.759434,518.892,35,13.0136,63.2102,4.80121
-4.60654,599.068,35,12.1668,61.4137,3.94457
-3.36009,591.773,35,12.6313,63.1775,4.12182
-4.57448,514.455,35,10.4617,52.7948,3.94899
-0.747172,527.398,35,12.4762,61.2426,4.53428
-0.764429,539.532,35,12.7547,62.617,4.53135
-3.61741,558.25,35,11.7945,59.1031,4.08427
-4.68103,599.004,35,12.1292,61.2578,3.93434
-4.31655,588.774,35,12.0973,60.9325,3.98479
-4.54973,552.071,35,11.2378,56.7009,3.9524
-4.44797,506.842,35,10.3593,52.2288,3.96649
1.47575,579.35,35,14.9361,72.1897,4.93666
0.967338,554.473,35,14.0179,67.9902,4.83993
1.19759,582.102,35,14.8474,71.899,4.88337
1.87014,525.034,35,13.742,66.2389,5.01378
-0.951144,520.781,35,12.222,60.0814,4.49989
-4.19904,593.103,35,12.2436,61.616,4.00126
0.00265182,574.832,35,14.0007,68.364,4.66421
-3.96038,563.04,35,11.7343,58.9493,4.03502
-4.96008,569.47,35,11.4027,57.7082,3.89635
0.615012,523.118,35,13.0467,63.4343,4.77459
-2.61428,558.03,35,12.2682,61.03,4.23361
0.729249,540.22,35,13.5328,65.7455,4.79562
-4.4703,512.666,35,10.4689,52.7904,3.96339
-4.27638,531.991,35,10.9482,55.1281,3.99041
-1.75826,584.597,35,13.293,65.7221,4.3676
-0.624557,500.166,35,11.8887,58.308,4.55515
0.201292,550.896,35,13.5214,65.9321,4.69958
1.91751,555.827,35,14.5744,70.2284,5.02316
0.76537,549.918,35,13.7949,67.0023,4.80231
-4.34645,506.629,35,10.3971,52.3801,3.98061
-4.10964,576.285,35,11.939,60.0434,4.01385
0.371509,547.703,35,13.5319,65.905,4.73022
-1.77487,588.824,35,13.3803,66.162,4.36494
-0.432108,562.066,35,13.4605,65.9274,4.58819
-2.29946,540.793,35,12.0379,59.7484,4.28216
-1.73576,518.583,35,11.8023,58.3428,4.37121
1.39853,593.059,35,15.2442,73.7183,4.92178
-3.18072,530.831,35,11.4115,57.0018,4.1483
-1.56596,595.814,35,13.6506,67.3979,4.39858
-4.0541,546.993,35,11.3573,57.0947,4.02171
0.580118,515.686,35,12.844,62.464,4.76819
-3.96408,540.177,35,11.2562,56.5488,4.03449
-2.11029,565.554,35,12.6832,62.8658,4.31174
0.212634,572.143,35,14.0491,68.4997,4.70162
0.443607,515.095,35,12.7618,62.1231,4.74329
-1.44628,545.509,35,12.5569,61.9446,4.41803
-3.89532,507.999,35,10.6147,53.2993,4.04429
-1.39978,569.601,35,13.1353,64.7769,4.42562
-3.92125,539.12,35,11.2534,56.5168,4.04059
0.18181,593.774,35,14.5628,71.0199,4.6961
-3.90238,567.529,35,11.8553,59.5315,4.04328
-2.99522,519.742,35,11.2556,56.1471,4.17595
-2.02971,594.866,35,13.3829,66.2957,4.32443
-3.18362,531.486,35,11.4243,57.0667,4.14787
-3.78169,566.82,35,11.8975,59.6909,4.06057
-2.38021,539.6,35,11.9732,59.4617,4.26962
-2.83704,552.304,35,12.0359,59.9707,4.19975
-4.08991,528.912,35,10.9662,55.1431,4.01664
-4.34548,576.799,35,11.8376,59.6369,3.98075
-0.415315,526.475,35,12.6164,61.7858,4.59109
1.1351,525.044,35,13.3599,64.7237,4.87152
0.0259,586.762,35,14.3041,69.8344,4.66833
1.23703,526.901,35,13.4599,65.1619,4.89087
-0.383687,506.882,35,12.1618,59.5464,4.59657
1.09201,509.865,35,12.9522,62.767,4.86337
-4.68374,577.88,35,11.7002,59.0923,3.93397
0.489032,524.583,35,13.0197,63.3586,4.75156
-2.03075,506.786,35,11.4009,56.4776,4.32426
-2.34144,504.591,35,11.2135,55.6733,4.27564
-2.21969,542.431,35,12.1124,60.0835,4.29459
-0.965477,565.057,35,13.2537,65.1596,4.49749
-3.66492,533.844,35,11.2576,56.432,4.0774
-0.606263,509.884,35,12.1283,59.4755,4.55827
-1.39318,517.137,35,11.9286,58.823,4.4267
-4.65694,528.447,35,10.7108,54.0848,3.93764
-0.544923,543.428,35,12.9571,63.5125,4.56878
-3.65202,530.403,35,11.1908,56.0918,4.07926
-3.83011,566.946,35,11.8772,59.6103,4.05362
1.1636,550.512,35,14.0233,67.9242,4.87692
1.50088,549.82,35,14.1884,68.5644,4.94152
-0.196331,582.476,35,14.0777,68.8362,4.62918
1.35922,578.063,35,14.8363,71.7653,4.91423
-1.15799,594.086,35,13.8302,68.0866,4.46541
1.07745,522.183,35,13.2577,64.254,4.86063
-2.67091,535.25,35,11.7411,58.4317,4.22496
-0.240006,531.539,35,12.8248,62.7293,4.62155
-1.53995,560.765,35,12.8607,63.4861,4.4028
-3.53787,578.97,35,12.2711,61.4552,4.09583
0.988055,571.793,35,14.4673,70.1599,4.84381
-3.34691,579.638,35,12.3788,61.9085,4.12376
1.2415,502.381,35,12.8357,62.1383,4.89172
-4.49486,511.147,35,10.4277,52.5918,3.95999
-0.357912,546.655,35,13.1293,64.2714,4.60103
-4.78062,543.83,35,10.9681,55.4346,3.92072
0.548067,502.743,35,12.5061,60.8345,4.76233
-4.31026,575.284,35,11.8231,59.5485,3.98567
0.138096,555.048,35,13.59,66.2959,4.68829
-1.44228,545.477,35,12.5581,61.949,4.41868
0.672228,571.738,35,14.2908,69.4558,4.78511
-0.397098,550.584,35,13.2035,64.6527,4.59424
-0.168983,561.508,35,13.5854,66.4161,4.63397
1.50441,552.201,35,14.2518,68.869,4.9422
-3.45486,598.962,35,12.7368,63.7487,4.10793
-0.1683,578.772,35,14.0034,68.4595,4.63409
-4.05336,548.853,35,11.3963,57.2902,4.02181
-0.401879,510.838,35,12.2481,59.9763,4.59342
-2.67693,555.599,35,12.1846,60.6414,4.22404
-2.71461,566.881,35,12.4135,61.7975,4.21831
-2.16084,523.745,35,11.7222,58.1238,4.3038
0.477389,532.531,35,13.211,64.2948,4.74944
-1.47006,528.783,35,12.1605,59.9997,4.41415
-2.75812,518.311,35,11.3304,56.4234,4.2117
-4.67268,549.612,35,11.1328,56.222,3.93548
0.886524,569.795,35,14.3605,69.6906,4.82482
0.0215983,588.522,35,14.3446,70.0343,4.66757
-4.55841,563.275,35,11.4619,57.8352,3.95121
-4.96684,587.71,35,11.7647,59.5434,3.89544
-1.97789,552.264,35,12.4499,61.6506,4.33262
-4.29687,588.852,35,12.1085,60.9796,3.98754
-0.838159,511.223,35,12.0508,59.192,4.51889
-0.611991,519.087,35,12.3445,60.538,4.55729
-2.43824,553.2,35,12.2468,60.8463,4.26065
-2.62789,552.943,35,12.1498,60.4471,4.23153
-3.93695,558.053,35,11.6413,58.4717,4.03835
-0.27555,569.195,35,13.7145,67.0973,4.61535
-3.84641,500.965,35,10.4882,52.6449,4.05129
1.96468,596.225,35,15.6619,75.4444,5.03254
1.72026,592.679,35,15.4237,74.4215,4.98425
-1.98217,588.642,35,13.2677,65.7024,4.33194
-1.08342,560.475,35,13.0858,64.3879,4.4778
-4.54654,537.12,35,10.9349,55.1711,3.95284
-4.4577,516.26,35,10.5477,53.1824,3.96514
0.94047,533.632,35,13.477,65.379,4.83489
-0.428756,584.986,35,14.0112,68.6231,4.58877
-2.28085,574.202,35,12.7909,63.4775,4.28505
-0.216052,538.635,35,13.0082,63.6152,4.62573
-3.28685,513.057,35,10.9831,54.904,4.1326
-4.37605,510.663,35,10.4675,52.7462,3.97649
1.84021,500.387,35,13.0819,63.0701,5.00786
1.58989,506.367,35,13.1118,63.3229,4.95879
0.896575,545.166,35,13.7451,66.6996,4.82669
0.933325,525.996,35,13.2805,64.4289,4.83356
-2.31677,521.098,35,11.5916,57.5403,4.27947
-4.39979,555.535,35,11.3764,57.3366,3.97318
-3.03987,576.252,35,12.4573,62.162,4.16927
-4.66986,598.337,35,12.1211,61.2119,3.93587
-3.32363,522.494,35,11.1688,55.8473,4.12719
1.96557,599.913,35,15.7593,75.9131,5.03271
-4.35317,590.967,35,12.1246,61.0864,3.97968
-3.6693,518.847,35,10.9394,54.8389,4.07677
-1.30853,582.567,35,13.4824,66.4454,4.44057
1.28239,551.426,35,14.1109,68.2925,4.89952
-2.42714,557.774,35,12.3535,61.3714,4.26237
-4.14332,555.929,35,11.5018,57.859,4.0091
-0.811577,534.056,35,12.6021,61.8883,4.52338
0.451901,599.352,35,14.8541,72.304,4.7448
-0.981262,579.775,35,13.5906,66.8231,4.49484
-2.44974,560.083,35,12.3936,61.5806,4.25888
0.0556178,597.314,35,14.5781,71.1575,4.6736
1.81389,550.805,35,14.3855,69.3674,5.00266
1.3125,570.194,35,14.6081,70.684,4.90528
-1.41168,507.375,35,11.6949,57.6784,4.42367
1.61728,580.264,35,15.0411,72.6267,4.96412
-2.1138,564.884,35,12.6664,62.7842,4.31118
1.81122,564.121,35,14.7318,71.0384,5.00214
1.85516,532.729,35,13.9354,67.1781,5.01081
-3.57798,544.825,35,11.529,57.7556,4.09
-1.75592,544.016,35,12.3713,61.1645,4.36798
-4.02708,553.526,35,11.5054,57.8275,4.02554
0.260898,597.968,35,14.7106,71.7013,4.71028
0.743814,576.391,35,14.447,70.1798,4.79832
-3.87374,502.17,35,10.5019,52.7247,4.04738
1.50366,593.073,35,15.3062,73.9646,4.94206
-0.563602,584.823,35,13.934,68.3097,4.56557
-3.1756,569.34,35,12.2418,61.1471,4.14906
-0.812684,514.064,35,12.1298,59.5694,4.52319
-3.73048,559.13,35,11.7601,58.9791,4.06794
-2.11881,541.557,35,12.141,60.1818,4.3104
0.588459,520.617,35,12.971,63.078,4.76972
-4.89865,566.735,35,11.376,57.5467,3.90467
-0.972448,537.598,35,12.6062,61.9793,4.49632
-3.67365,540.231,35,11.3883,57.091,4.07614
-4.42396,534.775,35,10.9407,55.1505,3.96982
-4.30676,589.536,35,12.1177,61.0308,3.98616
-1.04166,553.361,35,12.9409,63.6557,4.48475
1.04277,525.202,35,13.3165,64.5547,4.85409
1.63762,591.156,35,15.3354,74.0373,4.96809
-1.1584,578.452,35,13.466,66.2939,4.46534
0.285415,535.637,35,13.1897,64.2773,4.71469
0.798299,585.434,35,14.7045,71.404,4.80841
-3.95155,537.9,35,11.2143,56.3333,4.03627
1.68372,502.821,35,13.0669,63.0655,4.97709
-3.27927,503.541,35,10.7826,53.8989,4.13372
-0.111006,598.08,35,14.5028,70.8723,4.64415
1.25052,569.374,35,14.5524,70.4446,4.89344
-3.7259,502.25,35,10.5657,52.9871,4.0686
-0.809309,519.033,35,12.2486,60.1517,4.52376
-3.9723,580.441,35,12.0912,60.7475,4.03332
-1.22083,599.834,35,13.9297,68.6072,4.45502
0.106858,580.775,35,14.2027,69.2999,4.68272
-2.03611,502.075,35,11.2925,55.943,4.32342
-4.26762,551.277,35,11.3491,57.1429,3.99163
-1.53582,520.25,35,11.9335,58.907,4.40346
-3.58676,547.568,35,11.583,58.0298,4.08872
-4.88362,549.19,35,11.0305,55.7926,3.90671
-0.0784884,504.75,35,12.2551,59.8747,4.64988
-1.11763,584.191,35,13.6213,67.039,4.47211
-3.1798,543.307,35,11.6801,58.3431,4.14844
-4.68979,537.691,35,10.8838,54.9718,3.93314
-2.44365,546.934,35,12.1055,60.1466,4.25982
-4.77099,533.228,35,10.7584,54.371,3.92203
-4.202,557.424,35,11.5058,57.9039,4.00084
-4.91085,508.518,35,10.2024,51.6147,3.90301
-2.45976,539.497,35,11.9334,59.298,4.25733
-0.8752,598.555,35,14.089,69.2218,4.51265
1.47823,557.84,35,14.3829,69.5149,4.93714
-4.6493,561.88,35,11.3919,57.5209,3.93869
-3.23623,503.893,35,10.8086,54.0119,4.14008
-0.590725,586.405,35,13.9569,68.4353,4.56093
-1.54974,511.184,35,11.7191,57.8547,4.40121
0.93713,516.015,35,13.0305,63.214,4.83427
-2.83876,565.073,35,12.3133,61.3538,4.19949
1.0724,564.775,35,14.3362,69.4837,4.85967
-2.42518,584.239,35,12.9407,64.2874,4.26267
-4.50611,583.507,35,11.8985,60.0149,3.95843
-2.64112,559.169,35,12.2802,61.1016,4.22951
0.0835865,547.391,35,13.3742,65.2682,4.67857
-3.57531,543.387,35,11.4998,57.6081,4.09038
-4.72122,520.52,35,10.523,53.1616,3.92883
-1.9876,514.719,35,11.599,57.4414,4.33108
-3.72199,553.49,35,11.6454,58.4004,4.06916
1.95845,573.095,35,15.0507,72.5034,5.0313
1.37848,590.949,35,15.1783,73.4095,4.91792
-4.29051,587.223,35,12.078,60.8235,3.98843
0.429839,575.169,35,14.2426,69.338,4.74079
1.6932,539.142,35,14.0159,67.6412,4.97895
-4.16408,505.922,35,10.4585,52.6189,4.00618
-4.67597,511.544,35,10.3603,52.3222,3.93503
-0.0540008,537.117,35,13.0534,63.7638,4.6542
-4.16515,592.464,35,12.247,61.6177,4.00602
-3.56633,516.292,35,10.9303,54.7516,4.09169
-1.6485,518.532,35,11.8416,58.5007,4.38524
-2.57691,537.387,35,11.8318,58.8432,4.23933
-2.49211,509.659,35,11.259,55.96,4.25235
-4.75033,579.845,35,11.7086,59.1643,3.92485
-3.59956,588.88,35,12.4505,62.3821,4.08686
-4.11305,562.204,35,11.6457,58.5698,4.01337
-2.94394,518.824,35,11.2585,56.141,4.18364
0.169096,568.145,35,13.9274,67.927,4.69382
0.584076,599.414,35,14.9317,72.6149,4.76892
-4.79609,534.679,35,10.7768,54.4742,3.91861
0.473106,555.374,35,13.7754,67.0437,4.74866
-2.93324,525.486,35,11.4079,56.8815,4.18525
-4.76341,589.204,35,11.8914,60.0935,3.92307
-3.56772,554.274,35,11.7337,58.7769,4.09149
-3.24692,511.572,35,10.9686,54.816,4.1385
-3.65438,558.473,35,11.7819,59.0557,4.07892
-3.93127,531.936,35,11.0989,55.7455,4.03916
-2.79386,544.19,35,11.8793,59.1722,4.20628
-0.806799,573.072,35,13.5252,66.4197,4.52418
-0.675385,598.417,35,14.1959,69.6488,4.54648
-1.01818,513.399,35,12.0173,59.103,4.48867
-1.99711,514.799,35,11.5965,57.4327,4.32958
-1.48935,539.111,35,12.3887,61.1337,4.41101
-0.208572,523.179,35,12.6386,61.8045,4.62704
1.06226,568.691,35,14.43,69.9431,4.85776
-2.5471,544.68,35,12.0065,59.6993,4.2439
-4.88783,506.113,35,10.1635,51.4093,3.90613
-3.66169,504.078,35,10.6313,53.291,4.07787
0.960142,580.668,35,14.6761,71.186,4.83858
1.66974,577.613,35,15.0025,72.4143,4.97436
0.530754,586.297,35,14.5749,70.906,4.75917
-1.71974,501.341,35,11.4171,56.432,4.37378
-1.57535,547.729,35,12.5443,61.9399,4.39706
-3.10731,591.18,35,12.7459,63.6332,4.15921
-1.78843,527.718,35,11.9854,59.2702,4.36277
-3.49283,554.652,35,11.7767,58.9601,4.10239
-0.977652,553.347,35,12.9729,63.7845,4.49545
0.726795,507.218,35,12.7048,61.7243,4.79517
-2.07962,525.18,35,11.792,58.4356,4.31656
-0.83704,538.091,35,12.6846,62.3051,4.51908
-1.64415,587.162,35,13.4112,66.2528,4.38594
-0.0899916,511.939,35,12.4241,60.7052,4.64785
-1.17058,587.294,35,13.6654,67.281,4.46333
-0.489726,517.113,35,12.3562,60.5434,4.57826
1.83617,555.849,35,14.5296,70.0517,5.00706
-0.0842826,573.111,35,13.9117,67.9713,4.64886
-1.48797,566.544,35,13.0198,64.2473,4.41124
0.222968,530.165,35,13.0235,63.4947,4.70347
-3.38209,500.515,35,10.6741,53.3968,4.11859
-3.91721,531.601,35,11.0982,55.7359,4.04117
0.45502,571.621,35,14.1685,68.9653,4.74537
-2.66829,506.953,35,11.1215,55.3473,4.22536
-2.41476,582.887,35,12.916,64.1602,4.26428
-4.01595,545.359,35,11.3407,56.9949,4.02712
-1.89223,530.323,35,11.9955,59.3644,4.34621
1.91205,594.29,35,15.5797,75.0753,5.02208
-1.55256,598.228,35,13.7131,67.7,4.40075
0.319363,557.456,35,13.7451,66.9677,4.7208
-3.13345,593.244,35,12.7771,63.8013,4.15532
-2.88441,553.819,35,12.0463,60.0433,4.1926
-3.08753,579.278,35,12.4991,62.392,4.16216
-4.66079,539.241,35,10.9279,55.1825,3.93712
1.87698,581.269,35,15.2179,73.3495,5.01513
-1.19489,501.65,35,11.6615,57.4249,4.4593
-3.68871,520.177,35,10.959,54.9448,4.07396
-0.614301,534.757,35,12.716,62.3609,4.5569
-0.230353,571.451,35,13.793,67.4602,4.62323
-0.939904,542.999,35,12.7491,62.6671,4.50177
1.16803,550.902,35,14.0357,67.9818,4.87776
-0.633834,506.207,35,12.028,58.9948,4.55356
-0.232736,559.359,35,13.4999,66.0277,4.62282
-4.58029,514.046,35,10.451,52.7428,3.94819
-2.36262,521.293,35,11.575,57.4768,4.27235
0.0400341,592.338,35,14.448,70.5298,4.67084
0.0261805,536.876,35,13.0881,63.8978,4.66838
0.711811,597.262,35,14.9516,72.6475,4.7924
-0.541622,575.729,35,13.7291,67.2947,4.56934
-1.70594,536.994,35,12.2357,60.472,4.376
-3.02523,546.883,35,11.8293,59.0218,4.17146
0.235885,530.796,35,13.0455,63.5963,4.70579
-0.701965,590.621,35,13.9965,68.6831,4.54196
0.395779,528.77,35,13.0764,63.6758,4.73462
1.19018,567.656,35,14.4748,70.0983,4.88196
0.430813,557.35,35,13.8018,67.192,4.74097
-0.61694,573.325,35,13.6317,66.8529,4.55645
-0.780505,501.383,35,11.8454,58.1597,4.52863
0.771876,541.266,35,13.5813,65.9618,4.80351
-1.5412,552.131,35,12.6621,62.5062,4.40259
-0.150307,532.011,35,12.881,62.9644,4.63725
-1.09756,529.572,35,12.3575,60.8103,4.47544
1.8302,578.613,35,15.1212,72.9069,5.00588
-3.53944,593.307,35,12.5742,62.9738,4.0956
-0.258288,595.502,35,14.3579,70.237,4.61836
0.709061,585.736,35,14.6615,71.2393,4.7919
-3.56868,582.332,35,12.3272,61.7503,4.09135
-0.924852,510.469,35,11.9923,58.9412,4.5043
1.22252,509.223,35,13.001,62.9469,4.88811
-4.67935,577.16,35,11.6876,59.0271,3.93457
0.686528,586.74,35,14.6739,71.3105,4.78774
-3.37449,518.263,35,11.056,55.3038,4.11971
-3.41748,595.602,35,12.6841,63.4681,4.1134
-1.12251,510.545,35,11.9019,58.5786,4.4713
-1.03306,589.332,35,13.7867,67.8121,4.48619
-3.63706,505.989,35,10.682,53.5359,4.08143
0.181135,591.858,35,14.5154,70.7892,4.69598
-0.83108,548.603,35,12.9355,63.5344,4.52008
1.60699,581.131,35,15.0576,72.7116,4.96212
-3.08279,559.872,35,12.0826,60.3111,4.16286
-0.132433,588.676,35,14.2629,69.7105,4.64039
-1.63666,536.693,35,12.2621,60.5726,4.38715
1.93714,577.747,35,15.1605,73.043,5.02706
-2.16745,524.221,35,11.7299,58.1642,4.30277
-3.31039,519.259,35,11.1054,55.5253,4.12913
-4.08668,528.283,35,10.9546,55.0833,4.0171
-0.964942,576.927,35,13.5324,66.5295,4.49757
1.0071,558.808,35,14.1492,68.608,4.84739
-2.60286,572.2,35,12.5854,62.6028,4.23535
1.76384,528.613,35,13.7795,66.4679,4.99281
-0.13821,530.284,35,12.8452,62.7842,4.63937
-0.940369,515.139,35,12.0947,59.451,4.50169
1.30523,560.733,35,14.3617,69.4953,4.90389
-2.49758,550.216,35,12.1523,60.4024,4.25151
0.375239,569.392,35,14.0698,68.5229,4.7309
0.862955,584.944,35,14.7289,71.4903,4.82043
1.12156,598.244,35,15.2146,73.7157,4.86896
1.60831,519.281,35,13.4557,64.9756,4.96237
1.72712,585.262,35,15.2347,73.5059,4.9856
-2.0887,501.848,35,11.2641,55.8231,4.31513
-3.31918,554.439,35,11.8537,59.2703,4.12784
1.10625,571.865,35,14.5352,70.4312,4.86606
0.964791,540.376,35,13.6602,66.2562,4.83945
-3.1995,510.158,35,10.9589,54.7486,4.14552
-4.85985,553.274,35,11.1231,56.2513,3.90993
1.11751,548.54,35,13.9483,67.5825,4.86819
-1.17947,558.542,35,12.9918,63.9689,4.46186
1.71284,500.534,35,13.022,62.8363,4.9828
0.872007,554.313,35,13.9625,67.7661,4.82211
-4.3859,566.673,35,11.611,58.5127,3.97512
-1.57787,531.209,35,12.1648,60.0669,4.39665
-1.00121,574.802,35,13.4635,66.2076,4.49151
-2.54249,563.133,35,12.4156,61.731,4.2446
0.26343,501.089,35,12.3285,60.0895,4.71073
-2.17049,508.93,35,11.3863,56.4621,4.30229
0.699253,536.63,35,13.4273,65.2466,4.79009
-0.557905,529.624,35,12.6216,61.8735,4.56655
-1.52951,564.006,35,12.9404,63.8744,4.40449
-3.39426,561.25,35,11.9636,59.8526,4.11681
-1.97627,552.163,35,12.4484,61.6425,4.33288
-1.35145,525.838,35,12.1491,59.8927,4.43353
1.44492,555.648,35,14.3081,69.1691,4.93071
-4.884,561.699,35,11.2815,57.0627,3.90665
1.56828,508.567,35,13.1579,63.5549,4.95459
1.50848,507.731,35,13.1061,63.331,4.94299
1.58976,590.828,35,15.2988,73.8849,4.95876
-0.485115,595.225,35,14.2252,69.6989,4.57905
-3.38818,561.433,35,11.9704,59.8838,4.1177
-4.21947,547.744,35,11.2981,56.866,3.99839
1.74738,509.134,35,13.2633,63.9854,4.98957
-3.0058,585.376,35,12.6716,63.2159,4.17437
-3.49518,559.529,35,11.8792,59.474,4.10205
-4.74161,572.06,35,11.5555,58.3866,3.92605
-1.4037,599.809,35,13.8298,68.2037,4.42498
1.20216,593.023,35,15.1287,73.2586,4.88424
-0.635236,519.816,35,12.3506,60.5781,4.55332
-1.01367,525.401,35,12.3004,60.4934,4.48942
-3.04425,538.775,35,11.6451,58.111,4.16862
-2.33614,517.741,35,11.5081,57.134,4.27646
-3.16288,521.024,35,11.2086,55.981,4.15095
1.70675,515.269,35,13.4023,64.6737,4.9816
-1.86822,530.51,35,12.0111,59.4312,4.35003
-4.75624,547.82,35,11.0593,55.8858,3.92405
-0.718838,569.014,35,13.4756,66.1348,4.53909
0.468782,542.741,35,13.4598,65.5096,4.74787
1.16911,577.095,35,14.7036,71.2166,4.87796
-4.25625,559.314,35,11.5197,57.9975,3.99323
-3.52465,566.08,35,12.0042,60.1128,4.09775
-2.20197,592.995,35,13.2507,65.7218,4.29736
-1.42587,568.061,35,13.0864,64.5478,4.42136
-2.24663,520.021,35,11.5996,57.5513,4.29039
-1.4049,533.551,35,12.3015,60.6672,4.42478
-2.39753,573.05,35,12.7067,63.1124,4.26694
-0.166443,547.872,35,13.2567,64.8083,4.63442
-2.09945,580.185,35,13.0169,64.5147,4.31344
-3.43733,508.662,35,10.8241,54.1687,4.1105
-0.359042,502.633,35,12.0714,59.0936,4.60084
-1.73184,558.683,35,12.7169,62.8621,4.37184
-3.13969,559.951,35,12.0571,60.2086,4.15439
-1.09314,568.646,35,13.2716,65.3063,4.47618
-3.95931,597.847,35,12.4603,62.5956,4.03517
-2.75382,576.135,35,12.5966,62.7268,4.21235
0.541063,529.148,35,13.1594,64.0153,4.76105
-0.523797,502.337,35,11.9873,58.7495,4.5724
-3.63973,563.07,35,11.8858,59.5702,4.08104
-2.18845,565.787,35,12.6494,62.7336,4.29948
-0.64172,590.532,35,14.0273,68.8049,4.55222
-2.79655,508.13,35,11.091,55.2464,4.20587
-2.38331,532.154,35,11.8065,58.6352,4.26914
-4.31348,508.641,35,10.4521,52.6447,3.98522
-4.45364,588.997,35,12.0357,60.6835,3.9657
-1.16327,533.303,35,12.4126,61.11,4.46454
1.08247,504.92,35,12.8219,62.1396,4.86157
0.874096,503.74,35,12.6896,61.5874,4.8225
-0.930425,597.668,35,14.0379,68.9974,4.50336
-2.64292,598.031,35,13.1328,65.3443,4.22923
1.60595,559.984,35,14.5091,70.0634,4.96191
-3.86807,535.948,35,11.2109,56.2815,4.04819
-3.92816,505.197,35,10.5424,52.9487,4.03961
-3.64072,584.057,35,12.3283,61.7885,4.0809
1.26536,553.29,35,14.1494,68.4866,4.89627
-1.94537,544.783,35,12.2969,60.8791,4.33777
-1.55996,586.372,35,13.4375,66.3426,4.39955
-2.45319,571.993,35,12.6554,62.883,4.25835
-2.13521,588.6,35,13.1871,65.3751,4.30782
-1.69511,504.538,35,11.501,56.8368,4.37774
-3.09653,500.678,35,10.7993,53.9106,4.16082
-0.0684133,539.081,35,13.0938,63.9675,4.65165
-1.16609,510.033,35,11.8697,58.4383,4.46407
1.93992,550.199,35,14.4392,69.5663,5.02761
-0.36598,518.989,35,12.4609,61.0031,4.59963
-1.04408,518.403,35,12.1222,59.6296,4.48435
-2.89555,567.158,35,12.331,61.4672,4.19092
-0.440715,583.266,35,13.9635,68.3953,4.58671
-2.80375,538.793,35,11.7569,58.5666,4.20478
1.7451,568.362,35,14.805,71.4238,4.98913
-1.33902,526.55,35,12.1715,59.9977,4.43557
0.10154,534.353,35,13.0648,63.75,4.68177
1.34311,556.901,35,14.2844,69.1029,4.91114
-2.39203,538.929,35,11.9527,59.365,4.26779
-0.284589,583.571,35,14.0559,68.7722,4.61377
-2.26035,595.729,35,13.2812,65.9008,4.28825
0.467753,518.971,35,12.8698,62.6385,4.74768
-3.01355,504.435,35,10.9162,54.4612,4.17321
-0.317295,518.649,35,12.4763,61.0577,4.60808
-1.87443,573.754,35,12.987,64.2629,4.34905
-2.22302,540.7,35,12.0721,59.8853,4.29407
-0.65107,558.431,35,13.2599,65.0453,4.55062
0.752474,553.246,35,13.8715,67.3803,4.79992
-1.32385,564.141,35,13.0482,64.3123,4.43806
-3.3968,598.179,35,12.7495,63.7854,4.11643
0.800626,572.805,35,14.3886,69.8688,4.80884
-3.06423,518.118,35,11.1898,55.8468,4.16563
-3.77338,527.67,35,11.0794,55.5831,4.06176
-0.475677,535.796,35,12.8096,62.7589,4.58068
-1.78999,596.664,35,13.5505,67.0104,4.36252
-4.77284,551.411,35,11.1244,56.2216,3.92178
-1.26347,541.608,35,12.5566,61.863,4.44799
-4.48395,599.586,35,12.2372,61.7133,3.9615
-2.6855,500.937,35,10.9821,54.6601,4.22274
-3.70237,583.82,35,12.2931,61.6399,4.07199
0.244819,570.739,35,14.032,68.4014,4.70739
-4.79801,591.187,35,11.9148,60.2275,3.91835
-2.65862,543.949,35,11.9377,59.405,4.22683
-1.95485,597.152,35,13.474,66.7108,4.33627
-1.77123,576.519,35,13.1026,64.787,4.36552
-0.551986,566.763,35,13.5098,66.2248,4.56757
-3.48927,591.54,35,12.5617,62.8886,4.10291
-0.156757,579.096,35,14.0175,68.523,4.63612
0.447854,518.236,35,12.8417,62.5104,4.74407
-1.3598,570.471,35,13.176,64.959,4.43216
-3.24204,501.748,35,10.7601,53.7718,4.13922
-2.47845,576.727,35,12.7475,63.3519,4.25445
-4.264,582.649,35,11.9967,60.402,3.99214
-0.48749,503.393,35,12.0294,58.9412,4.57865
1.76208,591.837,35,15.4265,74.4136,4.99246
1.56992,575.673,35,14.895,71.9447,4.95491
1.18515,512.505,35,13.066,63.2779,4.88101
-1.99675,549.098,35,12.3693,61.2599,4.32964
0.154922,570.952,35,13.9885,68.232,4.69129
-2.64515,581.775,35,12.7747,63.5636,4.22889
0.578759,596.186,35,14.8482,72.2117,4.76794
-0.583069,514.473,35,12.2485,60.0553,4.56224
-0.772227,599.941,35,14.1785,69.6107,4.53003
-3.24064,567.947,35,12.1804,60.8691,4.13943
1.27595,593.19,35,15.1759,73.45,4.89829
-2.76297,575.857,35,12.586,62.678,4.21096
-1.04785,573.81,35,13.4158,65.9949,4.48372
1.55529,545.701,35,14.1116,68.1676,4.95206
-2.29519,547.886,35,12.1978,60.5404,4.28282
-2.04131,501.319,35,11.2732,55.8493,4.3226
-4.95658,562.275,35,11.2602,56.9857,3.89682
-0.846687,509.488,35,12.0059,58.975,4.51745
1.78086,544.655,35,14.2069,68.5217,4.99616
-1.83801,532.284,35,12.0656,59.6879,4.35485
1.48412,510.971,35,13.1774,63.6861,4.93828
-0.717316,535.993,35,12.6943,62.2999,4.53935
-2.4221,530.991,35,11.7627,58.434,4.26315
0.687454,541.159,35,13.5344,65.7727,4.78791
1.63636,508.339,35,13.1864,63.6627,4.96784
-3.12687,560.994,35,12.0857,60.3458,4.1563
-1.69714,516.166,35,11.7651,58.1429,4.37741
-2.07412,518.717,35,11.6494,57.7267,4.31743
-0.536882,593.56,35,14.1569,69.3893,4.57016
-4.25115,571.657,35,11.7764,59.2872,3.99394
0.945038,504.915,35,12.754,61.8696,4.83575
1.97516,573.23,35,15.0639,72.5586,5.03462
0.776058,578.586,35,14.52,70.519,4.80429
1.2886,509.344,35,13.0372,63.0933,4.90071
-4.64593,575.368,35,11.667,58.9081,3.93916
-3.45216,566.938,35,12.0571,60.3457,4.10833
-1.59691,543.563,35,12.4384,61.4263,4.39357
1.99073,561.62,35,14.7676,71.1237,5.03773
-1.318,510.423,35,11.8084,58.1993,4.43902
-4.99864,582.947,35,11.6545,58.9994,3.89114
-3.35122,521.009,35,11.1248,55.6388,4.12313
-4.04836,579.196,35,12.0287,60.4674,4.02252
-0.271067,503.416,35,12.1317,59.3517,4.61613
-4.241,510.855,35,10.5281,52.999,3.99536
-0.121486,535.003,35,12.968,63.3766,4.64231
-4.63026,552.194,35,11.2041,56.5645,3.94131
-0.0245672,531.302,35,12.9268,63.1325,4.65939
-0.985238,583.066,35,13.6656,67.1938,4.49418
0.163559,515.979,35,12.6459,61.6792,4.69283
-4.04672,590.8,35,12.2705,61.6821,4.02275
-3.03429,517.081,35,11.1806,55.7891,4.1701
-1.16478,500.59,35,11.6506,57.3588,4.46429
1.12494,501.918,35,12.7665,61.853,4.8696
-3.70788,584.619,35,12.3073,61.7132,4.07119
-1.88235,533.996,35,12.0833,59.7946,4.34778
-2.68971,510.492,35,11.1897,55.6951,4.2221
-0.718303,553.125,35,13.0996,64.2891,4.53918
-1.11151,522.254,35,12.1801,59.9432,4.47312
-0.986284,530.266,35,12.4276,61.107,4.494
-1.97016,526.378,35,11.8699,58.7754,4.33384
-2.8812,564.353,35,12.277,61.1916,4.19308
0.983666,521.63,35,13.1959,63.9959,4.84299
-0.445595,580.973,35,13.906,68.1158,4.58587
-4.26629,505.102,35,10.399,52.3589,3.99182
-3.42491,589.513,35,12.5508,62.8041,4.11232
-2.29703,514.291,35,11.4491,56.8248,4.28254
-0.823274,581.686,35,13.7197,67.3826,4.5214
-0.0579024,538.747,35,13.091,63.9493,4.65351
-3.75053,561.527,35,11.8011,59.1935,4.06505
1.1582,567.222,35,14.446,69.9741,4.87589
-4.71128,583.902,35,11.809,59.6544,3.9302
-2.75123,566.627,35,12.39,61.6967,4.21274
-2.6124,556.967,35,12.2458,60.9174,4.23389
-2.77523,591.451,35,12.9205,64.3499,4.2091
-4.51774,599.575,35,12.2204,61.6441,3.95682
0.925003,580.554,35,14.6533,71.093,4.832
-2.30211,546.519,35,12.1641,60.3758,4.28175
0.329218,529.537,35,13.0617,63.6337,4.72258
-0.549156,541.497,35,12.909,63.2782,4.56805
-2.122,516.066,35,11.5681,57.3432,4.3099
-4.21769,522.368,35,10.7754,54.2346,3.99864
-1.96168,556.157,35,12.5456,62.1175,4.33519
-0.65012,505.143,35,11.995,58.8401,4.55078
-4.43717,533.876,35,10.9165,55.034,3.96799
1.53439,503.436,35,13.0082,62.8465,4.94801
-1.42879,531.911,35,12.2523,60.4345,4.42088
-1.97173,530.067,35,11.9523,59.1843,4.33359
-4.79043,599.117,35,12.0784,61.0506,3.91938
-3.81681,507.646,35,10.6406,53.3984,4.05553
-3.09161,543.547,35,11.7262,58.5359,4.16155
-0.863507,553.337,35,13.0306,64.0163,4.51461
-3.99513,590.698,35,12.2937,61.7751,4.03007
-0.247426,580.956,35,14.0131,68.545,4.62025
0.702064,543.982,35,13.6127,66.1464,4.79061
-3.55934,514.393,35,10.8931,54.5627,4.0927
-4.22553,585.75,35,12.0791,60.7996,3.99754
-4.48314,546.485,35,11.1538,56.2493,3.96161
1.0196,589.849,35,14.9423,72.4476,4.84973
-0.406694,596.032,35,14.288,69.968,4.59258
-4.90706,518.293,35,10.4001,52.6134,3.90353
-1.90533,538.675,35,12.1782,60.274,4.34413
0.0597416,530.893,35,12.9591,63.2531,4.67433
-1.73346,553.68,35,12.6022,62.2959,4.37158
1.43359,599.512,35,15.4309,74.6028,4.92853
-2.01177,514.119,35,11.5745,57.3299,4.32726
-0.254875,581.241,35,14.0159,68.5623,4.61895
1.86895,511.971,35,13.3995,64.5885,5.01354
1.99976,513.304,35,13.5018,65.0234,5.03953
-4.70299,508.609,35,10.2897,51.9761,3.93133
0.41914,517.162,35,12.8009,62.3241,4.73885
-0.116176,500.01,35,12.1223,59.2414,4.64324
-1.45375,510.105,35,11.7385,57.9105,4.41681
-4.40306,513.739,35,10.5191,53.0172,3.97273
0.893106,581.04,35,14.6476,71.0808,4.82605
-1.31398,562.999,35,13.0268,64.2024,4.43968
-2.70013,531.811,35,11.6522,58.0015,4.22051
1.88967,568.476,35,14.8902,71.7637,5.01764
0.287808,566.513,35,13.9513,67.9876,4.71512
-1.94265,553.201,35,12.4882,61.8251,4.3382
-3.14987,524.275,35,11.2844,56.354,4.15288
1.7401,504.188,35,13.1308,63.3493,4.98814
-1.22917,577.65,35,13.4102,66.0522,4.45364
-3.73954,570.77,35,12.0006,60.1893,4.06663
-2.62123,574.348,35,12.6235,62.8006,4.23254
0.255074,582.856,35,14.3356,69.8763,4.70923
0.661121,562.156,35,14.0453,68.2677,4.78306
0.946783,509.011,35,12.8584,62.375,4.83608
-4.41397,505.457,35,10.345,52.1439,3.97121
-1.22196,583.314,35,13.5455,66.7153,4.45483
-4.09754,565.263,35,11.7163,58.9184,4.01556
-1.92483,598.302,35,13.5159,66.9039,4.34103
-0.0978646,553.742,35,13.4345,65.6458,4.64646
-0.396625,585.659,35,14.0449,68.7724,4.59433
-0.954196,522.02,35,12.2497,60.2184,4.49938
1.79639,596.954,35,15.5803,75.138,4.99921
0.655997,544.55,35,13.6027,66.119,4.78212
-4.82633,510.631,35,10.2796,51.9727,3.91449
-0.405594,576.605,35,13.8229,67.6898,4.59278
0.596702,505.953,35,12.6097,61.3173,4.77123
0.71,531.961,35,13.316,64.7009,4.79207
-4.02449,544.737,35,11.3239,56.914,4.02591
-1.68193,558.376,35,12.7348,62.9283,4.37986
-2.37221,515.068,35,11.4324,56.773,4.27086
1.71388,504.328,35,13.1213,63.3147,4.983
-3.2444,562.898,35,12.0703,60.3206,4.13887
-3.82204,518.03,35,10.856,54.4814,4.05478
-0.524698,526.079,35,12.5534,61.5244,4.57225
0.518157,587.618,35,14.6006,71.0375,4.75687
1.15292,594.233,35,15.1308,73.2941,4.87489
-2.14793,580.563,35,13.0005,64.4561,4.30583
-2.17517,581.661,35,13.0111,64.5213,4.30156
-0.618424,504.704,35,11.9994,58.8485,4.55619
-1.65503,577.947,35,13.1951,65.1903,4.38419
-4.82423,577.189,35,11.6205,58.7511,3.91478
-1.64722,534.998,35,12.2183,60.3609,4.38545
-1.17561,529.543,35,12.3192,60.6552,4.46249
-4.87667,526.653,35,10.5807,53.5152,3.90765
1.97366,523.309,35,13.7513,66.2366,5.03432
0.322589,523.094,35,12.8994,62.8462,4.72139
-1.92203,577.816,35,13.0545,64.6189,4.34148
-1.06548,598.101,35,13.9741,68.7498,4.48078
1.32024,554.629,35,14.2136,68.7713,4.90676
-2.05747,517.963,35,11.6401,57.6736,4.32005
0.0942541,571.546,35,13.9702,68.1714,4.68047
1.78426,506.262,35,13.2072,63.6984,4.99682
-1.4656,565.258,35,13.0016,64.1475,4.41488
-4.79184,582.002,35,11.7326,59.3038,3.91919
-1.83302,515.584,35,11.6893,57.8244,4.35565
1.81556,547.275,35,14.2942,68.9265,5.00299
-3.96732,559.142,35,11.6499,58.5279,4.03403
-3.76222,534.012,35,11.2176,56.2716,4.06337
-0.604908,542.353,35,12.9013,63.2656,4.5585
-0.760825,591.582,35,13.9871,68.6657,4.53196
0.121076,513.089,35,12.5543,61.2511,4.68525
-4.7781,546.598,35,11.025,55.7213,3.92106
0.0007231,550.619,35,13.4099,65.4805,4.66387
-4.24319,591.992,35,12.1992,61.4122,3.99506
-3.4678,553.556,35,11.7652,58.8914,4.10604
-1.42787,586.146,35,13.502,66.5985,4.42103
-4.09326,513.773,35,10.6509,53.5589,4.01617
-0.353124,527.336,35,12.6676,62.0096,4.60186
-3.55052,571.338,35,12.1032,60.6202,4.09399
-4.15197,560.843,35,11.5995,58.3541,4.00788
-3.13755,541.856,35,11.6685,58.2671,4.15471
1.40865,580.721,35,14.9329,72.2076,4.92372
1.79012,515.165,35,13.4424,64.8305,4.99798
1.63899,574.719,35,14.9098,71.9819,4.96835
-1.79203,597.438,35,13.5669,67.0929,4.36219
-2.90716,589.372,35,12.8081,63.8508,4.18917
0.700309,543.698,35,13.6047,66.1082,4.79028
0.0244379,557.526,35,13.5906,66.3518,4.66807
-0.188036,560.89,35,13.5604,66.3027,4.63063
-0.446132,593.509,35,14.2058,69.5844,4.58577
-4.51538,562.801,35,11.472,57.8678,3.95715
-1.88369,545.612,35,12.3455,61.0927,4.34757
1.20885,559.631,35,14.2805,69.1482,4.88551
-2.06073,598.704,35,13.4528,66.6569,4.31954
-3.04582,562.25,35,12.1517,60.6398,4.16838
-3.33607,556.984,35,11.9001,59.5098,4.12535
-1.51257,549.154,35,12.608,62.2263,4.40724
-3.39179,503.614,35,10.7361,53.7104,4.11717
-2.81229,568.413,35,12.3991,61.7693,4.20349
-4.25837,582.834,35,12.0032,60.4322,3.99293
-2.35229,596.133,35,13.2421,65.7504,4.27395
-1.3406,560.537,35,12.9563,63.8671,4.43531
-0.394229,582.364,35,13.9672,68.3907,4.59474
-1.84605,550.346,35,12.4711,61.6973,4.35357
1.05572,507.038,35,12.8624,62.3475,4.85653
1.78213,559.49,35,14.5946,70.3909,4.99641
-0.62871,583.431,35,13.8656,68.0058,4.55444
0.0695046,522.321,35,12.7547,62.2511,4.67607
1.87435,549.488,35,14.3844,69.3333,5.01461
0.0227315,503.324,35,12.2686,59.8979,4.66777
0.564696,596.616,35,14.8508,72.2316,4.76537
-2.96339,521.075,35,11.2987,56.3491,4.18072
-4.10175,502.318,35,10.4099,52.3502,4.01497
-1.02893,596.523,35,13.9572,68.6487,4.48688
-3.03612,548.133,35,11.8512,59.1359,4.16983
1.54642,517.909,35,13.3883,64.6777,4.95034
-4.59188,580.212,35,11.7907,59.5091,3.94659
-2.00327,566.421,35,12.7563,63.1794,4.3286
-3.09206,539.868,35,11.6467,58.1388,4.16148
-0.661015,533.286,35,12.658,62.0967,4.54893
-1.36443,576.105,35,13.3037,65.5909,4.4314
-2.92935,594.35,35,12.9049,64.3439,4.18584
0.354446,584.4,35,14.429,70.2827,4.72714
-1.53325,527.084,35,12.0915,59.6858,4.40388
-0.285017,569.776,35,13.7234,67.1455,4.6137
-0.053636,565.173,35,13.7354,67.0952,4.65426
1.01523,529.417,35,13.4092,65.0161,4.84891
-1.14496,559.932,35,13.0418,64.1991,4.46757
-1.12623,565.609,35,13.1836,64.8888,4.47068
1.24409,597.352,35,15.2637,73.8911,4.89222
-1.4196,532.607,35,12.2727,60.5314,4.42238
-1.27354,533.66,35,12.3675,60.9355,4.44633
-0.224344,517.865,35,12.5025,61.1461,4.62428
0.501109,552.362,35,13.7155,66.7392,4.75376
0.961533,586.654,35,14.8282,71.923,4.83884
-4.74835,548.889,35,11.0844,56.0093,3.92513
-2.51501,565.635,35,12.4843,62.0603,4.24883
-0.308717,565.125,35,13.5989,66.5473,4.60957
-1.49992,529.655,35,12.1663,60.0411,4.40929
0.213999,503.214,35,12.3571,60.2498,4.70186
-2.23106,593.953,35,13.2569,65.7664,4.29282
-2.41144,547.504,35,12.1336,60.272,4.26479
-0.130273,566.369,35,13.7236,67.0735,4.64077
1.48503,506.733,35,13.0686,63.1598,4.93845
-2.00791,515.365,35,11.6043,57.4759,4.32787
-2.02295,584.97,35,13.1638,65.207,4.3255
-0.908582,578.947,35,13.6097,66.8828,4.50703
-2.09087,585.255,35,13.1351,65.0964,4.31479
-4.8822,597.546,35,12.0024,60.7079,3.9069
-1.2927,585.581,35,13.5606,66.823,4.44318
0.534103,523.438,35,13.0139,63.3106,4.75978
-1.17873,509.369,35,11.8484,58.3386,4.46198
