Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-0.815859,522.606,35,12.3298,60.5531,4.52265
0.80916,582.256,35,14.6308,71.0408,4.81042
1.90735,573.344,35,15.0279,72.4185,5.02115
-3.43612,541.785,35,11.5295,57.6984,4.11068
-4.04981,577.08,35,11.9841,60.2436,4.02232
-1.75421,585.329,35,13.3117,65.813,4.36825
1.4894,501.67,35,12.9402,62.5373,4.9393
-2.07117,534.657,35,12.0088,59.5062,4.31789
-3.04372,547.637,35,11.8369,59.0678,4.1687
-0.991814,505.021,35,11.8334,58.1875,4.49308
0.857258,586.458,35,14.7638,71.6624,4.81937
1.14759,520.916,35,13.2613,64.2402,4.87389
-0.596521,554.248,35,13.1886,64.6705,4.55994
-0.856481,507.418,35,11.9525,58.7171,4.5158
-3.18279,564.1,35,12.1257,60.5702,4.14799
-1.23781,593.872,35,13.7821,67.8884,4.45222
0.398883,567.169,35,14.0277,68.3066,4.73518
0.416908,566.22,35,14.0139,68.2313,4.73845
1.11469,513.339,35,13.0518,63.24,4.86766
-0.825621,501.002,35,11.8156,58.0318,4.521
-4.34048,588.31,35,12.0762,60.8369,3.98145
1.17335,594,35,15.1368,73.3126,4.87877
0.194879,569.253,35,13.9685,68.1152,4.69843
-1.60472,568.829,35,13.0126,64.2654,4.39231
0.0384469,519.172,35,12.6626,61.8148,4.67055
0.45428,595.15,35,14.7513,71.8024,4.74523
-2.53323,515.572,35,11.3711,56.5341,4.24603
-4.19656,544.24,35,11.2361,56.5443,4.0016
-3.85159,596.016,35,12.4756,62.623,4.05055
-3.98524,525.599,35,10.9431,54.9847,4.03148
-3.07886,510.389,35,11.0165,54.9877,4.16345
0.926538,512.116,35,12.9267,62.7154,4.83229
-0.794481,521.807,35,12.3212,60.5018,4.52627
1.46569,599.492,35,15.4494,74.6758,4.93472
1.79554,545.543,35,14.2381,68.6652,4.99905
0.636863,537.648,35,13.4204,65.2413,4.7786
-0.869105,597.248,35,14.0616,69.084,4.51367
0.914208,526.284,35,13.278,64.4253,4.82999
-4.20533,546.346,35,11.2756,56.7469,4.00037
1.81798,571.844,35,14.9373,72.0263,5.00347
-0.864709,504.445,35,11.8787,58.3577,4.51441
-3.68753,579.881,35,12.2174,61.2535,4.07413
0.450425,557.24,35,13.8096,67.2205,4.74453
-2.48351,587.086,35,12.9738,64.4793,4.25367
-2.4426,508.389,35,11.2529,55.9097,4.25998
1.24359,568.084,35,14.5156,70.2696,4.89212
-2.20675,539.471,35,12.0524,59.7805,4.29661
-3.91787,517.357,35,10.8005,54.2413,4.04107
1.56603,500.081,35,12.9372,62.4899,4.95415
-0.67102,592.263,35,14.0523,68.9421,4.54722
-1.84018,573.909,35,13.008,64.3511,4.3545
-2.78765,594.336,35,12.9772,64.6378,4.20722
0.55308,513.958,35,12.7876,62.2014,4.76325
0.76921,571.837,35,14.3469,69.6814,4.80302
-4.73705,584.76,35,11.8142,59.6917,3.92667
-3.29776,508.785,35,10.8869,54.4276,4.13099
0.0449933,567.883,35,13.8542,67.6286,4.67172
0.674856,577.368,35,14.433,70.1456,4.78559
-2.70506,511.709,35,11.2096,55.8002,4.21976
0.0962603,596.4,35,14.5788,71.1404,4.68083
-1.65645,551.642,35,12.5938,62.2202,4.38396
1.7041,582.406,35,15.147,73.0943,4.98108
-1.18883,539.08,35,12.5346,61.7215,4.46031
-2.29911,593.717,35,13.2161,65.5963,4.28221
-0.725346,516.665,35,12.2327,60.0379,4.53798
-1.19026,549.286,35,12.7711,62.8871,4.46007
-3.56271,576.743,35,12.2118,61.1695,4.09221
-4.87721,521.438,35,10.4758,52.9844,3.90758
-2.37208,541.53,35,12.0198,59.69,4.27089
1.55852,593.699,35,15.3547,74.1709,4.95269
-0.0609037,546.833,35,13.2859,64.9029,4.65298
-2.40747,574.744,35,12.7393,63.2788,4.26541
-2.23718,565.998,35,12.6299,62.6587,4.29186
-2.48917,589.875,35,13.0326,64.7737,4.2528
1.77409,596.445,35,15.5538,75.0213,4.99482
-1.79992,580.836,35,13.1859,65.212,4.36093
-3.28983,590.151,35,12.6319,63.148,4.13216
-3.08898,577.775,35,12.466,62.2273,4.16194
0.643217,525.47,35,13.1196,63.7765,4.77977
-2.79249,552.465,35,12.0606,60.0746,4.20649
1.70552,506.243,35,13.1669,63.5384,4.98136
-0.160326,571.214,35,13.8248,67.5827,4.63549
0.337422,504.162,35,12.4397,60.6002,4.72406
-1.29967,522.524,35,12.097,59.6141,4.44203
-3.90749,500.542,35,10.4538,52.4961,4.04255
0.193264,574.579,35,14.0983,68.749,4.69815
-0.61052,565.828,35,13.4568,65.9923,4.55754
-4.75832,511.808,35,10.3315,52.2085,3.92376
0.359132,591.073,35,14.5964,71.0958,4.72799
-1.27493,514.425,35,11.9211,58.7365,4.4461
-0.416424,524.73,35,12.574,61.5789,4.5909
-2.43025,511.116,35,11.3188,56.232,4.26189
1.32541,539.6,35,13.8312,66.9187,4.90775
-2.31536,514.568,35,11.4469,56.8218,4.27969
-1.40633,524.914,35,12.1017,59.6824,4.42455
0.137083,552.009,35,13.515,65.9308,4.6881
-1.21078,536.1,35,12.4546,61.3372,4.45668
-1.07726,510.573,35,11.9236,58.6667,4.47882
-0.230001,542.773,35,13.101,64.0755,4.62329
-3.2806,528.362,35,11.3135,56.5534,4.13353
-1.69277,562.402,35,12.8212,63.36,4.37811
-3.25082,574.49,35,12.3158,61.55,4.13792
-1.35361,578.345,35,13.3611,65.8686,4.43318
0.744571,565.948,35,14.1856,68.9101,4.79846
-0.095615,510.136,35,12.3776,60.4806,4.64686
-4.45926,502.135,35,10.2584,51.7247,3.96492
-0.0560628,595.056,35,14.4603,70.6374,4.65383
0.922265,546.398,35,13.7898,66.9047,4.83149
-3.65813,537.72,35,11.3424,56.8543,4.07838
-0.448458,570.277,35,13.6484,66.8556,4.58537
-0.125588,582.29,35,14.1119,68.9693,4.64159
-4.0957,514.647,35,10.668,53.6458,4.01582
-4.90533,555.265,35,11.1428,56.3697,3.90376
-1.38239,533.69,35,12.3156,60.7268,4.42846
0.525382,533.61,35,13.2623,64.5231,4.75819
-4.99692,564.381,35,11.2841,57.1236,3.89138
-1.76123,521.401,35,11.8546,58.6119,4.36713
1.81816,558.899,35,14.5993,70.3963,5.00351
0.975057,572.569,35,14.4797,70.2263,4.84137
-0.858858,506.347,35,11.9262,58.5887,4.5154
-1.89655,551.623,35,12.4752,61.7402,4.34553
-4.99575,537.255,35,10.7422,54.3801,3.89153
-4.68829,599.459,35,12.1349,61.2898,3.93334
-3.74675,543.036,35,11.4142,57.2512,4.0656
-3.26141,544.704,35,11.6723,58.3387,4.13636
-2.70681,512.44,35,11.2248,55.8768,4.21949
-2.27063,579.219,35,12.9079,64.0532,4.28665
0.797386,539.39,35,13.5475,65.7862,4.80824
-0.904552,572.28,35,13.4551,66.1211,4.50771
-0.312856,534.492,35,12.8596,62.9317,4.60886
-0.979087,570.026,35,13.3632,65.704,4.49521
-4.48621,545.246,35,11.1272,56.1162,3.96119
-3.07988,536.303,35,11.5753,57.7777,4.1633
-2.43304,513.579,35,11.372,56.4979,4.26146
-1.50039,539.769,35,12.3984,61.1867,4.40922
1.34992,575.015,35,14.7528,71.3659,4.91244
-4.12102,536.033,35,11.1001,55.8289,4.01225
0.575634,519.893,35,12.9465,62.9646,4.76737
-1.98318,544.063,35,12.2624,60.7248,4.33178
-3.93314,539.193,35,11.2495,56.5026,4.0389
-3.27296,578.413,35,12.389,61.9259,4.13465
0.419707,515.301,35,12.7551,62.1009,4.73895
1.76017,588.863,35,15.3479,74.0352,4.99209
-2.14293,536.773,35,12.0223,59.6039,4.30661
-1.9498,536.978,35,12.1186,59.9983,4.33707
-0.178835,560.489,35,13.5555,66.2747,4.63225
-3.02181,557.035,35,12.0505,60.1241,4.17197
0.816862,545.275,35,13.7056,66.5449,4.81185
1.49313,557.193,35,14.3744,69.4668,4.94002
-0.560669,527.176,35,12.5619,61.5821,4.56608
-1.84518,541.374,35,12.2682,60.6932,4.35371
-1.05015,584.005,35,13.653,67.1625,4.48334
-4.6353,551.74,35,11.1926,56.5086,3.94062
-2.02815,523.188,35,11.7711,58.3103,4.32467
-0.403554,500.045,35,11.9885,58.706,4.59313
-4.07464,539.043,35,11.1831,56.2273,4.0188
-1.15511,524.941,35,12.2219,60.1676,4.46589
-3.99864,510.875,35,10.6309,53.4211,4.02958
1.37654,562.963,35,14.4584,69.9288,4.91755
-3.86039,588.104,35,12.3056,61.774,4.04929
-0.312656,538.832,35,12.9642,63.4431,4.60889
-3.68158,596.824,35,12.5774,63.0554,4.07499
-0.945615,585.113,35,13.7348,67.5152,4.50081
1.12804,597.988,35,15.2119,73.6993,4.87018
-0.669662,532.198,35,12.6279,61.9529,4.54745
-2.87051,545.829,35,11.879,59.2036,4.1947
-1.66788,517.157,35,11.8013,58.3093,4.38212
-2.13177,525.923,35,11.7845,58.4201,4.30836
-3.2448,555.88,35,11.9196,59.5677,4.13881
-3.42726,551.823,35,11.7472,58.7843,4.11197
1.70178,554.014,35,14.4073,69.5259,4.98063
-0.568013,500.728,35,11.9283,58.4789,4.56482
-2.35332,510.894,35,11.3482,56.3472,4.27379
-1.46294,518.552,35,11.9286,58.8522,4.41531
-2.55938,547.058,35,12.0531,59.9362,4.24201
0.898209,559.676,35,14.1118,68.4784,4.827
-1.99949,565.189,35,12.7304,63.0495,4.3292
-2.42384,599.208,35,13.2729,65.9374,4.26288
-0.000619975,550.483,35,13.4059,65.4615,4.66363
-4.36754,500.578,35,10.2642,51.7189,3.97767
-4.77034,568.238,35,11.4651,57.9421,3.92212
-2.10109,553.633,35,12.4204,61.5589,4.31318
0.186613,512.357,35,12.5683,61.2912,4.69696
-0.603346,515.927,35,12.2735,60.1861,4.55877
-0.018682,548.26,35,13.3424,65.1597,4.66044
-1.75636,556.514,35,12.6553,62.5688,4.36791
-4.65878,585.689,35,11.8701,59.9397,3.93739
-4.6088,513.431,35,10.4266,52.6306,3.94426
-3.80691,525.353,35,11.0161,55.2788,4.05695
1.2732,501.165,35,12.8202,62.0499,4.89777
-2.53535,518.67,35,11.4385,56.87,4.2457
-3.41002,576.545,35,12.2819,61.4522,4.1145
-2.53713,540.317,35,11.915,59.2401,4.24543
-2.86501,544.175,35,11.8456,59.0347,4.19553
0.301912,565.319,35,13.9295,67.8746,4.71766
-0.0823978,504.842,35,12.2555,59.8782,4.64919
-2.27147,532.823,35,11.8736,58.9209,4.28651
0.281186,512.549,35,12.6191,61.4984,4.71393
-4.65317,549.105,35,11.1312,56.206,3.93816
-4.38369,536.246,35,10.9885,55.3749,3.97542
1.61565,588.794,35,15.2613,73.6906,4.9638
-1.9566,568.257,35,12.8211,63.4793,4.33599
1.46112,583.957,35,15.0464,72.7303,4.93383
-3.87766,533.772,35,11.1611,56.0355,4.04682
-2.81618,538.917,35,11.7538,58.5566,4.2029
-4.9032,573.583,35,11.5113,58.2333,3.90405
0.82003,502.928,35,12.6428,61.3831,4.81244
-1.26524,508.527,35,11.7889,58.0811,4.44769
-3.58448,516.364,35,10.9239,54.727,4.08905
-4.63208,567.815,35,11.5202,58.1611,3.94106
-0.213669,587.694,35,14.1943,69.4146,4.62615
-0.504672,572.792,35,13.6787,67.0303,4.57569
-3.15578,547.36,35,11.7785,58.8241,4.152
-1.06975,572.529,35,13.3744,65.8014,4.48007
-0.782361,589.95,35,13.9368,68.4292,4.52832
1.16662,555.076,35,14.1412,68.4939,4.87749
0.496844,507.465,35,12.5986,61.3062,4.75298
1.42658,508.311,35,13.0799,63.2398,4.92718
-1.08636,562.776,35,13.1381,64.6462,4.47731
-0.507368,566.757,35,13.5332,66.3184,4.57523
-0.0322469,596.701,35,14.5136,70.8862,4.65804
-4.81863,545.571,35,10.9864,55.543,3.91554
-0.805339,519.137,35,12.253,60.1714,4.52443
0.689315,507.743,35,12.6996,61.715,4.78826
1.41461,517.067,35,13.2991,64.3049,4.92487
-4.95472,598.441,35,11.9854,60.6547,3.89707
-2.13769,534.456,35,11.9729,59.3566,4.30743
-2.76218,551.225,35,12.048,59.9985,4.21108
-1.76979,593.005,35,13.4781,66.6427,4.36575
-2.28784,546.864,35,12.1786,60.4418,4.28397
-0.32341,500.446,35,12.0356,58.9033,4.60702
1.71529,578.476,35,15.0512,72.6266,4.98328
-4.07951,531.854,35,11.0318,55.4686,4.01811
1.19396,596.218,35,15.2054,73.6342,4.88268
0.33217,552.15,35,13.621,66.3572,4.72311
-2.24233,519.602,35,11.5922,57.5129,4.29106
-3.61282,580.493,35,12.2667,61.4672,4.08494
1.8097,552.051,35,14.4157,69.5152,5.00184
-2.42563,587.916,35,13.0219,64.691,4.2626
1.04001,556.93,35,14.1195,68.4485,4.85357
0.0534065,549.882,35,13.4194,65.5024,4.67321
-1.7672,516.408,35,11.7383,58.0395,4.36617
-3.6837,596.919,35,12.5783,63.0611,4.07469
-1.8578,548.371,35,12.4206,61.4527,4.35169
-3.41554,521.776,35,11.1128,55.6046,4.11369
1.46419,599.271,35,15.4428,74.6448,4.93443
-3.47541,513.237,35,10.9049,54.5885,4.10493
-2.28526,506.325,35,11.2769,55.9658,4.28437
-3.22374,532.859,35,11.4356,57.1398,4.14193
-1.03881,565.01,35,13.2147,65.0016,4.48523
-3.37652,581.834,35,12.4111,62.0834,4.11941
1.96063,585.387,35,15.3748,74.0635,5.03173
1.90034,565.024,35,14.8058,71.3518,5.01976
-0.82962,565.208,35,13.3278,65.4605,4.52033
-4.81528,546.122,35,10.999,55.6051,3.91599
1.2177,541.404,35,13.8201,66.9147,4.88719
0.0587456,525.895,35,12.8367,62.6557,4.67416
-3.07199,573.412,35,12.3801,61.7913,4.16448
-3.04863,559.57,35,12.0925,60.3453,4.16796
-0.233146,532.211,35,12.8445,62.8223,4.62274
-2.77905,527.521,35,11.5222,57.3871,4.20852
1.18029,511.598,35,13.0404,63.1562,4.88008
-2.43682,584.48,35,12.9401,64.2898,4.26087
-4.85343,575.991,35,11.5828,58.5731,3.9108
-3.00409,590.425,35,12.7818,63.7646,4.17462
-0.625199,588.07,35,13.9778,68.5541,4.55504
0.330066,518.691,35,12.7946,62.332,4.72274
-3.4229,500.361,35,10.6536,53.3097,4.11261
-0.706838,532.41,35,12.6146,61.9041,4.54113
-2.97699,596.592,35,12.9292,64.4871,4.17868
-4.01773,501.973,35,10.4377,52.4576,4.02687
-2.31813,567.186,35,12.6161,62.6266,4.27926
-1.48469,542.913,35,12.4783,61.5741,4.41177
-3.40283,550.139,35,11.7228,58.6514,4.11555
-3.572,560.161,35,11.8563,59.3928,4.09086
-3.40011,543.509,35,11.5827,57.9497,4.11595
-0.76608,568.447,35,13.4374,65.9694,4.53107
1.46338,561.7,35,14.4742,69.9632,4.93427
1.90852,534.031,35,13.9981,67.4554,5.02138
0.931257,509.324,35,12.8586,62.3828,4.83317
-1.54579,508.809,35,11.6665,57.5932,4.40185
-1.99175,533.508,35,12.0205,59.5303,4.33043
-1.76035,540.244,35,12.2834,60.7318,4.36727
-3.20513,588.137,35,12.6312,63.1055,4.14468
-2.09635,567.58,35,12.7356,63.1193,4.31393
-0.983516,549.476,35,12.8792,63.3263,4.49447
1.18129,513.5,35,13.0894,63.393,4.88027
-0.528243,507.048,35,12.0976,59.292,4.57164
-4.52766,557.915,35,11.3668,57.3424,3.95545
-0.273175,521.945,35,12.5771,61.5321,4.61576
-1.04574,557.112,35,13.0265,64.0788,4.48407
-4.94309,586.716,35,11.7561,59.489,3.89865
-2.98919,534.128,35,11.5699,57.7125,4.17686
0.947213,592.534,35,14.9685,72.611,4.83616
-1.80291,551.867,35,12.5267,61.9536,4.36045
-0.011893,525.787,35,12.7989,62.5024,4.66164
-3.85473,598.841,35,12.5331,62.9134,4.0501
1.67635,573.195,35,14.8916,71.8755,4.97565
-0.38512,539.406,35,12.9414,63.3642,4.59632
0.40689,522.022,35,12.915,62.8853,4.73663
0.461862,524.328,35,12.9997,63.2733,4.74661
-0.325218,527.54,35,12.6863,62.0887,4.60671
0.750369,564.269,35,14.1467,68.7183,4.79953
1.54802,552.097,35,14.273,68.9506,4.95065
1.43076,524.516,35,13.4991,65.2645,4.92798
1.2892,598.376,35,15.3164,74.1231,4.90082
-1.37754,542.5,35,12.5213,61.7389,4.42926
-2.74417,554.758,35,12.1338,60.4182,4.21381
-3.91527,567.72,35,11.8532,59.5266,4.04145
-2.78927,588.568,35,12.8504,64.0071,4.20698
1.6999,503.507,35,13.0929,63.1838,4.98026
-2.91553,534.807,35,11.6184,57.9237,4.18792
-1.50222,513.888,35,11.8031,58.2495,4.40892
0.270139,559.378,35,13.7662,67.0938,4.71194
-3.4507,590.016,35,12.5486,62.8051,4.10854
-2.3501,562.612,35,12.4986,62.0577,4.27429
-2.96077,575.828,35,12.4872,62.2754,4.18112
-2.46395,583.204,35,12.898,64.0933,4.25669
-1.98488,519.312,35,11.7038,57.9589,4.33151
1.27633,521.15,35,13.3331,64.5306,4.89836
0.188898,533.97,35,13.0996,63.8812,4.69736
-3.7997,585.058,35,12.2715,61.5754,4.05798
-1.85202,540.531,35,12.2458,60.5853,4.35262
-2.48749,521.676,35,11.5265,57.2879,4.25306
-2.17866,534.52,35,11.955,59.2856,4.30101
-4.33137,574.677,35,11.8007,59.4448,3.98272
0.135655,571.92,35,14.0018,68.3058,4.68785
-3.0554,578.707,35,12.5027,62.3954,4.16695
-3.25376,528.068,35,11.3193,56.571,4.13749
-1.67855,559.441,35,12.7608,63.0552,4.3804
-4.31918,519.697,35,10.6769,53.779,3.98442
-3.17332,583.181,35,12.5406,62.6382,4.1494
-3.24938,550.78,35,11.8082,59.0125,4.13814
1.20688,563.302,35,14.373,69.5974,4.88514
-1.76205,589.495,35,13.4024,66.2648,4.36699
-3.28786,514.622,35,11.0161,55.0697,4.13246
-4.46102,539.576,35,11.0226,55.5783,3.96468
1.42527,562.362,35,14.47,69.9615,4.92692
-0.560569,513.278,35,12.2308,59.9588,4.56609
-2.2123,516.968,35,11.5471,57.2767,4.29575
-1.49152,532.471,35,12.235,60.3765,4.41066
-1.62385,570.248,35,13.0353,64.3862,4.38922
-1.59237,568.009,35,13.0001,64.1982,4.39431
1.5609,541.392,35,14.0032,67.6413,4.95315
-1.5735,545.415,35,12.4922,61.6818,4.39736
-0.821652,529.612,35,12.4923,61.3535,4.52167
-0.953888,505.707,35,11.867,58.3372,4.49943
-0.749296,554.179,35,13.1087,64.348,4.53392
-1.5695,568.101,35,13.0139,64.2557,4.39801
-4.55221,514.737,35,10.4768,52.8622,3.95206
-2.09345,579.981,35,13.0154,64.5044,4.31438
1.43475,542.025,35,13.9518,67.4517,4.92875
1.38445,595.381,35,15.2956,73.974,4.91907
-3.94871,511.275,35,10.6604,53.5499,4.03668
-2.83103,587.539,35,12.8068,63.809,4.20066
-4.32421,584.246,35,12.0006,60.4487,3.98372
-0.0969606,549.04,35,13.3209,65.0903,4.64662
-2.65287,592.638,35,13.0092,64.7343,4.22771
-2.71793,516.601,35,11.311,56.3103,4.2178
-0.771834,519.871,35,12.2864,60.321,4.5301
-3.97779,517.628,35,10.7804,54.164,4.03254
1.20967,525.174,35,13.4016,64.8922,4.88566
-4.53966,588.081,35,11.9757,60.4191,3.95379
1.34788,595.973,35,15.2893,73.9622,4.91205
-4.8865,564.313,35,11.3329,57.3236,3.90631
0.173483,556.725,35,13.6497,66.5709,4.69461
-4.3211,536.36,35,11.0184,55.4999,3.98415
0.349538,540.673,35,13.3468,65.0138,4.72625
-2.83301,546.804,35,11.9179,59.3813,4.20036
1.0022,590.309,35,14.9439,72.4642,4.84646
0.209139,589.173,35,14.4653,70.5308,4.70099
0.63609,586.886,35,14.649,71.2144,4.77846
-3.64456,569.338,35,12.0158,60.2238,4.08034
-3.12442,563.591,35,12.1429,60.6301,4.15666
-0.0134355,543.626,35,13.2324,64.6198,4.66136
0.105274,570.063,35,13.9399,68.0184,4.68243
-2.67028,519.151,35,11.3882,56.6754,4.22506
-4.23706,534.72,35,11.0217,55.482,3.99592
-0.657672,525.6,35,12.4772,61.2083,4.5495
-4.58525,533.086,35,10.8359,54.6875,3.94751
-4.83608,536.27,35,10.7915,54.5648,3.91316
1.5706,518.126,35,13.4064,64.7541,4.95504
-1.1028,552.521,35,12.8903,63.4348,4.47457
-4.38968,596.475,35,12.2198,61.5824,3.97459
-1.00929,560.567,35,13.1259,64.5513,4.49016
-3.91144,515.864,35,10.7721,54.0961,4.04199
-2.42071,581.739,35,12.8876,64.0215,4.26336
1.84874,541.569,35,14.1632,68.279,5.00954
-1.20139,581.503,35,13.5143,66.552,4.45823
-2.93808,501.557,35,10.8864,54.2828,4.18452
0.148658,516.23,35,12.6447,61.68,4.69017
1.6745,526.731,35,13.6834,66.0452,4.97529
-4.56017,533.163,35,10.8484,54.7403,3.95096
-4.44284,550.1,35,11.2457,56.6959,3.9672
0.788325,533.365,35,13.3915,65.0326,4.80656
0.640458,544.887,35,13.603,66.1274,4.77926
0.67743,592.766,35,14.8194,72.0222,4.78607
-0.350343,543.117,35,13.0481,63.8709,4.60234
0.332833,536.426,35,13.2334,64.4689,4.72323
-3.29746,537.236,35,11.4958,57.4718,4.13104
1.42794,596.252,35,15.3436,74.184,4.92744
-3.6384,533.78,35,11.2681,56.4739,4.08124
-0.146492,584.421,35,14.1521,69.1756,4.63792
1.4552,564.717,35,14.5473,70.3208,4.93269
-3.10522,536.051,35,11.5583,57.7032,4.15952
-2.43498,563.009,35,12.4656,61.9318,4.26116
-3.16168,510.591,35,10.9847,54.8621,4.15113
-2.90961,550.103,35,11.9535,59.5918,4.18881
-0.181732,578.503,35,13.9896,68.3984,4.63174
-3.79277,544.98,35,11.4341,57.3703,4.05898
1.95309,516.14,35,13.5522,65.2869,5.03023
-4.27768,578.673,35,11.9083,59.9631,3.99022
0.0789551,523.249,35,12.7821,62.3804,4.67775
-4.10946,512.137,35,10.6101,53.3602,4.01388
-0.342952,504.011,35,12.1121,59.2859,4.60363
-4.9399,565.747,35,11.3373,57.3688,3.89908
-0.6902,500.126,35,11.8574,58.1813,4.54396
-2.0002,545.754,35,12.2923,60.8801,4.32909
-0.0334404,545.99,35,13.2796,64.8595,4.65783
-2.34513,592.488,35,13.1649,65.3635,4.27506
-4.40823,579.246,35,11.858,59.7674,3.97201
0.233928,519.919,35,12.7772,62.2892,4.70543
-2.03841,509.289,35,11.4537,56.7426,4.32305
0.159651,536.015,35,13.1349,64.0664,4.69213
0.308768,548.798,35,13.526,65.9054,4.71889
-3.20137,574.521,35,12.3406,61.652,4.14524
1.53133,577.477,35,14.9196,72.0825,4.94742
-4.58248,580.437,35,11.7997,59.5505,3.94789
-3.14807,573.535,35,12.3455,61.6526,4.15315
-4.42807,523.692,35,10.7122,54.0002,3.96925
-0.128159,563.807,35,13.6626,66.7746,4.64114
-2.66499,505.976,35,11.1016,55.2465,4.22586
1.30655,530.915,35,13.5987,65.8025,4.90414
-4.22153,526.715,35,10.8634,54.6791,3.9981
-0.801863,506.178,35,11.9487,58.6758,4.52502
-1.62172,543.477,35,12.4243,61.3677,4.38956
-3.69049,567.605,35,11.9574,59.9511,4.07371
-2.46891,519.006,35,11.476,57.029,4.25592
-4.75156,521.045,35,10.5208,53.1626,3.92469
-1.32322,506.811,35,11.7224,57.7777,4.43816
1.08605,587.018,35,14.9087,72.2513,4.86225
0.890027,565.227,35,14.2473,69.1396,4.82547
1.24609,570.657,35,14.5827,70.5934,4.8926
0.544675,547.596,35,13.6201,66.2547,4.76171
-0.136131,512.47,35,12.4147,60.6791,4.63974
-0.117763,568.501,35,13.7819,67.3528,4.64296
1.44012,562.127,35,14.4722,69.965,4.92978
0.997855,523.91,35,13.2608,64.3045,4.84565
-2.82654,584.141,35,12.735,63.4492,4.20134
1.10116,597.533,35,15.1846,73.5806,4.8651
-0.723613,593.497,35,14.0528,68.9699,4.53828
-1.70052,555.487,35,12.6597,62.5654,4.37687
-0.917485,553.43,35,13.0054,63.9167,4.50553
-2.4469,559.919,35,12.3914,61.5682,4.25932
-3.43894,538.301,35,11.4541,57.3221,4.11026
-0.891028,525.75,35,12.3677,60.7714,4.50998
1.09712,551.6,35,14.0152,67.9158,4.86434
-1.1847,517.859,35,12.0431,59.2997,4.46099
1.64785,591.287,35,15.3448,74.0776,4.97008
0.623562,567.86,35,14.1672,68.8784,4.77616
-1.15382,563.198,35,13.1133,64.5552,4.4661
-4.81161,559.606,35,11.2722,56.9848,3.9165
-4.07448,583.007,35,12.0953,60.8135,4.01882
-1.254,505.57,35,11.7255,57.7641,4.44955
-2.40224,572.139,35,12.6841,63.0026,4.26622
-2.99088,534.247,35,11.5717,57.7222,4.1766
-2.19748,549.557,35,12.2822,60.9164,4.29807
-0.714067,532.377,35,12.6103,61.886,4.5399
-2.59609,509.44,35,11.208,55.7486,4.23639
0.31312,529.58,35,13.0546,63.6063,4.71968
1.7021,500.82,35,13.0241,62.851,4.98069
0.37309,564.451,35,13.9465,67.9237,4.73051
1.58316,585.996,35,15.1698,73.2653,4.95748
-2.26547,572.709,35,12.7654,63.3439,4.28745
-3.95377,557.603,35,11.6241,58.3925,4.03596
1.6783,564.924,35,14.6778,70.8427,4.97603
0.665467,583.847,35,14.5897,70.9116,4.78386
-3.44173,568.499,35,12.0953,60.5323,4.10986
-3.92351,563.986,35,11.7713,59.1192,4.04027
-2.92216,527.296,35,11.4523,57.098,4.18692
-3.72178,599.66,35,12.6169,63.2724,4.06919
-1.93978,573.294,35,12.9433,64.0767,4.33866
-2.08276,523.731,35,11.758,58.2684,4.31606
-1.03991,504.964,35,11.8098,58.0915,4.48504
-4.62851,550.398,35,11.1684,56.3837,3.94155
-3.63054,505.595,35,10.6765,53.5055,4.08237
1.33987,532.485,35,13.6564,66.0665,4.91052
-2.12688,511.534,35,11.4643,56.8307,4.30913
-0.0386673,519.368,35,12.6295,61.6867,4.6569
-0.695151,560.651,35,13.2898,65.2121,4.54311
0.475225,543.179,35,13.474,65.5759,4.74904
-1.10173,559.806,35,13.0609,64.2735,4.47475
-3.01886,589.449,35,12.7532,63.6288,4.17241
-3.3032,596.76,35,12.7666,63.8276,4.13019
1.66558,564.625,35,14.6629,70.7768,4.97355
-1.08484,598.956,35,13.9835,68.8055,4.47756
-2.04752,511.744,35,11.5048,56.9994,4.32162
-3.69279,502.866,35,10.5926,53.1092,4.07337
1.34494,564.55,35,14.4816,70.056,4.91149
1.85973,584.744,35,15.2987,73.7479,5.01172
-2.72542,546.401,35,11.9599,59.5441,4.21666
-4.30451,567.97,35,11.6755,58.8025,3.98647
-2.2381,564.608,35,12.5984,62.5029,4.29172
1.68815,506.587,35,13.167,63.5467,4.97796
-0.680162,564.907,35,13.3985,65.7386,4.54567
-3.30713,558.536,35,11.947,59.7316,4.12961
0.505011,527.035,35,13.0886,63.687,4.75447
-3.14212,572.765,35,12.3319,61.5817,4.15403
-4.94127,521.37,35,10.4475,52.8665,3.89889
-2.88546,566.14,35,12.3138,61.377,4.19244
-0.436329,569.5,35,13.6363,66.7903,4.58746
-1.38087,575.037,35,13.2705,65.4348,4.42871
-3.94647,511.076,35,10.6573,53.533,4.037
0.064123,555.703,35,13.5671,66.2183,4.67511
0.268745,538.575,35,13.2535,64.5956,4.71169
-1.01871,529.905,35,12.4034,61.0021,4.48858
0.651503,571.58,35,14.2754,69.3911,4.78129
-3.82793,527.892,35,11.06,55.508,4.05393
-1.52879,547.779,35,12.5684,62.0381,4.40461
-4.46891,557.626,35,11.3877,57.4227,3.96358
0.344335,578.747,35,14.2838,69.5805,4.72531
-4.22162,592.591,35,12.222,61.5175,3.99808
-2.1442,536.593,35,12.0177,59.5815,4.30641
1.6595,565.852,35,14.6913,70.9171,4.97236
0.802311,582.878,35,14.6426,71.1012,4.80915
-3.21882,578.207,35,12.4112,62.0125,4.14266
-2.98392,589.266,35,12.7669,63.681,4.17765
-4.184,530.439,35,10.9566,55.1331,4.00337
1.54478,506.773,35,13.0996,63.2838,4.95002
0.0475189,525.866,35,12.8304,62.6299,4.67216
-4.33355,553.077,35,11.3561,57.2064,3.98241
1.2536,596.66,35,15.2516,73.8276,4.89403
0.910337,561.649,35,14.1682,68.7461,4.82926
0.401032,580.363,35,14.3552,69.9004,4.73557
0.905399,513.96,35,12.9627,62.8991,4.82834
1.28509,500.871,35,12.8186,62.0368,4.90004
-4.63923,556.527,35,11.288,56.9916,3.94008
0.374327,517.277,35,12.7815,62.2493,4.73073
-2.51961,580.409,35,12.808,63.6717,4.24812
0.100027,590.176,35,14.4288,70.4064,4.6815
-2.29083,505.293,35,11.2515,55.8417,4.2835
-2.40924,599.631,35,13.2899,66.015,4.26513
-3.33132,540.99,35,11.5606,57.8099,4.12605
-3.86141,546.911,35,11.4432,57.4452,4.04914
-3.55966,592.368,35,12.5442,62.8329,4.09266
-3.16026,569.077,35,12.2436,61.1492,4.15134
-4.02007,532.986,35,11.0815,55.6943,4.02653
-1.60625,586.046,35,13.4057,66.2074,4.39206
0.531551,556.288,35,13.8293,67.2785,4.75931
-4.36579,569.406,35,11.6764,58.8334,3.97792
-0.438706,565.446,35,13.538,66.3099,4.58705
-2.82026,534.709,35,11.6602,58.0917,4.20228
-4.54626,557.656,35,11.3531,57.281,3.95288
-3.634,551.052,35,11.6348,58.3095,4.08187
-3.18834,569.101,35,12.2305,61.0961,4.14717
1.55961,547.222,35,14.1533,68.3668,4.9529
-2.75902,551.769,35,12.0614,60.0638,4.21156
1.15086,582.494,35,14.8308,71.8415,4.8745
1.14352,584.174,35,14.8693,72.0319,4.87311
-4.09971,538.947,35,11.1699,56.1714,4.01526
-2.22387,528.535,35,11.8001,58.5364,4.29394
1.62692,556.253,35,14.424,69.6426,4.966
-2.49908,582.606,35,12.8669,63.9551,4.25128
0.670363,592.705,35,14.8138,71.9987,4.78476
0.067412,554.403,35,13.537,66.0703,4.6757
-3.5275,596.846,35,12.6552,63.374,4.09734
-0.651739,526.244,35,12.4953,61.2948,4.55051
-1.56193,541.174,35,12.4007,61.225,4.39923
1.58483,522.655,35,13.531,65.3495,4.9578
1.75,520.457,35,13.5597,65.4138,4.99009
-4.02284,599.367,35,12.4603,62.6251,4.02614
-3.4491,556.58,35,11.8382,59.249,4.10878
-1.73048,525.53,35,11.9629,59.1344,4.37206
-0.206768,529.066,35,12.7817,62.5035,4.62736
-3.93355,562.179,35,11.7289,58.9105,4.03884
-2.14912,554.694,35,12.4207,61.5816,4.30564
0.679655,572.957,35,14.3254,69.6202,4.78648
-0.409957,569.978,35,13.6617,66.9026,4.59202
-2.05642,558.103,35,12.5427,62.1452,4.32021
1.23649,583.814,35,14.9134,72.1991,4.89077
-0.0286711,516.548,35,12.5658,61.3714,4.65867
-0.278144,533.003,35,12.8411,62.8258,4.6149
-0.848943,537.5,35,12.6648,62.213,4.51707
-3.5184,523.508,35,11.1042,55.6033,4.09866
-4.98629,561.895,35,11.2392,56.8918,3.89281
-1.72716,583.984,35,13.2952,65.7188,4.37259
-4.04161,576.658,35,11.9792,60.2156,4.02348
-4.84969,524.578,35,10.5505,53.3514,3.91131
-4.56308,531.431,35,10.8119,54.5573,3.95056
-4.90346,519.973,35,10.4353,52.7901,3.90401
-2.15347,586.345,35,13.1271,65.0864,4.30496
-4.6004,501.768,35,10.1932,51.4493,3.94542
-1.28338,540.079,35,12.5114,61.6491,4.44471
-4.7119,595.1,35,12.0352,60.7972,3.93011
-2.63936,594.843,35,13.0646,65.0035,4.22977
-2.13063,517.768,35,11.6023,57.5163,4.30854
1.83852,564.744,35,14.7635,71.178,5.00752
0.416106,515.617,35,12.7611,62.1319,4.7383
-0.237566,520.306,35,12.555,61.4084,4.62197
-4.21234,551.901,35,11.387,57.3108,3.99939
-4.75452,541.424,35,10.931,55.2364,3.92428
-3.34076,529.265,35,11.3058,56.5396,4.12466
-0.654103,542.236,35,12.8739,63.1528,4.5501
1.80793,563.674,35,14.7182,70.9748,5.00149
1.84456,578.579,35,15.1286,72.9356,5.00872
-2.7957,516.451,35,11.273,56.1527,4.206
0.659022,553.032,35,13.8162,67.1553,4.78268
-1.57211,501.943,35,11.4972,56.7681,4.39758
-1.0018,584.867,35,13.6989,67.3656,4.49141
-1.5987,528.253,35,12.0872,59.6927,4.39328
0.0363401,523.445,35,12.7657,62.3193,4.67018
-1.49183,569.992,35,13.097,64.6304,4.41061
1.36823,597.08,35,15.3297,74.1472,4.91596
-2.72168,573.577,35,12.5566,62.5132,4.21723
-2.38087,541.879,35,12.0234,59.7115,4.26952
-1.40201,561.466,35,12.9466,63.8473,4.42526
-1.24621,563.418,35,13.0711,64.3897,4.45083
0.95946,537.022,35,13.5726,65.8339,4.83845
-2.38707,580.59,35,12.8792,63.9645,4.26856
-3.34542,595.628,35,12.7211,63.6194,4.12398
-1.22407,584.266,35,13.5665,66.8197,4.45448
-3.37832,560.138,35,11.9474,59.7648,4.11915
-2.4163,573.273,35,12.7022,63.0988,4.26404
-0.938128,539.703,35,12.6726,62.2903,4.50207
-3.87964,579.866,35,12.124,60.8706,4.04653
-1.71107,597.333,35,13.6077,67.2557,4.37517
-2.18941,598.828,35,13.3877,66.3952,4.29933
-0.0274372,523.288,35,12.7304,62.1745,4.65889
0.309149,549.257,35,13.5376,65.9613,4.71896
-1.81468,519.938,35,11.7965,58.3471,4.35857
-3.09824,521.741,35,11.2528,56.1754,4.16056
-2.21939,552.715,35,12.3421,61.2232,4.29464
0.793095,521.121,35,13.0865,63.5494,4.80744
-3.49767,529.988,35,11.2509,56.3295,4.10168
0.706374,521.909,35,13.0625,63.4711,4.7914
-2.68269,508.548,35,11.1502,55.4956,4.22316
-2.93738,506.971,35,11.0042,54.8701,4.18463
-3.238,517.685,35,11.1036,55.487,4.13982
-0.872154,598.49,35,14.0892,69.221,4.51316
-2.08975,525.5,35,11.7945,58.4521,4.31496
-2.57525,588.021,35,12.9475,64.3911,4.23958
-4.94424,549.178,35,11.0034,55.6808,3.89849
0.734318,502.788,35,12.5975,61.1998,4.79656
1.86265,527.748,35,13.8091,66.5656,5.01229
-0.884304,598.635,35,14.0859,69.2109,4.51111
-3.79433,571.574,35,11.9913,60.1668,4.05875
-2.86107,535.762,35,11.6643,58.1293,4.19612
-0.0712913,549.769,35,13.3519,65.2298,4.65115
0.437828,540.297,35,13.3832,65.1507,4.74224
1.21516,546.254,35,13.9425,67.5087,4.88671
-3.11184,574.503,35,12.3841,61.8291,4.15854
-3.73639,540.647,35,11.3687,57.0186,4.06709
-0.305661,501.519,35,12.0697,59.0629,4.61011
-0.575395,554.096,35,13.1958,64.6964,4.56355
0.783917,535.179,35,13.4348,65.2448,4.80574
-2.99328,591.094,35,12.8018,63.8592,4.17624
1.68144,597.929,35,15.5372,74.989,4.97665
-0.142447,566.322,35,13.7159,67.042,4.63863
-4.81749,539.024,35,10.8551,54.8784,3.91569
-3.74093,534.395,35,11.2352,56.3509,4.06643
-2.70262,551.443,35,12.0812,60.1378,4.22013
-1.1402,506.87,35,11.808,58.1241,4.46836
-1.35686,504.486,35,11.6533,57.4508,4.43264
-1.09955,503.571,35,11.7498,57.8208,4.47511
-3.98181,511.99,35,10.6613,53.567,4.03197
-4.9803,563.233,35,11.2687,57.0384,3.89362
-1.90012,535.154,35,12.1011,59.89,4.34496
0.76664,532.278,35,13.3531,64.8557,4.80254
0.127098,554.072,35,13.5603,66.1561,4.68632
1.69816,538.378,35,13.9987,67.5559,4.97992
-0.738466,566.346,35,13.4021,65.7834,4.53576
-3.18446,524.027,35,11.2636,56.2643,4.14775
-4.14258,582.934,35,12.0609,60.6712,4.00921
1.57838,549.368,35,14.219,68.6755,4.95655
1.75122,561.091,35,14.619,70.5237,4.99033
-2.97102,594.527,35,12.8875,64.2763,4.17958
-4.45232,597.089,35,12.2017,61.5198,3.96589
0.483849,504.32,35,12.5143,60.9012,4.75061
-3.73438,567.058,35,11.925,59.8079,4.06738
1.66075,522.408,35,13.564,65.4749,4.9726
-4.21511,539.336,35,11.1266,56.001,3.999
-0.389155,591.69,35,14.1936,69.4971,4.59562
-3.1786,573.795,35,12.3362,61.6196,4.14862
-4.11456,558.285,35,11.5638,58.1587,4.01316
-4.86819,508.845,35,10.2265,51.72,3.9088
-1.6659,592.312,35,13.5173,66.7873,4.38244
-3.30095,525.071,35,11.2339,56.164,4.13052
-3.19252,517.18,35,11.1128,55.5147,4.14655
-3.72385,599.048,35,12.603,63.2035,4.06889
-0.453227,587.76,35,14.0643,68.8947,4.58455
0.113715,548.243,35,13.4107,65.4323,4.68394
-0.374521,580.928,35,13.9434,68.2649,4.59815
-1.45953,551.99,35,12.6994,62.654,4.41587
-2.4052,578.082,35,12.8144,63.6509,4.26576
-3.48337,553.163,35,11.7495,58.8198,4.10377
-3.43295,500.954,35,10.6619,53.3555,4.11114
-0.127397,515.398,35,12.4899,61.0427,4.64127
1.01073,591.942,35,14.9902,72.6843,4.84807
-0.0676281,563.159,35,13.679,66.8264,4.65179
-3.7652,569.261,35,11.9566,59.9801,4.06294
-0.498594,501.54,35,11.98,58.7034,4.57674
-4.32249,586.208,35,12.0417,60.6551,3.98396
-4.74696,575.753,35,11.6276,58.7532,3.92532
-0.666282,586.563,35,13.9197,68.289,4.54803
-2.36151,534.1,35,11.8599,58.8911,4.27252
-1.71833,507.09,35,11.5487,57.0817,4.37401
-4.17108,542.88,35,11.2194,56.4499,4.00519
-2.0102,567.98,35,12.7879,63.3391,4.32751
-3.21033,563.46,35,12.0987,60.4475,4.14391
-2.2298,578.292,35,12.908,64.0349,4.29301
-3.96581,524.087,35,10.9201,54.8613,4.03424
0.316157,560.517,35,13.8188,67.3286,4.72023
1.2262,556.84,35,14.2187,68.841,4.88881
-3.03554,524.258,35,11.3353,56.5612,4.16992
-0.297387,594.163,35,14.3039,69.9918,4.61155
-1.4088,505.51,35,11.6532,57.4717,4.42415
-0.911172,565.361,35,13.289,65.3079,4.5066
-2.76911,539.955,35,11.7984,58.7587,4.21003
-4.09478,596.101,35,12.3569,62.1382,4.01595
-3.7858,591.437,35,12.4122,62.275,4.05998
-4.42162,563.094,35,11.5212,58.0754,3.97015
1.87187,557.694,35,14.5978,70.3632,5.01412
0.335043,590.024,35,14.5569,70.9154,4.72363
0.526869,563.844,35,14.0146,68.1822,4.75846
-2.85071,501.254,35,10.9175,54.4035,4.19768
-2.19894,551.96,35,12.3352,61.1799,4.29784
0.646824,550.963,35,13.758,66.8782,4.78043
-0.556264,505.795,35,12.0545,59.0927,4.56683
-3.32532,594.061,35,12.6977,63.4934,4.12694
-4.67401,565.871,35,11.4615,57.8827,3.9353
-0.0115441,573.997,35,13.9726,68.2339,4.6617
0.821726,550.007,35,13.8272,67.1327,4.81276
-4.19164,594.368,35,12.2734,61.7623,4.0023
-0.280262,527.201,35,12.7003,62.1376,4.61453
0.368523,581.394,35,14.3626,69.9523,4.72968
-2.26947,596.435,35,13.2922,65.9596,4.28683
-0.174298,530.664,35,12.8365,62.7571,4.63304
-1.14725,534.428,35,12.4466,61.2704,4.46719
-1.63002,575.392,35,13.1497,64.9542,4.38822
-2.61966,513.786,35,11.2931,56.1814,4.23278
-3.76093,551.079,35,11.5767,58.0724,4.06355
1.41267,521.45,35,13.4108,64.846,4.9245
-1.50564,543.3,35,12.477,61.5765,4.40837
-1.87079,547.641,35,12.3977,61.3453,4.34962
-3.98261,566.694,35,11.8,59.2889,4.03185
-2.86742,579.465,35,12.6126,62.8582,4.19516
0.963708,530.617,35,13.4129,65.0574,4.83925
-1.18523,548.69,35,12.7598,62.8291,4.4609
-3.16858,562.84,35,12.1054,60.4627,4.1501
1.31438,513.009,35,13.144,63.5989,4.90564
-2.95032,587.317,35,12.7416,63.5393,4.18269
0.521441,597.284,35,14.8426,72.2134,4.75747
-3.10891,566.088,35,12.2041,60.9293,4.15897
1.65599,590.886,35,15.3392,74.0464,4.97167
-3.78738,573.98,35,12.0451,60.4337,4.05975
-4.35325,557.93,35,11.4468,57.6713,3.97966
-4.65803,564.596,35,11.443,57.7824,3.9375
-1.70992,562.388,35,12.8123,63.3235,4.37536
-2.12487,517.402,35,11.5967,57.4864,4.30944
-2.27527,571.28,35,12.7286,63.1658,4.28592
-0.300974,570.537,35,13.7332,67.2011,4.61092
-2.09416,542.491,35,12.1737,60.3335,4.31427
-0.134075,568.882,35,13.7824,67.363,4.6401
-2.89383,549.646,35,11.9511,59.5727,4.19118
-1.09531,523.407,35,12.2147,60.1066,4.47582
-1.71389,543.746,35,12.3856,61.2167,4.37472
1.0963,568.045,35,14.4325,69.9388,4.86418
-3.77836,534.084,35,11.2119,56.2496,4.06105
-2.96851,512.394,35,11.1082,55.4012,4.17996
-0.785202,580.058,35,13.7016,67.2757,4.52784
-2.7248,512.338,35,11.2146,55.8332,4.21676
-0.944095,549.068,35,12.8895,63.3591,4.50107
-4.41293,535.832,35,10.9672,55.2793,3.97136
-2.77974,549.682,35,12.0059,59.7967,4.20842
-2.55066,516.784,35,11.39,56.6353,4.24335
-1.20334,502.476,35,11.6768,57.5039,4.45791
-3.78362,567.557,35,11.9121,59.7647,4.06029
-0.817888,572.559,35,13.5073,66.3367,4.52231
-0.656131,526.117,35,12.4902,61.2715,4.54976
1.06679,517.459,35,13.1323,63.6511,4.85862
1.86591,582.744,35,15.25,73.51,5.01294
-1.54425,554.357,35,12.7116,62.7519,4.4021
1.13878,593.797,35,15.1115,73.2076,4.87222
0.123833,538.505,35,13.1777,64.2909,4.68574
-3.85035,546.611,35,11.442,57.4344,4.05072
-2.35681,566.855,35,12.5895,62.5122,4.27325
-2.33294,574.257,35,12.7659,63.3771,4.27695
1.95583,541.029,35,14.2072,68.441,5.03078
0.41116,591.935,35,14.6471,71.317,4.7374
-2.35951,537.766,35,11.9422,59.2991,4.27283
0.460347,590.917,35,14.6498,71.3055,4.74634
-0.355977,582.74,35,13.997,68.5182,4.60137
-0.593889,543.25,35,12.9282,63.3926,4.56039
-1.17725,516.027,35,12.004,59.104,4.46222
-2.17205,563.893,35,12.6153,62.5567,4.30205
-2.57429,587.499,35,12.9365,64.336,4.23973
-0.293985,563.717,35,13.5727,66.4125,4.61214
-3.52025,549.514,35,11.6549,58.362,4.09839
-4.02625,504.277,35,10.482,52.6838,4.02566
-2.83255,518.727,35,11.3062,56.333,4.20043
0.367369,526.416,35,13.0039,63.3352,4.72947
-4.12866,528.635,35,10.9435,55.0446,4.01117
-3.23142,545.645,35,11.7064,58.4964,4.14079
-2.00137,560.809,35,12.6308,62.5571,4.3289
-4.72264,552.584,35,11.1706,56.4337,3.92864
-3.72899,595.367,35,12.523,62.8047,4.06815
-2.3109,580.999,35,12.927,64.1668,4.28038
-0.576453,596.335,35,14.2012,69.6258,4.56337
-1.77882,513.367,35,11.6639,57.6762,4.36431
0.992512,574.4,35,14.5358,70.4896,4.84465
-0.722769,509.667,35,12.0683,59.2297,4.53842
0.252188,531.876,35,13.0803,63.7587,4.70871
-0.500806,540.187,35,12.902,63.2225,4.57635
-0.62198,570.828,35,13.5697,66.5511,4.55559
-4.39617,561.596,35,11.5022,57.969,3.97369
-1.07197,526.436,35,12.2966,60.4996,4.4797
-4.38134,572.311,35,11.7286,59.1036,3.97575
-4.54496,578.18,35,11.7715,59.3916,3.95306
-0.00938025,515.735,35,12.5554,61.3123,4.66208
-2.14077,592.843,35,13.2793,65.8346,4.30695
-4.05533,573.765,35,11.9126,59.8868,4.02153
-3.70653,577.712,35,12.1625,60.9867,4.07139
-1.61876,583.353,35,13.3375,65.8766,4.39004
0.822807,563.283,35,14.1615,68.7555,4.81296
0.0324036,535.382,35,13.0549,63.7326,4.66948
-3.05297,581.716,35,12.5689,62.7248,4.16731
-3.38599,577.539,35,12.3149,61.6062,4.11802
-0.858409,543.015,35,12.7901,62.8323,4.51547
-1.91546,586.11,35,13.2453,65.5603,4.34252
-4.90959,528.262,35,10.5991,53.6209,3.90318
0.514836,503.303,35,12.504,60.8381,4.75626
-2.32357,582.598,35,12.9561,64.3171,4.27841
-4.72632,525.558,35,10.6227,53.6673,3.92814
-1.07867,514.022,35,12.0035,59.0603,4.47858
-4.23698,525.459,35,10.8308,54.5212,3.99593
-3.07227,529.188,35,11.4252,57.0252,4.16443
1.25772,561.183,35,14.347,69.4469,4.89481
-1.25575,543.675,35,12.6084,62.1145,4.44926
-4.80601,582.224,35,11.7304,59.2989,3.91726
-3.10131,573.21,35,12.3614,61.711,4.1601
-3.20362,538.446,35,11.5647,57.7766,4.14491
-2.3401,531.723,35,11.817,58.6694,4.27584
-1.55579,566.008,35,12.9729,64.0471,4.40023
-0.515395,562.446,35,13.426,65.797,4.57385
-3.067,537.999,35,11.6179,57.9846,4.16522
1.57883,599.034,35,15.5048,74.8853,4.95664
1.08042,516.313,35,13.1101,63.5375,4.86119
0.782047,541.457,35,13.5914,66.0063,4.80539
-4.63697,581.339,35,11.7923,59.5369,3.94039
-0.795829,501.818,35,11.8486,58.1816,4.52604
-1.29004,529.132,35,12.2546,60.3865,4.44361
-4.52137,514.777,35,10.4906,52.9196,3.95632
0.75418,564.687,35,14.1593,68.7774,4.80023
1.49422,515.226,35,13.2923,64.237,4.94023
0.901011,516.44,35,13.023,63.1939,4.82752
-1.90701,530.242,35,11.9867,59.3272,4.34386
-4.35846,522.873,35,10.7253,54.0383,3.97894
-0.646267,531.119,35,12.6138,61.8735,4.55144
-3.88123,577.6,35,12.0758,60.6295,4.0463
-3.25599,504.67,35,10.8168,54.0605,4.13716
-0.399383,592.61,35,14.2101,69.5825,4.59385
1.07593,541.827,35,13.7556,66.6678,4.86034
-1.21286,578.139,35,13.4301,66.1427,4.45634
-4.45596,597.948,35,12.2175,61.601,3.96538
0.900476,530.386,35,13.3744,64.8992,4.82742
-1.63476,594.592,35,13.5859,67.1114,4.38746
-2.20122,570.011,35,12.7375,63.176,4.29748
-0.762754,558.661,35,13.2078,64.8406,4.53164
-0.257386,584.793,35,14.1002,68.9758,4.61851
-1.01439,522.287,35,12.2272,60.1335,4.4893
0.582345,591.647,35,14.7372,71.67,4.7686
0.279423,530.303,35,13.0554,63.625,4.71361
0.610845,523.861,35,13.0631,63.516,4.77383
-2.47364,550.246,35,12.1644,60.4523,4.25519
-3.564,591.751,35,12.5289,62.7586,4.09203
0.50343,591.484,35,14.6883,71.4714,4.75418
-0.845764,595.482,35,14.0328,68.9312,4.51761
-3.35672,576.498,35,12.307,61.5535,4.12232
-4.3634,544.286,35,11.1623,56.2423,3.97825
0.300582,550.835,35,13.572,66.1329,4.71742
-0.0166718,548.186,35,13.3417,65.155,4.66079
1.47983,556.002,35,14.3364,69.2894,4.93745
-0.181142,542.06,35,13.1086,64.0908,4.63184
-3.47773,595.134,35,12.6439,63.2944,4.10459
-2.00891,522.77,35,11.7706,58.2999,4.32771
-2.47879,521.899,35,11.5354,57.3285,4.2544
-1.41323,585.512,35,13.4951,66.5577,4.42342
-0.378288,551.585,35,13.2372,64.809,4.5975
0.299215,535.03,35,13.1818,64.2325,4.71717
-4.14555,517.737,35,10.7107,53.8802,4.00879
-3.12324,562.648,35,12.1231,60.5308,4.15684
-1.13397,510.777,35,11.902,58.5837,4.4694
-2.90541,582.71,35,12.6642,63.1326,4.18944
0.903923,505.347,35,12.7448,61.8422,4.82806
-0.975705,514.191,35,12.0558,59.2745,4.49577
1.93086,538.524,35,14.1279,68.0706,5.02581
0.939323,502.444,35,12.6888,61.5558,4.83468
1.60008,571.036,35,14.7921,71.433,4.96077
-4.9973,571.778,35,11.4318,57.8715,3.89132
-3.61045,523.127,35,11.0555,55.3971,4.08529
-3.11791,584.656,35,12.5999,62.9093,4.15763
-1.98039,545.586,35,12.2981,60.9001,4.33222
0.935897,513.872,35,12.9757,62.949,4.83404
0.799744,510.644,35,12.8267,62.2848,4.80868
-0.612529,560.97,35,13.3402,65.4214,4.5572
0.621962,514.689,35,12.8399,62.4259,4.77587
0.392393,501.055,35,12.3894,60.3318,4.734
-2.6798,562.523,35,12.335,61.3914,4.2236
1.61484,530.102,35,13.7396,66.3433,4.96365
0.11212,593.379,35,14.5139,70.8158,4.68365
0.844584,585.898,35,14.7425,71.5653,4.81701
1.06809,502.549,35,12.7546,61.8197,4.85886
-1.51046,567.062,35,13.0202,64.2598,4.40758
-2.55637,566.526,35,12.4835,62.075,4.24247
-0.090512,581.795,35,14.1191,68.9875,4.64776
-4.3254,595.26,35,12.2263,61.5859,3.98355
-4.11931,586.592,35,12.1479,61.0981,4.01249
1.62094,576.204,35,14.938,72.1269,4.96483
-1.35497,520.831,35,12.0318,59.3157,4.43295
0.713473,574.147,35,14.3739,69.8396,4.79271
-4.35958,588.219,35,12.0651,60.7896,3.97878
1.67354,507.891,35,13.1935,63.681,4.9751
-4.90092,548.426,35,11.0075,55.6835,3.90436
-0.768831,594.687,35,14.0562,69.0085,4.53061
-3.83186,557.073,35,11.6696,58.5688,4.05337
-4.62637,590.206,35,11.9773,60.466,3.94185
-0.0519526,564.495,35,13.7198,67.0183,4.65456
0.0653648,576.961,35,14.0867,68.7542,4.67533
-4.0591,558.33,35,11.5904,58.2686,4.021
-3.62477,565.695,35,11.9483,59.877,4.08321
-1.57064,555.388,35,12.7221,62.8155,4.39782
-0.211512,567.259,35,13.7018,67.0055,4.62653
-3.80239,526.525,35,11.0426,55.4102,4.0576
1.63159,547.844,35,14.2085,68.5999,4.96691
-3.04051,548.94,35,11.8666,59.2145,4.16918
-1.37652,572.867,35,13.2227,65.1969,4.42942
1.91391,523.946,35,13.7365,66.1927,5.02245
-2.90062,505.167,35,10.981,54.7398,4.19016
1.5524,552.287,35,14.2803,68.9839,4.9515
-0.478709,536.946,35,12.8356,62.8874,4.58016
0.884628,523.335,35,13.1886,64.0044,4.82446
1.09898,514.348,35,13.0696,63.3329,4.86469
-1.05204,548.863,35,12.8304,63.1172,4.48302
-4.97264,593.427,35,11.8764,60.1113,3.89465
-2.69314,572.755,35,12.5528,62.4811,4.22157
-2.44034,596.063,35,13.1947,65.5565,4.26033
0.493385,506.985,35,12.585,61.2415,4.75235
-3.71858,526.156,35,11.0718,55.5224,4.06965
-1.7996,538.594,35,12.2271,60.47,4.36098
0.444603,571.075,35,14.1493,68.8767,4.74347
0.672837,595.981,35,14.8971,72.4022,4.78522
0.472203,564.104,35,13.9915,68.0956,4.74849
-0.895794,521.701,35,12.2701,60.2941,4.50918
-3.1152,591.569,35,12.7503,63.6588,4.15804
-0.0462744,504.575,35,12.2662,59.9152,4.65556
-3.27223,565.329,35,12.1091,60.5266,4.13476
-4.03539,531.17,35,11.037,55.4769,4.02436
-4.77919,540.767,35,10.9069,55.125,3.92091
-3.60505,560.587,35,11.8498,59.3743,4.08607
1.37447,573.512,35,14.7281,71.2344,4.91715
-3.77216,556.048,35,11.6759,58.5747,4.06194
-2.94576,514.591,35,11.1659,55.6796,4.18337
0.956504,597.777,35,15.1064,73.2751,4.8379
-4.23301,567.634,35,11.702,58.9049,3.99649
-3.32633,531.016,35,11.3497,56.7532,4.12679
-3.00734,524.747,35,11.3585,56.6655,4.17414
-1.30688,531.784,35,12.3079,60.6565,4.44084
0.459597,558.921,35,13.8561,67.4429,4.7462
-3.9752,563.92,35,11.7457,59.0129,4.03291
-3.31674,587.506,35,12.5619,62.8102,4.1282
-3.87595,565.6,35,11.8274,59.3801,4.04706
-1.8534,564.328,35,12.7842,63.2498,4.3524
-1.41832,568.312,35,13.0961,64.5919,4.42259
1.46082,502.297,35,12.9421,62.559,4.93378
-2.89985,572.103,35,12.4364,61.9946,4.19027
-3.06527,539.542,35,11.652,58.1541,4.16548
-2.32042,504.723,35,11.2257,55.7255,4.2789
1.08882,503.452,35,12.7877,61.9713,4.86277
1.40268,558.513,35,14.3585,69.4333,4.92258
-4.92723,544.768,35,10.9225,55.2645,3.90079
-0.543591,504.954,35,12.0404,59.0183,4.56901
-1.36375,544.561,35,12.5756,62.0009,4.43151
1.21057,596.744,35,15.2285,73.7378,4.88584
-0.373388,599.796,35,14.3969,70.4846,4.59835
-4.98371,559.395,35,11.1903,56.6434,3.89316
-1.45722,528.467,35,12.1594,59.9884,4.41625
-1.87889,547.32,35,12.3865,61.2934,4.34833
-4.56465,559.768,35,11.3877,57.4634,3.95035
0.697889,559.967,35,14.0105,68.0811,4.78984
-3.81275,507.778,35,10.6451,53.4194,4.05611
-4.34858,530.037,35,10.8765,54.7964,3.98032
-0.266551,582.999,35,14.052,68.7442,4.61692
1.7864,502,35,13.097,63.1664,4.99725
0.0499571,575.599,35,14.0451,68.5583,4.6726
-1.13951,524.661,35,12.2228,60.1655,4.46848
-0.915724,533.391,35,12.5353,61.6059,4.50583
-3.92007,507.712,35,10.5983,53.2263,4.04076
-1.65193,530.921,35,12.1229,59.8918,4.38469
-1.68757,557.594,35,12.7142,62.8288,4.37895
-2.20758,569.669,35,12.7266,63.1252,4.29649
-4.28179,521.596,35,10.7319,54.0414,3.98965
-0.0886851,550.761,35,13.3669,65.3114,4.64808
-0.780223,589.462,35,13.9265,68.3774,4.52868
-2.69154,585.932,35,12.8424,63.9219,4.22182
-3.9556,533.076,35,11.112,55.8208,4.0357
1.6777,589.651,35,15.3199,73.9421,4.97592
-2.24016,506.542,35,11.3019,56.0713,4.2914
-4.98519,585.465,35,11.7112,59.2804,3.89296
-4.82667,501.466,35,10.095,51.0393,3.91444
-4.45409,574.066,35,11.7304,59.1443,3.96564
-4.6996,581.429,35,11.7645,59.4244,3.93179
-2.06649,519.355,35,11.6672,57.8118,4.31863
0.702214,597.91,35,14.9623,72.7042,4.79063
-3.58537,583.025,35,12.3337,61.7903,4.08892
-3.99465,586.431,35,12.2051,61.3298,4.03014
-2.40313,531.774,35,11.7888,58.556,4.26608
-3.15222,562.016,35,12.0956,60.4062,4.15253
-2.32824,509.756,35,11.3341,56.2671,4.27768
1.47328,535.619,35,13.8073,66.7354,4.93618
-0.408198,561.486,35,13.4591,65.9096,4.59232
1.0516,577.976,35,14.6596,71.0611,4.85575
1.82359,528.205,35,13.8004,66.5415,5.00458
-1.95785,590.641,35,13.3255,65.9771,4.33579
1.09511,529.244,35,13.4461,65.1591,4.86396
-3.02842,516.848,35,11.1782,55.7746,4.17098
-1.2449,558.449,35,12.9565,63.8245,4.45105
0.237321,546.048,35,13.4211,65.4267,4.70604
-0.793806,513.627,35,12.1284,59.5547,4.52638
-3.25709,521.465,35,11.1762,55.8576,4.137
0.588999,517.423,35,12.8917,62.692,4.76982
0.362449,556.124,35,13.7351,66.899,4.72858
-3.94278,535.123,35,11.1603,56.0585,4.03752
-2.11045,577.171,35,12.9437,64.1568,4.31171
1.2743,529.963,35,13.5575,65.6178,4.89798
-2.91762,592.695,35,12.875,64.1891,4.1876
0.512198,548.595,35,13.6278,66.3074,4.75578
1.80197,575.781,35,15.0309,72.4857,5.00031
-2.59381,592.863,35,13.0446,64.8824,4.23674
-4.15329,541.76,35,11.2042,56.3661,4.0077
-4.3276,522.583,35,10.7326,54.0628,3.98324
1.84628,505.427,35,13.2167,63.7175,5.00906
-3.4577,571.166,35,12.1443,60.7848,4.10752
-3.23273,549.312,35,11.7845,58.887,4.1406
-4.58852,541.885,35,11.0133,55.5842,3.94705
1.78573,583.749,35,15.2295,73.4513,4.99711
-0.835618,558.915,35,13.1763,64.7193,4.51932
-3.55367,560.835,35,11.8792,59.4998,4.09353
-4.60332,592.178,35,12.0284,60.7138,3.94502
-3.46934,585.83,35,12.4503,62.3218,4.10582
-3.36448,549.382,35,11.7245,58.6435,4.12118
-1.03552,581.232,35,13.5959,66.8749,4.48578
-0.321067,545.078,35,13.1102,64.1614,4.60743
-4.1381,581.092,35,12.0249,60.4882,4.00984
-0.589963,538.71,35,12.8221,62.8707,4.56106
-2.41281,577.344,35,12.7942,63.5541,4.26458
1.94815,572.999,35,15.0423,72.4678,5.02925
-4.19273,545.819,35,11.2704,56.7155,4.00214
-1.70012,526.383,35,11.9966,59.2881,4.37693
0.534403,536.557,35,13.3403,64.8981,4.75983
-3.70497,560.045,35,11.7913,59.1247,4.07161
-1.46118,572.662,35,13.1742,64.997,4.4156
-0.703006,532.024,35,12.6073,61.8668,4.54178
0.174455,576.413,35,14.133,68.9273,4.69478
1.95093,505.303,35,13.2666,63.9118,5.0298
1.64996,528.966,35,13.7286,66.2744,4.9705
0.676904,583.17,35,14.5792,70.8551,4.78597
-3.90378,546.433,35,11.4139,57.3159,4.04308
-2.33348,548.575,35,12.1947,60.5417,4.27687
-1.16862,531.129,35,12.3594,60.8505,4.46365
1.01714,571.425,35,14.4742,70.1792,4.84927
-1.32048,534.83,35,12.3719,60.9774,4.43861
-4.00396,558.208,35,11.6134,58.3605,4.02882
-2.46307,515.641,35,11.4042,56.6699,4.25682
-0.960518,543.276,35,12.7453,62.6579,4.49832
-3.97957,591.631,35,12.3207,61.904,4.03229
-2.21017,524.659,35,11.7199,58.1328,4.29608
1.39293,526.123,35,13.5208,65.3865,4.9207
1.94372,518.455,35,13.6081,65.5604,5.02837
-2.64562,535.194,35,11.7516,58.4733,4.22882
0.218008,584.119,35,14.3461,69.9454,4.70258
0.877791,584.1,35,14.716,71.4206,4.82319
-3.18597,556.764,35,11.9665,59.7763,4.14752
-2.0686,567.828,35,12.7551,63.2032,4.31829
-1.47084,591.701,35,13.607,67.1371,4.41403
-2.23275,574.089,35,12.8127,63.5634,4.29255
-0.993288,575.514,35,13.4844,66.3064,4.49283
-1.87361,587.999,35,13.3099,65.8601,4.34918
-1.57889,529.939,35,12.1352,59.9213,4.39649
1.75879,542.077,35,14.1277,68.15,4.99182
-2.1577,530.492,35,11.8747,58.8785,4.30429
-2.70834,531.388,35,11.6392,57.94,4.21926
-1.75242,596.88,35,13.5754,67.1157,4.36854
1.10235,585.954,35,14.891,72.1575,4.86533
-0.17274,553.931,35,13.4001,65.5119,4.63331
-1.28878,515.746,35,11.9452,58.8613,4.44382
0.36918,574.931,35,14.2033,69.1762,4.7298
-2.54783,523.004,35,11.5284,57.3221,4.24379
-0.0260957,554.999,35,13.5025,65.9451,4.65912
-0.239197,599.877,35,14.4742,70.796,4.62169
-4.66459,582.78,35,11.8084,59.6306,3.93659
1.92404,533.753,35,13.9991,67.4532,5.02446
1.4105,599.544,35,15.418,74.5525,4.92408
-4.59405,576.457,35,11.7134,59.1198,3.94629
-1.99298,588.436,35,13.2574,65.6566,4.33023
