Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-0.554076,525.721,35,12.5305,61.425,4.56721
-3.57436,559.227,35,11.8354,59.2893,4.09052
-1.61686,503.368,35,11.5096,56.8476,4.39035
-1.38818,534.697,35,12.336,60.8302,4.42752
-1.58276,538.549,35,12.3305,60.8873,4.39586
-0.799958,560.669,35,13.236,64.9963,4.52534
-2.41849,507.005,35,11.2329,55.8009,4.2637
-3.69133,555.315,35,11.6981,58.6513,4.07358
-0.932428,594.983,35,13.9737,68.683,4.50303
0.275216,567.118,35,13.9594,68.033,4.71285
-0.157916,556.454,35,13.4689,65.8414,4.63591
0.206242,513.826,35,12.6139,61.5051,4.70047
-4.88077,537.302,35,10.7929,54.59,3.90709
0.567712,501.615,35,12.4876,60.7358,4.76592
-3.73557,591.354,35,12.4353,62.368,4.0672
-0.370643,573.135,35,13.7584,67.3574,4.59883
-2.91969,537.818,35,11.6819,58.2419,4.18729
1.70866,503.995,35,13.11,63.2624,4.98198
-0.703436,552.113,35,13.0832,64.202,4.54171
1.4744,576.171,35,14.8533,71.7905,4.9364
-1.79391,581.456,35,13.2031,65.2942,4.36189
-3.76765,507.195,35,10.652,53.4363,4.06259
-3.88847,500.037,35,10.4512,52.4756,4.04527
-3.34443,516.683,35,11.0354,55.1889,4.12413
1.43792,566.978,35,14.5959,70.5639,4.92936
-2.30242,510.93,35,11.3718,56.4436,4.2817
0.509378,545.799,35,13.5569,65.9635,4.75527
-2.50548,549.408,35,12.1307,60.2984,4.25029
-4.83706,508.904,35,10.2404,51.7788,3.91303
-2.82421,564.732,35,12.3129,61.3456,4.20169
-0.921326,573.45,35,13.4738,66.2208,4.50489
1.63293,562.691,35,14.5944,70.462,4.96717
-3.61662,548.969,35,11.5988,58.1219,4.08439
1.73931,503.145,35,13.1033,63.2167,4.98799
-1.43133,539.98,35,12.4369,61.3463,4.42047
1.13945,539.757,35,13.7366,66.5465,4.87234
-2.96659,561.857,35,12.1814,60.753,4.18024
1.30333,550.706,35,14.1039,68.2485,4.90352
-4.0627,556.109,35,11.5427,58.03,4.02049
-3.89801,542.293,35,11.3301,56.8924,4.04391
1.76941,505.639,35,13.1834,63.5902,4.9939
-2.94731,549.795,35,11.929,59.4858,4.18314
-1.59956,543.898,35,12.4448,61.4589,4.39314
0.560719,584.889,35,14.5567,70.8029,4.76464
1.45323,538.139,35,13.8616,67.007,4.93231
0.883029,573.256,35,14.4457,70.1062,4.82417
1.88265,589.933,35,15.448,74.456,5.01625
-1.4947,537.044,35,12.3386,60.8888,4.41014
-3.86997,534.593,35,11.1817,56.1358,4.04792
0.0394192,542.61,35,13.2347,64.6074,4.67073
-0.413091,516.576,35,12.3803,60.6284,4.59148
-4.56045,544.323,35,11.0753,55.8855,3.95092
-0.788618,561.153,35,13.2533,65.076,4.52726
-1.45474,572.065,35,13.1638,64.9426,4.41665
-0.306517,558.303,35,13.4358,65.7485,4.60996
-4.92347,557.224,35,11.1739,56.535,3.9013
-0.259655,589.766,35,14.2189,69.5574,4.61812
0.131213,588.19,35,14.3976,70.239,4.68706
-4.694,571.149,35,11.5591,58.3844,3.93256
1.48711,528.661,35,13.6352,65.8972,4.93886
0.340941,530.97,35,13.103,63.8296,4.7247
-3.88355,538.883,35,11.2653,56.5613,4.04597
-1.60705,521.204,35,11.922,58.8804,4.39193
0.0630811,597.884,35,14.5963,71.2423,4.67493
-3.45425,594.971,35,12.6522,63.3252,4.10802
-1.66956,574.87,35,13.1174,64.8129,4.38185
-3.02967,509.812,35,11.0255,55.013,4.1708
-3.20822,592.542,35,12.7243,63.5718,4.14423
-0.316337,553.082,35,13.3051,65.1132,4.60825
1.35779,571.961,35,14.6789,71.0045,4.91395
-1.21591,546.007,35,12.6822,62.4604,4.45583
1.99567,517.018,35,13.5974,65.4855,5.03871
0.986221,547.406,35,13.8493,67.1637,4.84347
0.859234,509.565,35,12.829,62.2703,4.81973
-3.7563,515.324,35,10.8276,54.3127,4.06422
-4.94693,522.151,35,10.4607,52.9358,3.89813
-4.0399,533.595,35,11.0854,55.722,4.02372
-3.19029,515.634,35,11.0806,55.3527,4.14688
-4.42203,583.964,35,11.948,60.2271,3.97009
-2.39534,575.71,35,12.7668,63.4098,4.26728
-2.76428,582.198,35,12.7239,63.3655,4.21076
-1.05995,581.862,35,13.5976,66.8951,4.4817
1.64447,517.023,35,13.4158,64.7668,4.96942
-1.93707,507.797,35,11.4658,56.761,4.33909
-2.90695,539.786,35,11.7306,58.4791,4.18921
-2.53745,599.999,35,13.231,65.783,4.24538
0.880761,557.14,35,14.0384,68.1304,4.82374
-4.5185,512.774,35,10.451,52.7186,3.95672
-2.68103,520.671,35,11.4167,56.8215,4.22342
-2.5003,588.91,35,13.0055,64.6445,4.25109
-4.10784,599.891,35,12.429,62.5067,4.01411
-4.14713,535.669,35,11.081,55.7436,4.00856
-3.98412,561.16,35,11.6841,58.7071,4.03164
-0.120508,535.117,35,12.9712,63.3922,4.64248
0.692514,551.328,35,13.7914,67.0193,4.78885
1.79953,557.701,35,14.5576,70.2042,4.99983
1.04446,572.729,35,14.5225,70.4001,4.85441
0.00806175,593.089,35,14.4484,70.5475,4.66517
0.103249,588.62,35,14.3925,70.228,4.68207
-2.56392,509.978,35,11.2341,55.8654,4.24132
-3.70626,515.493,35,10.8527,54.4189,4.07143
-0.201175,524.418,35,12.6721,61.9654,4.62833
-1.36952,502.536,35,11.6025,57.2055,4.43057
-0.912939,528.987,35,12.4332,61.1027,4.5063
-3.48566,501.623,35,10.6538,53.3354,4.10344
-4.822,555.576,35,11.1864,56.5553,3.91508
-1.54776,511.767,35,11.7334,57.9244,4.40153
-2.95089,512.171,35,11.1111,55.4086,4.1826
0.807253,515.675,35,12.9568,62.9134,4.81007
-4.25435,525.849,35,10.8313,54.5308,3.99349
0.683574,544.848,35,13.6246,66.2129,4.7872
-0.53164,589.988,35,14.0746,68.9833,4.57106
-1.27858,576.223,35,13.3512,65.7849,4.4455
-3.80473,556.615,35,11.6726,58.5724,4.05726
-4.46727,524.499,35,10.7119,54.0143,3.96381
-1.40143,568.351,35,13.1057,64.6314,4.42535
-2.33491,564.176,35,12.5408,62.2606,4.27665
-3.50107,518.609,35,11.0078,55.1139,4.10119
1.98563,517.666,35,13.6092,65.5469,5.03671
1.45555,569.913,35,14.6814,70.9687,4.93276
0.17134,525.965,35,12.8945,62.8884,4.69422
-3.60708,518.934,35,10.9684,54.959,4.08577
-2.57286,505.837,35,11.139,55.3958,4.23995
-0.474699,503.244,35,12.0319,58.9478,4.58085
1.25207,527.493,35,13.4828,65.2661,4.89374
-0.362578,569.721,35,13.6808,66.9734,4.60022
-0.386813,565.146,35,13.5581,66.3844,4.59602
-4.9768,509.268,35,10.1904,51.5793,3.89409
1.2042,566.79,35,14.4606,70.0224,4.88463
-0.36163,511.166,35,12.2751,60.0919,4.60039
-3.75292,513.21,35,10.7846,54.0959,4.06471
0.388817,525.577,35,12.9939,63.2773,4.73336
-2.99956,571.243,35,12.3688,61.7021,4.1753
-1.91358,505.271,35,11.4193,56.5213,4.34282
-4.43136,573.634,35,11.7322,59.1437,3.96879
1.21281,531.19,35,13.5568,65.6422,4.88626
1.26693,592.648,35,15.1568,73.362,4.89657
-3.77612,530.192,35,11.1312,55.8438,4.06137
-3.13466,562.485,35,12.1141,60.491,4.15514
-0.982435,531.664,35,12.4622,61.2756,4.49465
0.848551,595.679,35,14.9909,72.7691,4.81774
-3.89028,513.671,35,10.7354,53.9032,4.04501
1.12764,548.391,35,13.95,67.5858,4.87011
-2.59646,510.608,35,11.2335,55.8757,4.23633
-4.11197,532.745,35,11.036,55.5028,4.01352
-2.36775,565.802,35,12.5607,62.374,4.27156
-4.56926,559.856,35,11.3874,57.4638,3.94971
-4.6859,548.303,35,11.1004,56.0639,3.93367
-2.50734,518.494,35,11.4473,56.9021,4.25001
-4.56638,545.942,35,11.1057,56.0409,3.95011
-2.82981,524.163,35,11.4259,56.9284,4.20084
-2.37495,584.13,35,12.9639,64.3796,4.27044
-3.96319,556.076,35,11.5879,58.2148,4.03462
-3.26658,571.509,35,12.2442,61.1994,4.13559
-1.58696,560.424,35,12.8293,63.352,4.39518
-1.16165,596.868,35,13.893,68.3974,4.46481
-1.76444,515.259,35,11.7135,57.9154,4.36661
-4.55536,569.084,35,11.5815,58.4374,3.95163
1.72954,510.194,35,13.2819,64.0827,4.98607
1.29987,527.236,35,13.501,65.3327,4.90286
0.863695,542.14,35,13.6515,66.2605,4.82056
-1.52074,510.957,35,11.7273,57.8828,4.40591
0.162742,518.955,35,12.7184,62.0334,4.69269
-0.114697,581.064,35,14.0882,68.8479,4.6435
-3.47276,509.172,35,10.8197,54.1608,4.10532
-0.892555,517.582,35,12.1748,59.8242,4.50973
-1.48214,545.921,35,12.5487,61.9202,4.41219
-3.76366,524.702,35,11.0214,55.2879,4.06316
-2.24359,503.963,35,11.2428,55.7796,4.29086
-1.20188,552.873,35,12.8487,63.2743,4.45815
-2.4581,540.905,35,11.9653,59.4559,4.25759
1.38797,572.686,35,14.7146,71.1622,4.91975
-1.47617,526.05,35,12.0948,59.6779,4.41316
-4.19967,529.846,35,10.9375,55.0432,4.00117
0.824895,546.746,35,13.7469,66.7414,4.81335
0.133228,569.51,35,13.9414,68.0127,4.68742
0.558467,555.229,35,13.8173,67.2077,4.76423
-1.48081,586.538,35,13.483,66.53,4.4124
-3.54104,537.326,35,11.387,57.029,4.09537
-4.85166,575.321,35,11.5701,58.5084,3.91105
-4.87277,575.948,35,11.5729,58.5317,3.90818
-1.11325,567.425,35,13.2327,65.1242,4.47283
-1.08132,590.565,35,13.7895,67.8492,4.47814
-2.25254,564.985,35,12.5997,62.5156,4.28947
-3.69597,523.791,35,11.032,55.3135,4.07291
-3.81718,562.284,35,11.7856,59.1449,4.05548
0.401651,567.399,35,14.0348,68.3403,4.73568
-0.737451,585.707,35,13.8609,68.0346,4.53593
0.00748485,583.338,35,14.2105,69.3863,4.66507
-2.68853,567.706,35,12.4444,61.9396,4.22228
-0.147698,566.304,35,13.7127,67.0286,4.63771
-0.991383,583.056,35,13.6621,67.1795,4.49315
-3.86446,572.494,35,11.9771,60.1265,4.0487
-3.19728,566.467,35,12.1696,60.7958,4.14585
1.16508,535.446,35,13.6403,66.0684,4.8772
-0.829173,520.286,35,12.2687,60.2586,4.5204
-3.03758,515.346,35,11.1417,55.596,4.16961
1.22572,594.644,35,15.1837,73.5134,4.88872
-4.334,506.014,35,10.3896,52.3378,3.98235
-3.04224,535.818,35,11.5821,57.7957,4.16892
-4.98316,559.511,35,11.1929,56.6562,3.89323
-3.87217,528.193,35,11.0469,55.4597,4.0476
-0.0427806,541.007,35,13.1536,64.2484,4.65618
-3.15152,586.25,35,12.6175,63.0123,4.15264
-1.4382,543.903,35,12.5239,61.7784,4.41935
-0.880094,550.87,35,12.9641,63.6972,4.51182
1.15301,547.281,35,13.9354,67.503,4.87491
-4.71854,501.026,35,10.13,51.1752,3.9292
0.806017,518.203,35,13.0197,63.2194,4.80984
-3.01643,576.539,35,12.4751,62.2401,4.17278
-4.17536,518.578,35,10.7153,53.9154,4.00459
-2.69905,544.31,35,11.9266,59.3668,4.22067
1.31337,554.481,35,14.206,68.7382,4.90544
1.04556,575.536,35,14.5943,70.7476,4.85462
-4.9751,512.437,35,10.2545,51.9032,3.89432
-3.60878,594.828,35,12.5717,62.9933,4.08553
-4.39146,598.932,35,12.2692,61.8324,3.97434
-2.24776,580.786,35,12.9545,64.2739,4.29021
-2.23469,577.984,35,12.8986,63.9908,4.29225
-1.80395,540.088,35,12.2589,60.6293,4.36029
1.364,571.23,35,14.6637,70.9276,4.91514
-2.20881,576.561,35,12.88,63.8864,4.29629
-3.52424,595.308,35,12.6242,63.2174,4.09781
-4.84661,592.021,35,11.9084,60.2167,3.91173
1.76733,553.112,35,14.42,69.556,4.9935
-4.41023,552.64,35,11.3124,57.0184,3.97173
0.102603,500.612,35,12.2403,59.7266,4.68196
-4.30311,580.006,35,11.9236,60.0514,3.98667
-1.37248,526.219,35,12.1479,59.8957,4.43008
0.572417,538.646,35,13.4119,65.2292,4.76678
-2.37006,557.542,35,12.3762,61.4589,4.2712
-1.67951,524.888,35,11.9722,59.1589,4.38025
-2.60997,516.818,35,11.3641,56.5306,4.23427
1.15688,534.573,35,13.6138,65.9437,4.87564
-1.84051,512.273,35,11.6108,57.4393,4.35445
-0.462192,511.249,35,12.2292,59.9094,4.583
-1.66269,539.426,35,12.3119,60.8302,4.38296
1.40072,515.515,35,13.2521,64.0838,4.9222
-2.66103,595.713,35,13.0725,65.053,4.22647
-3.89319,591,35,12.3501,62.012,4.0446
-4.20142,527.352,35,10.8853,54.7811,4.00092
1.10779,507.444,35,12.8985,62.5001,4.86635
0.0818523,598.432,35,14.6203,71.3501,4.67826
1.08326,562.627,35,14.2877,69.2431,4.86172
-4.61608,560.01,35,11.3692,57.3917,3.94326
0.167778,593.329,35,14.544,70.935,4.69359
-3.4143,559.216,35,11.9108,59.5969,4.11387
-2.1948,597.408,35,13.3531,66.2262,4.29848
-1.35183,553.855,35,12.7962,63.083,4.43347
-0.85491,561.551,35,13.2285,64.9845,4.51606
-3.92692,563.922,35,11.7684,59.106,4.03978
-0.75409,502.615,35,11.8868,58.3518,4.53311
-0.630346,593.655,35,14.1077,69.1939,4.55416
-3.52659,544.096,35,11.5371,57.7747,4.09747
-3.46029,510.077,35,10.8443,54.279,4.10714
0.456491,500.716,35,12.4117,60.4136,4.74564
0.921553,545.962,35,13.7784,66.8497,4.83136
1.03589,559.759,35,14.189,68.7872,4.8528
-0.100878,528.754,35,12.8268,62.6775,4.64593
-1.90412,532.712,35,12.044,59.6091,4.34432
0.869464,514.417,35,12.9563,62.8836,4.82164
-1.91005,566.381,35,12.8022,63.3644,4.34338
1.53876,575.817,35,14.8809,71.892,4.94886
-1.05864,532.086,35,12.4351,61.1751,4.48192
-4.65177,572.358,35,11.6032,58.5888,3.93835
-1.06278,597.195,35,13.9544,68.6516,4.48123
-1.56101,518.902,35,11.8908,58.707,4.39938
-0.459634,504.656,35,12.0727,59.1416,4.58344
-3.98914,587.44,35,12.2288,61.4463,4.03093
-0.920397,546.219,35,12.8345,63.0781,4.50505
1.89639,527.858,35,13.8298,66.6503,5.01897
-1.67761,594.768,35,13.5671,67.0389,4.38055
-1.55368,536.707,35,12.3024,60.7356,4.40057
-3.05779,536.414,35,11.5879,57.8309,4.16659
1.33868,541.932,35,13.898,67.2361,4.91029
0.0525888,528.168,35,12.889,62.9141,4.67306
-3.59438,597.009,35,12.625,63.2538,4.08762
-3.46521,519.452,35,11.0415,55.2678,4.10642
-2.95404,510.012,35,11.0629,55.1694,4.18213
1.2783,579.58,35,14.8291,71.7701,4.89874
-3.04747,526.756,35,11.3839,56.8087,4.16813
-4.52376,586.554,35,11.9522,60.2936,3.95599
-1.33343,563.612,35,13.031,64.2323,4.43649
-4.23844,563.948,35,11.6235,58.512,3.99572
0.523492,548.216,35,13.6244,66.2853,4.75784
-1.93343,516.057,35,11.654,57.6911,4.33967
-0.367255,590.922,35,14.1873,69.4554,4.59941
-1.25171,542.93,35,12.5931,62.0374,4.44992
-2.37568,513.027,35,11.3856,56.5417,4.27033
-3.25964,570.893,35,12.2344,61.1472,4.13662
-3.87121,555.107,35,11.6102,58.2875,4.04774
1.4156,538.499,35,13.8509,66.9723,4.92506
-1.96254,538.229,35,12.1408,60.1134,4.33505
0.20246,504.391,35,12.3805,60.3686,4.69979
-4.27183,511.942,35,10.5375,53.0583,3.99104
0.887834,507.157,35,12.7825,62.0321,4.82506
-1.63859,575.443,35,13.1464,64.9421,4.38684
-2.91174,580.297,35,12.6086,62.8583,4.18849
-0.0991308,554.951,35,13.4632,65.7864,4.64624
-2.21499,586.162,35,13.0913,64.9372,4.29533
1.14558,502.239,35,12.7848,61.9329,4.8735
1.57333,562.239,35,14.5493,70.2733,4.95557
0.570508,507.333,35,12.6313,61.4336,4.76643
1.97853,524.389,35,13.7822,66.3834,5.0353
1.48173,588.287,35,15.1699,73.3171,4.93782
0.30627,597.024,35,14.7132,71.6912,4.71844
-3.23442,586.49,35,12.5812,62.8691,4.14035
-2.55355,522.896,35,11.5234,57.2997,4.24291
-0.873245,555.733,35,13.0821,64.2736,4.51297
1.02012,546.372,35,13.8412,67.1087,4.84983
-4.39467,521.27,35,10.6769,53.8091,3.97389
-0.760476,537.839,35,12.7166,62.4284,4.53202
1.61078,591.047,35,15.3168,73.9611,4.96285
-4.33894,592.09,35,12.1546,61.2308,3.98166
-1.3358,531.638,35,12.2906,60.5837,4.4361
1.53014,545.218,35,14.0855,68.0532,4.94719
-1.74909,540.28,35,12.2897,60.7577,4.36907
-3.75191,586.312,35,12.3213,61.8034,4.06485
-4.95186,555.331,35,11.1233,56.2906,3.89746
-4.95739,532.786,35,10.6693,53.9956,3.89671
1.96732,558.617,35,14.6755,70.6914,5.03306
-3.97584,598.785,35,12.4716,62.6602,4.03282
-0.957317,500.286,35,11.7382,57.7055,4.49885
-4.91612,568.588,35,11.4052,57.7019,3.9023
-1.0262,506.044,35,11.8414,58.2413,4.48733
-0.155438,599.259,35,14.5064,70.9118,4.63635
-1.49346,574.319,35,13.1956,65.1177,4.41035
-4.32941,524.781,35,10.7769,54.287,3.98299
-0.17011,513.641,35,12.4267,60.7521,4.63377
-2.07282,550.284,35,12.359,61.2422,4.31763
1.66913,566.645,35,14.7173,71.038,4.97424
-4.16838,524.638,35,10.8436,54.5579,4.00557
0.439766,556.646,35,13.7892,67.1262,4.7426
-2.32714,572.216,35,12.7235,63.1638,4.27786
-2.70227,574.299,35,12.5821,62.6311,4.22018
1.40196,525.706,35,13.5147,65.3532,4.92244
-3.52229,593.145,35,12.5793,62.9917,4.0981
-2.56109,589.422,35,12.9856,64.574,4.24175
-3.67447,581.886,35,12.266,61.4914,4.07602
-1.25705,571.007,35,13.2415,65.2344,4.44904
-1.15169,526.864,35,12.2683,60.3946,4.46646
-4.11566,599.477,35,12.4165,62.4477,4.013
-2.369,582.141,35,12.9228,64.1727,4.27136
-2.14648,573.831,35,12.8505,63.7116,4.30605
1.25966,505.493,35,12.9242,62.5591,4.89518
-3.33687,516.874,35,11.0428,55.2229,4.12524
1.27024,595.652,35,15.2356,73.7416,4.8972
-1.7803,535.416,35,12.1641,60.1505,4.36407
-3.98717,510.354,35,10.6249,53.3866,4.03121
-0.14057,521.822,35,12.6391,61.7777,4.63896
-2.88981,547.54,35,11.9072,59.3521,4.19179
-1.90769,552.653,35,12.493,61.8333,4.34375
-3.51169,557.31,35,11.8243,59.2064,4.09964
-0.741021,554.598,35,13.1228,64.4137,4.53532
-3.85637,594.5,35,12.4415,62.454,4.04986
0.185471,590.276,35,14.4791,70.6097,4.69675
-0.633244,553.615,35,13.1547,64.521,4.55366
-0.29845,517.66,35,12.4616,60.9778,4.61136
-3.92258,530.681,35,11.0766,55.6296,4.0404
-0.0941701,581.374,35,14.1069,68.9297,4.64712
-0.423745,523.64,35,12.5443,61.4365,4.58964
0.742518,553.57,35,13.8743,67.3985,4.79808
0.0793848,586.79,35,14.3345,69.9566,4.67783
-3.26282,540.606,35,11.5838,57.8972,4.13615
-3.71575,528.402,35,11.1203,55.7646,4.07006
-0.963293,524.122,35,12.2946,60.4434,4.49785
-3.06267,512.993,35,11.0798,55.2972,4.16587
-3.76842,599.146,35,12.5827,63.1223,4.06248
0.917133,561.078,35,14.1575,68.6909,4.83053
1.52277,590.329,35,15.2466,73.6668,4.94576
-3.44675,586.222,35,12.4699,62.4092,4.10912
1.57183,525.818,35,13.6061,65.718,4.95528
1.41135,554.857,35,14.2693,68.9976,4.92424
-0.503213,519.774,35,12.4133,60.8287,4.57594
-3.81554,503.687,35,10.5581,52.9841,4.05571
-1.8639,593.477,35,13.439,66.4945,4.35072
-4.08342,578.487,35,11.9972,60.3245,4.01756
-4.22785,566.59,35,11.6829,58.8064,3.99721
-0.0751378,587.122,35,14.2569,69.6533,4.65047
-0.484183,551.165,35,13.1727,64.5415,4.57922
0.326915,556.091,35,13.7154,66.8197,4.72217
0.348271,551.802,35,13.6209,66.3493,4.72602
1.69192,554.565,35,14.4161,69.5734,4.9787
-3.85841,531.691,35,11.1261,55.8521,4.04957
-2.91829,545.224,35,11.8434,59.0467,4.1875
1.06543,598.564,35,15.1899,73.6245,4.85836
-0.314223,595.216,35,14.3199,70.0784,4.60862
-2.80624,540.947,35,11.8027,58.796,4.20441
-3.16654,559.026,35,12.0244,60.0569,4.15041
-3.28437,523.522,35,11.2082,56.0284,4.13297
-2.11777,529.801,35,11.8779,58.8774,4.31056
-2.24566,575.477,35,12.8371,63.6906,4.29054
0.033297,510.522,35,12.4491,60.775,4.66964
0.912271,519.557,35,13.1073,63.5979,4.82962
-3.01082,527.9,35,11.4252,56.9997,4.17362
1.28621,529.954,35,13.5635,65.6413,4.90025
1.72272,508.428,35,13.2324,63.8471,4.98473
-1.06879,553.446,35,12.9291,63.6102,4.48023
-0.226605,575.26,35,13.887,67.9179,4.62389
-1.71643,584.811,35,13.3197,65.8346,4.37431
-1.88711,541.197,35,12.244,60.5916,4.34703
1.18671,538.101,35,13.7194,66.4414,4.8813
0.405571,582.962,35,14.422,70.2235,4.73639
-1.58852,564.665,35,12.9255,63.8281,4.39493
0.929507,552.564,35,13.9493,67.6751,4.83284
-3.82268,500.302,35,10.4842,52.6159,4.05469
-1.12443,548.105,35,12.7765,62.8843,4.47098
-3.0812,527.809,35,11.3914,56.8601,4.1631
-1.81991,513.529,35,11.6487,57.6182,4.35774
-4.6416,550.956,35,11.1739,56.4168,3.93975
0.27123,572.085,35,14.0795,68.6202,4.71214
1.33633,545.628,35,13.9916,67.6896,4.90984
1.00574,503.233,35,12.7413,61.782,4.84713
-0.172965,516.836,35,12.5026,61.1244,4.63327
-4.93739,509.215,35,10.2055,51.6406,3.89942
-4.86614,579.486,35,11.6471,58.9041,3.90908
1.02952,504.411,35,12.7829,61.9732,4.8516
-0.631084,552.923,35,13.1394,64.4448,4.55403
-1.31051,593.572,35,13.736,67.6963,4.44025
-3.40474,515.782,35,10.9898,54.9851,4.11527
-0.202295,589.24,35,14.2379,69.6223,4.62814
-4.93081,593.414,35,11.8961,60.1923,3.90031
-1.8496,515.852,35,11.6878,57.8237,4.353
-1.41679,544.95,35,12.5585,61.9397,4.42284
-1.87162,503.039,35,11.3876,56.3476,4.34949
-0.972037,506.461,35,11.8763,58.3903,4.49639
-3.00317,540.721,35,11.7062,58.3984,4.17476
-0.648503,588.711,35,13.9803,68.5779,4.55106
-0.929454,572.646,35,13.4506,66.1107,4.50353
0.851311,542.899,35,13.6641,66.3272,4.81826
1.37366,562.33,35,14.4405,69.8438,4.917
1.3159,575.182,35,14.7378,71.31,4.90593
-0.186306,526.322,35,12.7255,62.2198,4.63094
1.53667,528.889,35,13.6671,66.0286,4.94845
-0.600352,554.822,35,13.2003,64.7295,4.55928
-3.00785,516.216,35,11.1736,55.7435,4.17406
-3.22935,526.447,35,11.2954,56.442,4.1411
-3.44598,572.917,35,12.1872,60.9943,4.10923
-2.05495,593.923,35,13.3485,66.1369,4.32045
-3.68008,594.426,35,12.5276,62.8051,4.07521
0.243952,543.215,35,13.3549,65.1009,4.70723
-3.2131,595.689,35,12.7893,63.8993,4.1435
1.83092,553.996,35,14.4783,69.8067,5.00602
-3.80064,555.196,35,11.6447,58.4308,4.05785
-4.18872,524.927,35,10.8407,54.5517,4.00271
0.0311167,544.677,35,13.2808,64.8364,4.66925
0.774174,508.245,35,12.7539,61.9421,4.80394
-1.3712,511.202,35,11.8018,58.1889,4.4303
-0.0703437,537.516,35,13.0548,63.778,4.65131
-2.67348,514.669,35,11.2885,56.1803,4.22457
-0.75203,517.372,35,12.2368,60.069,4.53346
-2.61624,525.902,35,11.561,57.5126,4.23331
-3.23592,536.22,35,11.5021,57.4775,4.14013
-0.0376507,500.778,35,12.1779,59.4807,4.65708
-2.10352,579.429,35,12.9978,64.4222,4.3128
-2.25878,516.358,35,11.5124,57.1236,4.28849
-3.88196,581.928,35,12.1659,61.0825,4.0462
-4.81343,521.244,35,10.4987,53.0753,3.91625
0.494084,503.276,35,12.4933,60.7948,4.75248
1.49588,507.915,35,13.1046,63.3288,4.94055
-1.88573,548.513,35,12.4102,61.4134,4.34725
-3.12196,579.045,35,12.477,62.2975,4.15703
-2.38905,563.356,35,12.4959,62.0617,4.26826
-0.103322,538.989,35,13.0738,63.8857,4.6455
0.994252,592.114,35,14.9851,72.6676,4.84497
-1.22522,539.919,35,12.5362,61.7456,4.45429
1.33482,501.939,35,12.8705,62.2667,4.90955
-1.25965,594.116,35,13.776,67.8688,4.44862
-4.77414,590.701,35,11.9165,60.2251,3.9216
-4.28384,532.341,35,10.9521,55.151,3.98936
-0.269407,534.461,35,12.8806,63.0151,4.61642
-1.51648,558.969,35,12.8313,63.3304,4.4066
-4.13623,543.525,35,11.2484,56.5811,4.0101
0.291482,552.415,35,13.6061,66.3034,4.71578
-0.290108,552.618,35,13.3075,65.113,4.61281
-0.990105,580.36,35,13.5996,66.8715,4.49336
-4.01987,590.441,35,12.2762,61.6985,4.02656
1.46822,573.165,35,14.7723,71.402,4.93521
-0.642527,544.218,35,12.9267,63.4071,4.55208
-4.18306,515.187,35,10.642,53.5494,4.0035
-3.34997,589.748,35,12.5932,62.982,4.12331
-4.2745,533.887,35,10.988,55.328,3.99067
-2.81032,577.631,35,12.6011,62.775,4.20379
0.7871,522.722,35,13.1237,63.7325,4.80633
-1.72052,591.267,35,13.4646,66.5526,4.37365
-1.15645,528.043,35,12.2935,60.5205,4.46567
-4.34986,529.029,35,10.8553,54.69,3.98014
-3.24726,535.367,35,11.4787,57.3651,4.13845
1.43259,578.997,35,14.9022,72.0477,4.92833
-1.034,569.745,35,13.328,65.5564,4.48603
-0.549518,584.725,35,13.9393,68.329,4.56799
0.915306,501.681,35,12.6578,61.4156,4.83019
0.730865,557.011,35,13.9542,67.7924,4.79592
1.766,521.971,35,13.6074,65.6371,4.99323
-4.20893,584.621,35,12.0638,60.7153,3.99987
-1.21357,568.711,35,13.2107,65.0626,4.45622
-3.22526,580.175,35,12.4503,62.2106,4.1417
-2.2894,551.09,35,12.272,60.9058,4.28372
-2.74709,571.112,35,12.4901,62.1935,4.21337
-0.33575,526.839,35,12.6642,61.9854,4.60488
-1.10726,569.891,35,13.2933,65.4197,4.47383
1.62349,583.787,35,15.136,73.0819,4.96533
-1.00488,561.983,35,13.1614,64.7235,4.49089
-4.57756,531.516,35,10.8074,54.5402,3.94857
-4.06467,504.885,35,10.4786,52.6814,4.02021
-0.0497854,510.209,35,12.4015,60.5775,4.65494
0.648072,536.079,35,13.387,65.0741,4.78066
1.52231,585.344,35,15.1176,73.0436,4.94567
-1.26237,529.513,35,12.2767,60.4836,4.44817
-3.02456,566.285,35,12.2493,61.1171,4.17156
-1.91025,580.698,35,13.1257,64.9658,4.34335
1.14043,536.909,35,13.6646,66.1975,4.87253
0.89173,508.64,35,12.8218,62.2211,4.82579
1.14205,568.862,35,14.4788,70.1406,4.87283
-2.08512,547.305,35,12.2861,60.8866,4.31569
0.187545,509.692,35,12.5034,60.9741,4.69712
-1.74164,598.197,35,13.6111,67.287,4.37026
-4.03113,553.763,35,11.5084,57.8446,4.02496
-1.03118,545.193,35,12.755,62.737,4.4865
0.879307,592.932,35,14.9394,72.504,4.82347
1.85424,566.058,35,14.8067,71.3789,5.01063
0.118764,563.339,35,13.7827,67.2449,4.68484
1.84289,585.229,35,15.3015,73.7699,5.00839
-2.49317,558.844,35,12.345,61.3583,4.25219
-4.37982,523.675,35,10.7326,54.0835,3.97596
-3.39128,519.79,35,11.0812,55.4366,4.11725
0.395389,598.744,35,14.8066,72.1013,4.73455
-3.74783,561.28,35,11.7972,59.1726,4.06544
-1.51408,512.416,35,11.7638,58.0605,4.40699
-4.37109,521.337,35,10.6884,53.8574,3.97718
-1.02134,564.202,35,13.2048,64.9449,4.48814
1.6434,564.404,35,14.6447,70.6998,4.96922
-4.59585,596.782,35,12.1255,61.2007,3.94605
0.832086,520.758,35,13.0971,63.5835,4.81468
-1.68495,540.336,35,12.3219,60.8893,4.37937
1.9293,518.772,35,13.6089,65.5708,5.0255
-2.99433,507.436,35,10.9895,54.8193,4.17609
0.781231,575.659,35,14.4495,70.1738,4.80524
0.602074,585.798,35,14.6026,71.0059,4.77222
1.51371,570.932,35,14.7405,71.2259,4.944
-2.67844,524.86,35,11.5098,57.2835,4.22381
-2.51461,548.281,35,12.1014,60.157,4.24889
1.47089,585.314,35,15.087,72.9216,4.93572
-3.5326,570.582,35,12.0958,60.5752,4.09659
-4.95055,543.159,35,10.88,55.0591,3.89764
-4.16183,530.959,35,10.9771,55.227,4.00649
1.93221,501.418,35,13.1551,63.3831,5.02608
-1.82821,575.306,35,13.0458,64.5325,4.35641
-0.882771,538.355,35,12.6683,62.2447,4.51137
0.197975,526.631,35,12.9241,63.0214,4.69899
-0.862329,515.159,35,12.1321,59.6017,4.51481
-3.46608,567.862,35,12.07,60.4167,4.10629
0.795029,564.282,35,14.1714,68.8169,4.8078
1.03838,567.283,35,14.3811,69.7173,4.85327
-2.18072,510.508,35,11.417,56.6185,4.30069
-3.54361,563.259,35,11.9354,59.7765,4.09499
-3.49988,565.479,35,12.0033,60.0973,4.10136
-2.77542,506.612,35,11.0671,55.119,4.20907
-1.48712,594.755,35,13.6685,67.4484,4.41138
-1.19255,538.216,35,12.5126,61.6152,4.45969
-4.18126,579.532,35,11.972,60.2411,4.00376
-1.83016,576.896,35,13.0809,64.7068,4.3561
-1.37886,527.07,35,12.1645,59.9803,4.42904
0.346506,574.624,35,14.1833,69.0896,4.7257
-4.84087,511.721,35,10.2956,52.0589,3.91251
-2.71881,568.853,35,12.4546,62.0041,4.21767
-3.54788,556.84,35,11.7973,59.087,4.09437
-2.50845,560.689,35,12.3783,61.5305,4.24983
-1.89546,574.556,35,12.9944,64.3093,4.3457
0.785073,557.268,35,13.9899,67.9402,4.80596
1.21673,574.858,35,14.6735,71.0472,4.88701
-4.61037,550.995,35,11.1887,56.4784,3.94405
-0.441627,520.079,35,12.4504,60.984,4.58655
-0.742895,548.225,35,12.9711,63.6697,4.535
-1.96449,550.222,35,12.4104,61.4491,4.33474
0.376838,570.565,35,14.0996,68.6676,4.73119
-1.16701,580.91,35,13.5187,66.5573,4.46392
-2.77287,574.992,35,12.5621,62.5638,4.20946
-1.08993,516.191,35,12.0488,59.2882,4.47671
-1.81722,597.681,35,13.559,67.066,4.35817
-0.299539,555.891,35,13.3814,65.4789,4.61117
-0.700229,504.793,35,11.9634,58.7054,4.54225
-3.97048,533.101,35,11.1059,55.7964,4.03358
-1.28075,506.707,35,11.7395,57.8445,4.44514
-1.44803,590.679,35,13.5957,67.0702,4.41774
-0.664712,525.272,35,12.466,61.1564,4.5483
-1.39045,520.156,35,11.9995,59.1715,4.42714
-3.41826,592.422,35,12.616,63.1276,4.11329
1.80388,557.862,35,14.5642,70.2341,5.00069
-1.23232,531.456,35,12.3363,60.764,4.45312
-1.70801,550.063,35,12.5324,61.9396,4.37566
-0.654578,582.038,35,13.8186,67.7874,4.55002
-3.54651,542.179,35,11.4873,57.5338,4.09457
-2.97151,514.915,35,11.1615,55.6683,4.17951
-4.64291,554.293,35,11.241,56.756,3.93957
-2.04196,585.905,35,13.175,65.2713,4.32249
-0.935639,565.574,35,13.2813,65.2814,4.50249
-1.52451,579.335,35,13.2947,65.621,4.4053
-1.92385,503.828,35,11.3821,56.3413,4.34119
-1.89192,517.8,35,11.7124,57.9632,4.34626
-3.39956,583.883,35,12.4434,62.2555,4.11603
1.05281,540.347,35,13.7058,66.4372,4.85598
-4.92716,521.563,35,10.4573,52.9105,3.9008
0.220002,554.329,35,13.6155,66.3823,4.70294
-0.899815,555.032,35,13.052,64.1379,4.5085
-0.431127,532.426,35,12.7512,62.4527,4.58836
-2.10586,575.218,35,12.9022,63.9492,4.31243
1.13681,582.047,35,14.8114,71.7544,4.87184
0.279201,510.312,35,12.5631,61.2262,4.71357
-0.106128,535.474,35,12.9871,63.4635,4.64501
0.0747311,528.56,35,12.9097,63.0051,4.677
1.90301,512.696,35,13.436,64.7493,5.02029
-0.188741,542.682,35,13.1198,64.149,4.63051
-0.00859959,579.679,35,14.1125,68.9158,4.66222
-1.76583,520.366,35,11.8289,58.4869,4.36639
-1.09593,559.283,35,13.0516,64.2252,4.47571
-4.24617,596.279,35,12.286,61.8509,3.99464
1.7879,502.191,35,13.1028,63.1934,4.99754
-2.50427,522.967,35,11.5474,57.3987,4.25048
-3.96149,591.216,35,12.321,61.897,4.03486
-1.21505,570.706,35,13.2563,65.2877,4.45597
-1.61097,588.059,35,13.4492,66.4246,4.3913
1.95385,569.235,35,14.9467,72.0046,5.03038
-0.948794,521.858,35,12.2485,60.2102,4.50028
-0.840489,545.369,35,12.8545,63.1409,4.5185
0.896898,517.253,35,13.0415,63.2851,4.82675
-2.51103,546.324,35,12.0599,59.9492,4.24944
-3.34266,544.933,35,11.6396,58.2098,4.12438
-3.80832,536.536,35,11.2499,56.4529,4.05675
-4.86033,540.974,35,10.8756,54.9998,3.90987
-3.42196,526.191,35,11.204,56.0635,4.11275
-3.71918,548.547,35,11.5427,57.8841,4.06957
1.14986,570.151,35,14.5159,70.3169,4.87431
-0.346405,589.899,35,14.1742,69.3812,4.60303
-1.5072,527.137,35,12.105,59.7417,4.40811
-2.23611,573.85,35,12.8056,63.5301,4.29203
-1.05117,586.953,35,13.7213,67.4994,4.48317
0.141332,544.278,35,13.3279,65.0161,4.68886
0.0463082,559.687,35,13.6549,66.6553,4.67195
-1.23085,596.722,35,13.8521,68.2294,4.45336
1.90122,541.085,35,14.179,68.3307,5.01993
-1.23291,523.812,35,12.1586,59.8889,4.45302
-4.72763,527.935,35,10.6702,53.9077,3.92796
1.61104,510.237,35,13.2227,63.8494,4.96291
-2.35636,531.945,35,11.8144,58.6631,4.27332
1.91121,510.73,35,13.3886,64.5176,5.02191
1.57449,594.562,35,15.3864,74.316,4.95579
1.69573,568.134,35,14.7711,71.2844,4.97945
-0.582902,519.597,35,12.3706,60.6537,4.56227
-2.1857,530.448,35,11.8607,58.8206,4.29991
-1.22726,562.828,35,13.0671,64.3614,4.45396
1.52837,585.567,35,15.1269,73.0855,4.94684
-0.235763,533.952,35,12.8852,63.0226,4.62229
-4.53215,576.047,35,11.7341,59.1973,3.95483
-1.97943,544.53,35,12.2747,60.7841,4.33238
1.02791,563.745,35,14.2856,69.2595,4.8513
0.435807,576.096,35,14.2688,69.463,4.74188
-0.698325,516.94,35,12.2521,60.1217,4.54257
-1.68841,557.67,35,12.7155,62.8356,4.37881
0.839986,599.336,35,15.0779,73.196,4.81615
1.97063,514.984,35,13.5309,65.1766,5.03372
-2.46809,543.33,35,12.0142,59.7033,4.25605
-2.87401,536.178,35,11.6674,58.1502,4.19417
-3.73761,507.236,35,10.6656,53.4928,4.06691
-2.66235,582.502,35,12.7819,63.6076,4.22627
-2.06555,586.841,35,13.1838,65.3259,4.31878
-4.35701,540.823,35,11.0941,55.8962,3.97914
-4.53264,558.348,35,11.3734,57.3776,3.95476
-4.40469,577.297,35,11.8198,59.5731,3.9725
-4.54325,524.868,35,10.6868,53.9183,3.9533
1.56349,583.559,35,15.0953,72.9154,4.95366
-1.26929,578.338,35,13.4051,66.046,4.44703
-3.03244,587.346,35,12.7009,63.374,4.17038
-3.82883,565.707,35,11.8519,59.4825,4.05381
1.3966,545.034,35,14.0087,67.7446,4.92141
-0.163514,537.603,35,13.0097,63.5995,4.63493
1.05759,586.615,35,14.8821,72.1369,4.85688
1.64074,585.077,35,15.1795,73.2832,4.9687
-1.7977,538.279,35,12.2208,60.4383,4.36129
1.44983,519.472,35,13.379,64.6758,4.93166
-3.11316,517.228,35,11.1489,55.6626,4.15834
0.692248,591.977,35,14.8081,71.96,4.7888
-1.81838,533.22,35,12.0961,59.8305,4.35798
0.257334,500.246,35,12.3049,59.9769,4.70964
-0.302397,514.156,35,12.3754,60.5574,4.61067
-0.141856,567.327,35,13.7406,67.1622,4.63873
-2.70993,501.144,35,10.976,54.6395,4.21902
1.7464,576.266,35,15.0116,72.4201,4.98938
-3.30536,501.291,35,10.7233,53.6128,4.12988
-0.464873,523.048,35,12.5101,61.2868,4.58254
-2.08236,571.942,35,12.8406,63.6331,4.31613
-0.263551,533.436,35,12.8589,62.9061,4.61744
1.82158,531.35,35,13.8815,66.9335,5.00418
-4.68225,537.353,35,10.8803,54.9508,3.93417
0.537819,576.069,35,14.3245,69.6847,4.76046
-0.0470618,577.053,35,14.0277,68.5199,4.65542
0.727926,525.687,35,13.168,63.9741,4.79538
-4.7296,532.89,35,10.7694,54.4101,3.92769
-0.419057,543.877,35,13.0315,63.8204,4.59045
-4.53633,507.253,35,10.3311,52.1206,3.95425
-4.55175,587.377,35,11.9555,60.323,3.95212
-3.57285,564.22,35,11.9418,59.8216,4.09074
1.26253,525.123,35,13.4276,64.9943,4.89573
0.152977,591.327,35,14.4866,70.6625,4.69094
-1.64585,506.573,35,11.5697,57.1564,4.38567
0.397496,569.201,35,14.0772,68.5483,4.73493
1.31891,538.856,35,13.8087,66.8128,4.9065
0.656884,514.926,35,12.8632,62.5238,4.78228
-0.767354,507.521,35,11.9966,58.8964,4.53086
-4.55672,523.591,35,10.6551,53.7635,3.95144
0.707791,506.449,35,12.6763,61.5937,4.79166
-2.50317,570.788,35,12.6039,62.6496,4.25065
-3.3851,509.793,35,10.8707,54.3812,4.11815
-2.30892,586.915,35,13.0597,64.8243,4.28069
-1.05438,551.363,35,12.8877,63.4,4.48263
-1.25016,553.467,35,12.8382,63.2445,4.45018
-4.62564,589.045,35,11.954,60.3485,3.94194
-0.356847,541.222,35,12.9993,63.6349,4.60122
1.35169,526.952,35,13.5206,65.4044,4.91278
1.76861,519.208,35,13.5368,65.2952,4.99375
-0.510194,594.786,35,14.2009,69.5918,4.57474
-2.54434,590.482,35,13.0176,64.7251,4.24432
-3.8394,571.397,35,11.9661,60.0601,4.05229
-3.20743,544.415,35,11.6911,58.4099,4.14434
-2.19273,566.576,35,12.665,62.8125,4.29881
-2.70606,595.928,35,13.054,64.982,4.21961
-0.567091,502.729,35,11.9764,58.7142,4.56498
-0.663191,537.278,35,12.7516,62.5573,4.54856
-4.66748,593.759,35,12.0295,60.7483,3.9362
-4.89387,548.649,35,11.0151,55.719,3.90531
-3.48035,583.28,35,12.3907,62.0284,4.10421
-1.11449,511.304,35,11.9233,58.6808,4.47263
1.65519,551.525,35,14.317,69.1121,4.97152
-0.213232,535.741,35,12.9397,63.2791,4.62623
1.37215,581.538,35,14.9329,72.226,4.91671
-0.322008,520.498,35,12.5185,61.2661,4.60726
0.265498,545.426,35,13.4205,65.4107,4.7111
1.16176,506.839,35,12.9099,62.5321,4.87657
-1.8364,577.205,35,13.0847,64.7285,4.35511
-0.12262,516.387,35,12.5162,61.1692,4.64211
-3.57033,526.022,35,11.1345,55.7762,4.09111
-4.60404,567.346,35,11.5236,58.1664,3.94492
-2.07187,574.407,35,12.9012,63.9289,4.31778
-1.13127,509.475,35,11.8729,58.4395,4.46984
1.02395,589.02,35,14.9238,72.3557,4.85055
-2.39172,559.702,35,12.4135,61.6539,4.26784
1.94482,568.038,35,14.9101,71.8329,5.02859
-3.3932,513.077,35,10.9372,54.7171,4.11696
1.36475,501.19,35,12.8661,62.2325,4.91529
-4.50506,559.106,35,11.4014,57.5073,3.95858
1.71025,533.471,35,13.8776,66.9657,4.98229
0.74591,545.048,35,13.6625,66.368,4.7987
-3.73217,501.121,35,10.5393,52.8573,4.06769
-3.21213,543.085,35,11.6604,58.2583,4.14365
0.778205,515.007,35,12.9256,62.7743,4.80468
-1.94145,570.904,35,12.8885,63.8061,4.33839
-1.83148,500.691,35,11.3524,56.157,4.35589
1.01225,565.436,35,14.3198,69.4329,4.84835
-1.44837,595.887,35,13.7154,67.6607,4.41769
1.93952,538.246,35,14.1253,68.0541,5.02753
-1.05637,549.229,35,12.8368,63.1506,4.4823
-0.0449862,584.322,35,14.2055,69.3876,4.65579
-4.7044,519.648,35,10.5124,53.1018,3.93114
-3.888,508.993,35,10.6386,53.4163,4.04534
-0.0209839,579.362,35,14.0981,68.8511,4.66003
-0.221434,577.543,35,13.9449,68.1987,4.62479
-1.92113,545.292,35,12.3201,60.9834,4.34162
-4.75692,557.988,35,11.2643,56.9219,3.92395
-4.41915,524.001,35,10.7224,54.0478,3.97049
1.5269,503.075,35,12.9951,62.7866,4.94656
-3.08392,540.495,35,11.6639,58.2217,4.1627
1.36181,534.87,35,13.7291,66.4083,4.91472
0.918975,533.322,35,13.4581,65.2967,4.83088
0.232525,557.947,35,13.711,66.8422,4.70518
-2.60553,509.035,35,11.1949,55.6873,4.23494
-3.92954,581.288,35,12.1295,60.9209,4.03941
-3.22087,589.011,35,12.6421,63.167,4.14235
-3.62309,527.762,35,11.1479,55.8649,4.08345
-4.51243,523.212,35,10.6663,53.8023,3.95756
-1.78557,533.19,35,12.111,59.8903,4.36323
-0.479921,529.698,35,12.6618,62.0362,4.57995
-1.80761,525.62,35,11.9288,58.9982,4.3597
-0.351292,578.535,35,13.8985,68.0341,4.60218
-2.65693,537.201,35,11.7904,58.6711,4.22709
1.40753,519.702,35,13.3632,64.6182,4.92351
-3.62231,526.898,35,11.13,55.7748,4.08357
-4.13271,546.64,35,11.3144,56.912,4.0106
-2.37797,532.865,35,11.8248,58.7237,4.26997
-1.32952,580.105,35,13.4144,66.1201,4.43713
-0.152179,544.425,35,13.1806,64.4299,4.63692
-2.86045,532.076,35,11.5843,57.7306,4.19621
-2.12059,509.725,35,11.4265,56.6412,4.31012
-4.1197,532.338,35,11.0241,55.4465,4.01243
-3.31521,597.615,35,12.7788,63.8941,4.12842
-1.93447,523.778,35,11.8279,58.5523,4.3395
1.20564,560.29,35,14.2955,69.2225,4.8849
1.96092,535.682,35,14.0695,67.7754,5.03179
-4.37918,556.024,35,11.3958,57.4257,3.97605
-4.79293,566.811,35,11.4259,57.7539,3.91904
0.0159161,542.304,35,13.2152,64.5228,4.66656
1.83436,505.916,35,13.2235,63.7553,5.0067
-4.18035,586.015,35,12.1064,60.9167,4.00389
0.763233,554.735,35,13.9146,67.5846,4.80191
-4.27578,595.325,35,12.2519,61.6923,3.99049
-0.844239,529.333,35,12.4747,61.2769,4.51786
-0.692791,502.809,35,11.9198,58.4886,4.54352
1.51491,572.276,35,14.7759,71.3964,4.94424
-2.43152,585.979,35,12.976,64.4656,4.26169
-4.55429,508.482,35,10.3486,52.2162,3.95177
-4.83354,503.088,35,10.1248,51.1929,3.91351
-4.85783,554.185,35,11.1423,56.3475,3.91021
-3.94029,508.221,35,10.6003,53.2446,4.03788
-1.8017,512.091,35,11.6244,57.4906,4.36065
-0.850841,579.02,35,13.6422,67.0147,4.51675
0.634197,523.473,35,13.0652,63.5159,4.77811
-1.84831,542.527,35,12.2928,60.8163,4.35321
0.414593,583.77,35,14.447,70.3409,4.73803
1.5805,512.854,35,13.275,64.1153,4.95696
-4.8382,532.571,35,10.7162,54.1847,3.91288
1.55066,527.403,35,13.636,65.8721,4.95117
-3.31274,517.2,35,11.0604,55.301,4.12879
1.17839,538.397,35,13.7225,66.4605,4.87972
-4.69616,505.466,35,10.2289,51.6664,3.93227
0.199589,558.395,35,13.7045,66.826,4.69928
-2.16261,560.541,35,12.5449,62.2037,4.30352
-2.76062,585.548,35,12.799,63.7377,4.21132
-1.86019,580.889,35,13.1559,65.0918,4.35131
1.82716,532.776,35,13.9217,67.125,5.00528
-4.84597,599.932,35,12.0678,61.0227,3.91182
-3.06074,522.135,35,11.2781,56.2862,4.16615
-0.470209,564.856,35,13.5073,66.1742,4.58162
-4.66543,589.072,35,11.9355,60.2728,3.93648
-3.13815,505.76,35,10.8909,54.3845,4.15462
-2.3596,574.772,35,12.764,63.3796,4.27282
-3.32726,511.051,35,10.9226,54.6177,4.12665
-1.34889,562.669,35,13.0014,64.093,4.43395
-3.69739,571.053,35,12.0267,60.3017,4.07271
-3.43001,532.979,35,11.3448,56.7718,4.11157
1.6648,565.496,35,14.685,70.8843,4.97339
-0.266817,508.727,35,12.2617,59.9859,4.61687
-0.783606,578.038,35,13.6548,67.0449,4.52811
0.294547,537.912,35,13.2504,64.569,4.71633
0.365275,511.62,35,12.6373,61.5509,4.7291
-3.36696,544.481,35,11.6187,58.1157,4.12081
-3.35395,505.667,35,10.7961,53.9956,4.12272
-2.65007,549.008,35,12.0528,59.974,4.22814
-1.06608,577.128,35,13.4838,66.3378,4.48068
-3.95512,574.04,35,11.9661,60.1113,4.03576
-4.4389,548.487,35,11.2145,56.537,3.96775
-1.10385,520.118,35,12.1339,59.7126,4.4744
-1.73381,545.863,35,12.4241,61.4158,4.37152
-2.95833,555.152,35,12.04,60.044,4.18148
-3.47885,506.65,35,10.7635,53.8818,4.10443
-0.595449,560.96,35,13.3489,65.4559,4.56012
-4.41141,528.86,35,10.8251,54.5628,3.97157
-0.877564,570.679,35,13.4316,65.993,4.51225
-4.03345,594.724,35,12.3586,62.1186,4.02463
0.649043,569.298,35,14.2171,69.1086,4.78084
1.29679,530.045,35,13.5713,65.6744,4.90227
1.98796,561.629,35,14.7663,71.1187,5.03717
0.239092,591.372,35,14.5361,70.8613,4.70636
-2.47492,542.663,35,11.9962,59.6169,4.255
1.42902,569.718,35,14.6614,70.885,4.92764
1.71808,598.615,35,15.5769,75.1617,4.98382
-0.368155,570.341,35,13.6927,67.0344,4.59926
0.551928,551.199,35,13.7136,66.7061,4.76303
-2.48589,569.868,35,12.5921,62.5834,4.25331
-1.90072,531.541,35,12.0191,59.4846,4.34486
0.937705,556.405,35,14.0507,68.1632,4.83438
0.507728,548.996,35,13.6355,66.3465,4.75496
-1.47416,525.02,35,12.072,59.5648,4.41349
1.503,505.532,35,13.0466,63.0458,4.94193
0.317465,597.233,35,14.7248,71.7418,4.72046
-3.98947,556.225,35,11.5788,58.1807,4.03088
-4.96423,586.063,35,11.733,59.3816,3.89579
0.161481,581.914,35,14.2607,69.5564,4.69246
-1.94757,593.916,35,13.4048,66.3649,4.33742
-0.68215,551.887,35,13.0887,64.2194,4.54533
-4.58622,595.766,35,12.1096,61.1157,3.94737
-4.17625,575.973,35,11.9008,59.8809,4.00446
1.32931,562.108,35,14.4103,69.7186,4.90849
-1.82568,527.454,35,11.9619,59.1697,4.35682
-4.38479,526.509,35,10.7885,54.3675,3.97527
-4.81515,582.56,35,11.7329,59.3154,3.91601
1.27078,514.12,35,13.1504,63.6491,4.89731
-4.2733,516.943,35,10.6398,53.5741,3.99084
-4.91561,567.093,35,11.3754,57.5511,3.90237
-1.63431,522.31,35,11.9346,58.9537,4.38753
-1.12499,594.136,35,13.8492,68.1642,4.47088
-1.43379,500.491,35,11.5262,56.8554,4.42007
-1.96797,540.63,35,12.1923,60.3711,4.33419
-2.97888,595.841,35,12.9119,64.402,4.1784
0.428705,539.2,35,13.3513,64.9996,4.74059
-1.47203,533.667,35,12.2719,60.55,4.41383
1.62288,528.861,35,13.7116,66.2047,4.96521
-4.69643,554.156,35,11.2141,56.6428,3.93223
1.54513,537.75,35,13.9006,67.1528,4.95009
-4.33664,518.367,35,10.6421,53.6108,3.98198
-2.89695,504.82,35,10.975,54.7087,4.19071
-2.52997,585.819,35,12.9221,64.2438,4.24653
-2.11282,527.725,35,11.8337,58.6561,4.31134
-2.92741,535.582,35,11.6298,57.9853,4.18613
0.290106,550.732,35,13.5639,66.0985,4.71553
0.694435,555.298,35,13.8918,67.5061,4.7892
0.379908,562.357,35,13.8984,67.6863,4.73174
-0.369347,558.625,35,13.4108,65.6549,4.59905
0.576769,573.37,35,14.2789,69.4439,4.76758
-3.93477,512.576,35,10.6935,53.7106,4.03866
-3.19299,575.693,35,12.3699,61.7945,4.14648
-2.49024,537.365,35,11.8719,59.0056,4.25264
-0.840731,546.231,35,12.8747,63.2402,4.51845
1.86286,543.726,35,14.2273,68.5815,5.01233
-1.34194,547.671,35,12.6583,62.3985,4.43509
-3.66417,535.546,35,11.2938,56.6133,4.07751
-1.16081,571.681,35,13.3072,65.5129,4.46495
-2.12439,548.812,35,12.3009,60.9771,4.30952
-2.25715,597.118,35,13.3138,66.0613,4.28875
-1.13514,558.227,35,13.007,64.0237,4.4692
-1.21767,557.78,35,12.9547,63.8037,4.45554
0.853907,578.543,35,14.5626,70.6877,4.81874
-3.06958,530.708,35,11.4592,57.1939,4.16483
0.426917,518.474,35,12.8372,62.4976,4.74026
-4.24534,547.206,35,11.2753,56.7621,3.99476
-1.51839,584.52,35,13.4169,66.2212,4.40629
-1.94492,554.776,35,12.5227,61.9966,4.33784
-4.47435,532.946,35,10.8813,54.8715,3.96283
-4.98798,553.79,35,11.0763,56.068,3.89258
1.8794,592.784,35,15.5208,74.8082,5.01561
1.73003,557.811,35,14.5217,70.0647,4.98617
1.15524,534.149,35,13.6021,65.8879,4.87533
0.867634,593.169,35,14.9387,72.5062,4.8213
1.17034,504.111,35,12.8447,62.2123,4.8782
-3.40129,536.746,35,11.4381,57.2263,4.11578
-3.15638,547.243,35,11.7757,58.8104,4.15191
-0.800071,569.598,35,13.4468,66.0312,4.52532
-1.52654,524.825,35,12.0428,59.4427,4.40497
0.434591,585.213,35,14.4939,70.5596,4.74166
0.954661,572.385,35,14.4637,70.1584,4.83755
-4.45082,597.752,35,12.216,61.5912,3.96609
-3.75941,519.109,35,10.9058,54.7062,4.06377
-0.522287,535.846,35,12.7876,62.6715,4.57266
-2.87808,542.449,35,11.8019,58.8225,4.19355
-1.5859,550.638,35,12.6058,62.2478,4.39535
-4.30957,505.847,35,10.3964,52.3622,3.98576
-4.42934,527.832,35,10.7963,54.4249,3.96907
-2.99771,593.726,35,12.8565,64.1344,4.17558
-2.6311,594.041,35,13.0513,64.9332,4.23104
-0.203953,514.334,35,12.4271,60.7685,4.62785
-4.42686,511.421,35,10.4617,52.737,3.96942
-4.87012,505.882,35,10.1661,51.4156,3.90854
-3.82533,587.217,35,12.3043,61.7512,4.05431
1.36088,547.912,35,14.0634,68.0255,4.91455
-1.34765,577.112,35,13.3357,65.7408,4.43415
-1.61354,597.873,35,13.6723,67.5276,4.39088
-0.363905,522.576,35,12.548,61.4288,4.59999
-0.0242999,517.982,35,12.6028,61.5502,4.65944
-3.12851,587.723,35,12.6607,63.2178,4.15606
-1.17439,596.986,35,13.8888,68.383,4.4627
-3.11928,598.141,35,12.8899,64.3575,4.15743
1.86108,502.427,35,13.1457,63.3688,5.01198
-4.04324,530.818,35,11.0263,55.426,4.02325
-1.66046,528.125,35,12.055,59.56,4.38331
-2.55781,581.215,35,12.8065,63.6817,4.24225
-2.79926,563.467,35,12.2975,61.2576,4.20546
0.402677,591.611,35,14.6343,71.2588,4.73587
-3.94374,501.862,35,10.4662,52.5725,4.03739
-4.06525,542.18,35,11.2524,56.5718,4.02013
1.21975,579.727,35,14.7995,71.6558,4.88758
-0.242057,534.223,35,12.8886,63.0419,4.62119
-2.14979,568.807,35,12.7363,63.1471,4.30553
1.32738,550.466,35,14.1108,68.2706,4.90812
-3.42839,512.205,35,10.9033,54.5618,4.11181
1.26417,575.066,35,14.7056,71.1794,4.89604
1.77092,566.914,35,14.7819,71.2997,4.9942
-1.95325,530.145,35,11.9628,59.2282,4.33652
-1.92812,500.335,35,11.3013,55.943,4.34051
-0.411495,512.257,35,12.2775,60.1245,4.59175
-4.19566,516.988,35,10.6738,53.7145,4.00173
-2.60142,592.155,35,13.0251,64.789,4.23557
-1.29476,536.492,35,12.4228,61.2173,4.44284
0.619085,571.529,35,14.2563,69.3137,4.77534
0.0618446,507.682,35,12.3936,60.4917,4.67471
-4.15776,505.866,35,10.46,52.6239,4.00707
1.8882,557.283,35,14.5962,70.3475,5.01735
-3.2053,594.8,35,12.7742,63.82,4.14466
1.9366,566.486,35,14.8647,71.6181,5.02695
1.91505,574.598,35,15.0652,72.5945,5.02267
-4.95283,526.356,35,10.5425,53.3519,3.89733
1.31108,504.874,35,12.9339,62.5839,4.90501
0.0984885,536.222,35,13.1089,63.9667,4.68123
0.90692,502.891,35,12.6843,61.5474,4.82862
-1.46911,537.161,35,12.3536,60.9521,4.41431
-3.58145,511.782,35,10.8283,54.2467,4.08949
0.681446,573.951,35,14.3512,69.745,4.78681
-3.44368,596.69,35,12.6941,63.53,4.10957
-4.34089,512.063,35,10.5109,52.9516,3.98139
-1.01694,589.124,35,13.7905,67.8232,4.48888
-1.99543,546.08,35,12.302,60.9258,4.32984
-0.955421,548.038,35,12.8596,63.2173,4.49917
1.73293,521.931,35,13.5892,65.5638,4.98674
-1.29294,553.963,35,12.8283,63.2145,4.44314
-1.2484,549.933,35,12.7572,62.8442,4.45047
-4.57112,516.724,35,10.5093,53.0335,3.94945
1.08538,596.508,35,15.1493,73.4179,4.86212
-4.75323,589.704,35,11.9063,60.1645,3.92446
0.55591,523.978,35,13.0383,63.4197,4.76376
-4.46503,545.306,35,11.1378,56.1612,3.96412
-2.81359,506.405,35,11.0459,55.0286,4.20329
-4.78921,500.918,35,10.0991,51.046,3.91955
1.42363,567.752,35,14.6078,70.6284,4.92661
0.470282,584.554,35,14.4976,70.5599,4.74814
0.177444,533.413,35,13.0802,63.7915,4.69532
-2.31395,520.927,35,11.589,57.5266,4.2799
-3.63346,561.268,35,11.8507,59.3916,4.08195
-2.51026,570.614,35,12.5965,62.6161,4.24956
-1.2363,584.296,35,13.5607,66.7969,4.45247
-4.41887,587.6,35,12.0239,60.6083,3.97053
-0.0217397,591.673,35,14.3972,70.3124,4.65989
1.35419,541.107,35,13.8851,67.1666,4.91326
-3.6125,522.345,35,11.0381,55.3106,4.08499
0.44925,511.344,35,12.6716,61.6817,4.74432
-2.18242,557.742,35,12.4725,61.8537,4.30042
-0.433767,574.782,35,13.7641,67.4153,4.58791
-4.67177,509.854,35,10.3278,52.1566,3.93561
-2.06273,546.172,35,12.2715,60.8044,4.31922
-2.66056,512.84,35,11.2541,56.0039,4.22654
-0.236124,513.694,35,12.3962,60.6308,4.62222
0.013501,575.632,35,14.026,68.4828,4.66613
-0.490937,555.006,35,13.261,64.9774,4.57805
-2.94803,503.492,35,10.9241,54.4748,4.18303
0.965636,592.295,35,14.9731,72.624,4.83961
-4.90038,511.376,35,10.2641,51.9226,3.90443
-3.25546,568.924,35,12.1942,60.9445,4.13724
-3.55767,510.056,35,10.802,54.1055,4.09295
0.0124167,531.147,35,12.9416,63.1883,4.66594
-3.46269,559.057,35,11.8845,59.4865,4.10679
-0.153782,584.86,35,14.1587,69.2115,4.63664
-0.620326,558.949,35,13.2881,65.1695,4.55587
0.425095,522.836,35,12.9443,63.0197,4.73993
0.991396,590.368,35,14.9392,72.4467,4.84444
-2.13356,596.552,35,13.3661,66.2619,4.30808
0.254063,528.509,35,12.9984,63.3588,4.70905
1.19323,515.039,35,13.1347,63.607,4.88254
0.889102,511.677,35,12.897,62.5874,4.8253
-2.56821,534.204,35,11.7658,58.5112,4.24066
-4.92243,541.645,35,10.862,54.9562,3.90144
1.12288,546.465,35,13.8984,67.3382,4.86921
-2.98622,535.882,35,11.6092,57.9076,4.1773
0.385774,529.663,35,13.0934,63.7631,4.7328
-1.32645,522.752,35,12.0896,59.5889,4.43763
-4.65519,527.014,35,10.6825,53.9412,3.93789
-4.59004,594.38,35,12.0795,60.9659,3.94685
-0.414252,533.152,35,12.7769,62.5715,4.59128
-2.45724,549.023,35,12.1453,60.35,4.25772
-0.928146,526.016,35,12.356,60.73,4.50374
-2.00577,501.451,35,11.292,55.928,4.32821
-1.17326,557.726,35,12.976,63.8883,4.46288
-2.73054,520.762,35,11.3964,56.7407,4.21588
-3.29412,507.874,35,10.869,54.3366,4.13153
-0.882058,518.519,35,12.2018,59.9526,4.51149
-3.38917,594.636,35,12.6778,63.4233,4.11755
-0.935947,569.306,35,13.3688,65.7116,4.50244
-0.32593,519.49,35,12.4923,61.1398,4.60658
-2.78984,544.749,35,11.8934,59.2407,4.20689
-3.36111,589.606,35,12.5846,62.9441,4.12167
-2.75603,574.959,35,12.5698,62.5943,4.21201
1.2608,577.513,35,14.7663,71.4747,4.8954
0.594588,567.516,35,14.1428,68.7736,4.77084
-1.92648,564.375,35,12.7486,63.1067,4.34077
0.227485,599.608,35,14.7319,71.8217,4.70428
-1.20505,540.88,35,12.5684,61.8955,4.45763
1.41807,503.177,35,12.9436,62.5844,4.92554
-1.88155,507.931,35,11.4939,56.8774,4.34791
1.07649,507.387,35,12.8815,62.4314,4.86045
-1.36593,532.697,35,12.3006,60.6458,4.43116
-4.00606,524.978,35,10.9211,54.8825,4.02852
-2.72907,591.909,35,12.9542,64.4958,4.21611
-1.17125,538.068,35,12.5196,61.6403,4.46322
1.32114,536.847,35,13.7583,66.5683,4.90693
-3.21612,574.885,35,12.3412,61.6616,4.14306
-0.721253,509.417,35,12.0631,59.2035,4.53868
0.986856,583.712,35,14.7682,71.6197,4.84358
-3.10002,530.226,35,11.435,57.0858,4.1603
0.117409,552.74,35,13.5226,65.9768,4.6846
-0.112881,523.934,35,12.7039,62.0824,4.64382
-4.489,510.408,35,10.415,52.5259,3.9608
-4.37373,537.154,35,11.0115,55.4867,3.97681
-2.32031,504.039,35,11.2105,55.6503,4.27892
-4.76603,576.038,35,11.6245,58.7457,3.92271
0.923725,542.79,35,13.6995,66.4659,4.83176
1.39013,555.779,35,14.2813,69.066,4.92016
0.356338,582.819,35,14.391,70.0967,4.72748
-4.57378,519.429,35,10.5632,53.3064,3.94909
-3.14374,560.329,35,12.0633,60.2414,4.15379
-4.48785,521.87,35,10.6494,53.7075,3.96096
-0.472698,508.753,35,12.1645,59.5968,4.58119
0.0296545,575.776,35,14.0384,68.5352,4.66899
-1.66927,516.766,35,11.7917,58.2626,4.3819
-3.51219,547.611,35,11.6183,58.1751,4.09957
0.995354,501.567,35,12.6941,61.5573,4.84518
-3.43134,512.926,35,10.9174,54.6334,4.11137
-3.28144,545.016,35,11.6697,58.3342,4.1334
1.00421,578.798,35,14.6537,71.0557,4.84684
-1.547,549.342,35,12.5953,62.1789,4.40165
