Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
1.72412,541.771,35,14.101,68.0372,4.98501
1.42065,530.592,35,13.6501,65.9996,4.92603
-2.55435,552.992,35,12.1863,60.5961,4.24278
-0.834788,509.248,35,12.0058,58.9697,4.51946
-0.516668,522.549,35,12.473,61.1272,4.57363
0.64616,503.952,35,12.5838,61.1705,4.78031
0.949216,552.833,35,13.9667,67.7502,4.83653
-3.84569,581.748,35,12.1798,61.1356,4.05139
0.116789,577.025,35,14.1164,68.8742,4.68449
0.404009,551.507,35,13.643,66.4311,4.73611
-4.41585,542.396,35,11.1002,55.9512,3.97095
0.225581,587.672,35,14.4376,70.3878,4.70394
-1.1082,587.824,35,13.7111,67.4763,4.47367
-0.77864,555.949,35,13.1355,64.4931,4.52895
1.15919,577.25,35,14.7019,71.2134,4.87608
-1.8549,595.254,35,13.484,66.7128,4.35216
1.87626,549.858,35,14.3951,69.3842,5.01499
0.156221,545.662,35,13.3695,65.2123,4.69152
-3.13542,574.04,35,12.3626,61.7321,4.15503
-0.0045624,556.628,35,13.5535,66.184,4.66293
1.77662,556.873,35,14.5232,70.0495,4.99532
-1.61008,531.751,35,12.1618,60.066,4.39144
-4.40103,579.936,35,11.8755,59.8526,3.97301
-4.49144,595.183,35,12.1437,61.2452,3.96046
-2.84151,563.489,35,12.2774,61.1764,4.19907
-3.49458,552.519,35,11.7306,58.73,4.10213
1.94131,536.824,35,14.0889,67.8781,5.02789
1.12923,522.044,35,13.2806,64.3419,4.87041
-2.02112,562.58,35,12.6609,62.7148,4.32578
1.56551,573.898,35,14.8466,71.7129,4.95405
-1.74996,566.244,35,12.8798,63.6758,4.36893
-3.14757,510.261,35,10.9837,54.8517,4.15322
-0.206273,560.03,35,13.53,66.1627,4.62744
0.364103,550.409,35,13.5948,66.215,4.72888
1.95109,581.149,35,15.258,73.5054,5.02983
-3.15408,532.303,35,11.4553,57.2092,4.15226
-1.18685,535.058,35,12.442,61.2649,4.46063
-2.22238,511.645,35,11.4237,56.6685,4.29417
0.957923,553.909,35,13.9986,67.9008,4.83816
-3.8099,571.749,35,11.9875,60.1548,4.05652
1.45212,589.669,35,15.1883,73.4208,4.9321
1.51267,551.952,35,14.2499,68.8558,4.9438
-1.39483,571.197,35,13.1747,64.9687,4.42643
-1.97446,575.353,35,12.9721,64.2351,4.33316
1.29178,569.027,35,14.5666,70.4933,4.90132
0.129112,566.178,35,13.8577,67.606,4.68668
-0.421432,577.721,35,13.8411,67.7866,4.59004
-4.30065,531.585,35,10.9292,55.0425,3.98701
0.256321,502.583,35,12.3619,60.2551,4.70946
-3.50338,533.524,35,11.3234,56.6948,4.10085
-0.562777,505.692,35,12.049,59.0685,4.56572
-4.02863,594.199,35,12.35,62.0735,4.02532
-2.85266,595.903,35,12.978,64.6721,4.19739
-4.8045,543.648,35,10.9539,55.3728,3.91746
1.17791,512.035,35,13.0504,63.2053,4.87963
0.221762,532.621,35,13.0832,63.7863,4.70325
-2.10235,573.029,35,12.8549,63.7129,4.31298
0.667148,501.26,35,12.5267,60.8842,4.78417
-2.41076,513.419,35,11.3785,56.5209,4.2649
-3.59203,599.696,35,12.683,63.5433,4.08796
0.663543,577.392,35,14.4273,70.1234,4.78351
-1.61559,522.945,35,11.9578,59.0609,4.39055
-1.28513,581.057,35,13.4598,66.3229,4.44442
-1.21012,502.272,35,11.669,57.4681,4.45679
0.545981,515.404,35,12.8201,62.3624,4.76195
-1.98669,523.982,35,11.8082,58.4767,4.33123
-3.83699,582.661,35,12.2031,61.2489,4.05264
-0.471819,571.305,35,13.6606,66.9263,4.58134
-4.63839,553.652,35,11.23,56.6988,3.94019
-0.330482,524.984,35,12.6222,61.7776,4.60579
-0.854439,532.646,35,12.5478,61.6404,4.51614
1.90385,544.341,35,14.2657,68.7476,5.02045
-1.24263,537.95,35,12.482,61.4862,4.45142
-4.82992,507.583,35,10.2168,51.6564,3.914
-3.17649,597.211,35,12.8406,64.1385,4.14893
-2.79902,544.625,35,11.8864,59.2097,4.2055
-1.18082,590.983,35,13.7457,67.6814,4.46163
-1.52688,584.58,35,13.4138,66.21,4.40492
-4.946,528.943,35,10.5972,53.6261,3.89825
-4.05113,558.744,35,11.6027,58.3269,4.02213
-1.59576,568.903,35,13.0189,64.2922,4.39376
-4.47165,595.877,35,12.1675,61.3562,3.9632
-2.63325,563.762,35,12.385,61.6192,4.23071
1.2406,522.511,35,13.3495,64.6263,4.89155
1.89654,562.926,35,14.7487,71.0785,5.019
-2.78337,595.749,35,13.0102,64.8004,4.20787
-2.18613,571.62,35,12.781,63.3852,4.29984
-2.13886,589.797,35,13.212,65.5003,4.30725
-2.61476,541.13,35,11.8964,59.1807,4.23353
-4.86504,532.251,35,10.6982,54.1047,3.90923
-4.13109,548.471,35,11.3531,57.1056,4.01083
-2.40071,558.569,35,12.384,61.5113,4.26645
1.46994,546.451,35,14.0848,68.0779,4.93554
-1.62013,513.986,35,11.7509,58.0407,4.38982
-3.07602,593.213,35,12.8056,63.9168,4.16387
-1.89848,559.553,35,12.6536,62.6238,4.34522
-1.85597,561.741,35,12.7243,62.9547,4.35199
-4.49993,575.56,35,11.7393,59.2095,3.95929
1.404,554.666,35,14.2603,68.9579,4.92283
0.485675,521.118,35,12.932,62.9333,4.75095
-4.6074,531.043,35,10.7848,54.4385,3.94445
0.865743,502.997,35,12.6668,61.4804,4.82095
0.770288,554.607,35,13.9152,67.5842,4.80322
-4.96977,555.445,35,11.1175,56.2691,3.89504
-4.85147,539.806,35,10.856,54.897,3.91107
0.747594,568.975,35,14.2632,69.2852,4.79902
-2.26013,504.818,35,11.2545,55.8444,4.28828
-1.65311,534.895,35,12.2131,60.3379,4.3845
-0.332449,547.363,35,13.1593,64.407,4.60545
-0.910355,506.537,35,11.9067,58.5143,4.50673
-4.62381,553.701,35,11.2376,56.7308,3.9422
-1.4784,548.172,35,12.6023,62.183,4.4128
-0.968052,529.457,35,12.4175,61.0493,4.49705
-4.91818,586.961,35,11.7727,59.5624,3.90202
0.204825,528.582,35,12.9755,63.2687,4.70022
-2.64854,590.133,35,12.9564,64.4696,4.22837
0.483512,585.19,35,14.5208,70.6663,4.75055
-4.13581,532.923,35,11.0292,55.4783,4.01016
0.548966,592.193,35,14.7318,71.6604,4.76249
1.10451,556.946,35,14.155,68.59,4.86574
-0.382007,514.223,35,12.3388,60.412,4.59686
-0.598282,576.998,35,13.729,67.3212,4.55964
1.23047,559.885,35,14.2988,69.2267,4.88962
-3.25203,586.502,35,12.5727,62.8345,4.13774
-3.34854,573.317,35,12.243,61.2301,4.12352
1.96832,546.103,35,14.3473,69.11,5.03326
-2.4562,573.395,35,12.685,63.0311,4.25788
-2.54067,580.539,35,12.8002,63.6428,4.24488
0.722555,504.692,35,12.6395,61.4087,4.79439
-3.17179,573.618,35,12.3357,61.6142,4.14963
-2.46723,510.089,35,11.2796,56.0522,4.25618
-4.35559,514.879,35,10.5625,53.2172,3.97934
-0.102035,594.021,35,14.4094,70.4114,4.64573
-0.518114,561.132,35,13.3932,65.6377,4.57338
-1.80886,517.338,35,11.7402,58.0663,4.3595
-1.5766,589.11,35,13.4914,66.6168,4.39686
-2.59192,508.88,35,11.1976,55.6948,4.23703
-2.12825,512.975,35,11.4959,56.9883,4.30891
-3.54469,528.701,35,11.2026,56.1069,4.09484
-1.03725,576.015,35,13.4729,66.271,4.48549
-3.85239,579.788,35,12.1355,60.9164,4.05043
-2.63484,558.773,35,12.2746,61.0707,4.23046
-2.9573,543.977,35,11.7981,58.8373,4.18164
-1.30181,575.863,35,13.3308,65.6949,4.44168
-0.672388,570.328,35,13.5312,66.3859,4.54699
-3.26015,574.193,35,12.3048,61.4996,4.13655
-1.68949,543.717,35,12.3968,61.2614,4.37864
0.680465,577.567,35,14.4411,70.1822,4.78662
-3.2959,578.727,35,12.3844,61.9134,4.13127
0.422822,549.527,35,13.6039,66.2322,4.73952
-4.17316,594.947,35,12.2944,61.8598,4.0049
-3.50631,557.833,35,11.8379,59.2723,4.10042
0.928698,550.051,35,13.8854,67.3656,4.83269
-0.571813,505.769,35,12.0466,59.0604,4.56417
1.02699,572.844,35,14.5157,70.3754,4.85112
-2.58936,593.134,35,13.0528,64.9214,4.23742
-2.58245,550.147,35,12.1101,60.2297,4.23848
-3.88561,538.415,35,11.2546,56.5083,4.04568
-3.74878,519.056,35,10.9093,54.7194,4.0653
0.789756,539.649,35,13.55,65.8018,4.80682
-4.96583,551.709,35,11.0445,55.8979,3.89557
-3.8422,578.864,35,12.1211,60.8395,4.05189
-2.16793,570.879,35,12.7736,63.3401,4.30269
-1.38776,509.716,35,11.7599,57.9889,4.42758
0.632337,536.809,35,13.3971,65.1303,4.77777
-1.52247,534.932,35,12.2767,60.5954,4.40563
1.63506,551.843,35,14.3142,69.1082,4.96759
-1.51395,518.346,35,11.9,58.7327,4.40702
-3.84358,516.514,35,10.8149,54.284,4.05169
-0.501828,554.799,35,13.2505,64.9306,4.57618
-0.535976,582.906,35,13.9033,68.1458,4.57031
-4.12474,500.348,35,10.3596,52.1059,4.01172
-4.17154,583.682,35,12.0624,60.6917,4.00513
-0.391373,562.796,35,13.4994,66.0988,4.59524
-1.35816,575.572,35,13.2947,65.5432,4.43243
0.303251,502.1,35,12.3725,60.2869,4.7179
-2.62422,558.198,35,12.2671,61.0288,4.23209
1.21338,547.076,35,13.9625,67.6064,4.88637
-2.76585,527.051,35,11.518,57.3605,4.21052
-3.81361,538.978,35,11.2988,56.7001,4.05599
0.83674,587.566,35,14.7799,71.7511,4.81555
1.66237,563.364,35,14.6283,70.6116,4.97292
-0.42558,524.463,35,12.5632,61.5296,4.58932
1.42262,568.951,35,14.6381,70.7754,4.92641
-0.9421,556.314,35,13.0606,64.1993,4.5014
-4.29503,526.224,35,10.8214,54.4973,3.9878
1.58814,574.006,35,14.8623,71.7775,4.95845
0.970154,521.519,35,13.1862,63.955,4.84045
1.63345,520.23,35,13.4933,65.146,4.96727
1.02234,593.844,35,15.0451,72.9446,4.85025
-0.476712,543.341,35,12.9895,63.6405,4.5805
0.463375,543.844,35,13.4843,65.6315,4.74689
-2.9338,548.005,35,11.8966,59.3181,4.18517
0.361741,586.477,35,14.4844,70.5487,4.72846
-2.65624,511.901,35,11.2354,55.9092,4.2272
-3.94573,550.423,35,11.4781,57.6558,4.0371
-3.85569,537.672,35,11.2525,56.4853,4.04996
-4.80935,565.29,35,11.3877,57.568,3.9168
-0.67592,545.339,35,12.9365,63.47,4.54639
-3.36492,500.648,35,10.6842,53.4407,4.12111
-2.85571,514.5,35,11.2038,55.8321,4.19693
-2.81789,589.41,35,12.8542,64.0394,4.20264
0.71626,583.656,35,14.6135,71.0025,4.79323
0.107682,596.365,35,14.5844,71.1621,4.68286
1.18336,542.962,35,13.8415,67.0345,4.88067
-0.581241,532.237,35,12.6724,62.1325,4.56255
-4.22702,519.847,35,10.7194,53.9565,3.99733
-3.3221,567.77,35,12.1373,60.6897,4.12741
-0.344792,585.013,35,14.0577,68.8101,4.60331
1.77185,548.092,35,14.2916,68.9345,4.99438
0.34277,555.986,35,13.7212,66.8407,4.72503
1.33706,509.611,35,13.0683,63.2229,4.90998
1.54156,578.917,35,14.9627,72.2855,4.9494
-3.49891,542.708,35,11.5203,57.679,4.1015
1.81332,582.426,35,15.211,73.3484,5.00255
-2.87536,558.597,35,12.1546,60.5789,4.19396
-1.58465,524.056,35,11.9978,59.2452,4.39555
-1.06086,538.298,35,12.5791,61.8849,4.48155
0.336019,593.298,35,14.6383,71.3111,4.72381
-2.32208,576.912,35,12.8304,63.6925,4.27864
-4.47913,503.044,35,10.2688,51.7848,3.96217
-3.32076,514.165,35,10.992,54.9621,4.12761
-2.73828,594.257,35,13.0008,64.7323,4.21471
-2.98468,515.96,35,11.1783,55.7575,4.17753
0.549743,567.675,35,14.1223,68.6953,4.76264
0.574031,551.571,35,13.7345,66.7978,4.76708
-3.9124,525.29,35,10.9685,55.0828,4.04185
0.339168,543.419,35,13.4092,65.3224,4.72438
1.49102,587.761,35,15.1618,73.273,4.93961
1.01755,522.227,35,13.2282,64.1378,4.84935
-4.19437,528.119,35,10.9042,54.8733,4.00191
-2.40661,502.714,35,11.1431,55.3498,4.26554
-0.429012,520.624,35,12.4695,61.0724,4.58873
-0.327662,547.476,35,13.1644,64.43,4.60628
-3.93863,569.178,35,11.8725,59.6341,4.03811
-0.250989,504.776,35,12.1739,59.55,4.61963
-4.79499,555.436,35,11.1957,56.591,3.91876
-1.00332,529.083,35,12.3916,60.9374,4.49115
-0.282341,515.442,35,12.416,60.7477,4.61417
-2.59322,536.328,35,11.8009,58.6964,4.23683
-2.7359,508.196,35,11.1191,55.362,4.21507
-3.29134,521.313,35,11.1578,55.7794,4.13194
-4.44255,580.082,35,11.8588,59.7866,3.96724
-1.39637,561.118,35,12.9414,63.8192,4.42618
1.994,560.402,35,14.7374,70.9769,5.03838
-3.02,504.997,35,10.9255,54.5105,4.17224
0.000996476,578.848,35,14.0976,68.838,4.66392
1.75592,536.565,35,13.9825,67.451,4.99125
-0.538695,579.412,35,13.8185,67.7314,4.56985
-2.15544,565.521,35,12.6599,62.7708,4.30465
-2.22615,509.05,35,11.3641,56.3742,4.29358
1.7921,505.656,35,13.1953,63.6379,4.99837
-0.961511,597.7,35,14.0216,68.9325,4.49815
0.0574253,580.243,35,14.1625,69.1278,4.67392
-2.75012,519.57,35,11.3615,56.5751,4.21291
-0.210106,592.391,35,14.3097,69.9772,4.62677
-4.88929,529.176,35,10.6261,53.7494,3.90594
-2.24929,575.268,35,12.8306,63.6601,4.28997
0.498437,587.649,35,14.5902,70.9968,4.75327
-2.90255,590.391,35,12.8325,63.9706,4.18987
-1.3676,558.822,35,12.903,63.6166,4.43088
-1.11547,596.058,35,13.8992,68.4056,4.47247
-0.449834,581.544,35,13.9174,68.1735,4.58513
1.98155,502.358,35,13.2047,63.6005,5.0359
-4.82788,572.179,35,11.5179,58.2342,3.91428
-2.04471,569.123,35,12.7962,63.3962,4.32206
0.94305,529.742,35,13.3801,64.9078,4.83538
-2.79103,582.688,35,12.7211,63.3641,4.20671
-2.69063,502.484,35,11.0138,54.8198,4.22196
-4.23144,502.214,35,10.354,52.1188,3.99671
-0.264457,563.548,35,13.5842,66.4551,4.61728
-3.78022,569.534,35,11.9552,59.9795,4.06078
-0.789378,502.7,35,11.8724,58.2959,4.52713
-2.25165,537.006,35,11.9761,59.4214,4.2896
0.392877,574.368,35,14.2024,69.1604,4.73409
-0.105003,537.637,35,13.0402,63.722,4.64521
-4.19073,531.075,35,10.9668,55.1871,4.00242
-2.04898,570.74,35,12.8304,63.5676,4.32139
1.29324,580.865,35,14.8705,71.9632,4.90159
1.66784,554.91,35,14.4118,69.5639,4.97399
-1.93953,560.364,35,12.6515,62.6319,4.3387
-1.44073,542.651,35,12.4938,61.6311,4.41893
-1.86129,594.912,35,13.4729,66.6608,4.35114
1.35671,551.152,35,14.1443,68.4188,4.91374
0.725438,572.821,35,14.3473,69.7047,4.79492
-1.64531,538.736,35,12.3046,60.7864,4.38576
-3.51716,527.646,35,11.1925,56.0451,4.09884
1.38578,531.478,35,13.6546,66.0371,4.91933
-1.19186,534.848,35,12.4347,61.231,4.45981
-2.91006,572.454,35,12.439,62.0122,4.18874
-4.44965,529.009,35,10.8116,54.5101,3.96625
-3.31379,517.477,35,11.0658,55.3287,4.12863
-1.78648,592.222,35,13.4514,66.519,4.36308
-0.0406594,560.232,35,13.6222,66.5361,4.65655
-1.4224,524.689,35,12.0889,59.6262,4.42192
-1.00692,537.855,35,12.5953,61.9406,4.49055
-4.14787,545.141,35,11.2766,56.7279,4.00846
-4.56752,572.934,35,11.6542,58.8094,3.94995
0.28688,500.41,35,12.323,60.0528,4.71495
-2.53309,538.321,35,11.8729,59.0289,4.24605
-0.571307,521.731,35,12.427,60.9254,4.56425
-4.73576,556.367,35,11.2411,56.7957,3.92685
-4.7387,511.026,35,10.3238,52.1622,3.92644
-3.95789,534.329,35,11.1371,55.9478,4.03537
1.22417,566.127,35,14.4547,69.9846,4.88842
1.17171,576.947,35,14.7013,71.2042,4.87846
1.0492,537.087,35,13.6213,66.0289,4.8553
-4.34419,577.313,35,11.8487,59.6925,3.98093
-3.65728,561.901,35,11.8529,59.4126,4.0785
-1.28738,508.148,35,11.7699,57.9967,4.44405
-1.02004,559.184,35,13.0881,64.3699,4.48836
-0.996294,528.824,35,12.3889,60.9213,4.49233
0.357442,541.687,35,13.3759,65.152,4.72768
1.00075,521.547,35,13.2025,64.0203,4.84619
0.0164356,528.332,35,12.875,62.8615,4.66665
0.195463,520.85,35,12.781,62.3246,4.69854
1.99677,589.637,35,15.5079,74.686,5.03893
-3.53506,538.184,35,11.4079,57.1311,4.09624
-2.5619,582.162,35,12.8253,63.777,4.24163
-3.12671,543.793,35,11.7152,58.4958,4.15632
-4.16882,586.338,35,12.1186,60.9732,4.00551
-4.50385,599.528,35,12.2263,61.6673,3.95874
-4.8552,574.174,35,11.5454,58.385,3.91056
1.59259,552.348,35,14.3039,69.0789,4.95931
-4.97111,518.787,35,10.3833,52.5532,3.89486
-1.22614,549.952,35,12.7687,62.8911,4.45414
-1.31538,509.386,35,11.7856,58.0859,4.43945
-2.17351,527.158,35,11.7927,58.4786,4.30182
-0.341914,592.913,35,14.2491,69.7456,4.60381
-0.636641,596.926,35,14.182,69.5612,4.55308
-4.58416,569.44,35,11.5754,58.4191,3.94766
0.620262,591.117,35,14.7456,71.6919,4.77555
-2.53091,593.992,35,13.1019,65.1381,4.24638
-0.626612,586.864,35,13.9483,68.4105,4.5548
-3.69917,529.224,35,11.145,55.8814,4.07245
1.65373,552.682,35,14.3462,69.2539,4.97123
-0.16189,560.796,35,13.5719,66.3468,4.63522
1.68666,555.967,35,14.4497,69.7378,4.97767
-0.905756,508.455,35,11.9539,58.7445,4.50751
-0.827101,520.651,35,12.2783,60.305,4.52075
-1.11912,543.618,35,12.6746,62.3801,4.47186
-2.19137,522.817,35,11.6874,57.9638,4.29902
-2.62388,563.647,35,12.387,61.6252,4.23214
-3.65524,559.782,35,11.8091,59.1924,4.0788
-3.36267,539.167,35,11.5073,57.5565,4.12144
-1.56727,522.385,35,11.9677,59.0892,4.39837
0.380924,598.505,35,14.7924,72.0395,4.73193
1.80923,541.995,35,14.1529,68.2479,5.00174
-4.64332,576.318,35,11.6875,59.0105,3.93952
1.22766,502.148,35,12.8229,62.0823,4.88909
-0.443099,513.139,35,12.2835,60.1674,4.5863
-2.47134,537.577,35,11.8854,59.0649,4.25555
-2.75251,520.688,35,11.3849,56.6924,4.21255
-4.70135,520.13,35,10.5235,53.1564,3.93155
-3.01275,519.986,35,11.253,56.1416,4.17333
-4.70983,581.357,35,11.7583,59.3972,3.93039
-0.947144,507.351,35,11.9087,58.5395,4.50056
-2.49514,569.806,35,12.5862,62.5579,4.25188
-3.64847,552.892,35,11.6669,58.4768,4.07978
-4.3289,564.198,35,11.5866,58.3655,3.98306
0.0947012,564.972,35,13.8097,67.3883,4.68055
1.41698,566.028,35,14.5597,70.3993,4.92533
-2.86335,520.55,35,11.3321,56.4747,4.19578
-1.21946,572.964,35,13.3065,65.5368,4.45525
-1.24149,515.118,35,11.9527,58.8786,4.45161
-2.86814,509.956,35,11.0993,55.3168,4.19505
-4.76318,532.386,35,10.7448,54.299,3.9231
0.0427553,550.304,35,13.4241,65.5304,4.67132
1.43596,563.799,35,14.513,70.164,4.92898
-4.92083,587.803,35,11.7884,59.6427,3.90166
0.502671,592.218,35,14.7061,71.5584,4.75404
0.249484,579.453,35,14.2489,69.456,4.70823
-0.40485,557.575,35,13.3671,65.4574,4.5929
-0.694192,568.433,35,13.4748,66.1193,4.54328
-3.05228,580.711,35,12.5475,62.6178,4.16742
-1.19403,563.865,35,13.1082,64.5485,4.45945
0.496137,536.153,35,13.3105,64.7706,4.75285
-1.25908,569.94,35,13.2157,65.1082,4.44871
-4.24958,525.311,35,10.8223,54.4835,3.99416
1.4396,595.422,35,15.3291,74.1079,4.92968
-4.46551,503.636,35,10.2865,51.8688,3.96406
-1.43699,587.146,35,13.5202,66.6926,4.41954
0.440931,523.391,35,12.966,63.1183,4.74281
0.481753,587.97,35,14.5888,70.9981,4.75023
1.01364,505.126,35,12.7931,62.0299,4.84861
-2.56683,590.194,35,12.9997,64.6466,4.24087
-3.29285,526.922,35,11.2772,56.3768,4.13172
0.641347,552.772,35,13.8003,67.0861,4.77943
-3.65905,581.808,35,12.2719,61.5139,4.07825
-2.38472,516.335,35,11.4549,56.8897,4.26893
-4.78842,548.827,35,11.0654,55.9296,3.91966
-0.677452,577.337,35,13.6948,67.1908,4.54613
1.65728,562.876,35,14.6128,70.5391,4.97192
-1.38568,599.239,35,13.8264,68.1782,4.42793
-1.27636,509.765,35,11.8124,58.2018,4.44586
1.0601,515.907,35,13.0896,63.4469,4.85736
-1.29641,572.515,35,13.2561,65.3242,4.44257
0.211801,508.828,35,12.4939,60.9177,4.70147
-0.185157,542.95,35,13.1281,64.1879,4.63114
0.617125,544.055,35,13.57,65.9776,4.77498
-0.143503,538.863,35,13.0504,63.7891,4.63844
-4.72304,597.792,35,12.0843,61.0499,3.92859
-0.842067,578.649,35,13.6381,66.9906,4.51823
-1.9312,547.097,35,12.356,61.1654,4.34002
-0.979516,507.976,35,11.9083,58.551,4.49513
1.99,582.78,35,15.3236,73.8018,5.03758
-2.28651,578.197,35,12.8771,63.9075,4.28417
-4.04622,581.961,35,12.0872,60.7602,4.02282
-2.21621,599.422,35,13.3868,66.4036,4.29514
-2.69824,535.718,35,11.7387,58.4312,4.2208
-0.988083,543.047,35,12.7262,62.5763,4.4937
0.976257,589.319,35,14.904,72.2834,4.8416
-1.09255,503.018,35,11.7402,57.7703,4.47628
-2.21296,574.967,35,12.8423,63.7012,4.29564
-4.8205,504.204,35,10.1526,51.3284,3.91528
-3.59806,599.711,35,12.6803,63.5326,4.08708
-3.53299,518.015,35,10.9813,54.9938,4.09654
-2.2919,556.75,35,12.3968,61.5264,4.28333
1.55054,513.142,35,13.2672,64.0907,4.95114
1.50642,577.416,35,14.9037,72.0183,4.94259
0.718891,509.197,35,12.7505,61.9497,4.79371
1.84883,592.005,35,15.4822,74.638,5.00956
-3.27575,524.549,35,11.234,56.154,4.13424
-3.33439,529.286,35,11.3091,56.5535,4.1256
-4.92561,513.171,35,10.2897,52.0618,3.90101
-2.41744,545.771,35,12.0923,60.0696,4.26387
-2.7772,522.794,35,11.4198,56.8764,4.2088
-2.52765,560.874,35,12.373,61.5128,4.24688
-3.44746,553.409,35,11.7716,58.9147,4.10902
1.30276,532.459,35,13.6363,65.986,4.90341
-2.96498,544.604,35,11.8081,58.8905,4.18049
-2.87119,579.804,35,12.6181,62.8873,4.19459
-0.426822,586.398,35,14.0461,68.793,4.58911
-2.29619,501.488,35,11.1644,55.4117,4.28267
-3.68554,504.229,35,10.6243,53.2657,4.07442
0.166607,537.709,35,13.18,64.283,4.69338
-3.05656,549.712,35,11.8757,59.2669,4.16678
1.4422,503.795,35,12.9715,62.7089,4.93019
-2.4813,547.969,35,12.1104,60.1873,4.25401
-0.708404,516.535,35,12.2377,60.0554,4.54086
-1.28167,505.392,35,11.7087,57.6927,4.44499
-2.63978,577.674,35,12.6873,63.1264,4.22971
0.139552,535.916,35,13.1223,64.0136,4.68855
0.0892269,516.659,35,12.6261,61.6149,4.67958
0.772577,541.209,35,13.5802,65.9563,4.80364
0.715724,558.411,35,13.9812,67.9303,4.79313
-4.86162,556.389,35,11.1849,56.5646,3.90969
-1.70411,554.114,35,12.6266,62.4036,4.37629
1.11172,549.565,35,13.9713,67.6965,4.8671
1.3007,552.807,35,14.1563,68.5032,4.90302
-1.02312,516.158,35,12.0796,59.4112,4.48784
-4.94844,583.616,35,11.6914,59.1643,3.89792
-1.04357,599.164,35,14.0109,68.9203,4.48443
-4.00293,537.432,35,11.1816,56.1903,4.02897
1.45712,553.144,35,14.2503,68.8839,4.93306
1.55456,516.483,35,13.3557,64.5162,4.95192
-0.865986,580.601,35,13.6713,67.1652,4.5142
-3.74548,565.919,35,11.8958,59.6662,4.06578
-1.86655,547.829,35,12.404,61.3747,4.3503
-1.06428,571.081,35,13.3434,65.6466,4.48098
-0.746133,564.076,35,13.3444,65.5038,4.53446
-2.80828,555.505,35,12.1194,60.3744,4.2041
0.437566,508.11,35,12.5858,61.2689,4.7422
-1.88951,500.99,35,11.3333,56.0858,4.34665
-0.456889,518.189,35,12.3978,60.7329,4.58392
1.19888,598.779,35,15.2736,73.9619,4.88362
-0.534194,597.127,35,14.2435,69.8124,4.57062
-1.5808,575.408,35,13.1755,65.0586,4.39618
-2.98769,536.934,35,11.6314,58.0185,4.17708
-2.78483,522.454,35,11.4089,56.8254,4.20765
-1.69135,534.97,35,12.1965,60.2723,4.37834
0.238522,524.619,35,12.895,62.8615,4.70626
-4.60229,577.429,35,11.7293,59.2036,3.94516
-4.40617,542.814,35,11.1131,56.012,3.97229
-2.26772,524.308,35,11.6855,57.9863,4.2871
-1.50865,535.934,35,12.3063,60.7358,4.40788
-1.51745,523.36,35,12.0135,59.2942,4.40645
-1.07368,594.217,35,13.8789,68.2855,4.47942
-2.99889,531.642,35,11.5116,57.4258,4.1754
-4.93484,588.381,35,11.7933,59.6739,3.89976
-4.83286,563.697,35,11.3449,57.3616,3.9136
-4.91965,521.53,35,10.4598,52.9201,3.90182
0.861302,559.242,35,14.0808,68.3455,4.82012
-0.545905,517.484,35,12.3381,60.4783,4.56861
-1.9173,521.652,35,11.7878,58.3467,4.34223
1.75494,535.739,35,13.9605,67.3451,4.99106
0.466558,503.768,35,12.4922,60.8013,4.74747
-4.76725,562.554,35,11.3518,57.3683,3.92254
1.88181,550.658,35,14.4191,69.4972,5.01609
-2.84438,552.964,35,12.0468,60.0282,4.19864
-2.24062,558.274,35,12.4559,61.7968,4.29132
-4.18541,528.929,35,10.9248,54.9735,4.00317
-0.578486,564.534,35,13.4428,65.9086,4.56302
-4.31522,596.342,35,12.2535,61.7184,3.98497
-2.34602,540.136,35,12.0012,59.5863,4.27493
-3.99276,504.048,35,10.4913,52.7173,4.03041
-3.49021,505.379,35,10.7316,53.7269,4.10277
-2.54457,580.755,35,12.803,63.6584,4.24429
0.151586,574.919,35,14.0839,68.6988,4.69069
-1.23403,508.468,35,11.8019,58.1324,4.45284
0.486649,544.446,35,13.5114,65.7527,4.75112
-2.93578,529.369,35,11.4911,57.2972,4.18487
-0.734694,581.569,35,13.7644,67.5598,4.5364
-1.63283,549.43,35,12.555,62.0178,4.38777
0.200134,591.136,35,14.5084,70.7456,4.69938
0.565537,511.857,35,12.7414,61.9715,4.76552
-4.61928,579.836,35,11.7702,59.4173,3.94282
-1.89424,588.227,35,13.3042,65.8419,4.34589
-2.15414,529.209,35,11.8477,58.7428,4.30485
-1.72824,549.675,35,12.5136,61.8557,4.37242
-0.199945,562.095,35,13.5832,66.42,4.62855
-0.810441,541.345,35,12.7746,62.7352,4.52357
-3.07685,512.045,35,11.0531,55.1697,4.16375
1.39441,533.918,35,13.7218,66.3583,4.92098
-0.798455,582.395,35,13.7497,67.5183,4.52559
1.2018,513.811,35,13.1077,63.4724,4.88417
-1.14647,568.621,35,13.2434,65.1922,4.46732
-3.66103,506.134,35,10.6749,53.5095,4.07796
0.432794,572.622,35,14.1811,69.0375,4.74133
1.34161,507.103,35,13.0063,62.9207,4.91085
-0.86109,537.419,35,12.6569,62.1795,4.51502
0.731785,581.98,35,14.5803,70.8335,4.79609
-1.39662,589.813,35,13.6031,67.0823,4.42614
0.712682,540.119,35,13.5216,65.6987,4.79257
1.65082,546.768,35,14.1911,68.5066,4.97066
-4.50925,502.903,35,10.2536,51.7194,3.958
-4.23489,594.93,35,12.2638,61.7337,3.99622
-4.53437,578.154,35,11.776,59.4095,3.95452
1.44978,556.802,35,14.3405,69.3234,4.93165
-1.39172,545.383,35,12.5808,62.0388,4.42694
-0.913793,578.92,35,13.6063,66.8686,4.50616
0.315663,536.344,35,13.2226,64.424,4.72014
-3.3838,598.722,35,12.7677,63.8703,4.11834
-1.34726,570.688,35,13.1875,65.0098,4.43422
1.51791,544.879,35,14.0701,67.9847,4.94482
-2.3859,577.858,35,12.8192,63.6658,4.26874
-4.21344,525.378,35,10.8393,54.5547,3.99923
1.73537,595.839,35,15.5149,74.8538,4.98721
-2.75454,543.491,35,11.8825,59.1713,4.21224
-2.67586,534.916,35,11.7315,58.3859,4.2242
-2.5206,542.124,35,11.9627,59.47,4.24797
0.777606,526.307,35,13.2089,64.1504,4.80457
-0.552673,590.095,35,14.0656,68.9496,4.56745
-4.61177,560.702,35,11.3852,57.4707,3.94385
-2.06322,523.854,35,11.7698,58.3188,4.31914
-0.151505,565.504,35,13.6913,66.9258,4.63704
-4.3179,530.138,35,10.892,54.8618,3.9846
1.0348,579.318,35,14.6841,71.1883,4.85259
-2.92395,522.939,35,11.3568,56.6229,4.18665
-1.41273,508.074,35,11.7106,57.7559,4.4235
0.295396,532.503,35,13.1176,63.9214,4.71648
0.662082,593.66,35,14.833,72.0958,4.78324
-3.51936,547.922,35,11.6216,58.1946,4.09852
-3.88437,527.995,35,11.0373,55.417,4.04586
0.830728,543.222,35,13.6613,66.3235,4.81443
-2.94036,514.303,35,11.162,55.6582,4.18418
-2.14182,557.203,35,12.4804,61.8747,4.30678
-1.83471,550.54,35,12.481,61.7415,4.35538
-4.89037,583.387,35,11.7141,59.2536,3.90579
-1.72331,508.76,35,11.5844,57.2606,4.37321
-1.5925,585.177,35,13.393,66.1383,4.39428
-0.492044,561.805,35,13.4229,65.771,4.57786
-0.586395,534.071,35,12.7135,62.3364,4.56167
-0.454962,534.611,35,12.7916,62.6614,4.58425
-0.88671,588.958,35,13.8569,68.0868,4.51071
-2.36577,562.055,35,12.4785,61.9649,4.27186
1.82434,579.716,35,15.1466,73.0325,5.00472
-4.14931,523.892,35,10.8364,54.5141,4.00826
0.442228,529.495,35,13.1179,63.8571,4.74304
-4.80199,587.897,35,11.8467,59.8846,3.9178
1.69662,539.827,35,14.0356,67.7345,4.97962
1.00968,585.443,35,14.825,71.8839,4.84787
-2.30933,508.96,35,11.3249,56.2135,4.28062
-4.96317,513.551,35,10.2818,52.0364,3.89593
-0.824915,527.627,35,12.4439,61.1172,4.52112
-4.78552,525.116,35,10.5886,53.5184,3.92005
-2.66661,579.912,35,12.723,63.3161,4.22562
-3.89955,504.623,35,10.5424,52.9378,4.04369
-4.29918,501.786,35,10.3172,51.9595,3.98722
-0.803604,520.808,35,12.2933,60.3684,4.52472
1.88652,579.002,35,15.164,73.0852,5.01702
-4.13985,545.685,35,11.2915,56.7994,4.00959
-4.78718,578.398,35,11.6622,58.9456,3.91982
-1.74725,587.245,35,13.3589,66.0431,4.36937
-1.91684,568.722,35,12.8517,63.6125,4.3423
1.44711,597.828,35,15.3955,74.4249,4.93113
-1.71268,561.662,35,12.7943,63.2362,4.37491
-4.1768,571.475,35,11.8077,59.4122,4.00438
-0.540468,525.234,35,12.5255,61.3947,4.56954
-2.87231,533.826,35,11.617,57.8983,4.19442
-0.0920435,577.233,35,14.0076,68.4432,4.64749
-0.89887,564.478,35,13.2746,65.2315,4.50866
-2.6516,563.504,35,12.3703,61.5545,4.22791
1.064,522.275,35,13.2531,64.2379,4.85809
0.626241,505.095,35,12.6027,61.2706,4.77665
-3.53094,526.572,35,11.1636,55.9059,4.09684
-0.889397,587.263,35,13.8156,67.8851,4.51026
-1.23949,556.547,35,12.9151,63.6182,4.45194
-0.348265,587.458,35,14.1145,69.09,4.60271
-2.1841,528.684,35,11.8219,58.6279,4.30016
-4.66361,570.637,35,11.5628,58.39,3.93673
1.34442,519.835,35,13.3343,64.5062,4.91139
-4.99246,580.858,35,11.6156,58.7999,3.89198
-2.55216,574.235,35,12.6555,62.9283,4.24312
1.87332,563.531,35,14.7514,71.1029,5.0144
-2.27952,563.438,35,12.5518,62.2902,4.28526
-1.74438,530.349,35,12.066,59.6501,4.36983
-4.26078,553.059,35,11.3889,57.3404,3.99259
-4.89698,559.461,35,11.2307,56.8112,3.90489
-1.12084,520.737,35,12.1403,59.7512,4.47157
-0.637834,514.948,35,12.2337,60.0058,4.55288
-1.0001,597.571,35,13.9974,68.8327,4.49169
-1.46363,547.173,35,12.5866,62.0991,4.4152
-4.71895,557.506,35,11.2717,56.9434,3.92914
-4.47309,555.622,35,11.3449,57.2085,3.963
-3.90066,551.463,35,11.5204,57.8494,4.04353
-0.435177,532.104,35,12.7414,62.4069,4.58766
-1.05607,595.525,35,13.919,68.4744,4.48235
1.95707,554.458,35,14.5605,70.1426,5.03102
1.13117,533.929,35,13.584,65.8108,4.87078
-3.0595,580.624,35,12.542,62.5938,4.16634
0.0913959,580.398,35,14.185,69.221,4.67996
-4.0078,565.882,35,11.7712,59.1554,4.02827
-0.569341,588.58,35,14.0204,68.736,4.56459
-3.8361,515.212,35,10.7909,54.1603,4.05276
-0.520556,556.213,35,13.2746,65.0572,4.57296
0.723641,569.564,35,14.2647,69.3044,4.79459
0.908966,584.687,35,14.7485,71.5628,4.82901
1.69404,556.488,35,14.4673,69.8194,4.97911
-1.14974,500.835,35,11.6631,57.4145,4.46678
-2.71655,523.021,35,11.4522,57.0126,4.21801
1.99826,596.575,35,15.6912,75.5683,5.03923
-4.6478,560.445,35,11.3635,57.3768,3.9389
-2.05932,570.994,35,12.8309,63.5746,4.31976
-4.00104,549.975,35,11.4434,57.5052,4.02923
-1.08935,547.951,35,12.7905,62.9372,4.47681
-0.757988,535.235,35,12.6563,62.1311,4.53245
0.602937,587.853,35,14.6543,71.2569,4.77237
-4.17872,583.492,35,12.055,60.6577,4.00411
-3.33901,531.093,35,11.3456,56.7381,4.12492
-2.71261,592.746,35,12.9809,64.6213,4.21861
-1.73809,580.029,35,13.1995,65.2509,4.37084
-3.81083,500.795,35,10.4995,52.688,4.05639
-0.712229,507.66,35,12.0257,59.0163,4.54021
-3.51538,557.413,35,11.8247,59.2102,4.0991
-0.7324,505.078,35,11.9551,58.6784,4.53679
-0.145694,570.081,35,13.8053,67.48,4.63806
-0.277332,526.62,35,12.6877,62.075,4.61504
-2.60357,513.45,35,11.2929,56.1739,4.23524
-2.04358,568.292,35,12.7781,63.3059,4.32224
-3.71705,537.938,35,11.3204,56.7685,4.06987
-1.95589,532.127,35,12.0063,59.4446,4.33611
-4.80398,518.141,35,10.4402,52.7757,3.91753
1.74295,506.747,35,13.1989,63.6766,4.9887
-4.57233,594.153,35,12.0835,60.9779,3.94929
-1.53469,505.82,35,11.603,57.2752,4.40365
1.11819,581.4,35,14.7843,71.6326,4.86832
-1.20626,594.274,35,13.8085,68.003,4.45742
0.088186,532.164,35,13.0045,63.4618,4.67939
-4.05656,574.607,35,11.9295,59.9723,4.02136
0.541462,522.22,35,12.9873,63.178,4.76112
0.0101922,540.035,35,13.157,64.2411,4.66555
0.25849,536.677,35,13.2016,64.347,4.70985
-1.47681,555.746,35,12.7772,63.0454,4.41305
-4.0786,558.138,35,11.5774,58.2115,4.01824
1.53583,570.05,35,14.7302,71.1655,4.94829
0.567844,592.726,35,14.7558,71.7678,4.76595
-1.97553,599.767,35,13.522,66.9584,4.33299
0.626855,588.342,35,14.6801,71.3703,4.77676
-3.68475,520.899,35,10.9759,55.0281,4.07453
0.826623,587.101,35,14.7625,71.6714,4.81367
-3.52968,578.829,35,12.2721,61.4566,4.09702
0.69651,563.961,35,14.1096,68.5637,4.78958
-3.89575,583.739,35,12.1971,61.2451,4.04423
-4.51043,565.642,35,11.5322,58.1693,3.95783
-2.05035,598.059,35,13.4438,66.6073,4.32117
1.31801,519.18,35,13.304,64.3714,4.90633
0.793388,508.031,35,12.7579,61.9536,4.8075
-4.40767,574.336,35,11.7577,59.2618,3.97209
-4.69288,590.244,35,11.9461,60.3386,3.93272
-1.54253,560.939,35,12.8634,63.5006,4.40238
-1.18346,562.705,35,13.0866,64.4375,4.4612
-4.42545,548.626,35,11.2234,56.5761,3.96961
1.36631,540.419,35,13.8739,67.1068,4.91559
-1.91965,506.094,35,11.4352,56.6024,4.34185
1.92725,564.563,35,14.809,71.354,5.0251
-1.42566,527.377,35,12.1493,59.9253,4.42139
-2.01573,537.549,35,12.1001,59.9348,4.32664
-1.82316,526.673,35,11.9454,59.0869,4.35722
-1.77273,584.363,35,13.2801,65.6653,4.36528
-0.225694,583.864,35,14.0952,68.9358,4.62405
-2.82503,558.061,35,12.1671,60.6194,4.20156
0.17697,598.095,35,14.666,71.5257,4.69523
1.59348,590.059,35,15.281,73.7973,4.95949
1.30746,564.43,35,14.4576,69.9584,4.90431
-2.09767,588.486,35,13.204,65.4415,4.31372
0.42152,512.582,35,12.6887,61.7767,4.73928
-4.89239,518.429,35,10.409,52.6525,3.90552
-4.10386,528.093,35,10.9431,55.0327,4.01467
1.30866,599.735,35,15.3627,74.3371,4.90454
-2.46586,503.358,35,11.1313,55.315,4.25639
-2.53904,556.194,35,12.2643,60.9771,4.24513
-3.2744,567.44,35,12.1532,60.7482,4.13444
-2.57184,570.845,35,12.571,62.5172,4.2401
-3.55131,508.168,35,10.7647,53.9163,4.09387
-3.99978,577.823,35,12.0235,60.4195,4.02941
-3.30303,585.857,35,12.5335,62.6618,4.13022
1.98633,573.017,35,15.0648,72.5571,5.03685
-2.01807,598.689,35,13.4751,66.7467,4.32627
0.599402,556.788,35,13.878,67.4838,4.77173
1.64173,509.632,35,13.2226,63.8355,4.96889
-0.518728,544.502,35,12.996,63.6912,4.57327
-1.63153,589.088,35,13.4619,66.497,4.38798
-3.44185,572.233,35,12.1747,60.9297,4.10984
-2.94225,554.96,35,12.0435,60.0545,4.1839
-4.7065,557.141,35,11.27,56.9292,3.93085
0.0866261,566.195,35,13.8353,67.5168,4.67911
-4.25291,597.169,35,12.3011,61.9296,3.99369
-0.219501,578.301,35,13.9642,68.2924,4.62513
-0.0764555,588.727,35,14.2951,69.8407,4.65024
-4.3621,577.492,35,11.8439,59.6761,3.97843
1.92559,507.273,35,13.3054,64.1099,5.02477
0.109902,501.433,35,12.2638,59.8384,4.68326
-4.51304,546.857,35,11.1481,56.2327,3.95747
-3.74361,551.318,35,11.5897,58.1303,4.06605
-4.01018,572.256,35,11.9027,59.8171,4.02794
-0.692061,511.337,35,12.1223,59.482,4.54364
0.604221,535.27,35,13.3442,64.8857,4.77261
-3.90403,555.784,35,11.6092,58.2963,4.04305
-0.917918,531.888,35,12.4989,61.428,4.50546
-4.74567,527.247,35,10.6485,53.8056,3.92549
-0.902814,539.352,35,12.6818,62.3201,4.508
0.190336,536.501,35,13.1625,64.187,4.69762
-3.5364,551.543,35,11.6905,58.5468,4.09604
-2.98052,576.623,35,12.4947,62.3215,4.17815
-4.12635,590.87,35,12.233,61.5296,4.01149
-1.4503,519.534,35,11.9571,58.9875,4.41737
1.52036,511.294,35,13.2041,63.7992,4.94529
0.980905,579.642,35,14.6619,71.1069,4.84247
0.0106286,523.827,35,12.7623,62.314,4.66562
-3.16377,515.814,35,11.0961,55.4196,4.15082
-2.51865,511.452,35,11.2867,56.1088,4.24827
-4.78307,503.815,35,10.16,51.3516,3.92039
-3.06117,597.44,35,12.9045,64.4032,4.16609
-4.04419,541.9,35,11.256,56.5814,4.02311
0.81958,552.336,35,13.8846,67.4125,4.81236
-2.05347,504.515,35,11.3397,56.1834,4.32068
-2.60728,593.533,35,13.0524,64.9276,4.23468
-1.55056,534.791,35,12.2599,60.5249,4.40107
-0.07222,557.092,35,13.5292,66.0968,4.65098
1.9726,526.973,35,13.847,66.698,5.03411
0.978801,531.27,35,13.4372,65.1686,4.84207
-2.5261,531.236,35,11.7199,58.2652,4.24712
-0.750493,595.413,35,14.0834,69.1332,4.53372
0.735498,564.251,35,14.1381,68.6836,4.79678
-4.74423,563.393,35,11.3792,57.497,3.92569
-3.72811,558.989,35,11.7582,58.9688,4.06828
1.59763,548.151,35,14.198,68.565,4.96029
1.19143,535.064,35,13.6444,66.0763,4.8822
-0.0640441,555.132,35,13.4859,65.8813,4.65242
-2.02461,580.231,35,13.0563,64.6753,4.32523
1.93476,583.46,35,15.3091,73.7598,5.02659
1.10328,550.67,35,13.9948,67.8145,4.8655
-4.70816,555.46,35,11.2352,56.7544,3.93062
-2.61805,520.09,35,11.4324,56.8737,4.23303
-2.77245,577.783,35,12.6233,62.8683,4.20952
-2.03271,549.624,35,12.3636,61.2477,4.32395
-1.73985,538.61,35,12.2561,60.5879,4.37055
-3.37276,510.752,35,10.8965,54.5054,4.11996
1.61997,521.986,35,13.5319,65.338,4.96465
-4.77706,580.14,35,11.702,59.1426,3.9212
-2.16609,510.175,35,11.4162,56.6082,4.30298
0.840999,587.867,35,14.7899,71.7976,4.81634
-4.97808,589.967,35,11.8046,59.7501,3.89392
1.73546,534.186,35,13.9096,67.1087,4.98723
-2.13674,502.418,35,11.2556,55.8002,4.30758
-2.62271,512.613,35,11.266,56.0477,4.23232
-4.98093,555.205,35,11.1078,56.2243,3.89353
-3.80354,557.478,35,11.6913,58.6654,4.05743
-4.57673,506.498,35,10.299,51.9744,3.94868
1.12601,562.73,35,14.3138,69.3494,4.8698
-2.44601,514.881,35,11.395,56.6174,4.25945
0.242599,561.731,35,13.8094,67.3171,4.70699
-3.62926,509.1,35,10.751,53.8787,4.08256
-0.30351,515.527,35,12.4078,60.7167,4.61048
1.5768,546.537,35,14.1449,68.3182,4.95624
-1.68405,575.223,35,13.118,64.8225,4.37952
-4.06881,519.631,35,10.7829,54.2127,4.01963
-1.44326,591.549,35,13.6183,67.1793,4.41852
-2.51711,530.543,35,11.7088,58.206,4.2485
-2.52476,535.975,35,11.8251,58.7876,4.24733
-3.58297,578.379,35,12.2366,61.3027,4.08927
-1.64244,553.735,35,12.6486,62.4844,4.38622
-2.15221,598.669,35,13.4037,66.457,4.30515
-2.95584,510.799,35,11.0792,55.2514,4.18186
-1.07152,588.172,35,13.7389,67.5955,4.47978
0.833365,504.607,35,12.6915,61.614,4.81492
-0.668076,571.882,35,13.5703,66.5759,4.54772
1.29147,500.146,35,12.8032,61.9595,4.90126
-1.5386,507.563,35,11.6412,57.4655,4.40301
-4.97387,588.924,35,11.7857,59.6527,3.89449
-0.0846493,556.89,35,13.5178,66.0467,4.64879
1.7981,533.023,35,13.9127,67.0947,4.99955
0.779264,514.966,35,12.9251,62.7713,4.80488
0.341249,522.116,35,12.8846,62.7658,4.72475
0.757936,534.271,35,13.3986,65.0805,4.80093
-3.90535,579.558,35,12.1051,60.7874,4.04286
-3.22732,530.753,35,11.3888,56.9074,4.1414
-2.73092,515.825,35,11.2882,56.2021,4.21583
-4.28924,509.529,35,10.4805,52.7783,3.98861
1.28049,506.281,35,12.9547,62.6977,4.89916
-0.879406,503.678,35,11.8538,58.2416,4.51194
-3.77444,530.01,35,11.1281,55.8276,4.06161
-2.91273,527.688,35,11.465,57.1578,4.18834
-3.71105,576.141,35,12.1272,60.8119,4.07074
-4.67949,560.152,35,11.3432,57.2875,3.93455
-3.37951,554.817,35,11.8334,59.1949,4.11897
-0.995241,545.093,35,12.7706,62.7976,4.4925
-2.90313,508.094,35,11.0435,55.0525,4.18978
0.250938,500.202,35,12.3007,59.9593,4.70849
-0.198588,513.115,35,12.4003,60.6349,4.62879
1.4461,574.137,35,14.7848,71.4733,4.93094
-2.51292,525.663,35,11.603,57.6784,4.24915
-2.34806,576.326,35,12.8043,63.5745,4.27461
-2.56992,542.849,35,11.9554,59.4548,4.2404
-1.66519,546.951,35,12.4825,61.6738,4.38255
-4.26945,576.683,35,11.8712,59.7729,3.99138
1.77475,583.379,35,15.2134,73.3793,4.99495
1.68535,558.008,35,14.502,69.9909,4.97741
-3.71384,570.372,35,12.0045,60.1976,4.07034
-2.02023,591.388,35,13.3096,65.9282,4.32592
-4.28238,598.006,35,12.3038,61.9568,3.98957
-0.682912,567.787,35,13.4654,66.0679,4.5452
0.282941,502.091,35,12.3625,60.247,4.71424
-4.34262,517.537,35,10.6226,53.5146,3.98115
-1.44459,549.323,35,12.6455,62.3812,4.4183
0.528804,535.337,35,13.307,64.739,4.75881
-3.28292,535.317,35,11.4614,57.2934,4.13318
-0.662756,584.701,35,13.8774,68.0798,4.54863
-3.50781,561.765,35,11.9207,59.6872,4.10021
0.248053,533.808,35,13.1257,63.9818,4.70797
-4.73973,568.8,35,11.4905,58.0574,3.9263
-3.71225,573.715,35,12.0756,60.5535,4.07057
-2.26658,543.935,35,12.1235,60.1592,4.28728
-1.75128,548.909,35,12.4849,61.7238,4.36872
-2.0764,510.693,35,11.4682,56.8295,4.31707
-0.253894,581.308,35,14.0181,68.5724,4.61912
-4.03614,550.923,35,11.4471,57.5386,4.02425
-1.36222,547.796,35,12.6511,62.3722,4.43177
-3.61536,554.04,35,11.7066,58.6613,4.08457
-2.62694,548.35,35,12.0494,59.9468,4.23167
-3.45979,556.678,35,11.8353,59.239,4.10721
-0.974886,587.923,35,13.785,67.776,4.49591
0.0492721,523.353,35,12.7699,62.334,4.67248
1.60414,525.26,35,13.6085,65.7151,4.96156
-1.32907,544.984,35,12.6025,62.1179,4.4372
0.804694,546.099,35,13.7199,66.6198,4.80959
-0.393848,504.254,35,12.094,59.2184,4.59481
1.49733,548.715,35,14.158,68.4189,4.94083
1.62793,561.96,35,14.5726,70.3594,4.9662
1.71626,514.089,35,13.3764,64.545,4.98347
-4.12331,574.648,35,11.8986,59.8462,4.01192
-2.85744,550.759,35,11.9925,59.7636,4.19667
-4.52119,596.384,35,12.1537,61.3092,3.95635
1.28347,578.266,35,14.7984,71.6191,4.89973
-3.43364,596.155,35,12.6878,63.4937,4.11104
-4.38868,571.123,35,11.7008,58.9668,3.97473
1.80638,551.203,35,14.3918,69.4012,5.00118
-2.85234,551.396,35,12.0088,59.8425,4.19744
-3.9391,524.185,35,10.9338,54.9192,4.03805
-4.47523,517.833,35,10.5724,53.3139,3.96271
-2.04026,572.589,35,12.8764,63.7914,4.32276
-0.672785,547.459,35,12.9884,63.7231,4.54692
1.85595,509.07,35,13.3169,64.1962,5.01097
1.76112,524.777,35,13.678,65.9799,4.99227
0.866472,502.66,35,12.6587,61.4406,4.82108
1.14671,544.252,35,13.8549,67.1162,4.87372
0.980126,543.584,35,13.7494,66.6819,4.84232
0.124312,569.839,35,13.9447,68.0327,4.68583
-4.77477,506.686,35,10.2213,51.6583,3.92152
-3.67124,575.056,35,12.1236,60.776,4.07648
-2.47667,570.517,35,12.6111,62.6734,4.25473
-0.450458,552.543,35,13.223,64.7725,4.58503
-2.6864,597.517,35,13.099,65.1966,4.2226
-4.28711,589.546,35,12.1275,61.0709,3.9889
0.971153,532.678,35,13.4689,65.3255,4.84064
0.383326,516.893,35,12.7765,62.2209,4.73236
-4.54156,581.65,35,11.8438,59.7547,3.95353
-4.59808,518.162,35,10.5272,53.1342,3.94574
0.652119,522.086,35,13.0396,63.3836,4.78141
-0.269334,520.405,35,12.5419,61.358,4.61643
-3.65008,577.874,35,12.1933,61.1158,4.07954
-2.31291,563.63,35,12.5396,62.2445,4.28007
1.5159,501.33,35,12.9446,62.5471,4.94443
-3.5884,520.479,35,11.0092,55.1561,4.08848
-2.0793,569.842,35,12.795,63.4056,4.31661
-4.9292,507.544,35,10.1754,51.4849,3.90053
-0.889644,500.186,35,11.7669,57.8189,4.51021
1.88678,545.532,35,14.2876,68.861,5.01707
-4.81033,595.021,35,11.9862,60.5938,3.91667
-3.35353,523.618,35,11.1795,55.9132,4.12279
-2.65435,583.243,35,12.8023,63.7051,4.22749
-3.35902,534.948,35,11.4189,57.1129,4.12198
-1.26855,589.147,35,13.6561,67.282,4.44715
-1.07481,533.06,35,12.4499,61.2553,4.47923
-2.04631,550.558,35,12.378,61.3249,4.32181
1.66355,572.368,35,14.8628,71.7429,4.97315
0.684104,512.954,35,12.8274,62.3381,4.7873
-1.62715,567.037,35,12.9602,64.0169,4.38869
-0.769956,598.654,35,14.1493,69.4664,4.53042
-0.377183,576.85,35,13.8441,67.7799,4.59769
-1.10623,526.998,35,12.2933,60.4979,4.474
1.62493,592.136,35,15.3533,74.1304,4.96561
-1.6029,581,35,13.292,65.6443,4.3926
0.803148,558.793,35,14.038,68.1651,4.80931
-4.13396,528.313,35,10.9346,55.0017,4.01042
-4.08514,506.158,35,10.4964,52.779,4.01732
-0.0424154,511.508,35,12.4366,60.7459,4.65624
-0.687328,538.031,35,12.7575,62.5967,4.54445
-1.86483,551.498,35,12.4879,61.7891,4.35057
-0.460574,549.441,35,13.1436,64.388,4.58328
0.42429,517.601,35,12.8143,62.3871,4.73979
-2.52726,561.045,35,12.377,61.5323,4.24694
1.07972,503.924,35,12.7952,62.0115,4.86105
-3.59638,595.793,35,12.5983,63.1209,4.08733
-3.06937,550.32,35,11.8828,59.308,4.16487
-2.92603,527.943,35,11.4646,57.1609,4.18634
-1.68258,588.277,35,13.4164,66.2967,4.37975
-4.07263,518.33,35,10.7542,54.0703,4.01909
-2.84043,517.708,35,11.2804,56.2081,4.19924
-4.21602,527.56,35,10.8832,54.7766,3.99887
0.217158,509.154,35,12.5045,60.967,4.70243
-1.11961,579.949,35,13.5214,66.548,4.47178
0.81271,556.438,35,13.984,67.8984,4.81108
-0.307583,504.38,35,12.1376,59.3962,4.60977
-4.22327,545.104,35,11.2419,56.5849,3.99785
1.7801,535.436,35,13.966,67.3603,4.99601
0.760776,513.247,35,12.8727,62.5252,4.80146
1.84502,514.831,35,13.462,64.9004,5.00881
-0.227701,584.351,35,14.1058,68.9889,4.6237
-1.43465,554.361,35,12.7664,62.9733,4.41992
-3.64534,507.633,35,10.7132,53.6954,4.08023
1.80036,508.593,35,13.2762,64.0241,5
-2.99126,567.684,35,12.2957,61.3341,4.17654
-4.66847,568.176,35,11.5107,58.129,3.93606
0.543813,579.619,35,14.4161,70.1274,4.76155
-0.511982,599.385,35,14.3097,70.1259,4.57443
-0.970633,597.371,35,14.0089,68.8745,4.49662
-3.3074,584.218,35,12.4962,62.4776,4.12957
-2.17664,588.817,35,13.1705,65.312,4.30133
-2.17085,544.369,35,12.179,60.3931,4.30223
-1.30111,555.665,35,12.8636,63.3922,4.44179
-1.78825,521.494,35,11.8441,58.5715,4.3628
-1.33301,547.483,35,12.6583,62.3949,4.43655
0.320161,572.605,35,14.119,68.7893,4.72095
-4.50258,502.51,35,10.2483,51.6902,3.95892
-3.63111,560.634,35,11.8385,59.3291,4.08229
-0.876563,559.011,35,13.1575,64.6458,4.51242
-2.3651,593.969,35,13.1874,65.4847,4.27197
-1.32633,512.737,35,11.8581,58.4475,4.43765
1.23905,517.504,35,13.2208,64.0038,4.89126
-3.51353,552.488,35,11.7211,58.6906,4.09937
-3.31812,507.066,35,10.8413,54.2079,4.128
0.272738,540.397,35,13.3004,64.8224,4.71241
-2.56471,504.353,35,11.1099,55.2479,4.2412
0.973085,531.377,35,13.437,65.1699,4.841
-1.42159,584.934,35,13.4774,66.4741,4.42206
-1.19689,587.061,35,13.6459,67.1978,4.45897
-4.76095,565.769,35,11.4195,57.708,3.9234
-0.439922,512.288,35,12.2647,60.0737,4.58684
0.638576,576.195,35,14.3835,69.9227,4.77892
-0.685692,525.396,35,12.4587,61.1299,4.54472
-0.508166,528.499,35,12.6192,61.84,4.57509
-3.05044,544.581,35,11.7677,58.7254,4.16769
0.382022,572.437,35,14.1487,68.9042,4.73213
-1.45814,529.307,35,12.1783,60.082,4.41609
1.05404,541.244,35,13.7292,66.5501,4.85621
-1.74313,582.123,35,13.2446,65.4758,4.37003
-3.10397,518.053,35,11.1708,55.768,4.15971
-0.281638,534.505,35,12.8756,62.9958,4.61429
-0.136741,554.122,35,13.4235,65.6097,4.63963
-2.69485,594.463,35,13.0277,64.8457,4.22131
-3.3293,524.8,35,11.2155,56.0835,4.12635
0.076655,541.71,35,13.2318,64.5766,4.67734
1.13422,505.325,35,12.8577,62.2911,4.87135
-1.62291,561.386,35,12.8332,63.3875,4.38937
-4.21045,533.74,35,11.0132,55.4283,3.99965
-2.43573,542.636,35,12.0142,59.6893,4.26104
-0.468903,502.035,35,12.0057,58.817,4.58185
-2.74006,589.828,35,12.903,64.2461,4.21444
1.39145,507.941,35,13.0528,63.1238,4.92042
-0.0661896,521.355,35,12.6643,61.8686,4.65205
0.562619,563.837,35,14.0338,68.2586,4.76499
-1.43245,547.151,35,12.6015,62.1587,4.42028
-1.7021,588.748,35,13.4169,66.3083,4.37661
-1.26639,536.395,35,12.4344,61.2619,4.44751
-4.78281,501.215,35,10.1077,51.087,3.92042
1.88416,541.306,35,14.1755,68.322,5.01655
-0.945071,514.808,35,12.0848,59.4039,4.50091
-3.92548,595.597,35,12.4301,62.4287,4.03999
-1.81202,510.33,35,11.5798,57.2739,4.359
-0.601504,596.17,35,14.1834,69.5509,4.55909
1.03287,579.08,35,14.677,71.1547,4.85223
-1.13774,589.253,35,13.7286,67.5764,4.46877
0.612179,562.515,35,14.0277,68.2056,4.77407
0.305928,552.244,35,13.6095,66.3133,4.71838
1.2978,570.384,35,14.6047,70.6748,4.90246
-0.736527,539.639,35,12.7711,62.6853,4.53608
-2.00421,565.96,35,12.7454,63.126,4.32846
1.829,598.988,35,15.653,75.4714,5.00564
1.8504,570.139,35,14.9113,71.8848,5.00987
-3.40935,581.585,35,12.3896,61.9908,4.1146
-1.32154,536.127,35,12.4013,61.1231,4.43844
-1.72549,531.58,35,12.103,59.8247,4.37286
-1.09982,553.501,35,12.9147,63.5534,4.47507
-0.867954,567.378,35,13.3589,65.6315,4.51387
0.145269,554.227,35,13.5736,66.2129,4.68957
1.70945,566.279,35,14.7306,71.0822,4.98213
-4.03238,545.727,35,11.3409,57.0029,4.02479
0.73686,579.145,35,14.5121,70.4997,4.79703
-0.183757,591.799,35,14.31,69.966,4.63138
0.876252,597.636,35,15.0562,73.0722,4.8229
-0.222182,582.209,35,14.0571,68.7481,4.62466
1.1126,503.718,35,12.8062,62.0507,4.86726
-0.338831,590.789,35,14.1998,69.5027,4.60434
-3.11011,592.97,35,12.7831,63.8201,4.15879
-4.91259,541.811,35,10.8696,54.9908,3.90278
-0.7105,595.001,35,14.0956,69.1737,4.5405
0.752969,548.673,35,13.7571,66.8243,4.80001
-2.09786,530.1,35,11.8939,58.9484,4.31369
1.89214,594.409,35,15.5709,75.0434,5.01813
-4.35074,529.058,35,10.8555,54.6914,3.98001
-2.84852,590.227,35,12.8565,64.0647,4.19802
-1.8428,500.107,35,11.3341,56.0711,4.35409
-2.01362,580.508,35,13.0682,64.729,4.32697
-1.25264,567.004,35,13.151,64.7862,4.44977
-3.63503,576.867,35,12.1793,61.0391,4.08172
1.59618,564.786,35,14.628,70.6424,4.96001
-3.48704,580.818,35,12.3351,61.7532,4.10323
1.89432,533.481,35,13.976,67.3559,5.01856
-1.82663,508.961,35,11.5421,57.0934,4.35667
-1.19929,526.788,35,12.2437,60.294,4.45858
1.48875,545.885,35,14.0803,68.0477,4.93917
0.323154,589.903,35,14.5472,70.8741,4.72149
-1.93648,560.118,35,12.6475,62.6106,4.33918
-4.43419,513.477,35,10.5007,52.9364,3.9684
-3.7571,544.81,35,11.4468,57.4189,4.06411
-4.5288,540.468,35,11.0109,55.5471,3.95529
-3.02069,598.204,35,12.9417,64.5701,4.17214
1.18597,554.936,35,14.1482,68.5185,4.88116
-1.87953,526.499,35,11.915,58.9604,4.34823
-3.46338,506.078,35,10.758,53.848,4.10669
1.32433,512.868,35,13.1454,63.6015,4.90754
-2.10869,507.12,35,11.3735,56.3733,4.31199
1.63014,557.975,35,14.4705,69.8652,4.96663
-1.00794,544.912,35,12.7601,62.7513,4.49038
-0.331898,562.431,35,13.5218,66.1811,4.60555
1.55643,503.184,35,13.0127,62.8587,4.95229
0.629568,561.347,35,14.008,68.1014,4.77726
0.172886,537.871,35,13.1872,64.3153,4.6945
-4.93154,576.719,35,11.5611,58.4974,3.90021
0.38808,596.309,35,14.7422,71.7914,4.73322
1.2336,551.349,35,14.0825,68.178,4.89022
-2.27651,590.543,35,13.1572,65.2932,4.28573
1.725,524.108,35,13.6417,65.821,4.98518
-4.71412,573.869,35,11.6048,58.6239,3.92981
-3.08974,510.815,35,11.0209,55.0142,4.16183
0.479266,506.392,35,12.5635,61.1425,4.74978
1.54065,575.153,35,14.8648,71.8134,4.94922
-1.96027,507.619,35,11.4513,56.6988,4.33541
-1.94873,520.703,35,11.7518,58.1818,4.33724
-4.25775,560.389,35,11.5412,58.1061,3.99302
1.85184,524.286,35,13.7128,66.1066,5.01016
-4.57883,503.846,35,10.2442,51.6987,3.94839
-0.24628,536.478,35,12.9409,63.2995,4.62045
0.538449,500.067,35,12.4349,60.4922,4.76057
-2.07805,586.82,35,13.1768,65.2974,4.31681
-4.50147,508.01,35,10.3609,52.2579,3.95907
-1.33855,587.406,35,13.5784,66.9329,4.43565
-3.41203,520.597,35,11.0892,55.4852,4.1142
1.88078,554.71,35,14.5246,70.0063,5.01588
-0.109498,560.192,35,13.5849,66.3859,4.64442
-0.494267,532.906,35,12.7313,62.3833,4.57748
-0.585054,557.497,35,13.2718,65.0734,4.5619
-1.42349,551.244,35,12.7002,62.6417,4.42175
-1.13012,598.266,35,13.9427,68.6268,4.47003
1.73748,561.827,35,14.6305,70.5857,4.98763
1.18881,527.429,35,13.4484,65.128,4.8817
0.609435,510.983,35,12.7413,61.9519,4.77357
0.359392,547.682,35,13.525,65.8771,4.72803
-1.77306,542.41,35,12.3265,60.9504,4.36523
-3.87537,583.445,35,12.2009,61.2548,4.04714
0.951948,596.972,35,15.0834,73.1658,4.83704
0.327145,520.015,35,12.8258,62.4853,4.72221
1.03778,502.579,35,12.7405,61.7643,4.85315
-2.59983,505.733,35,11.1248,55.3363,4.23582
1.35239,592.057,35,15.1915,73.4867,4.91292
1.33117,566.616,35,14.5269,70.2819,4.90885
-2.12923,569.049,35,12.7521,63.2157,4.30876
-3.10608,541.504,35,11.6754,58.2885,4.15939
-3.86584,579.589,35,12.1248,60.8688,4.04851
-3.29907,527.28,35,11.2821,56.4037,4.1308
-4.18666,584.318,35,12.0683,60.7278,4.003
-2.26385,523.071,35,11.6598,57.8568,4.2877
-2.21684,567.313,35,12.6694,62.8454,4.29504
