Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-0.192922,564.959,35,13.6562,66.7733,4.62978
-3.17013,527.101,35,11.3361,56.6206,4.14987
-2.20363,553.955,35,12.3775,61.3917,4.2971
-4.3659,577.686,35,11.8461,59.6887,3.9779
0.810851,589.693,35,14.8187,71.952,4.81074
-0.290903,520.985,35,12.5454,61.3842,4.61267
-1.86689,568.665,35,12.8756,63.7083,4.35025
0.0830948,555.699,35,13.5769,66.2578,4.67849
1.03071,503.462,35,12.7594,61.8589,4.85182
0.910895,530.378,35,13.3796,64.9197,4.82937
-4.99379,594.513,35,11.888,60.1795,3.8918
-4.63374,503.596,35,10.2166,51.5804,3.94083
1.00869,512.636,35,12.9809,62.9422,4.84768
-1.26114,510.247,35,11.8306,58.2853,4.44837
-3.74166,546.714,35,11.4938,57.6486,4.06633
-0.245006,519.512,35,12.5322,61.3002,4.62067
0.228813,560.268,35,13.7661,67.1124,4.70452
-0.0593099,571.804,35,13.8935,67.8701,4.65326
-3.76458,535.529,35,11.2484,56.427,4.06303
-1.77671,584.022,35,13.2703,65.6186,4.36465
-0.337502,548.775,35,13.1906,64.5626,4.60457
-1.6125,518.396,35,11.8553,58.553,4.39105
-4.73464,520.335,35,10.5136,53.1195,3.927
-4.39318,539.669,35,11.0544,55.7111,3.9741
-3.0309,524.15,35,11.335,56.558,4.17061
-0.529498,522.706,35,12.4705,61.1206,4.57142
-3.97926,513.742,35,10.6988,53.7548,4.03233
-3.41973,582.535,35,12.4048,62.0711,4.11307
-0.457525,569.154,35,13.6168,66.7047,4.58381
0.491246,533.701,35,13.2471,64.4644,4.75196
-1.99131,528.016,35,11.8969,58.9182,4.3305
-0.530265,565.35,35,13.4875,66.1054,4.57129
0.48942,518.631,35,12.8722,62.6405,4.75163
-0.729672,573.654,35,13.5797,66.651,4.53725
1.97939,515.886,35,13.5592,65.3088,5.03547
-4.59891,567.278,35,11.5246,58.1692,3.94562
-2.05297,522.91,35,11.7533,58.2328,4.32076
-2.4954,597.48,35,13.1973,65.5957,4.25184
-3.70981,584.908,35,12.3124,61.7398,4.07092
-1.5218,561.951,35,12.8971,63.6574,4.40574
-1.67334,571.716,35,13.0435,64.4495,4.38124
-1.02766,525.33,35,12.292,60.4582,4.48709
-0.556404,584.526,35,13.9308,68.2907,4.56681
0.82801,527.616,35,13.2675,64.4125,4.81392
-2.56666,520.874,35,11.4729,57.054,4.2409
-4.86899,593.828,35,11.934,60.3563,3.90869
-2.91467,541.053,35,11.7545,58.6018,4.18804
-2.72349,529.799,35,11.5974,57.7385,4.21696
-3.77722,588.338,35,12.3514,61.9659,4.06121
-0.0606081,520.387,35,12.6435,61.7646,4.65303
-1.87644,540.851,35,12.2413,60.5737,4.34873
1.72593,567.13,35,14.762,71.226,4.98536
-4.36144,586.94,35,12.038,60.6537,3.97852
-3.49136,513.583,35,10.9054,54.597,4.1026
0.858537,557.178,35,14.0273,68.0872,4.8196
-0.790951,585.155,35,13.8189,67.8544,4.52686
0.585609,589.385,35,14.6827,71.4035,4.7692
-3.81997,504.281,35,10.5687,53.039,4.05507
-4.99047,547.544,35,10.9503,55.4311,3.89225
-1.79556,568.332,35,12.9042,63.8171,4.36163
-3.47196,507.29,35,10.78,53.9619,4.10544
-0.00721039,534.557,35,13.0148,63.5544,4.66246
-3.99714,595.297,35,12.3884,62.252,4.02979
-1.08201,563.214,35,13.1505,64.7055,4.47803
-4.0615,537.526,35,11.1575,56.093,4.02066
1.40549,542.559,40,13.0813,65.509,4.09945
0.207972,595.463,40,13.7027,69.226,3.92981
-0.074222,509.556,40,11.597,58.7104,3.89134
1.47675,568.275,40,13.7392,68.7681,4.10988
-2.95939,524.371,40,10.6462,55.0827,3.52764
0.814263,559.642,40,13.1867,66.3227,4.01438
1.89881,517.554,40,12.719,63.4673,4.17249
-4.37199,564.88,40,10.8355,56.6791,3.3672
-1.55643,559.581,40,12.0133,61.496,3.69804
-1.84417,520.209,40,11.0414,56.644,3.66214
-2.78588,536.781,40,10.974,56.7032,3.54809
1.08777,549.821,40,13.0939,65.7241,4.0534
-0.644597,587.479,40,13.0744,66.4712,3.81525
-4.46257,505.045,40,9.65234,50.526,3.35727
-2.33878,548.413,40,11.4135,58.773,3.60159
-4.01062,527.469,40,10.2665,53.5517,3.40724
1.83333,566.111,40,13.8772,69.2791,4.16269
-2.28198,575.098,40,11.9959,61.7456,3.60847
-1.39828,529.73,40,11.4438,58.5111,3.718
-0.533026,591.892,40,13.2305,67.2089,3.82997
-2.30418,529.118,40,11.0271,56.7684,3.60578
-2.83642,552.759,40,11.2778,58.2958,3.54212
-3.15841,501.598,40,10.103,52.3525,3.50438
-3.22275,523.563,40,10.5183,54.5314,3.49691
-4.159,598.598,40,11.5815,60.4805,3.39072
-0.216649,505.612,40,11.4431,57.9929,3.87214
1.06954,591.877,40,14.0854,70.7107,4.05078
1.83759,519.323,40,12.7323,63.5619,4.16332
0.240963,511.829,40,11.7933,59.5653,3.93435
0.0752781,519.225,40,11.8864,60.1092,3.91165
-2.33841,528.394,40,10.997,56.6282,3.60164
0.720129,569,40,13.3581,67.2312,4.00107
-1.36055,530.728,40,11.4825,58.6922,3.72278
1.94601,523.542,40,12.8897,64.2969,4.17958
-1.74616,515.77,40,10.9898,56.3375,3.67431
1.33343,599.13,40,14.4049,72.1754,4.08894
1.86711,595.562,40,14.6182,72.9607,4.16774
-0.310944,578.427,40,13.0428,66.146,3.8595
-1.14276,517.386,40,11.2906,57.6168,3.75056
0.412926,592.572,40,13.7458,69.3389,3.9581
-4.84376,504.55,40,9.49519,49.8522,3.31593
-0.952434,524.527,40,11.5327,58.7683,3.77509
-4.36976,598.89,40,11.4889,60.096,3.36745
0.653849,501.986,40,11.7544,59.1889,3.99174
-2.27797,553.316,40,11.5434,59.4146,3.60896
-0.252498,542.336,40,12.257,62.1342,3.86732
-4.63132,534.373,40,10.1434,53.1665,3.33888
-1.82379,509.58,40,10.8246,55.5229,3.66467
1.49925,555.254,40,13.4361,67.2401,4.11318
1.64618,526.765,40,12.8195,64.0858,4.13485
-4.11711,511.461,40,9.9123,51.747,3.39537
0.894043,565.395,40,13.3637,67.1736,4.0257
1.23458,537.076,40,12.8635,64.4986,4.07458
-3.81871,570.805,40,11.1962,58.314,3.42878
-3.47112,579.11,40,11.5189,59.8335,3.46828
0.56176,508.274,40,11.859,59.7559,3.97884
-3.67904,511.687,40,10.0932,52.5121,3.44457
-2.34409,556.165,40,11.5724,59.5936,3.60095
1.91897,528.805,40,13.0057,64.888,4.17552
-3.2772,591.021,40,11.8476,61.449,3.49061
1.79335,566.871,40,13.8743,69.285,4.15672
-3.50435,537.965,40,10.6862,55.5226,3.46448
-3.7898,573.15,40,11.2553,58.6086,3.43204
-4.15708,506.03,40,9.79123,51.1309,3.39093
-0.354153,517.781,40,11.6555,59.1295,3.85373
-3.67835,593.887,40,11.7149,60.9493,3.44465
1.9098,503.137,40,12.37,61.7207,4.17414
0.853261,568.574,40,13.4175,67.4643,4.01991
-2.84541,508.283,40,10.3667,53.5897,3.54105
1.33049,503.297,40,12.0994,60.625,4.08851
-4.07109,582.087,40,11.302,58.9808,3.40049
-3.64626,582.317,40,11.5015,59.8242,3.4483
-4.91454,559.728,40,10.5034,55.1762,3.30833
0.643494,556.356,40,13.0223,65.5781,3.99029
-3.34212,535.297,40,10.7027,55.5385,3.48311
-2.06787,573.484,40,12.0645,61.9978,3.63458
0.0859648,595.458,40,13.6373,68.9579,3.91311
0.592095,598.13,40,13.9721,70.3875,3.98308
-3.89195,518.866,40,10.1475,52.8819,3.42053
-3.22879,567.487,40,11.398,59.0947,3.49621
-4.03796,550.681,40,10.7065,55.8586,3.40419
-3.90938,500.472,40,9.78086,50.9784,3.41858
-0.0345385,556.703,40,12.6897,64.2236,3.89672
-3.60046,522.424,40,10.3375,53.7508,3.45351
-4.08188,578.637,40,11.2301,58.6105,3.39929
-4.46021,526.812,40,10.0693,52.7077,3.35753
-4.29171,528.021,40,10.1614,53.1195,3.37604
-3.36945,559.438,40,11.1731,57.9917,3.47996
-4.61395,581.959,40,11.0544,57.9338,3.34077
-1.27259,579.744,40,12.5867,64.2935,3.73396
-2.74834,555.352,40,11.3707,58.7361,3.55254
-1.3121,561.452,40,12.1705,62.1862,3.72893
-0.70481,590.412,40,13.1085,66.6748,3.80735
-4.29736,535.497,40,10.3029,53.8617,3.37542
-0.776399,580.074,40,12.8428,65.358,3.79798
-0.218062,518.088,40,11.7249,59.4213,3.87195
-2.18031,549.208,40,11.5023,59.1591,3.62083
-1.33738,512.18,40,11.0914,56.6831,3.72572
-2.54934,591.518,40,12.2077,62.964,3.57625
-2.08527,559.063,40,11.753,60.405,3.63244
-4.53749,516.25,40,9.83664,51.5209,3.34909
-1.85102,551.3,40,11.6981,60.0162,3.66129
-0.381196,539.286,40,12.1267,61.5323,3.85012
0.756044,569.546,40,13.3897,67.3723,4.00614
-1.96703,511.891,40,10.812,55.5188,3.64696
-4.5485,574.46,40,10.9409,57.3096,3.34789
-2.03432,529.86,40,11.1617,57.3436,3.63869
-3.17081,538.697,40,10.8449,56.2021,3.50294
-2.73429,598.351,40,12.2579,63.3125,3.55421
0.969369,556.331,40,13.188,66.2541,4.03644
-1.3448,533.444,40,11.5485,59.0223,3.72478
-3.70148,513.925,40,10.1282,52.7034,3.44203
1.92143,558.178,40,13.7294,68.4977,4.17589
-3.30999,581.631,40,11.6441,60.4086,3.48682
-3.60669,577.278,40,11.4201,59.3826,3.4528
-1.72433,508.402,40,10.8422,55.5716,3.67703
-4.14056,515.709,40,9.98517,52.1369,3.39277
-3.39739,559.334,40,11.1585,57.9285,3.47675
0.66993,542.006,40,12.6995,63.9402,3.994
-2.81467,564.813,40,11.5338,59.609,3.54469
1.32305,539.881,40,12.9751,65.0165,4.08743
0.657607,535.51,40,12.5413,63.1492,3.99227
-3.01034,517.053,40,10.4762,54.2246,3.52166
-3.65045,532.556,40,10.5169,54.7045,3.44782
-1.87668,590.474,40,12.5166,64.2278,3.65812
-1.62535,531.833,40,11.3865,58.3176,3.6894
-0.328938,578.05,40,13.0251,66.0651,3.85709
0.764834,562.463,40,13.2277,66.5529,4.00738
-4.82277,514.536,40,9.69136,50.8737,3.31819
-0.78678,575.928,40,12.7458,64.8694,3.79663
0.982759,517.946,40,12.2845,61.7089,4.03835
1.48281,509.916,40,12.3312,61.7179,4.11077
-1.85971,573.667,40,12.1686,62.4337,3.66022
-3.60158,522.176,40,10.3322,53.7234,3.45338
-1.79457,592.448,40,12.5995,64.6126,3.66829
-1.60918,576.835,40,12.3579,63.2851,3.69142
-4.44099,510.701,40,9.76897,51.1278,3.35963
-0.467339,508.046,40,11.3856,57.8091,3.83867
0.267978,533.252,40,12.2999,62.1116,3.93806
-1.95121,506.932,40,10.714,55.0089,3.64891
1.742,508.364,40,12.4177,62.0339,4.14907
1.51901,523.224,40,12.6708,63.4008,4.11609
1.12028,521.193,40,12.4278,62.366,4.05808
1.92255,551.935,40,13.5764,67.7339,4.17605
1.97661,585.122,40,14.4228,71.9287,4.18419
0.554947,520.959,40,12.1518,61.2341,3.97788
-4.87408,514.219,40,9.66526,50.7572,3.31267
-2.85448,503.745,40,10.2704,53.0956,3.53998
-3.84408,586.752,40,11.4972,59.8938,3.42592
-0.0312497,547.982,40,12.4925,63.2241,3.89717
-4.01172,588.475,40,11.4534,59.7433,3.40712
0.346622,530.464,40,12.2733,61.9412,3.94892
-4.52527,512.364,40,9.76742,51.1535,3.35042
1.60322,519.389,40,12.619,63.1032,4.12849
-3.36858,585.086,40,11.6857,60.6522,3.48006
-1.34399,528.44,40,11.4405,58.4702,3.72488
1.67944,586.133,40,14.2827,71.3831,4.13977
-4.09147,542.367,40,10.5221,54.9196,3.39822
0.513826,579.688,40,13.5,68.0484,3.97214
0.178896,562.318,40,12.9252,65.3124,3.92582
-3.21487,594.545,40,11.9481,61.9403,3.49782
-4.69094,593.448,40,11.2376,58.9293,3.33242
1.89232,599.971,40,14.7408,73.5591,4.17152
-3.45678,563.025,40,11.2054,58.1987,3.46993
-2.28376,578.89,40,12.0742,62.1492,3.60826
-3.08568,505.229,40,10.2058,52.8557,3.51285
-0.286839,521.176,40,11.763,59.6448,3.86272
-3.91422,598.812,40,11.7005,60.9857,3.41803
-4.3871,541.079,40,10.3726,54.2643,3.36554
-2.3057,517.888,40,10.7924,55.5608,3.6056
-2.35529,575.129,40,11.9616,61.6033,3.5996
-1.78334,514.02,40,10.9364,56.0794,3.66969
0.247077,557.055,40,12.8384,64.8412,3.93519
-0.495405,571.357,40,12.7904,64.955,3.83495
1.61799,591.42,40,14.3772,71.8878,4.13068
-2.80283,576.366,40,11.7753,60.8515,3.54609
-2.45103,513.849,40,10.6464,54.87,3.58805
-1.41567,570.484,40,12.3158,62.9775,3.71579
-2.63565,593.625,40,12.2091,63.0127,3.56594
-2.60868,523.498,40,10.7784,55.6171,3.56916
-0.107484,562.942,40,12.7953,64.7931,3.88685
-3.69972,547.036,40,10.7815,56.1021,3.44223
-2.52328,563.566,40,11.6429,60.039,3.57938
-3.72652,540.921,40,10.6495,55.4268,3.43919
1.36883,550.449,40,13.2526,66.3849,4.0941
-3.07474,511.388,40,10.3348,53.519,3.51413
-0.679006,521.694,40,11.5946,58.9631,3.81073
0.121751,555.18,40,12.7327,64.3665,3.918
-1.14403,537.284,40,11.7242,59.8302,3.7504
-0.791856,509.994,40,11.2843,57.4336,3.79596
1.54329,549.759,40,13.3259,66.6671,4.11966
-4.75968,560.351,40,10.5813,55.518,3.32499
1.90509,583.144,40,14.3344,71.5246,4.17343
0.130196,546.155,40,12.5298,63.3372,3.91915
1.80435,538.479,40,13.185,65.8375,4.15836
-0.39087,579.514,40,13.0263,66.102,3.84883
-3.64338,511.014,40,10.0943,52.5038,3.44862
1.59497,565.103,40,13.7252,68.6393,4.12728
-1.67397,508.202,40,10.8596,55.6396,3.68332
-1.67503,582.06,40,12.4373,63.7237,3.68318
-2.63238,550.272,40,11.3189,58.4169,3.56633
1.38004,522.622,40,12.5882,63.0512,4.09573
-1.56561,546.276,40,11.7234,60.0162,3.69689
-2.80064,570.411,40,11.6546,60.227,3.54634
-1.73797,545.131,40,11.6192,59.5602,3.67533
-0.194382,510.292,40,11.5592,58.5712,3.87513
-0.0154507,554.862,40,12.6572,64.0501,3.89931
-3.37158,552.04,40,11.0244,57.2209,3.47972
-0.849547,515.479,40,11.3798,57.9446,3.78844
-2.81089,543.778,40,11.1059,57.3959,3.54513
-2.34858,542.086,40,11.2774,58.0766,3.60041
-1.33101,586.694,40,12.7082,64.9428,3.72653
-3.16545,592.891,40,11.9384,61.8668,3.50356
-4.6209,520.277,40,9.87996,51.7817,3.34001
0.184126,574.721,40,13.213,66.764,3.92654
0.950709,588.01,40,13.9289,69.9856,4.03378
-4.69832,520.966,40,9.86207,51.7193,3.33162
-1.83456,541.955,40,11.5074,59.03,3.66333
-4.49601,555.549,40,10.6032,55.518,3.35362
-3.78299,536.451,40,10.5375,54.8681,3.43281
-2.92976,567.909,40,11.5438,59.7133,3.53112
-4.98984,527.591,40,9.87013,51.8803,3.30028
-4.80815,564.828,40,10.6449,55.8729,3.31976
0.597878,553.838,40,12.9403,65.1872,3.98389
0.593633,587.558,40,13.7259,69.1468,3.9833
-2.3877,529.704,40,11.0026,56.6786,3.59568
-0.511411,503.53,40,11.2649,57.2149,3.83283
-2.71977,584.455,40,11.9802,61.8711,3.55593
-0.659608,598.3,40,13.3073,67.6631,3.81328
-2.84768,590.291,40,12.0382,62.2314,3.54079
-3.5957,582.265,40,11.5239,59.917,3.45405
-1.62793,554.527,40,11.8711,60.8011,3.68908
-2.96177,516.599,40,10.4874,54.2621,3.52736
-2.89266,548.448,40,11.1647,57.7362,3.53548
1.93373,553.006,40,13.6086,67.8892,4.17774
-1.30663,585.676,40,12.6984,64.8807,3.72963
-1.82129,580.318,40,12.3284,63.2354,3.66498
-0.622613,599.095,40,13.3444,67.8329,3.81815
0.351428,595.084,40,13.7709,69.4972,3.94958
-2.58789,562.754,40,11.5962,59.8278,3.57164
-0.51314,534.178,40,11.9498,60.694,3.8326
0.325027,583.635,40,13.4921,68.1032,3.94593
-1.13301,512.75,40,11.1937,57.1183,3.75181
-4.96122,555.81,40,10.4101,54.7064,3.30334
0.607968,589.584,40,13.781,69.4167,3.9853
-0.90085,587.788,40,12.9499,65.9646,3.78178
-1.78143,595.172,40,12.664,64.937,3.66993
-4.20693,512.818,40,9.90264,51.7327,3.38541
-3.83911,588.251,40,11.5289,60.0565,3.42648
-4.84009,507.514,40,9.55239,50.1511,3.31632
0.813531,535.357,40,12.6141,63.4432,4.01427
-0.897532,593.237,40,13.0717,66.5832,3.78221
-1.0304,572.027,40,12.5385,63.9308,3.76501
-0.131389,539.303,40,12.2465,62.0252,3.88362
-1.04779,586.665,40,12.8505,65.5303,3.76277
0.843376,576.677,40,13.6035,68.4044,4.0185
-0.175937,560.913,40,12.715,64.4192,3.87761
-2.97375,531.242,40,10.7795,55.7785,3.52595
1.03172,594.44,40,14.1256,70.9321,4.04536
-2.97528,561.312,40,11.3889,58.9328,3.52577
1.24957,587.022,40,14.0679,70.5301,4.07675
-0.340418,563.116,40,12.6829,64.3348,3.85556
0.990342,546.192,40,12.9582,65.0898,4.03944
-4.52582,511.631,40,9.75323,51.0793,3.35036
-3.38126,514.753,40,10.2758,53.3392,3.4786
-2.82199,570.437,40,11.6452,60.1883,3.54382
-4.37494,518.254,40,9.93994,51.9958,3.36688
1.98302,576.595,40,14.2162,70.8947,4.18515
-2.48446,551.126,40,11.4036,58.7873,3.58403
-2.72706,520.576,40,10.6677,55.0958,3.55507
-1.49715,586.623,40,12.6234,64.5904,3.7055
-4.72496,565.084,40,10.6857,56.0504,3.32874
-2.58198,502.056,40,10.3479,53.385,3.57235
0.628294,554.388,40,12.9686,65.3148,3.98815
-3.57911,576.818,40,11.4237,59.3885,3.45594
1.02454,561.414,40,13.3371,66.9761,4.04433
-3.016,592.826,40,12.0088,62.1597,3.521
-2.39449,543.189,40,11.2797,58.1088,3.59486
0.919269,568.56,40,13.4517,67.6034,4.02929
-1.60176,540.513,40,11.5831,59.3142,3.69235
-3.23948,522.469,40,10.4893,54.388,3.49497
0.07129,564.517,40,12.9213,65.3443,3.91111
0.229703,591.466,40,13.6222,68.8087,3.9328
-2.93104,588.699,40,11.9658,61.8967,3.53097
-3.79856,578.234,40,11.3511,59.1116,3.43105
-0.196936,537.194,40,12.1673,61.654,3.87479
1.5815,566.707,40,13.757,68.805,4.12529
-2.6297,538.144,40,11.0706,57.1344,3.56665
-4.32082,583.098,40,11.2081,58.6048,3.37283
0.216243,566.442,40,13.0391,65.8694,3.93095
-1.564,539.004,40,11.5681,59.2203,3.69709
-3.40754,549.135,40,10.9506,56.8535,3.47558
0.50698,577.441,40,13.4441,67.77,3.97119
0.475619,572.413,40,13.3107,67.1132,3.96682
-0.573914,531.707,40,11.8661,60.2965,3.82456
-2.15872,571.673,40,11.9831,61.6217,3.62347
-3.77019,544.108,40,10.6934,55.6743,3.43425
-3.9478,507.838,40,9.90947,51.6641,3.41427
0.480072,541.723,40,12.5992,63.5239,3.96744
-0.035842,586.087,40,13.3588,67.6107,3.89654
-2.45395,583.11,40,12.08,62.2601,3.5877
-4.28829,540.576,40,10.4044,54.3886,3.37642
-2.64706,539.269,40,11.0861,57.2217,3.56458
-0.73104,539.734,40,11.971,60.9009,3.80391
0.667997,558.155,40,13.0769,65.8412,3.99373
1.17636,526.593,40,12.5839,63.1237,4.06616
0.581147,512.799,40,11.9737,60.3249,3.98155
-3.5907,536.184,40,10.614,55.1841,3.45462
-2.20463,565.663,40,11.8355,60.884,3.61787
0.942549,507.846,40,12.0261,60.4288,4.03261
0.556834,570.164,40,13.3005,67.0217,3.97815
-2.25455,560.206,40,11.698,60.1998,3.6118
-4.00584,513.296,40,9.99258,52.1209,3.40777
-3.096,561.322,40,11.3343,58.7044,3.51165
-4.37719,545.91,40,10.4694,54.7664,3.36663
1.82548,542.586,40,13.2965,66.3838,4.16151
1.39651,546.549,40,13.1729,65.9721,4.09814
-0.755781,545.859,40,12.0951,61.5434,3.80068
-4.20959,556.464,40,10.7443,56.1309,3.38511
-4.06737,581.1,40,11.2845,58.8879,3.40091
0.465169,532.599,40,12.3798,62.4245,3.96536
-1.40995,514.548,40,11.1107,56.813,3.71652
-0.422208,501.067,40,11.2492,57.097,3.84466
-2.89097,501.731,40,10.2144,52.8211,3.53568
-0.958639,571.408,40,12.5604,64.0081,3.77428
-1.30307,505.258,40,10.9563,55.9784,3.73008
0.00525222,524.459,40,11.9734,60.5803,3.90212
0.114338,543.455,40,12.4601,62.9923,3.91699
1.10856,514.607,40,12.2652,61.5551,4.05639
-2.26168,586.272,40,12.2389,62.9864,3.61093
-2.47247,524.423,40,10.8562,55.9606,3.58547
-0.00507863,526.682,40,12.0193,60.8171,3.90072
-4.15491,519.725,40,10.0571,52.5184,3.39117
-4.64455,543.372,40,10.3087,54.0385,3.33745
-1.55859,572.89,40,12.298,62.9542,3.69777
-2.16047,520.54,40,10.9105,56.1068,3.62325
-1.58977,585.618,40,12.5557,64.2886,3.69386
-2.30743,593.343,40,12.364,63.6523,3.60539
-0.191911,560.255,40,12.6921,64.3109,3.87546
-3.66639,520.056,40,10.2634,53.3928,3.44601
-4.22972,598.47,40,11.546,60.3285,3.38289
-2.92377,519.072,40,10.5536,54.5888,3.53182
1.99244,549.581,40,13.5551,67.5932,4.18657
0.408573,538.175,40,12.4818,62.9651,3.9575
-4.70539,569.656,40,10.7807,56.5401,3.33085
-0.345517,592.414,40,13.34,67.671,3.85488
-0.261118,592.957,40,13.3966,67.9151,3.86617
1.7891,556.267,40,13.6125,67.9799,4.15608
1.34673,564.057,40,13.5686,67.9787,4.09087
-0.645602,558.737,40,12.4342,63.217,3.81512
1.38249,551.745,40,13.2909,66.5699,4.09609
-4.01542,580.155,40,11.2898,58.8915,3.4067
-2.39697,548.734,40,11.3937,58.6973,3.59456
-2.87967,546.319,40,11.1272,57.5362,3.53701
-4.89584,527.975,40,9.91505,52.0779,3.31034
-0.733465,591.801,40,13.1246,66.7707,3.8036
0.511324,552.421,40,12.8637,64.8425,3.97179
-4.28599,536.653,40,10.3299,53.998,3.37667
-1.50549,583.93,40,12.5613,64.2767,3.70445
-0.0813432,596.626,40,13.5748,68.727,3.89038
-4.2469,570.105,40,10.9911,57.437,3.38099
0.0199471,597.399,40,13.6464,69.0379,3.90412
-2.7703,523.659,40,10.7124,55.3449,3.54994
0.231134,540.892,40,12.4582,62.928,3.93299
-0.483533,570.286,40,12.7723,64.8578,3.83652
-3.19519,514.84,40,10.3545,53.6707,3.50011
-2.16474,576.46,40,12.0805,62.1257,3.62273
0.26532,585.404,40,13.5014,68.1805,3.9377
0.410723,579.129,40,13.4328,67.7611,3.9578
1.61277,555.402,40,13.4989,67.4988,4.12991
-0.248848,500.43,40,11.3116,57.3398,3.86781
-4.93944,580.647,40,10.8849,57.1917,3.30567
0.903289,546.033,40,12.9107,64.8922,4.02702
-1.64064,541.468,40,11.5857,59.345,3.68748
-1.4514,522.072,40,11.2547,57.5672,3.71128
-1.49776,577.933,40,12.4361,63.6323,3.70543
-1.24701,596.283,40,12.9589,66.1819,3.73723
0.192013,501.711,40,11.5381,58.2973,3.92762
-3.18881,527.181,40,10.6054,54.9685,3.50085
0.835406,549.737,40,12.964,65.1924,4.01737
-4.08842,542.471,40,10.5254,54.9356,3.39856
0.846171,596.082,40,14.0628,70.7124,4.0189
-1.63967,510.91,40,10.9323,55.9976,3.68761
-4.10618,578.018,40,11.2071,58.5016,3.39659
-2.8428,529.773,40,10.8061,55.8601,3.54136
0.142552,575.485,40,13.2091,66.7647,3.92084
1.04731,548.326,40,13.0377,65.4618,4.04759
-2.59841,503.879,40,10.3787,53.5505,3.57038
-3.12085,521.606,40,10.5218,54.5069,3.50875
-3.57671,521.395,40,10.327,53.6863,3.45621
-0.165769,503.913,40,11.4275,57.8916,3.87898
-1.98952,573.435,40,12.1011,62.1487,3.6442
-4.5641,518.76,40,9.87382,51.7264,3.34619
-1.2859,546.663,40,11.8622,60.5991,3.73227
-4.23133,567.409,40,10.946,57.1944,3.38271
-3.5415,525.771,40,10.4284,54.1987,3.46023
0.933035,525.44,40,12.4381,62.5035,4.03125
-2.32586,521.794,40,10.8651,55.9435,3.60316
-1.45616,589.284,40,12.7013,64.9686,3.71068
1.65187,552.453,40,13.4476,67.2231,4.13569
0.378369,535.658,40,12.4088,62.6107,3.95331
-0.178027,529.463,40,12.0011,60.8032,3.87733
-3.69508,507.812,40,10.0103,52.0872,3.44275
-2.22922,512.482,40,10.7123,55.1164,3.61488
-4.5939,539.962,40,10.265,53.7882,3.34295
-0.0797128,502.969,40,11.4446,57.9414,3.8906
0.704219,572.012,40,13.4205,67.5532,3.99883
1.05785,529.359,40,12.5919,63.2184,4.04911
-2.39921,549.98,40,11.4186,58.8264,3.59429
-0.714645,509.836,40,11.3152,57.5574,3.80606
-3.26923,515.294,40,10.3329,53.5894,3.49153
-3.75428,560.747,40,11.0274,57.4065,3.43605
-3.02646,552.237,40,11.1819,57.8842,3.51978
-1.24039,594.882,40,12.9318,66.0403,3.73807
1.81948,514.366,40,12.602,62.9193,4.16062
-1.30427,501.109,40,10.8659,55.5166,3.72993
-1.71482,539.234,40,11.5041,58.9597,3.67822
-0.399663,565.413,40,12.705,64.4755,3.84766
-2.02519,585.64,40,12.3412,63.3988,3.63981
1.10964,540.74,40,12.8885,64.6832,4.05655
1.2214,593.59,40,14.2098,71.2559,4.07267
-2.69662,563.734,40,11.5661,59.7221,3.55868
1.45904,515.045,40,12.4437,62.2919,4.10728
-1.01264,598.527,40,13.1285,66.9305,3.7673
-2.87714,587.397,40,11.9651,61.8675,3.53731
0.352866,526.093,40,12.1751,61.4429,3.94978
0.149941,522.995,40,12.0078,60.6893,3.92186
-4.39726,535.875,40,10.2686,53.7246,3.36443
1.67203,513.906,40,12.5191,62.5723,4.13868
-2.46055,573.934,40,11.8868,61.2673,3.58691
-4.26829,571.297,40,11.0046,57.517,3.37862
-4.03844,555.91,40,10.808,56.3882,3.40413
-0.870673,501.38,40,11.0593,56.3217,3.7857
-2.22702,552.788,40,11.5558,59.4554,3.61515
-3.33102,541.629,40,10.8341,56.2156,3.48439
1.96226,512.02,40,12.6139,62.9138,4.18203
-1.96547,561.212,40,11.8545,60.8711,3.64716
-3.37579,516.902,40,10.3209,53.5715,3.47923
1.85794,520.432,40,12.7696,63.7383,4.16637
-2.74268,581.178,40,11.9021,61.4788,3.55321
0.601333,560.302,40,13.0931,65.9552,3.98437
-0.710002,502.375,40,11.1516,56.7235,3.80667
-3.62043,594.319,40,11.7507,61.1083,3.45123
-3.13015,537.448,40,10.8374,56.1455,3.50767
-3.50577,553.388,40,10.992,57.1118,3.46432
-0.0484054,590.841,40,13.4606,68.1319,3.89484
-2.63792,540.557,40,11.1166,57.3753,3.56567
0.224465,512.222,40,11.7947,59.5799,3.93208
-0.819784,530.204,40,11.7186,59.6564,3.79232
1.77753,557.368,40,13.6334,68.0897,4.15436
-0.998746,569.437,40,12.4973,63.7058,3.7691
0.15395,528.736,40,12.1415,61.3633,3.92241
-0.967443,575.423,40,12.6443,64.4398,3.77314
1.49877,551.684,40,13.3495,66.8067,4.11311
1.68984,597.731,40,14.5711,72.8194,4.14132
-4.67667,541.333,40,10.2566,53.7793,3.33396
-0.579886,528.578,40,11.7935,59.9301,3.82378
-2.95185,529.838,40,10.7604,55.6705,3.52852
-1.20807,512.308,40,11.151,56.9322,3.7422
0.738513,548.925,40,12.896,64.897,4.00366
-2.58467,502.957,40,10.3654,53.4762,3.57203
-0.60942,531.33,40,11.8411,60.1855,3.81988
-4.62203,516.112,40,9.80042,51.3652,3.33989
0.158074,593.27,40,13.6256,68.8619,3.92297
-0.852725,598.399,40,13.2087,67.2587,3.78803
-3.1168,579.385,40,11.6892,60.5527,3.50923
-0.372656,554.203,40,12.4663,63.2515,3.85126
-0.726336,527.31,40,11.6976,59.508,3.80453
0.0693906,595.557,40,13.6307,68.933,3.91085
-1.53729,583.129,40,12.5283,64.1231,3.70045
-0.0864843,568.391,40,12.9298,65.4639,3.88968
-1.93228,531.025,40,11.2316,57.6583,3.65125
-1.46714,581.608,40,12.5304,64.0998,3.70929
-1.01126,591.319,40,12.9711,66.1274,3.76748
-1.27983,591.244,40,12.8327,65.5536,3.73304
-3.8673,582.633,40,11.4059,59.4285,3.42331
-3.196,538.048,40,10.8209,56.0885,3.50001
1.35535,534.281,40,12.8567,64.4077,4.09213
-4.68676,533.36,40,10.1014,52.9697,3.33287
-4.48573,589.341,40,11.2529,58.9147,3.35474
0.297618,557.399,40,12.8718,64.9853,3.94215
0.0441851,557.332,40,12.7433,64.4572,3.90742
-0.922553,517.573,40,11.3932,58.0445,3.77896
-4.61225,595.067,40,11.3042,59.242,3.34095
0.606421,519.947,40,12.1525,61.2147,3.98509
-0.683864,599.847,40,13.329,67.7856,3.8101
-0.00297028,521.223,40,11.8957,60.1908,3.901
1.84057,547.017,40,13.4128,66.9576,4.16377
1.24774,512.702,40,12.286,61.5971,4.07649
1.71914,544.158,40,13.2802,66.3539,4.14567
1.51079,582.446,40,14.1004,70.5586,4.11488
-3.60345,536.724,40,10.6192,55.2168,3.45317
-4.90825,546.566,40,10.259,53.8898,3.30901
-4.65107,550.032,40,10.4323,54.6892,3.33674
-2.71136,591.733,40,12.1335,62.6586,3.55693
-0.526212,592.5,40,13.2476,67.2926,3.83087
-1.59481,541.583,40,11.6093,59.4449,3.69323
-4.05935,554.881,40,10.7789,56.2455,3.4018
-2.27299,531.417,40,11.0888,57.0723,3.60956
1.25868,544.13,40,13.0446,65.3954,4.07808
-0.242952,530.525,40,11.9946,60.7996,3.86861
-4.27977,585.493,40,11.2728,58.9242,3.37736
0.273985,550.165,40,12.693,64.0938,3.93889
-4.8725,512.156,40,9.6271,50.5562,3.31284
-0.190878,516.471,40,11.7007,59.287,3.8756
1.60203,588.157,40,14.2891,71.4554,4.12832
-2.03627,518.804,40,10.9279,56.1435,3.63845
-3.09445,578.692,40,11.6857,60.524,3.51183
-3.47524,555.607,40,11.0496,57.3976,3.46781
-3.14314,533.271,40,10.7475,55.6858,3.50616
-3.55488,562.035,40,11.1417,57.9119,3.4587
0.870724,552.4,40,13.0447,65.5813,4.02239
-4.48111,586.037,40,11.1918,58.5932,3.35524
0.952926,507.483,40,12.0224,60.4054,4.03409
-0.832928,563.169,40,12.4408,63.339,3.79061
0.385804,514.52,40,11.9226,60.1541,3.95434
-4.41681,535.082,40,10.2453,53.6109,3.36228
-4.49866,587.955,40,11.2205,58.7513,3.35333
-4.1302,592.067,40,11.4684,59.8767,3.39392
-2.74123,568.211,40,11.6373,60.1099,3.55338
1.26888,536.286,40,12.8617,64.4734,4.07956
1.52465,539.38,40,13.0648,65.37,4.11692
-4.07694,512.896,40,9.95623,51.96,3.39984
-0.379137,583.417,40,13.1201,66.572,3.85039
-1.37512,534.415,40,11.5556,59.0723,3.72093
-1.8126,573.697,40,12.192,62.5314,3.66606
-3.91007,566.996,40,11.0807,57.7532,3.4185
-3.9509,590.611,40,11.5232,60.0788,3.41392
-2.80561,564.021,40,11.5218,59.5427,3.54576
-0.499973,534.629,40,11.966,60.7707,3.83434
1.37024,553.898,40,13.3364,66.8039,4.0943
-0.923601,559.821,40,12.3227,62.7804,3.77882
-4.26117,508.874,40,9.80498,51.2443,3.37941
-2.672,517.317,40,10.6242,54.8483,3.56161
-0.294754,571.363,40,12.8917,65.3718,3.86166
0.00413629,570.201,40,13.0171,65.8616,3.90197
-3.33315,504.122,40,10.083,52.3191,3.48414
-4.66184,535.215,40,10.1468,53.1973,3.33557
-3.67247,585.289,40,11.548,60.0783,3.44532
-2.42954,506.911,40,10.5117,54.1667,3.59064
0.0930161,548.758,40,12.5712,63.564,3.91407
-3.78776,590.747,40,11.6018,60.4121,3.43227
1.07361,586.182,40,13.9521,70.0393,4.05137
1.16047,528.149,40,12.6133,63.2785,4.06387
-4.20456,583.594,40,11.2704,58.8771,3.38567
-4.87917,579.239,40,10.8851,57.1656,3.31213
-2.5786,540.584,40,11.1435,57.4881,3.57275
-2.57944,599.284,40,12.3531,63.7288,3.57265
-4.31225,578.241,40,11.1186,58.1329,3.37378
-2.01507,551.039,40,11.6167,59.6725,3.64106
0.310891,507.176,40,11.7181,59.1548,3.94398
-4.84859,512.901,40,9.65045,50.6693,3.31541
-0.111662,530.873,40,12.0644,61.0939,3.88628
-3.67664,529.393,40,10.4434,54.3334,3.44485
-1.02406,520.197,40,11.4052,58.15,3.76583
-0.587977,506.233,40,11.2913,57.3819,3.82271
-1.705,559.402,40,11.939,61.1842,3.67944
-0.118282,528.656,40,12.0109,60.8259,3.88539
0.446355,517.285,40,12.015,60.5935,3.96275
0.817477,597.467,40,14.0797,70.8124,4.01483
-1.77742,590.501,40,12.5666,64.4357,3.67043
-4.588,508.719,40,9.67336,50.6857,3.34359
-0.0635754,508.351,40,11.5744,58.5915,3.89278
-4.74323,579.173,40,10.944,57.4136,3.32676
-4.89095,540.016,40,10.1432,53.2742,3.31086
-4.61859,513.486,40,9.75192,51.1097,3.34026
1.56212,539.931,40,13.0972,65.5141,4.12243
0.457529,532.052,40,12.3634,62.3453,3.9643
-4.15044,567.471,40,10.983,57.3515,3.39167
-4.93398,539.855,40,10.1225,53.1833,3.30625
1.37835,568.766,40,13.6987,68.6146,4.09548
-0.616579,595.341,40,13.2639,67.4208,3.81894
-0.388293,566.24,40,12.7293,64.5931,3.84917
0.522832,595.946,40,13.8835,69.9769,3.9734
0.535662,583.534,40,13.6011,68.5472,3.97519
1.00008,529.431,40,12.5654,63.1118,4.04083
-2.83549,519.262,40,10.5948,54.7648,3.54223
-1.92909,506.674,40,10.7179,55.0199,3.65164
-0.697184,537.79,40,11.9438,60.7471,3.80835
0.996575,561.572,40,13.3264,66.9358,4.04033
-0.774335,576.779,40,12.7708,64.991,3.79825
-2.88751,580.467,40,11.819,61.117,3.53609
-1.72131,506.435,40,10.8016,55.362,3.67741
-1.76868,591.225,40,12.5864,64.5328,3.67151
-0.31946,590.737,40,13.3159,67.5354,3.85836
-2.5859,550.569,40,11.3461,58.5362,3.57188
-3.62674,542.206,40,10.7176,55.7386,3.45052
1.13214,567.596,40,13.5405,67.9439,4.05979
-4.49251,598.861,40,11.4315,59.8531,3.354
-4.49344,547.427,40,10.4493,54.7109,3.3539
-4.26351,576.352,40,11.1041,58.035,3.37915
0.976603,512.642,40,12.1558,61.0651,4.03747
1.73185,527.798,40,12.8873,64.3847,4.14756
-3.79621,548.043,40,10.7595,56.0296,3.43132
-4.71489,500.898,40,9.47583,49.7002,3.32983
-4.01412,516.639,40,10.0543,52.4463,3.40685
-2.19316,562.189,40,11.7682,60.5323,3.61927
-2.19659,544.385,40,11.3939,58.6089,3.61885
-2.96959,589.733,40,11.9683,61.9282,3.52644
1.06179,575.885,40,13.7007,68.7833,4.04967
-2.2937,542.721,40,11.3153,58.2475,3.60705
0.144928,542.266,40,12.4478,62.9155,3.92117
-1.47951,590.107,40,12.7073,65.0107,3.70773
0.7205,528.23,40,12.4011,62.4147,4.00112
-1.43966,578.806,40,12.4836,63.8471,3.71276
-2.88699,541.967,40,11.0353,57.0644,3.53615
-4.29428,562.92,40,10.8319,56.6257,3.37576
1.92654,594.606,40,14.6283,72.9797,4.17666
-4.12665,500.239,40,9.69107,50.5958,3.39431
-1.81614,540.702,40,11.4891,58.9284,3.66562
-1.65008,554.504,40,11.8602,60.7554,3.6863
1.46681,530.851,40,12.8295,64.2193,4.10842
0.499814,583.679,40,13.5855,68.4865,3.97019
-0.496564,509.44,40,11.4038,57.9138,3.83479
0.519765,519.417,40,12.0992,60.9848,3.97297
1.09396,514.279,40,12.2504,61.4875,4.05429
-2.8282,574.279,40,11.7207,60.5815,3.54309
0.261849,576.429,40,13.2926,67.1277,3.93722
-4.53049,519.664,40,9.9045,51.8735,3.34985
-3.2671,516.753,40,10.363,53.7449,3.49177
-0.463557,511.408,40,11.4627,58.1987,3.83917
0.312566,538.438,40,12.4412,62.8044,3.94421
-2.08798,571.497,40,12.0131,61.7431,3.63211
-0.727479,582.348,40,12.918,65.7167,3.80438
-3.96877,501.827,40,9.78391,51.0178,3.41192
-2.76836,540.058,40,11.0487,57.0816,3.55017
-1.88861,524.346,40,11.1096,57.013,3.65664
-4.10497,592.813,40,11.4946,60.0014,3.39672
-4.08029,588.457,40,11.4214,59.6083,3.39947
-1.19861,562.587,40,12.2499,62.5386,3.74341
-2.10735,569.697,40,11.9661,61.5102,3.62974
-4.25042,511.864,40,9.86689,51.5635,3.3806
-1.29786,513.346,40,11.134,56.884,3.73074
0.632177,532.817,40,12.4658,62.781,3.9887
-4.83179,558.703,40,10.5194,55.2244,3.31722
-0.592177,517.935,40,11.5504,58.7004,3.82216
1.74809,535.567,40,13.0852,65.3658,4.14997
-0.274023,585.523,40,13.2219,67.0362,3.86444
-2.11501,590.598,40,12.4013,63.7512,3.62881
0.571073,572.327,40,13.3584,67.3062,3.98014
0.054328,516.084,40,11.8048,59.7059,3.9088
-2.25544,587.638,40,12.2704,63.1458,3.61169
-1.91292,540.152,40,11.4335,58.6858,3.65364
-4.79978,586.812,40,11.063,58.0635,3.32066
0.847481,584.5,40,13.7902,69.3413,4.01909
-0.927373,541.294,40,11.9131,60.6954,3.77833
-4.73399,561.019,40,10.605,55.6308,3.32776
-0.906855,525.647,40,11.5781,58.9795,3.781
-2.73276,558.497,40,11.4422,59.0984,3.55439
-1.5034,599.312,40,12.8933,65.9743,3.70472
-1.80946,534.31,40,11.3563,58.2442,3.66645
-2.89724,542.258,40,11.0367,57.0761,3.53494
1.38347,551.796,40,13.2926,66.5781,4.09623
1.38845,504.095,40,12.1459,60.8322,4.09696
-2.48278,504.463,40,10.4387,53.8127,3.58423
-4.30751,565.92,40,10.8838,56.903,3.3743
0.11042,568.62,40,13.0351,65.901,3.91645
-3.14615,531.284,40,10.7062,55.4728,3.50581
-1.11062,525.141,40,11.4744,58.5405,3.75469
-2.01695,523.277,40,11.0306,56.6627,3.64082
-0.565262,549.27,40,12.2622,62.3052,3.82571
0.590391,516.718,40,12.0695,60.8037,3.98284
-3.83512,540.816,40,10.601,55.2209,3.42693
-3.51004,500.84,40,9.9465,51.6815,3.46383
-1.07705,509.3,40,11.143,56.8356,3.759
0.58664,550.851,40,12.8649,64.8125,3.98232
0.761076,549.864,40,12.9295,65.0544,4.00685
-1.65862,579.293,40,12.3863,63.4541,3.68524
-0.452522,588.546,40,13.1974,67.0005,3.84063
-3.79465,541.663,40,10.6349,55.3801,3.43149
-3.10234,593.398,40,11.9789,62.0462,3.51091
1.25626,592.255,40,14.197,71.1738,4.07772
-2.44172,503.641,40,10.4388,53.7962,3.58917
-1.31713,590.774,40,12.8036,65.4235,3.72829
-1.15013,513.186,40,11.1957,57.1356,3.74962
-1.12837,557.897,40,12.1816,62.1567,3.75241
-0.287665,553.596,40,12.4943,63.3534,3.86261
-3.48488,500.266,40,9.94514,51.6643,3.46671
-2.73709,586.994,40,12.0239,62.1052,3.55388
1.5863,551.668,40,13.3944,66.9892,4.126
-1.27127,512.532,40,11.128,56.8421,3.73413
-4.09009,558.089,40,10.8277,56.5142,3.39838
-3.21956,553.861,40,11.1284,57.6929,3.49728
1.27928,584.078,40,14.0135,70.2421,4.08107
-3.66848,579.976,40,11.445,59.5407,3.44577
-1.31325,574.467,40,12.4521,63.6255,3.72879
-3.62569,545.458,40,10.7824,56.0748,3.45064
-3.20019,501.897,40,10.0921,52.313,3.49953
-0.774906,594.716,40,13.1677,67.0109,3.79818
-1.671,510.456,40,10.909,55.8916,3.68369
-2.02758,574.437,40,12.1039,62.1812,3.63952
-2.61054,574.68,40,11.8313,61.0511,3.56894
0.7388,570.236,40,13.3969,67.4171,4.0037
-0.807495,533.571,40,11.7987,60.0588,3.79392
-4.8636,570.544,40,10.7285,56.3361,3.3138
-0.639484,554.028,40,12.3324,62.6964,3.81593
-3.48219,522.673,40,10.3917,53.9831,3.46701
1.50938,506.516,40,12.2616,61.3576,4.11467
0.391211,542.835,40,12.5814,63.4754,3.95509
1.75688,502.775,40,12.2882,61.3805,4.15128
-4.44653,520.356,40,9.95141,52.0849,3.35903
-4.73232,573.467,40,10.841,56.8682,3.32794
1.17418,568.186,40,13.5767,68.1048,4.06585
-4.80112,538.804,40,10.1574,53.3109,3.32052
-4.33544,550.372,40,10.5728,55.2893,3.37122
-0.481878,569.93,40,12.7652,64.8207,3.83674
-4.53936,565.732,40,10.7787,56.4557,3.34888
0.210406,526.265,40,12.1114,61.1861,3.93015
1.04122,558.878,40,13.2855,66.7087,4.04672
1.05055,570.316,40,13.5623,68.094,4.04806
-1.08741,543.806,40,11.8931,60.6662,3.75767
0.516443,561.035,40,13.0669,65.8643,3.97251
-3.79141,577,40,11.3301,58.9992,3.43186
1.42008,509.502,40,12.2912,61.546,4.10158
-4.39825,546.963,40,10.4807,54.8344,3.36432
0.790603,585.762,40,13.7894,69.3663,4.01103
-0.334326,584.679,40,13.1716,66.8112,3.85637
1.25446,548.062,40,13.1368,65.8593,4.07746
0.740881,509.119,40,11.962,60.1954,4.004
-0.752638,555.083,40,12.301,62.5896,3.80109
-0.292791,523.153,40,11.8048,59.8597,3.86193
-0.25586,542.118,40,12.2505,62.1027,3.86687
-4.85629,558.655,40,10.5081,55.1754,3.31458
-1.69405,544.038,40,11.6161,59.5246,3.68081
-0.124465,546.692,40,12.4177,62.8888,3.88455
1.91669,501.239,40,12.3266,61.5011,4.17518
-1.38336,581.187,40,12.5629,64.2255,3.71989
-0.598633,503.113,40,11.2171,57.0089,3.82131
-0.934075,533.128,40,11.7303,59.767,3.77747
-4.73116,590.353,40,11.1607,58.5449,3.32807
-3.99108,596.487,40,11.619,60.5974,3.40942
0.61282,526.172,40,12.3011,61.9601,3.98598
-4.76814,505.55,40,9.54321,50.0745,3.32407
-0.745292,530.779,40,11.7658,59.8632,3.80205
-4.95907,588.413,40,11.0217,57.9195,3.30357
-1.6975,570.978,40,12.1897,62.4653,3.68038
-4.30177,559.081,40,10.7547,56.2258,3.37493
-4.10105,539.451,40,10.4615,54.6073,3.39716
-0.606859,506.305,40,11.2846,57.3556,3.82022
-2.50159,564.648,40,11.6754,60.1963,3.58198
-4.16674,561.238,40,10.8552,56.6915,3.38986
-4.43171,518.073,40,9.9137,51.8815,3.36065
0.0276442,578.104,40,13.2097,66.8243,3.90517
-0.81535,581.856,40,12.8625,65.4773,3.7929
-2.85929,590.066,40,12.028,62.1844,3.53942
-3.43973,596.801,40,11.8858,61.7241,3.47188
-0.547606,500.749,40,11.1868,56.8333,3.82804
-1.80633,511.495,40,10.8728,55.7628,3.66683
-3.83339,539.68,40,10.5794,55.108,3.42712
-3.82618,502.654,40,9.85646,51.3392,3.42793
-4.4451,574.103,40,10.9799,57.4674,3.35918
0.82837,529.882,40,12.4923,62.8239,4.01637
1.22936,507.3,40,12.1479,60.9127,4.07383
1.44332,587.187,40,14.1781,70.9819,4.10498
-1.90209,593.818,40,12.5748,64.5389,3.65498
-2.33093,545.497,40,11.3563,58.4752,3.60254
-3.13207,551.017,40,11.1101,57.5595,3.50745
-0.758453,561.935,40,12.45,63.3505,3.80033
-2.68397,500.628,40,10.2766,53.0583,3.56019
1.19574,547.194,40,13.0861,65.6333,4.06896
-2.97743,589.184,40,11.9534,61.8549,3.52552
-0.819039,556.594,40,12.3022,62.6272,3.79242
-2.98169,567.216,40,11.5058,59.5405,3.52502
1.59919,544.474,40,13.2264,66.1424,4.1279
1.68287,552.664,40,13.4689,67.3143,4.14028
0.146465,589.565,40,13.5343,68.4066,3.92138
1.29517,546.797,40,13.1272,65.7916,4.08337
-4.43552,581.479,40,11.1253,58.224,3.36023
-1.66103,567.933,40,12.1422,62.2049,3.68493
-3.8487,585.027,40,11.4613,59.7088,3.4254
1.75277,569.635,40,13.9201,69.5341,4.15067
-4.84282,539.516,40,10.1536,53.3086,3.31603
0.284257,572.463,40,13.2127,66.7133,3.94031
1.20016,560.072,40,13.3963,67.1873,4.0696
-0.159389,553.683,40,12.5593,63.6223,3.87984
-2.5866,597.658,40,12.3161,63.5411,3.5718
1.53334,571.907,40,13.8574,69.3312,4.1182
-1.9731,522.694,40,11.0375,56.6793,3.64622
-3.28567,597.051,40,11.9644,62.0589,3.48963
1.52609,522.856,40,12.6653,63.3703,4.11713
0.293207,577.913,40,13.3432,67.3675,3.94154
-2.32901,505.413,40,10.5226,54.1817,3.60277
0.62455,527.874,40,12.3465,62.1836,3.98763
-2.74463,570.457,40,11.6817,60.3408,3.55298
-3.56136,513.617,40,10.1792,52.9117,3.45796
0.616296,504.157,40,11.788,59.3743,3.98647
1.86476,597.807,40,14.672,73.2303,4.16739
-0.420583,561.372,40,12.6038,63.9721,3.84488
-4.71679,510.38,40,9.65445,50.6378,3.32962
-1.48428,556.695,40,11.9855,61.3204,3.70713
1.96939,530.579,40,13.0747,65.2089,4.1831
-3.40545,559.27,40,11.1536,57.9068,3.47582
-4.06909,543.062,40,10.5451,55.03,3.40072
-0.894866,588.519,40,12.9691,66.0593,3.78255
-3.86262,594.662,40,11.6435,60.6647,3.42383
-2.86494,583.221,40,11.8858,61.4518,3.53875
-2.11678,540.458,40,11.3477,58.3357,3.62859
-3.35556,599.66,40,11.9831,62.1892,3.48156
-2.9412,505.003,40,10.2604,53.0794,3.52977
0.838256,509.94,40,12.0268,60.4783,4.01778
-3.58969,568.758,40,11.2593,58.5385,3.45473
-4.93681,587.04,40,11.006,57.8265,3.30595
-1.13621,552.903,40,12.0688,61.5849,3.7514
0.527547,515.998,40,12.0232,60.5983,3.97406
1.9837,573.557,40,14.1416,70.5227,4.18526
-2.78136,537.461,40,10.9899,56.7833,3.54863
0.276755,554.543,40,12.7954,64.6095,3.93927
-1.53193,566.411,40,12.1717,62.2954,3.70112
-4.50838,551.111,40,10.5133,55.0522,3.35226
-3.41341,538.001,40,10.726,55.6902,3.4749
-0.465974,575.907,40,12.9071,65.5336,3.83885
0.74865,588.973,40,13.8424,69.6541,4.0051
-2.37751,543.124,40,11.286,58.1337,3.59691
-0.689076,581.493,40,12.9185,65.7006,3.80941
0.875315,561.785,40,13.2687,66.7052,4.02304
-0.887837,593.615,40,13.085,66.6463,3.78346
-2.44861,536.614,40,11.1191,57.3054,3.58834
0.165171,573.726,40,13.1804,66.6085,3.92394
-1.65761,528.355,40,11.2976,57.8764,3.68536
1.2325,553.233,40,13.2494,66.4347,4.07428
-4.02179,547.112,40,10.644,55.5258,3.40599
-3.21727,598.903,40,12.0345,62.3894,3.49755
0.834392,525.099,40,12.3824,62.2686,4.01723
-4.6176,552.853,40,10.5,55.0298,3.34037
-4.48053,505.208,40,9.64844,50.5126,3.35531
-1.38387,515.438,40,11.1415,56.9588,3.71982
0.855325,511.136,40,12.063,60.6529,4.0202
-4.43838,587.329,40,11.2359,58.8042,3.35992
0.0732669,592.349,40,13.5594,68.5702,3.91138
1.07125,599.194,40,14.2605,71.5886,4.05103
1.0901,511.096,40,12.1727,61.0995,4.05374
0.882335,547.136,40,12.9262,64.9803,4.02404
-4.96915,515.551,40,9.65298,50.7307,3.30249
-4.47707,502.846,40,9.60469,50.2822,3.35569
0.0344625,525.95,40,12.0211,60.8089,3.90609
-3.97331,597.58,40,11.6486,60.7435,3.41141
-0.0198373,580.321,40,13.2357,66.9795,3.89871
-3.55543,568.531,40,11.2702,58.5801,3.45864
0.690978,530.644,40,12.4435,62.6415,3.99696
-3.61891,530.64,40,10.4923,54.5635,3.45141
-2.88314,514.251,40,10.4726,54.1529,3.53661
-3.54909,588.36,40,11.6663,60.6358,3.45936
-1.37339,546.282,40,11.8131,60.3875,3.72115
-4.5169,546.732,40,10.4261,54.5996,3.35134
1.11584,584.394,40,13.9324,69.9187,4.05744
-0.741418,585.864,40,12.9888,66.0841,3.80255
0.125536,560.603,40,12.8589,65.0031,3.91852
-3.00215,513.707,40,10.4118,53.888,3.52262
0.849682,523.704,40,12.3569,62.1332,4.0194
-3.27035,536.9,40,10.7657,55.8343,3.4914
0.296319,508.688,40,11.7463,59.3038,3.94197
-1.58194,542.567,40,11.6363,59.5775,3.69484
1.94947,575.614,40,14.1736,70.6995,4.1801
-3.26424,506.191,40,10.1524,52.6512,3.4921
-4.24224,536.099,40,10.3375,54.0192,3.3815
-0.488698,540.438,40,12.1014,61.4531,3.83583
0.133872,526.854,40,12.0887,61.1059,3.91966
-2.6642,599.757,40,12.3212,63.6049,3.56254
-2.81916,527.51,40,10.7701,55.664,3.54416
-4.16096,524.219,40,10.1416,52.9621,3.3905
-3.42592,575.119,40,11.4603,59.5083,3.47347
0.0176643,524.072,40,11.9703,60.5595,3.90381
0.759434,518.892,40,12.2004,61.387,4.00662
-4.60654,599.068,40,11.3828,59.6515,3.34157
-3.36009,591.773,40,11.8233,61.3622,3.48104
-4.57448,514.455,40,9.78778,51.2799,3.34506
-0.747172,527.398,40,11.69,59.4784,3.8018
-0.764429,539.532,40,11.9508,60.8133,3.79954
-3.61741,558.25,40,11.0389,57.4053,3.45158
-4.68103,599.004,40,11.3473,59.5002,3.33349
-4.31655,588.774,40,11.3192,59.1835,3.3733
-4.54973,552.071,40,10.514,55.0738,3.34775
-4.44797,506.842,40,9.69241,50.7299,3.35887
1.47575,579.35,40,14.0064,70.1061,4.10973
0.967338,554.473,40,13.143,66.0287,4.03615
1.19759,582.102,40,13.9219,69.8243,4.06923
1.87014,525.034,40,12.8886,64.3265,4.16819
-0.951144,520.781,40,11.4509,58.351,3.77525
-4.19904,593.103,40,11.4566,59.8472,3.38628
0.00265182,574.832,40,13.122,66.3934,3.90177
-3.96038,563.04,40,10.9811,57.2566,3.41286
-4.96008,569.47,40,10.6665,56.053,3.30346
0.615012,523.118,40,12.2307,61.6048,3.98629
-2.61428,558.03,40,11.4868,59.2751,3.56849
0.729249,540.22,40,12.687,63.8491,4.00236
-4.4703,512.666,40,9.79492,51.2754,3.35643
-4.27638,531.991,40,10.2441,53.5457,3.37773
-1.75826,584.597,40,12.4504,63.8307,3.67281
-0.624557,500.166,40,11.14,56.6281,3.81789
0.201292,550.896,40,12.6738,64.0312,3.9289
1.91751,555.827,40,13.6695,68.2008,4.1753
0.76537,549.918,40,12.9329,65.0696,4.00746
-4.34645,506.629,40,9.72816,50.8766,3.37001
-4.10964,576.285,40,11.172,58.3196,3.3962
0.371509,547.703,40,12.6844,64.0046,3.95236
-1.77487,588.824,40,12.5322,64.258,3.67074
-0.432108,562.066,40,12.6137,64.0277,3.84334
-2.29946,540.793,40,11.2725,58.0298,3.60635
-1.73576,518.583,40,11.0543,56.6637,3.67561
1.39853,593.059,40,14.295,71.5908,4.09843
-3.18072,530.831,40,10.6823,55.3636,3.50179
-1.56596,595.814,40,12.7864,65.4579,3.69685
-4.0541,546.993,40,10.6279,55.4554,3.40239
0.580118,515.686,40,12.0406,60.6626,3.9814
-3.96408,540.177,40,10.5336,54.925,3.41244
-2.11029,565.554,40,11.8777,61.0572,3.62938
0.212634,572.143,40,13.1684,66.5248,3.93045
0.443607,515.095,40,11.9629,60.3317,3.96236
-1.44628,545.509,40,11.7624,60.1614,3.71192
-3.89532,507.999,40,9.9336,51.7688,3.42016
-1.39978,569.601,40,12.3045,62.9121,3.7178
-3.92125,539.12,40,10.5311,54.8939,3.41725
0.18181,593.774,40,13.6498,68.9723,3.92622
-3.90238,567.529,40,11.0945,57.8219,3.41936
-2.99522,519.742,40,10.5371,54.5332,3.52343
-2.02971,594.866,40,12.5334,64.3883,3.63926
-3.18362,531.486,40,10.6942,55.4267,3.50145
-3.78169,566.82,40,11.1346,57.9766,3.43295
-2.38021,539.6,40,11.2115,57.7514,3.59659
-2.83704,552.304,40,11.2683,58.2467,3.54204
-4.08991,528.912,40,10.2618,53.5599,3.3984
-4.34548,576.799,40,11.076,57.9251,3.37012
-0.415315,526.475,40,11.8228,60.0054,3.84558
1.1351,525.044,40,12.5268,62.8562,4.06021
0.0259,586.762,40,13.4066,67.8214,3.90493
1.23703,526.901,40,12.621,63.2816,4.07494
-0.383687,506.882,40,11.3969,57.8305,3.84979
1.09201,509.865,40,12.1443,60.956,4.05401
-4.68374,577.88,40,10.946,57.3969,3.3332
0.489032,524.583,40,12.2049,61.5314,3.96868
-2.03075,506.786,40,10.6771,54.8526,3.63913
-2.34144,504.591,40,10.5003,54.0719,3.60127
-2.21969,542.431,40,11.3426,58.3551,3.61604
-0.965477,565.057,40,12.4174,63.283,3.7734
-3.66492,533.844,40,10.5362,54.811,3.44618
-0.606263,509.884,40,11.3646,57.762,3.8203
-1.39318,517.137,40,11.1741,57.1296,3.71864
-4.65694,528.447,40,10.0205,52.5329,3.3361
-0.544923,543.428,40,12.1415,61.6826,3.82839
-3.65202,530.403,40,10.4737,54.4806,3.44764
-3.83011,566.946,40,11.1154,57.8983,3.42749
1.1636,550.512,40,13.149,65.9643,4.06432
1.50088,549.82,40,13.3055,66.5854,4.11342
-0.196331,582.476,40,13.1933,66.8523,3.87487
1.35922,578.063,40,13.9123,69.6942,4.09269
-1.15799,594.086,40,12.9566,66.126,3.74861
1.07745,522.183,40,12.4307,62.4001,4.05192
-2.67091,535.25,40,10.993,56.7517,3.56174
-0.240006,531.539,40,12.0189,60.9214,3.869
-1.53995,560.765,40,12.0466,61.6587,3.70012
-3.53787,578.97,40,11.4853,59.6897,3.46065
0.988055,571.793,40,13.5644,68.1358,4.03911
-3.34691,579.638,40,11.587,60.1296,3.48256
1.2415,502.381,40,12.0357,60.3452,4.07559
-4.49486,511.147,40,9.75621,51.0826,3.35374
-0.357912,546.655,40,12.3036,62.4193,3.85322
-4.78062,543.83,40,10.2606,53.8442,3.32273
0.548067,502.743,40,11.7237,59.08,3.97692
-4.31026,575.284,40,11.0626,57.8393,3.37399
0.138096,555.048,40,12.7378,64.3846,3.92024
-1.44228,545.477,40,11.7635,60.1656,3.71243
0.672228,571.738,40,13.3974,67.4526,3.99433
-0.397098,550.584,40,12.373,62.7897,3.848
-0.168983,561.508,40,12.732,64.5018,3.87855
1.50441,552.201,40,13.3649,66.8813,4.11394
-3.45486,598.962,40,11.9215,61.9172,3.47015
-0.1683,578.772,40,13.1238,66.4864,3.87864
-4.05336,548.853,40,10.6643,55.6453,3.40247
-0.401879,510.838,40,11.4777,58.2481,3.84737
-2.67693,555.599,40,11.4082,58.8977,3.56102
-2.71461,566.881,40,11.6224,60.0207,3.55654
-2.16084,523.745,40,10.9775,56.4517,3.62321
0.477389,532.531,40,12.3841,62.4406,3.96706
-1.47006,528.783,40,11.391,58.2724,3.70892
-2.75812,518.311,40,10.6081,54.8012,3.55138
-4.67268,549.612,40,10.4152,54.6089,3.33439
0.886524,569.795,40,13.4637,67.6802,4.02463
0.0215983,588.522,40,13.4445,68.0155,3.90434
-4.55841,563.275,40,10.7236,56.1755,3.34681
-4.96684,587.71,40,11.0051,57.8355,3.30274
-1.97789,552.264,40,11.6597,59.8767,3.64563
-4.29687,588.852,40,11.3297,59.2293,3.37547
-0.838159,511.223,40,11.2909,57.487,3.78993
-0.611991,519.087,40,11.5671,58.7939,3.81955
-2.43824,553.2,40,11.4676,59.0964,3.58959
-2.62789,552.943,40,11.3759,58.709,3.56687
-3.93695,558.053,40,10.8941,56.7927,3.41548
-0.27555,569.195,40,12.8525,65.1637,3.86423
-3.84641,500.965,40,9.81535,51.1331,3.42566
1.96468,596.225,40,14.6897,73.2661,4.18239
1.72026,592.679,40,14.465,72.2731,4.14583
-1.98217,588.642,40,12.4257,63.812,3.6451
-1.08342,560.475,40,12.2596,62.5337,3.75818
-4.54654,537.12,40,10.2306,53.5879,3.3481
-4.4577,516.26,40,9.86863,51.6562,3.3578
0.94047,533.632,40,12.6357,63.4929,4.03232
-0.428756,584.986,40,13.1298,66.6457,3.84379
-2.28085,574.202,40,11.9778,61.6517,3.60861
-0.216052,538.635,40,12.1908,61.7818,3.87222
-3.28685,513.057,40,10.2808,53.3263,3.48949
-4.37605,510.663,40,9.7939,51.2323,3.36676
1.84021,500.387,40,12.2693,61.2493,4.16371
1.58989,506.367,40,12.2962,61.4951,4.12653
0.896575,545.166,40,12.8868,64.7754,4.02606
0.933325,525.996,40,12.4515,62.5702,4.0313
-2.31677,521.098,40,10.8545,55.8853,3.60426
-4.39979,555.535,40,10.6443,55.691,3.36415
-3.03987,576.252,40,11.6619,60.3753,3.51821
-4.66986,598.337,40,11.3398,59.4556,3.3347
-3.32363,522.494,40,10.4545,54.2426,3.48524
1.96557,599.913,40,14.7811,73.7213,4.18252
-4.35317,590.967,40,11.3445,59.3331,3.36927
-3.6693,518.847,40,10.2384,53.2637,3.44568
-1.30853,582.567,40,12.63,64.5324,3.72939
1.28239,551.426,40,13.2317,66.3218,4.08152
-2.42714,557.774,40,11.5675,59.6064,3.59093
-4.14332,555.929,40,10.7627,56.198,3.39246
-0.811577,534.056,40,11.8076,60.1056,3.79339
0.451901,599.352,40,13.9242,70.2189,3.96352
-0.981262,579.775,40,12.733,64.8986,3.77136
-2.44974,560.083,40,11.6049,59.8096,3.58821
0.0556178,597.314,40,13.6636,69.1062,3.90897
1.81389,550.805,40,13.4918,67.3648,4.15978
1.3125,570.194,40,13.6981,68.6442,4.08589
-1.41168,507.375,40,10.9551,56.0179,3.7163
1.61728,580.264,40,14.1057,70.5303,4.13057
-2.1138,564.884,40,11.8619,60.9779,3.62895
1.81122,564.121,40,13.8166,68.9876,4.15938
1.85516,532.729,40,13.0699,65.2386,4.16595
-3.57798,544.825,40,10.7905,56.0965,3.45607
-1.75592,544.016,40,11.5872,59.4042,3.6731
-4.02708,553.526,40,10.7665,56.1671,3.4054
0.260898,597.968,40,13.7888,69.634,3.93709
0.743814,576.391,40,13.5441,68.1556,4.00441
-3.87374,502.17,40,9.82814,51.2106,3.42258
1.50366,593.073,40,14.3537,71.8298,4.11383
-0.563602,584.823,40,13.0568,66.3416,3.82593
-3.1756,569.34,40,11.4596,59.3898,3.50238
