Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-0.812684,514.064,40,11.3651,57.8535,3.79325
-3.73048,559.13,40,11.0062,57.2852,3.43874
-2.11881,541.557,40,11.3698,58.4505,3.62834
0.588459,520.617,40,12.1597,61.2588,3.98257
-4.89865,566.735,40,10.6417,55.896,3.31004
-0.972448,537.598,40,11.8108,60.1943,3.7725
-3.67365,540.231,40,10.6585,55.4512,3.44519
-4.42396,534.775,40,10.2365,53.5677,3.3615
-4.30676,589.536,40,11.3383,59.279,3.37438
-1.04166,553.361,40,12.1239,61.8225,3.76356
1.04277,525.202,40,12.4857,62.6922,4.04694
1.63762,591.156,40,14.3818,71.9002,4.13358
-1.1584,578.452,40,12.6154,64.3849,3.74856
0.285415,535.637,40,12.3633,62.424,3.94047
0.798299,585.434,40,13.7858,69.3443,4.01211
-3.95155,537.9,40,10.4945,54.7157,3.41385
1.68372,502.821,40,12.2546,61.2451,4.14041
-3.27927,503.541,40,10.0932,52.3501,3.49037
-0.111006,598.08,40,13.5921,68.8296,3.88637
1.25052,569.374,40,13.6455,68.4118,4.07689
-3.7259,502.25,40,9.88835,51.4653,3.43926
-0.809309,519.033,40,11.4764,58.419,3.79369
-3.9723,580.441,40,11.315,59.0032,3.41152
-1.22083,599.834,40,13.0495,66.6317,3.74057
0.106858,580.775,40,13.3119,67.3021,3.91596
-2.03611,502.075,40,10.5756,54.3334,3.63847
-4.26762,551.277,40,10.6192,55.5026,3.3787
-1.53582,520.25,40,11.178,57.2114,3.70064
-3.58676,547.568,40,10.841,56.3628,3.45507
-4.88362,549.19,40,10.3186,54.1921,3.31165
-0.0784884,504.75,40,11.4857,58.1489,3.89077
-1.11763,584.191,40,12.7611,65.1085,3.75379
-3.1798,543.307,40,10.9337,56.6665,3.5019
-4.68979,537.691,40,10.1822,53.3946,3.33254
-2.44365,546.934,40,11.3352,58.4168,3.58894
-4.77099,533.228,40,10.0645,52.8112,3.32377
-4.202,557.424,40,10.7661,56.2416,3.38595
-4.91085,508.518,40,9.54385,50.1341,3.30873
-2.45976,539.497,40,11.1739,57.5926,3.587
-0.8752,598.555,40,13.2005,67.228,3.78511
1.47823,557.84,40,13.4877,67.5086,4.1101
-4.6493,561.88,40,10.6577,55.8704,3.33693
-3.23623,503.893,40,10.1177,52.4598,3.49535
-0.590725,586.405,40,13.0781,66.4636,3.82235
-1.54974,511.184,40,10.9772,56.1894,3.69888
0.93713,516.015,40,12.217,61.3904,4.03184
-2.83876,565.073,40,11.528,59.59,3.54184
1.0724,564.775,40,13.4419,67.4789,4.05119
-2.42518,584.239,40,12.1173,62.4384,3.59116
-4.50611,583.507,40,11.1323,58.2926,3.35251
-2.64112,559.169,40,11.4979,59.3447,3.56529
0.0835865,547.391,40,12.5353,63.3867,3.91279
-3.57531,543.387,40,10.7632,55.9533,3.45637
-4.72122,520.52,40,9.8445,51.6364,3.32914
-1.9876,514.719,40,10.8629,55.7887,3.64443
-3.72199,553.49,40,10.8989,56.723,3.4397
1.95845,573.095,40,14.1165,70.41,4.18145
1.37848,590.949,40,14.2331,71.291,4.0955
-4.29051,587.223,40,11.3012,59.0776,3.37617
0.429839,575.169,40,13.3509,67.3386,3.96045
1.6932,539.142,40,13.1446,65.6887,4.14181
-4.16408,505.922,40,9.78638,51.1083,3.39016
-4.67597,511.544,40,9.69248,50.821,3.33404
-0.0540008,537.117,40,12.2339,61.9258,3.89408
-4.16515,592.464,40,11.4599,59.8488,3.39004
-3.56633,516.292,40,10.2302,53.1788,3.4574
-1.6485,518.532,40,11.0915,56.8169,3.6865
-2.57691,537.387,40,11.0784,57.1512,3.57295
-2.49211,509.659,40,10.5423,54.3507,3.58312
-4.75033,579.845,40,10.9536,57.4669,3.326
-3.59956,588.88,40,11.653,60.5901,3.45361
-4.11305,562.204,40,10.8975,56.8883,3.39582
-2.94394,518.824,40,10.5401,54.5273,3.52945
0.169096,568.145,40,13.0542,65.9687,3.92448
0.584076,599.414,40,13.9977,70.5207,3.98196
-4.79609,534.679,40,10.0816,52.9114,3.32106
0.473106,555.374,40,12.9132,65.1103,3.96647
-2.93324,525.486,40,10.68,55.2465,3.53071
-4.76341,589.204,40,11.1245,58.3694,3.32458
-3.56772,554.274,40,10.9822,57.0885,3.45724
-3.24692,511.572,40,10.2674,53.2408,3.49411
-3.65438,558.473,40,11.0269,57.3594,3.44737
-3.93127,531.936,40,10.3866,54.1447,3.41612
-2.79386,544.19,40,11.1219,57.471,3.54715
-0.806799,573.072,40,12.6726,64.5065,3.79401
-0.675385,598.417,40,13.3017,67.6423,3.81121
-1.01818,513.399,40,11.2588,57.4008,3.76659
-1.99711,514.799,40,10.8605,55.7802,3.64326
-1.48935,539.111,40,11.6046,59.3739,3.70649
-0.208572,523.179,40,11.8445,60.0233,3.87322
1.06226,568.691,40,13.5298,67.9251,4.04974
-2.5471,544.68,40,11.2421,57.9825,3.57652
-4.88783,506.113,40,9.5076,49.9346,3.3112
-3.66169,504.078,40,9.94999,51.7603,3.44654
0.960142,580.668,40,13.76,69.1323,4.03512
1.66974,577.613,40,14.0698,70.324,4.13834
0.530754,586.297,40,13.6629,68.8612,3.9745
-1.71974,501.341,40,10.6936,54.8079,3.6776
-1.57535,547.729,40,11.7501,60.157,3.69567
-3.10731,591.18,40,11.9317,61.8043,3.51033
-1.78843,527.718,40,11.2256,57.5645,3.66906
-3.49283,554.652,40,11.0228,57.2662,3.4658
-0.977652,553.347,40,12.1543,61.9474,3.77182
0.726795,507.218,40,11.9108,59.9439,4.00201
-2.07962,525.18,40,11.0432,56.7544,3.63314
-0.83704,538.091,40,11.8848,60.5105,3.79007
-1.64415,587.162,40,12.5617,64.3458,3.68704
-0.0899916,511.939,40,11.644,58.9555,3.88921
-1.17058,587.294,40,12.8021,65.3436,3.74699
-0.489726,517.113,40,11.5787,58.7989,3.8357
1.83617,555.849,40,13.6271,68.0293,4.16311
-0.0842826,573.111,40,13.0383,66.0121,3.88998
-1.48797,566.544,40,12.1958,62.3979,3.70666
0.222968,530.165,40,12.2072,61.664,3.93187
-3.38209,500.515,40,9.99123,51.8626,3.47851
-3.91721,531.601,40,10.3859,54.1354,3.4177
0.45502,571.621,40,13.2816,66.9766,3.96395
-2.66829,506.953,40,10.4129,53.7559,3.56205
-2.41476,582.887,40,12.0943,62.3149,3.59242
-4.01595,545.359,40,10.6124,55.3584,3.40664
-1.89223,530.323,40,11.2346,57.6562,3.65619
1.91205,594.29,40,14.6123,72.9077,4.17448
-1.55256,598.228,40,12.845,65.7513,3.69853
0.319363,557.456,40,12.884,65.0367,3.94515
-3.13345,593.244,40,11.9609,61.9677,3.50729
-2.88441,553.819,40,11.2778,58.3172,3.53646
-3.08753,579.278,40,11.7008,60.5988,3.51264
-4.66079,539.241,40,10.2236,53.5992,3.33568
1.87698,581.269,40,14.2728,71.2318,4.16922
-1.19489,501.65,40,10.9247,55.7714,3.74388
-3.68871,520.177,40,10.2566,53.3666,3.44348
-0.614301,534.757,40,11.9152,60.5643,3.81924
-0.230353,571.451,40,12.9263,65.516,3.8703
-0.939904,542.999,40,11.9447,60.8622,3.77671
1.16803,550.902,40,13.1606,66.0203,4.06496
-0.633834,506.207,40,11.2704,57.2952,3.81667
-0.232736,559.359,40,12.6516,64.1248,3.86998
-4.58029,514.046,40,9.7777,51.2294,3.34443
-2.36262,521.293,40,10.8388,55.8237,3.59871
0.0400341,592.338,40,13.5415,68.4967,3.90685
0.0261805,536.876,40,12.2669,62.0558,3.90497
0.711811,597.262,40,14.017,70.5521,3.9999
-0.541622,575.729,40,12.8649,65.3558,3.82883
-1.70594,536.994,40,11.4603,58.7316,3.67933
-3.02523,546.883,40,11.074,57.3253,3.51992
0.235885,530.796,40,12.2279,61.7627,3.93365
-0.701965,590.621,40,13.1146,66.7045,3.80772
0.395779,528.77,40,12.2576,61.8396,3.95572
1.19018,567.656,40,13.5725,68.0756,4.06816
0.430813,557.35,40,12.9378,65.2544,3.96059
-0.61694,573.325,40,12.7732,64.9268,3.81889
-0.780505,501.383,40,11.0988,56.4844,3.79744
0.771876,541.266,40,12.7327,64.0591,4.00838
-1.5412,552.131,40,11.8605,60.7069,3.69996
-0.150307,532.011,40,12.072,61.1497,3.88107
-1.09756,529.572,40,11.5772,59.0591,3.75636
1.8302,578.613,40,14.1819,70.8021,4.16222
-3.53944,593.307,40,11.769,61.1648,3.46047
-0.258288,595.502,40,13.4556,68.2128,3.86655
0.709061,585.736,40,13.7451,69.1845,3.99951
-3.56868,582.332,40,11.5377,59.9764,3.45713
-0.924852,510.469,40,11.2358,57.2436,3.77866
1.22252,509.223,40,12.1907,61.1305,4.07284
-4.67935,577.16,40,10.9342,57.3335,3.33367
0.686528,586.74,40,13.7565,69.2537,3.99634
-3.37449,518.263,40,10.3487,53.7148,3.47938
-3.41748,595.602,40,11.8725,61.6446,3.47444
-1.12251,510.545,40,11.1502,56.8918,3.75316
-1.03306,589.332,40,12.9164,65.8592,3.76467
-3.63706,505.989,40,9.99762,51.9981,3.44934
0.181135,591.858,40,13.6054,68.7484,3.92613
-0.83108,548.603,40,12.1199,61.7043,3.79085
1.60699,581.131,40,14.1211,70.6128,4.12905
-3.08279,559.872,40,11.3109,58.5777,3.51319
-0.132433,588.676,40,13.3671,67.7013,3.88348
-1.63666,536.693,40,11.4854,58.8292,3.68798
1.93714,577.747,40,14.2193,70.9341,4.17825
-2.16745,524.221,40,10.9846,56.491,3.6224
-3.31039,519.259,40,10.3952,53.9298,3.48677
-4.08668,528.283,40,10.2509,53.5018,3.39876
-0.964942,576.927,40,12.6785,64.6134,3.77347
1.0071,558.808,40,13.2662,66.6286,4.04183
-2.60286,572.2,40,11.7838,60.8026,3.56985
1.76384,528.613,40,12.9232,64.549,4.15232
-0.13821,530.284,40,12.0385,60.9746,3.8827
-0.940369,515.139,40,11.3317,57.7387,3.77665
1.30523,560.733,40,13.467,67.4898,4.08484
-2.49758,550.216,40,11.3788,58.6654,3.58246
0.375239,569.392,40,13.1886,66.547,3.95288
0.862955,584.944,40,13.809,69.428,4.02128
1.12156,598.244,40,14.2658,71.5888,4.05826
1.60831,519.281,40,12.6188,63.1001,4.12925
1.72712,585.262,40,14.2878,71.384,4.14685
-2.0887,501.848,40,10.5488,54.2171,3.63202
-3.31918,554.439,40,11.0956,57.5672,3.48576
1.10625,571.865,40,13.6286,68.3991,4.05606
0.964791,540.376,40,12.8075,64.3447,4.03579
-3.1995,510.158,40,10.2585,53.1752,3.49961
-4.85985,553.274,40,10.4053,54.6376,3.3142
1.11751,548.54,40,13.0784,65.6325,4.05768
-1.17947,558.542,40,12.1711,62.127,3.74586
1.71284,500.534,40,12.2126,61.0224,4.14473
0.872007,554.313,40,13.0905,65.8112,4.02257
-4.3859,566.673,40,10.8638,56.8333,3.36567
-1.57787,531.209,40,11.3945,58.3379,3.69535
-1.00121,574.802,40,12.6138,64.3009,3.76878
-2.54249,563.133,40,11.6251,59.9558,3.57707
0.26343,501.089,40,11.556,58.357,3.93744
-2.17049,508.93,40,10.6629,54.8378,3.62203
0.699253,536.63,40,12.5879,63.3647,3.99813
-0.557905,529.624,40,11.827,60.0908,3.82668
-1.52951,564.006,40,12.1212,62.0357,3.70143
-3.39426,561.25,40,11.1981,58.1329,3.47711
-1.97627,552.163,40,11.6584,59.8688,3.64583
-1.35145,525.838,40,11.3808,58.1684,3.72393
1.44492,555.648,40,13.4174,67.1728,4.10522
-4.884,561.699,40,10.5534,55.4259,3.31161
1.56828,508.567,40,12.3393,61.7204,4.12334
1.50848,507.731,40,12.2906,61.5031,4.11454
1.58976,590.828,40,14.3472,71.7522,4.12651
-0.485115,595.225,40,13.3301,67.6906,3.83631
-3.38818,561.433,40,11.2045,58.1632,3.4778
-4.21947,547.744,40,10.5717,55.2336,3.38402
1.74738,509.134,40,12.439,62.1383,4.14987
-3.0058,585.376,40,11.8627,61.3988,3.52219
-3.49518,559.529,40,11.1187,57.7654,3.46553
-4.74161,572.06,40,10.8103,56.7115,3.32694
-1.4037,599.809,40,12.955,66.2402,3.71731
1.20216,593.023,40,14.1856,71.1447,4.06989
-0.635236,519.816,40,11.5728,58.8329,3.81649
-1.01367,525.401,40,11.5241,58.7512,3.76717
-3.04425,538.775,40,10.9015,56.4408,3.51769
-2.33614,517.741,40,10.7763,55.4906,3.60191
-3.16288,521.024,40,10.4924,54.3722,3.50386
1.70675,515.269,40,12.5692,62.8068,4.14383
-1.86822,530.51,40,11.2493,57.721,3.65916
-4.75624,547.82,40,10.3461,54.2825,3.32536
-0.718838,569.014,40,12.6265,64.2296,3.80551
0.468782,542.741,40,12.6173,63.6205,3.96586
1.16911,577.095,40,13.7869,69.1617,4.06512
-4.25625,559.314,40,10.779,56.3327,3.37995
-3.52465,566.08,40,11.2355,58.3858,3.46216
-2.20197,592.995,40,12.4087,63.8312,3.6182
-1.42587,568.061,40,12.2585,62.6896,3.7145
-2.24663,520.021,40,10.8623,55.8958,3.61276
-1.4049,533.551,40,11.5234,58.9207,3.71716
-2.39753,573.05,40,11.8983,61.2972,3.5945
-0.166443,547.872,40,12.424,62.9405,3.87889
-2.09945,580.185,40,12.1902,62.6586,3.63071
-3.43733,508.662,40,10.1314,52.6124,3.47216
-0.359042,502.633,40,11.3124,57.3907,3.85307
-1.73184,558.683,40,11.911,61.053,3.6761
-3.13969,559.951,40,11.2868,58.4783,3.50656
-1.09314,568.646,40,12.4335,63.4256,3.75693
-3.95931,597.847,40,11.6604,60.7982,3.41298
-2.75382,576.135,40,11.7936,60.9234,3.55189
0.541063,529.148,40,12.3361,62.1692,3.97594
-0.523797,502.337,40,11.2328,57.0568,3.83119
-3.63973,563.07,40,11.1243,57.8591,3.44904
-2.18845,565.787,40,11.8457,60.929,3.61984
-0.64172,590.532,40,13.1438,66.8226,3.81563
-2.79655,508.13,40,10.3838,53.6581,3.54683
-2.38331,532.154,40,11.0555,56.9488,3.59621
-4.31348,508.641,40,9.77981,51.1336,3.37364
-4.45364,588.997,40,11.2609,58.9419,3.35825
-1.16327,533.303,40,11.6285,59.3503,3.74793
1.08247,504.92,40,12.0221,60.3467,4.05264
0.874096,503.74,40,11.8971,59.8107,4.02287
-0.930425,597.668,40,13.1522,67.0102,3.77794
-2.64292,598.031,40,12.2961,63.4654,3.56507
1.60595,559.984,40,13.6067,68.041,4.1289
-3.86807,535.948,40,10.4916,54.6653,3.42322
-3.92816,505.197,40,9.86574,51.4282,3.41647
-3.64072,584.057,40,11.5384,60.0136,3.44893
1.26536,553.29,40,13.2677,66.5103,4.07904
-1.94537,544.783,40,11.5167,59.1273,3.64963
-1.55996,586.372,40,12.5867,64.4329,3.6976
-2.45319,571.993,40,11.8501,61.0746,3.58779
-2.13521,588.6,40,12.3494,63.4943,3.62634
-1.69511,504.538,40,10.7723,55.201,3.68068
-3.09653,500.678,40,10.1095,52.3612,3.51159
-0.0684133,539.081,40,12.2717,62.1237,3.89213
-1.16609,510.033,40,11.1199,56.7556,3.74757
1.93992,550.199,40,13.5428,67.5577,4.17867
-0.36598,518.989,40,11.6773,59.2452,3.85215
-1.04408,518.403,40,11.3569,57.9124,3.76325
-2.89555,567.158,40,11.5443,59.7002,3.53514
-0.440715,583.266,40,13.0851,66.4245,3.8422
-2.80375,538.793,40,11.0072,56.8829,3.54598
1.7451,568.362,40,13.8849,69.3619,4.14953
-1.33902,526.55,40,11.4018,58.2704,3.72551
0.10154,534.353,40,12.2453,61.9122,3.91524
1.34311,556.901,40,13.3946,67.1087,4.09035
-2.39203,538.929,40,11.1923,57.6576,3.59516
-0.284589,583.571,40,13.1724,66.7903,3.86302
-2.26035,595.729,40,12.437,64.0052,3.6111
0.467753,518.971,40,12.0643,60.8322,3.96572
-3.01355,504.435,40,10.2192,52.8958,3.52129
-0.317295,518.649,40,11.6919,59.2981,3.85865
-1.87443,573.754,40,12.1633,62.4137,3.6584
-2.22302,540.7,40,11.3049,58.1626,3.61563
-0.65107,558.431,40,12.4247,63.1714,3.8144
0.752474,553.246,40,13.0046,65.4367,4.00564
-1.32385,564.141,40,12.2232,62.4606,3.72744
-3.3968,598.179,40,11.9337,61.9528,3.47681
0.800626,572.805,40,13.4897,67.8533,4.01244
-3.06423,518.118,40,10.4752,54.2417,3.51536
-3.77338,527.67,40,10.369,53.9867,3.43389
-0.475677,535.796,40,12.0036,60.9505,3.83756
-1.78999,596.664,40,12.6914,65.082,3.66886
-4.77284,551.411,40,10.4069,54.6087,3.32357
-1.26347,541.608,40,11.763,60.0818,3.73513
-4.48395,599.586,40,11.4493,59.9423,3.35493
-2.6855,500.937,40,10.2823,53.0884,3.56
-3.70237,583.82,40,11.5052,59.8694,3.44193
0.244819,570.739,40,13.1527,66.4293,3.93488
-4.79801,591.187,40,11.1463,58.4997,3.32085
-2.65862,543.949,40,11.1772,57.6968,3.5632
-1.95485,597.152,40,12.619,64.7913,3.64847
-1.77123,576.519,40,12.272,62.9225,3.67119
-0.551986,566.763,40,12.6593,64.3167,3.82746
-3.48927,591.54,40,11.7576,61.0818,3.4662
-0.156757,579.096,40,13.1371,66.5481,3.8802
0.447854,518.236,40,12.0378,60.7078,3.96295
-1.3598,570.471,40,12.3428,63.0889,3.72287
-3.24204,501.748,40,10.0722,52.2266,3.49468
-2.47845,576.727,40,11.9361,61.53,3.58476
-4.264,582.649,40,11.2252,58.6682,3.3791
-0.48749,503.393,40,11.2724,57.2429,3.83599
1.76208,591.837,40,14.4679,72.2654,4.15205
1.56992,575.673,40,13.9684,69.8681,4.12358
1.18515,512.505,40,12.2515,61.452,4.06743
-1.99675,549.098,40,11.5842,59.4973,3.64331
0.154922,570.952,40,13.1114,66.2648,3.92254
-2.64515,581.775,40,11.9608,61.7359,3.56481
0.578759,596.186,40,13.9194,70.1291,3.98121
-0.583069,514.473,40,11.4773,58.325,3.82336
-0.772227,599.941,40,13.2848,67.6055,3.79853
-3.24064,567.947,40,11.4018,59.1199,3.49484
1.27595,593.19,40,14.2303,71.3304,4.08058
-2.76297,575.857,40,11.7836,60.876,3.55081
-1.04785,573.81,40,12.5689,64.0944,3.76276
1.55529,545.701,40,13.2337,66.2,4.12143
-2.29519,547.886,40,11.4223,58.799,3.60687
-2.04131,501.319,40,10.5575,54.2425,3.63783
-4.95658,562.275,40,10.5332,55.3512,3.30383
-0.846687,509.488,40,11.2488,57.2763,3.78882
1.78086,544.655,40,13.3241,66.5436,4.15485
-1.83801,532.284,40,11.3005,57.9702,3.6629
1.48412,510.971,40,12.3573,61.848,4.11096
-0.717316,535.993,40,11.8945,60.5052,3.80571
-2.4221,530.991,40,11.0143,56.7534,3.59153
0.687454,541.159,40,12.6883,63.8756,3.99647
1.63636,508.339,40,12.3664,61.8251,4.13339
-3.12687,560.994,40,11.3136,58.6115,3.50805
-1.69714,516.166,40,11.0197,56.4695,3.68042
-2.07412,518.717,40,10.9097,56.0658,3.63381
-0.536882,593.56,40,13.2658,67.3901,3.82946
-4.25115,571.657,40,11.0191,57.5854,3.38052
0.945038,504.915,40,11.9579,60.0847,4.03297
1.97516,573.23,40,14.1289,70.4636,4.18397
0.776058,578.586,40,13.6128,68.4849,4.00897
1.2886,509.344,40,12.2249,61.2726,4.08242
-4.64593,575.368,40,10.9151,57.2179,3.33729
-3.45216,566.938,40,11.2854,58.612,3.47046
-1.59691,543.563,40,11.6507,59.6582,3.69296
1.99073,561.62,40,13.8511,69.0701,4.18632
-1.318,510.423,40,11.0618,56.5236,3.72818
-4.99864,582.947,40,10.9018,57.3072,3.29934
-3.35122,521.009,40,10.4132,54.0401,3.48206
-4.04836,579.196,40,11.2562,58.7313,3.40303
-0.271067,503.416,40,11.3692,57.6413,3.86484
-4.241,510.855,40,9.85119,51.4776,3.38164
-0.121486,535.003,40,12.1536,61.5499,3.88495
-4.63026,552.194,40,10.4821,54.9415,3.339
-0.0245672,531.302,40,12.1154,61.3127,3.89807
-0.985238,583.066,40,12.8032,65.2586,3.77084
0.163559,515.979,40,11.853,59.901,3.92372
-4.04672,590.8,40,11.4825,59.9111,3.40321
-3.03429,517.081,40,10.4668,54.1856,3.51886
-1.16478,500.59,40,10.9146,55.7071,3.74774
1.12494,501.918,40,11.9703,60.0684,4.05875
-3.70788,584.619,40,11.5184,59.9406,3.4413
-1.88235,533.996,40,11.3169,58.074,3.65742
-2.68971,510.492,40,10.4767,54.0937,3.5595
-0.718303,553.125,40,12.2741,62.4371,3.80558
-1.11151,522.254,40,11.4109,58.217,3.75457
-0.986284,530.266,40,11.6433,59.3472,3.77071
-1.97016,526.378,40,11.1166,57.0843,3.64658
-2.8812,564.353,40,11.4938,59.4325,3.53683
0.983666,521.63,40,12.3723,62.1496,4.03848
-0.445595,580.973,40,13.0311,66.1531,3.84155
-4.26629,505.102,40,9.7303,50.856,3.37884
-3.42491,589.513,40,11.7476,60.9997,3.47358
-2.29703,514.291,40,10.7211,55.1903,3.60665
-0.823274,581.686,40,12.8547,65.4416,3.79187
-0.0579024,538.747,40,12.2692,62.106,3.89355
-3.75053,561.527,40,11.0445,57.4934,3.43648
1.1582,567.222,40,13.5453,67.9551,4.06354
-4.71128,583.902,40,11.0477,57.9428,3.33022
-2.75123,566.627,40,11.6002,59.9229,3.5522
-2.6124,556.967,40,11.4658,59.1657,3.56871
-2.77523,591.451,40,12.0968,62.4998,3.54935
-4.51774,599.575,40,11.4334,59.8751,3.35124
0.925003,580.554,40,13.7385,69.0421,4.03011
-2.30211,546.519,40,11.3907,58.6392,3.60603
0.329218,529.537,40,12.2435,61.7989,3.94651
-0.549156,541.497,40,12.0963,61.4551,3.82783
-2.122,516.066,40,10.8333,55.6935,3.62795
-4.21769,522.368,40,10.0827,52.6777,3.38422
-1.96168,556.157,40,11.7495,60.3302,3.64762
-0.65012,505.143,40,11.2395,57.145,3.81453
-4.43717,533.876,40,10.2138,53.4545,3.36005
1.53439,503.436,40,12.1988,61.0325,4.11835
-1.42879,531.911,40,11.4771,58.6947,3.71413
-1.97173,530.067,40,11.1938,57.4814,3.64639
-4.79043,599.117,40,11.2993,59.2992,3.32167
-3.81681,507.646,40,9.9581,51.8648,3.42899
-3.09161,543.547,40,10.9773,56.8535,3.51216
-0.863507,553.337,40,12.2089,62.1724,3.78663
-3.99513,590.698,40,11.5044,60.0013,3.40897
-0.247426,580.956,40,13.1325,66.5696,3.868
0.702064,543.982,40,12.7618,64.2385,3.99853
-3.55934,514.393,40,10.1955,52.9952,3.4582
-4.22553,585.75,40,11.3025,59.0543,3.38335
-4.48314,546.485,40,10.4357,54.6351,3.35502
1.0196,589.849,40,14.0099,70.3574,4.04362
-0.406694,596.032,40,13.3893,67.9519,3.84672
-4.90706,518.293,40,9.72882,51.1042,3.30914
-1.90533,538.675,40,11.4056,58.5396,3.65457
0.0597416,530.893,40,12.1461,61.4297,3.90954
-1.73346,553.68,40,11.8035,60.5031,3.6759
1.43359,599.512,40,14.4702,72.4497,4.10356
-2.01177,514.119,40,10.8398,55.6804,3.64146
-0.254875,581.241,40,13.1351,66.5864,3.86701
1.86895,511.971,40,12.5673,62.7238,4.16802
1.99976,513.304,40,12.6639,63.146,4.18768
-4.70299,508.609,40,9.62633,50.4849,3.33111
0.41914,517.162,40,11.9994,60.5269,3.95897
-0.116176,500.01,40,11.361,57.5339,3.88567
-1.45375,510.105,40,10.9957,56.2434,3.71098
-4.40306,513.739,40,9.84214,51.4955,3.36379
0.893106,581.04,40,13.7329,69.0303,4.02557
-1.31398,562.999,40,12.2032,62.3539,3.72869
-2.70013,531.811,40,10.9096,56.3339,3.55826
1.88967,568.476,40,13.9655,69.6918,4.17112
0.287808,566.513,40,13.0772,66.0273,3.9408
-1.94265,553.201,40,11.6959,60.0461,3.64997
-3.14987,524.275,40,10.5634,54.7344,3.50537
1.7401,504.188,40,12.3147,61.5205,4.14878
-1.22917,577.65,40,12.5628,64.1503,3.7395
-3.73954,570.77,40,11.2312,58.4606,3.43772
-2.62123,574.348,40,11.8194,60.9948,3.56766
0.255074,582.856,40,13.4373,67.8616,3.93629
0.661121,562.156,40,13.1671,66.2987,3.99276
0.946783,509.011,40,12.0557,60.5756,4.03322
-4.41397,505.457,40,9.67922,50.6474,3.36259
-1.22196,583.314,40,12.6895,64.7943,3.74042
-4.09754,565.263,40,10.9637,57.2268,3.39755
-1.92483,598.302,40,12.6584,64.9788,3.65217
-0.0978646,553.742,40,12.5909,63.7537,3.88815
-0.396625,585.659,40,13.1615,66.7907,3.84806
-0.954196,522.02,40,11.4768,58.4841,3.77486
1.79639,596.954,40,14.6123,72.9688,4.15717
0.655997,544.55,40,12.7522,64.212,3.99204
-4.82633,510.631,40,9.61641,50.4817,3.31781
-0.405594,576.605,40,12.9535,65.7393,3.84687
0.596702,505.953,40,11.821,59.5489,3.98373
0.71,531.961,40,12.4836,62.8347,3.99964
-4.02449,544.737,40,10.5967,55.2799,3.40569
-1.68193,558.376,40,11.928,61.1172,3.68232
-2.37221,515.068,40,10.7052,55.1401,3.59755
1.71388,504.328,40,12.3057,61.4869,4.14489
-3.2444,562.898,40,11.2987,58.5872,3.4944
-3.82204,518.03,40,10.1597,52.9167,3.4284
-0.524698,526.079,40,11.7632,59.7517,3.83107
0.518157,587.618,40,13.687,68.9888,3.97274
1.15292,594.233,40,14.1874,71.1792,4.06278
-2.14793,580.563,40,12.1747,62.6018,3.62478
-2.17517,581.661,40,12.1845,62.6652,3.62146
-0.618424,504.704,40,11.2438,57.1531,3.8187
-1.65503,577.947,40,12.3592,63.3139,3.68568
-4.82423,577.189,40,10.8708,57.0657,3.31803
-1.64722,534.998,40,11.4443,58.6235,3.68666
-1.17561,529.543,40,11.5409,58.9087,3.74635
-4.87667,526.653,40,9.89792,51.9801,3.31239
1.97366,523.309,40,12.8977,64.3241,4.18374
0.322589,523.094,40,12.0914,61.0341,3.9456
-1.92203,577.816,40,12.2263,62.7595,3.65251
-1.06548,598.101,40,13.0918,66.77,3.76049
1.32024,554.629,40,13.3281,66.7867,4.08702
-2.05747,517.963,40,10.901,56.0143,3.63585
0.0942541,571.546,40,13.0939,66.2062,3.91424
1.78426,506.262,40,12.3866,61.8595,4.15536
-1.4656,565.258,40,12.1789,62.3009,3.70948
-4.79184,582.002,40,10.9759,57.6025,3.32152
-1.83302,515.584,40,10.9481,56.1604,3.66352
1.81556,547.275,40,13.4062,66.9366,4.16003
-3.96732,559.142,40,10.902,56.8473,3.41208
-3.76222,534.012,40,10.4983,54.6554,3.43515
-0.604908,542.353,40,12.0889,61.4429,3.82048
-0.760825,591.582,40,13.1056,66.6877,3.80002
0.121076,513.089,40,11.767,59.4853,3.91791
-4.7781,546.598,40,10.3139,54.1227,3.323
0.0007231,550.619,40,12.5684,63.5929,3.90151
-4.24319,591.992,40,11.4148,59.6493,3.3814
-3.4678,553.556,40,11.0121,57.1995,3.46866
-1.42787,586.146,40,12.6478,64.6812,3.71425
-4.09326,513.773,40,9.96668,52.0212,3.39802
-0.353124,527.336,40,11.8711,60.2227,3.85386
-3.55052,571.338,40,11.3281,58.8788,3.4592
-4.15197,560.843,40,10.8541,56.6788,3.3915
-3.13755,541.856,40,10.923,56.5925,3.50681
1.40865,580.721,40,14.0031,70.1237,4.09991
1.79012,515.165,40,12.6072,62.9589,4.15623
1.63899,574.719,40,13.9826,69.9041,4.13378
-1.79203,597.438,40,12.7068,65.1621,3.66861
-2.90716,589.372,40,11.9909,62.0153,3.53378
0.700309,543.698,40,12.7542,64.2014,3.99828
0.0244379,557.526,40,12.7378,64.4391,3.90473
-0.188036,560.89,40,12.7085,64.3918,3.87598
-0.446132,593.509,40,13.312,67.5794,3.84148
-4.51538,562.801,40,10.7332,56.2071,3.3515
-1.88369,545.612,40,11.5625,59.3347,3.65725
1.20885,559.631,40,13.3903,67.1529,4.07086
-2.06073,598.704,40,12.5987,64.7391,3.63545
-3.04582,562.25,40,11.3758,58.8969,3.51751
-3.33607,556.984,40,11.139,57.7999,3.48381
-1.51257,549.154,40,11.81,60.435,3.70356
-3.39179,503.614,40,10.0492,52.1672,3.47739
-2.81229,568.413,40,11.6084,59.9935,3.54497
-4.25837,582.834,40,11.2313,58.6975,3.37972
-2.35229,596.133,40,12.3999,63.8593,3.59996
-1.3406,560.537,40,12.137,62.0284,3.72531
-0.394229,582.364,40,13.0887,66.4199,3.84838
-1.84605,550.346,40,11.6802,59.9218,3.66191
1.05572,507.038,40,12.0599,60.5487,4.0488
1.78213,559.49,40,13.6877,68.3588,4.15504
-0.62871,583.431,40,12.9924,66.0466,3.81734
0.0695046,522.321,40,11.9546,60.4566,3.91087
1.87435,549.488,40,13.4911,67.3316,4.16883
0.0227315,503.324,40,11.4987,58.1713,3.9045
0.564696,596.616,40,13.9218,70.1485,3.97925
-2.96339,521.075,40,10.5776,54.7294,3.52717
-4.10175,502.318,40,9.74112,50.8473,3.39708
-1.02893,596.523,40,13.0762,66.6717,3.7652
-3.03612,548.133,40,11.0945,57.4361,3.51865
1.54642,517.909,40,12.5554,62.8109,4.12012
-4.59188,580.212,40,11.0311,57.8015,3.34317
-2.00327,566.421,40,11.9466,61.3616,3.64251
-3.09206,539.868,40,10.9028,56.4679,3.51211
-0.661015,533.286,40,11.8606,60.3078,3.8131
-1.36443,576.105,40,12.4624,63.7025,3.72229
-2.92935,594.35,40,12.0814,62.4943,3.53117
0.354446,584.4,40,13.5253,68.2561,3.95
-1.53325,527.084,40,11.326,57.9678,3.70096
-0.285017,569.776,40,12.8608,65.2105,3.86297
-0.053636,565.173,40,12.8732,65.1613,3.89413
1.01523,529.417,40,12.5724,63.1403,4.043
-1.14496,559.932,40,12.218,62.3504,3.75028
-1.12623,565.609,40,12.351,63.0203,3.75268
1.24409,597.352,40,14.3124,71.7589,4.07596
-1.4196,532.607,40,11.4963,58.7888,3.7153
-1.27354,533.66,40,11.5857,59.181,3.73384
-0.224344,517.865,40,11.7169,59.3838,3.8711
0.501109,552.362,40,12.8572,64.8145,3.97037
0.961533,586.654,40,13.9026,69.8481,4.03532
-4.74835,548.889,40,10.3696,54.4024,3.32621
-2.51501,565.635,40,11.6895,60.2756,3.58037
-0.308717,565.125,40,12.744,64.6295,3.8598
-1.49992,529.655,40,11.3963,58.3128,3.70516
0.213999,503.214,40,11.5826,58.5127,3.93064
-2.23106,593.953,40,12.4143,63.8746,3.61466
-2.41144,547.504,40,11.3616,58.5385,3.59282
-0.130273,566.369,40,12.8617,65.1403,3.88377
1.48503,506.733,40,12.2552,61.3369,4.1111
-2.00791,515.365,40,10.8677,55.8222,3.64194
-2.02295,584.97,40,12.3282,63.3309,3.64009
-0.908582,578.947,40,12.7512,64.9564,3.78077
-2.09087,585.255,40,12.3009,63.2236,3.63176
-4.8822,597.546,40,11.2278,58.9665,3.3118
-1.2927,585.581,40,12.7033,64.8991,3.7314
0.534103,523.438,40,12.1997,61.4848,3.97497
-1.17873,509.369,40,11.0999,56.6587,3.74595
-0.815859,522.606,40,11.5525,58.8089,3.79283
0.80916,582.256,40,13.7168,68.9915,4.01365
1.90735,573.344,40,14.0947,70.3277,4.17377
-3.43612,541.785,40,10.7916,56.0407,3.4723
-4.04981,577.08,40,11.2144,58.5139,3.40286
-1.75421,585.329,40,12.468,63.9189,3.67331
1.4894,501.67,40,12.1348,60.7323,4.11174
-2.07117,534.657,40,11.2462,57.7941,3.63417
-3.04372,547.637,40,11.0811,57.3701,3.51776
-0.991814,505.021,40,11.0866,56.5117,3.76999
0.857258,586.458,40,13.8417,69.5952,4.02047
1.14759,520.916,40,12.4344,62.3866,4.06201
-0.596521,554.248,40,12.3581,62.8073,3.82158
-0.856481,507.418,40,11.1988,57.0259,3.78754
-3.18279,564.1,40,11.3508,58.8295,3.50155
-1.23781,593.872,40,12.9111,65.9336,3.7384
0.398883,567.169,40,13.1493,66.3369,3.95615
0.416908,566.22,40,13.1365,66.2637,3.95866
1.11469,513.339,40,12.2378,61.4153,4.05727
-0.825621,501.002,40,11.0706,56.3602,3.79156
-4.34048,588.31,40,11.2993,59.0908,3.37067
1.17335,594,40,14.1931,71.1972,4.06573
0.194879,569.253,40,13.0928,66.1514,3.92802
-1.60472,568.829,40,12.1885,62.4157,3.69198
0.0384469,519.172,40,11.8681,60.0328,3.90664
0.45428,595.15,40,13.8279,69.7319,3.96385
-2.53323,515.572,40,10.6472,54.9084,3.57818
-4.19656,544.24,40,10.5138,54.9211,3.38655
-3.85159,596.016,40,11.6752,60.8246,3.42507
-3.98524,525.599,40,10.2406,53.4059,3.41008
-3.07886,510.389,40,10.3129,53.4073,3.51365
0.926538,512.116,40,12.1197,60.9061,4.03033
-0.794481,521.807,40,11.5445,58.759,3.79562
1.46569,599.492,40,14.4877,72.5205,4.10826
1.79554,545.543,40,13.3535,66.6828,4.15704
0.636863,537.648,40,12.5812,63.3597,3.98936
-0.869105,597.248,40,13.1748,67.0942,3.7859
0.914208,526.284,40,12.449,62.5667,4.02857
-4.20533,546.346,40,10.5508,55.1179,3.38558
1.81798,571.844,40,14.0094,69.947,4.16039
-0.864709,504.445,40,11.1296,56.6768,3.78647
-3.68753,579.881,40,11.4344,59.4942,3.44361
0.450425,557.24,40,12.9451,65.2821,3.96331
-2.48351,587.086,40,12.1481,62.625,3.58415
-2.4426,508.389,40,10.5368,54.3018,3.58907
1.24359,568.084,40,13.6109,68.2419,4.07589
-2.20675,539.471,40,11.2865,58.0608,3.61761
-3.91787,517.357,40,10.1074,52.6837,3.41762
1.56603,500.081,40,12.1324,60.6862,4.12301
-0.67102,592.263,40,13.1671,66.956,3.81178
-1.84018,573.909,40,12.1831,62.4992,3.66264
-2.78765,594.336,40,12.1498,62.7794,3.54788
0.55308,513.958,40,11.9876,60.4076,3.97762
0.76921,571.837,40,13.4504,67.6714,4.008
-4.73705,584.76,40,11.0524,57.9792,3.32743
-3.29776,508.785,40,10.1907,52.8637,3.48823
0.0449933,567.883,40,12.9849,65.6791,3.90753
0.674856,577.368,40,13.5307,68.1224,3.9947
-2.70506,511.709,40,10.4952,54.1958,3.55768
0.0962603,596.4,40,13.6644,69.0896,3.91452
-1.65645,551.642,40,11.796,60.4294,3.68551
1.7041,582.406,40,14.2054,70.9843,4.14343
-1.18883,539.08,40,11.7426,59.9443,3.74466
-2.29911,593.717,40,12.3759,63.7095,3.60639
-0.725346,516.665,40,11.4619,58.3084,3.80466
-1.19026,549.286,40,11.9643,61.0763,3.74448
-3.56271,576.743,40,11.4297,59.4123,3.45781
-4.87721,521.438,40,9.7997,51.4645,3.31234
-2.37208,541.53,40,11.2553,57.9732,3.59757
1.55852,593.699,40,14.3995,72.03,4.1219
-0.0609037,546.833,40,12.4519,63.0321,3.89315
-2.40747,574.744,40,11.9288,61.4588,3.5933
-2.23718,565.998,40,11.8272,60.8562,3.61391
-2.48917,589.875,40,12.203,62.911,3.58347
1.77409,596.445,40,14.5873,72.8555,4.15384
-1.79992,580.836,40,12.3499,63.3353,3.66763
-3.28983,590.151,40,11.8242,61.3335,3.48915
-3.08898,577.775,40,11.6698,60.4388,3.51247
0.643217,525.47,40,12.2993,61.9371,3.99025
-2.79249,552.465,40,11.2916,58.3475,3.54731
1.70552,506.243,40,12.3484,61.7042,4.14364
-0.160326,571.214,40,12.9565,65.6348,3.87972
0.337422,504.162,40,11.6605,58.8528,3.94765
-1.29967,522.524,40,11.3323,57.8977,3.73051
-3.90749,500.542,40,9.78298,50.9886,3.41879
0.193264,574.579,40,13.2145,66.7669,3.92779
-0.61052,565.828,40,12.6094,64.091,3.81974
-4.75832,511.808,40,9.66518,50.7106,3.32513
0.359132,591.073,40,13.6822,69.0458,3.95065
-1.27493,514.425,40,11.1675,57.0453,3.73366
-0.416424,524.73,40,11.7831,59.8045,3.84543
-2.43025,511.116,40,10.5986,54.6148,3.59055
1.32541,539.6,40,12.9696,64.9875,4.08777
-2.31536,514.568,40,10.7191,55.1874,3.60443
-1.40633,524.914,40,11.3362,57.9642,3.71698
0.137083,552.009,40,12.6675,64.03,3.9201
-1.21078,536.1,40,11.6676,59.5711,3.74185
-1.07726,510.573,40,11.1708,56.9772,3.75898
-0.230001,542.773,40,12.2778,62.2288,3.87034
-3.2806,528.362,40,10.5901,54.9283,3.49021
-1.69277,562.402,40,12.0088,61.5364,3.68097
-3.25082,574.49,40,11.5284,59.7813,3.49366
-1.35361,578.345,40,12.5162,63.9723,3.72366
0.744571,565.948,40,13.2991,66.9224,4.00452
-0.095615,510.136,40,11.6004,58.7373,3.88845
-4.45926,502.135,40,9.59802,50.2403,3.35763
-0.0560628,595.056,40,13.5525,68.6013,3.8938
0.922265,546.398,40,12.9289,64.9746,4.02972
-3.65813,537.72,40,10.6156,55.2212,3.44695
-0.448458,570.277,40,12.7898,64.9292,3.84117
-0.125588,582.29,40,13.2257,66.9814,3.8844
-4.0957,514.647,40,9.98266,52.1056,3.39775
-4.90533,555.265,40,10.4235,54.7528,3.30932
-1.38239,533.69,40,11.5366,58.9785,3.72001
0.525382,533.61,40,12.4325,62.6623,3.97375
-4.99692,564.381,40,10.5554,55.4852,3.29952
-1.76123,521.401,40,11.1032,56.9251,3.67244
1.81816,558.899,40,13.6923,68.364,4.16042
0.975057,572.569,40,13.576,68.2002,4.03725
-0.858858,506.347,40,11.1741,56.9012,3.78723
-1.89655,551.623,40,11.6839,59.9636,3.65566
-4.99575,537.255,40,10.0485,52.8204,3.29965
-4.68829,599.459,40,11.3526,59.5313,3.3327
-3.74675,543.036,40,10.6824,55.6069,3.4369
-3.26141,544.704,40,10.9261,56.6623,3.49243
-2.70681,512.44,40,10.5095,54.2702,3.55747
-2.27063,579.219,40,12.0873,62.2108,3.60985
0.797386,539.39,40,12.7011,63.8885,4.01199
-0.904552,572.28,40,12.6064,64.2167,3.78129
-0.312856,534.492,40,12.0512,61.1181,3.85924
-0.979087,570.026,40,12.5199,63.8117,3.77164
-4.48621,545.246,40,10.4107,54.5058,3.35469
-3.07988,536.303,40,10.8361,56.1171,3.51353
-2.43304,513.579,40,10.6485,54.873,3.59022
-1.50039,539.769,40,11.6137,59.4253,3.7051
1.34992,575.015,40,13.834,69.3064,4.09134
-4.12102,536.033,40,10.3869,54.2261,3.39494
0.575634,519.893,40,12.1367,61.1487,3.98078
-1.98318,544.063,40,11.4842,58.9775,3.64498
-3.93314,539.193,40,10.5275,54.8801,3.41591
-3.27296,578.413,40,11.5969,60.1464,3.4911
0.419707,515.301,40,11.9565,60.3102,3.95904
1.76017,588.863,40,14.3941,71.898,4.15177
-2.14293,536.773,40,11.2586,57.8892,3.62539
-1.9498,536.978,40,11.3497,58.2719,3.64909
-0.178835,560.489,40,12.704,64.3645,3.87722
-3.02181,557.035,40,11.2811,58.3959,3.52032
0.816862,545.275,40,12.8494,64.6253,4.01474
1.49313,557.193,40,13.4798,67.4619,4.11228
-0.560669,527.176,40,11.7711,59.8078,3.82631
-1.84518,541.374,40,11.4902,58.9466,3.66202
-1.05015,584.005,40,12.791,65.2283,3.76247
-4.6353,551.74,40,10.4713,54.8872,3.33845
-2.02815,523.188,40,11.0238,56.6327,3.63945
-0.403554,500.045,40,11.2344,57.0143,3.84714
-4.07464,539.043,40,10.4647,54.6129,3.4001
-1.15511,524.941,40,11.4499,58.435,3.74898
-3.99864,510.875,40,9.94834,51.8872,3.40858
1.37654,562.963,40,13.558,67.9107,4.09522
-3.86039,588.104,40,11.5162,60,3.42408
-0.312656,538.832,40,12.1491,61.6148,3.85927
-3.68158,596.824,40,11.7713,61.2443,3.44429
-0.945615,585.113,40,12.8683,65.5707,3.77597
1.12804,597.988,40,14.2632,71.5728,4.0592
-0.669662,532.198,40,11.8324,60.1682,3.81196
-2.87051,545.829,40,11.1213,57.5016,3.53809
-1.66788,517.157,40,11.0536,56.6311,3.68408
-2.13177,525.923,40,11.0359,56.7394,3.62676
-3.2448,555.88,40,11.1577,57.856,3.49435
-3.42726,551.823,40,10.9955,57.0953,3.47331
1.70178,554.014,40,13.5117,67.5189,4.14309
-0.568013,500.728,40,11.1773,56.794,3.82534
-2.35332,510.894,40,10.6265,54.7265,3.59983
-1.46294,518.552,40,11.1738,57.158,3.70982
-2.55938,547.058,40,11.2856,58.2126,3.57505
0.898209,559.676,40,13.2306,66.5029,4.02629
-1.99949,565.189,40,11.9224,61.2354,3.64297
-2.42384,599.208,40,12.4284,64.041,3.59132
-0.000619975,550.483,40,12.5646,63.5745,3.90132
-4.36754,500.578,40,9.60378,50.2344,3.36769
-4.77034,568.238,40,10.7256,56.2798,3.32384
-2.10109,553.633,40,11.6316,59.7879,3.63051
0.186613,512.357,40,11.7804,59.5241,3.92688
-0.603346,515.927,40,11.5006,58.4521,3.82068
-0.018682,548.26,40,12.505,63.2815,3.89887
-1.75636,556.514,40,11.8532,60.7681,3.67304
-4.65878,585.689,40,11.1051,58.2198,3.3359
-4.6088,513.431,40,9.75473,51.1204,3.34133
-3.80691,525.353,40,10.3096,53.6912,3.43011
1.2732,501.165,40,12.0214,60.2593,4.08018
-2.53535,518.67,40,10.7102,55.2346,3.57793
-3.41002,576.545,40,11.496,59.6866,3.47529
-2.53713,540.317,40,11.1565,57.5365,3.57772
-2.86501,544.175,40,11.09,57.3376,3.53874
0.301912,565.319,40,13.0568,65.9176,3.94274
-0.0823978,504.842,40,11.486,58.1523,3.89024
-2.27147,532.823,40,11.1188,57.2261,3.60975
0.281186,512.549,40,11.8285,59.7252,3.93988
-4.65317,549.105,40,10.4138,54.5933,3.33651
-4.38369,536.246,40,10.2814,53.7855,3.36592
1.61565,588.794,40,14.3121,71.5635,4.13033
-1.9566,568.257,40,12.0075,61.6527,3.64825
1.46112,583.957,40,14.1098,70.6312,4.10759
-3.87766,533.772,40,10.445,54.4263,3.42214
-2.81618,538.917,40,11.0043,56.8732,3.54451
-4.9032,573.583,40,10.7683,56.5629,3.30955
0.82003,502.928,40,11.853,59.6124,4.01519
-1.26524,508.527,40,11.0437,56.4088,3.7349
-3.58448,516.364,40,10.2242,53.1549,3.45533
-4.63208,567.815,40,10.7778,56.4923,3.3388
-0.213669,587.694,40,13.3024,67.414,3.87254
-0.504672,572.792,40,12.8178,65.0989,3.83372
-3.15578,547.36,40,11.0259,57.1336,3.50469
-1.06975,572.529,40,12.53,63.9065,3.75994
-0.782361,589.95,40,13.0583,66.4581,3.7972
1.16662,555.076,40,13.2596,66.5176,4.06476
0.496844,507.465,40,11.8102,59.5383,3.96977
1.42658,508.311,40,12.2656,61.4147,4.10253
-1.08636,562.776,40,12.3085,62.7845,3.75781
-0.507368,566.757,40,12.6814,64.4075,3.83336
-0.0322469,596.701,40,13.6027,68.8429,3.89703
-4.81863,545.571,40,10.2776,53.9496,3.31863
-0.805339,519.137,40,11.4805,58.4381,3.7942
0.689315,507.743,40,11.9057,59.9349,3.99673
1.41461,517.067,40,12.4711,62.449,4.10078
-4.95472,598.441,40,11.2116,58.915,3.30403
-2.13769,534.456,40,11.2123,57.649,3.62603
-2.76218,551.225,40,11.2799,58.2736,3.5509
-1.76979,593.005,40,12.6237,64.7248,3.67137
-2.28784,546.864,40,11.4043,58.7032,3.60776
-0.32341,500.446,40,11.2789,57.2058,3.85783
1.71529,578.476,40,14.1157,70.5301,4.14509
-4.07951,531.854,40,10.3232,53.8761,3.39955
1.19396,596.218,40,14.2575,71.5094,4.06871
0.33217,552.15,40,12.7678,64.4438,3.94692
-2.24233,519.602,40,10.8554,55.8585,3.61329
-3.61282,580.493,40,11.4809,59.7015,3.4521
1.8097,552.051,40,13.5201,67.5083,4.15916
-2.42563,587.916,40,12.1933,62.8305,3.59111
1.04001,556.93,40,13.2385,66.4736,4.04655
0.0534065,549.882,40,12.5775,63.6141,3.90867
-1.7672,516.408,40,10.9943,56.3692,3.6717
-3.6837,596.919,40,11.7722,61.2498,3.44405
-1.8578,548.371,40,11.6329,59.6843,3.66045
-3.41554,521.776,40,10.4017,54.007,3.47466
1.46419,599.271,40,14.4816,72.4904,4.10804
-3.47541,513.237,40,10.2069,53.0202,3.46779
-2.28526,506.325,40,10.56,54.356,3.60807
-3.22374,532.859,40,10.7046,55.4978,3.4968
-1.03881,565.01,40,12.3805,63.1296,3.76393
-3.37652,581.834,40,11.6171,60.2996,3.47915
1.96063,585.387,40,14.4204,71.9251,4.18178
1.90034,565.024,40,13.8864,69.2918,4.17272
-0.82962,565.208,40,12.4874,63.575,3.79104
-4.81528,546.122,40,10.2894,54.0099,3.31899
1.2177,541.404,40,12.9587,64.9838,4.07214
0.0587456,525.895,40,12.0313,60.8495,3.9094
-3.07199,573.412,40,11.5895,60.0153,3.51445
-3.04863,559.57,40,11.3203,58.6109,3.51718
-0.233146,532.211,40,12.0374,61.0118,3.86992
-2.77905,527.521,40,10.7876,55.7373,3.5489
1.18029,511.598,40,12.2275,61.3338,4.06673
-2.43682,584.48,40,12.1167,62.4408,3.58976
-4.85343,575.991,40,10.8354,56.8929,3.31489
-3.00409,590.425,40,11.9658,61.9318,3.52239
-0.625199,588.07,40,13.0975,66.5791,3.81781
0.330066,518.691,40,11.9931,60.5347,3.94663
-3.4229,500.361,40,9.97181,51.7781,3.47381
-0.706838,532.41,40,11.8198,60.1208,3.80708
-2.97699,596.592,40,12.1039,62.6335,3.52557
-4.01773,501.973,40,9.76746,50.9514,3.40645
-2.31813,567.186,40,11.8139,60.8253,3.60409
-1.48469,542.913,40,11.6886,59.8015,3.70708
-3.40283,550.139,40,10.9727,56.9662,3.47612
-3.572,560.161,40,11.0969,57.6867,3.45675
-3.40011,543.509,40,10.8416,56.2847,3.47643
-0.76608,568.447,40,12.5905,64.0691,3.79933
1.46338,561.7,40,13.5732,67.944,4.10792
1.90852,534.031,40,13.1289,65.5079,4.17395
0.931257,509.324,40,12.0558,60.5831,4.031
-1.54579,508.809,40,10.9279,55.9354,3.69938
-1.99175,533.508,40,11.2576,57.8174,3.64392
-1.76035,540.244,40,11.5048,58.984,3.67255
-3.20513,588.137,40,11.8239,61.292,3.49895
-2.09635,567.58,40,11.9268,61.3034,3.63109
-0.983516,549.476,40,12.0664,61.5025,3.77107
1.18129,513.5,40,12.2734,61.5638,4.06688
-0.528243,507.048,40,11.3361,57.5837,3.8306
-4.52766,557.915,40,10.6348,55.6969,3.35016
-0.273175,521.945,40,11.7866,59.7588,3.86455
-1.04574,557.112,40,12.2042,62.2334,3.76303
-4.94309,586.716,40,10.9971,57.7826,3.30528
-2.98919,534.128,40,10.8313,56.0536,3.52414
0.947213,592.534,40,14.0341,70.5163,4.03328
-1.80291,551.867,40,11.7325,60.1707,3.66726
-0.011893,525.787,40,11.9956,60.7007,3.89979
-3.85473,598.841,40,11.7291,61.1067,3.42472
1.67635,573.195,40,13.9657,69.8007,4.13932
-0.38512,539.406,40,12.1275,61.5383,3.8496
0.40689,522.022,40,12.1064,61.0719,3.95727
0.461862,524.328,40,12.186,61.4487,3.9649
-0.325218,527.54,40,11.8887,60.2995,3.85759
0.750369,564.269,40,13.2627,66.7361,4.00534
1.54802,552.097,40,13.385,66.9605,4.12036
1.43076,524.516,40,12.6587,63.381,4.10314
1.2892,598.376,40,14.3621,71.9841,4.08251
-1.37754,542.5,40,11.7293,59.9614,3.72062
-2.74417,554.758,40,11.3604,58.6811,3.55303
-3.91527,567.72,40,11.0925,57.8172,3.41792
-2.78927,588.568,40,12.0311,62.1669,3.54769
1.6999,503.507,40,12.279,61.3598,4.14281
-2.91553,534.807,40,10.8771,56.2586,3.53279
-1.50222,513.888,40,11.0561,56.5727,3.70487
0.270139,559.378,40,12.9036,65.1593,3.93836
-3.4507,590.016,40,11.7454,61.0007,3.47062
-2.3501,562.612,40,11.7037,60.2727,3.60022
-2.96077,575.828,40,11.6902,60.4853,3.52747
-2.46395,583.204,40,12.0772,62.2501,3.5865
-1.98488,519.312,40,10.961,56.2913,3.64477
1.27633,521.15,40,12.5023,62.6685,4.08064
0.188898,533.97,40,12.2784,62.0394,3.92719
-3.7997,585.058,40,11.4845,59.807,3.43092
-1.85202,540.531,40,11.4692,58.8419,3.66117
-2.48749,521.676,40,10.7929,55.6404,3.58367
-2.17866,534.52,40,11.1954,57.5801,3.62104
-4.33137,574.677,40,11.0415,57.7385,3.37167
0.135655,571.92,40,13.1237,66.3366,3.9199
-3.0554,578.707,40,11.7043,60.6021,3.51639
-3.25376,528.068,40,10.5956,54.9454,3.49332
-1.67855,559.441,40,11.9523,61.2403,3.68274
-4.31918,519.697,40,9.9901,52.2354,3.37301
-3.17332,583.181,40,11.7392,60.838,3.50265
-3.24938,550.78,40,11.0533,57.3167,3.49383
1.20688,563.302,40,13.4771,67.5891,4.07057
-1.76205,589.495,40,12.5528,64.3577,3.67234
-3.28786,514.622,40,10.3117,53.4873,3.48937
-4.46102,539.576,40,10.3129,53.9833,3.35744
1.42527,562.362,40,13.5691,67.9423,4.10234
-0.560569,513.278,40,11.4608,58.2313,3.82633
-2.2123,516.968,40,10.8133,55.629,3.61694
-1.49152,532.471,40,11.4607,58.6385,3.70621
-1.62385,570.248,40,12.2097,62.533,3.68959
-1.59237,568.009,40,12.1769,62.3504,3.69353
1.5609,541.392,40,13.132,65.6889,4.12225
-1.5735,545.415,40,11.7013,59.9064,3.6959
-0.821652,529.612,40,11.7047,59.5862,3.79208
-0.953888,505.707,40,11.1183,56.657,3.7749
-0.749296,554.179,40,12.2825,62.4943,3.80152
-1.5695,568.101,40,12.1899,62.4061,3.6964
-4.55221,514.737,40,9.80197,51.3453,3.34748
-2.09345,579.981,40,12.1888,62.6486,3.63144
1.43475,542.025,40,13.0833,65.505,4.10373
1.38445,595.381,40,14.3431,71.8391,4.09637
-3.94871,511.275,40,9.97618,52.0122,3.41417
-2.83103,587.539,40,11.99,61.9746,3.54275
-4.32421,584.246,40,11.2286,58.7136,3.37246
-0.0969606,549.04,40,12.4845,63.2141,3.88827
-2.65287,592.638,40,12.1804,62.8729,3.56389
-2.71793,516.601,40,10.5901,54.6913,3.55615
-0.771834,519.871,40,11.512,58.5834,3.79858
-3.97779,517.628,40,10.0883,52.6087,3.41091
1.20967,525.174,40,12.5663,63.0197,4.07098
-4.53966,588.081,40,11.2043,58.6853,3.34885
1.34788,595.973,40,14.337,71.8277,4.09104
-4.8865,564.313,40,10.6015,55.6792,3.31134
0.173483,556.725,40,12.794,64.6517,3.92508
-4.3211,536.36,40,10.3096,53.9068,3.3728
0.349538,540.673,40,12.5109,63.1391,3.94932
-2.83301,546.804,40,11.1579,57.6742,3.54252
1.0022,590.309,40,14.0114,70.3735,4.04113
0.209139,589.173,40,13.5585,68.4973,3.92997
0.63609,586.886,40,13.7329,69.1605,3.98925
-3.64456,569.338,40,11.2459,58.4939,3.44849
-3.12442,563.591,40,11.3671,58.8876,3.50834
-0.0134355,543.626,40,12.4019,62.7571,3.89958
0.105274,570.063,40,13.0656,66.0575,3.91575
-2.67028,519.151,40,10.6626,55.0458,3.56181
-4.23706,534.72,40,10.313,53.8894,3.38207
-0.657672,525.6,40,11.6912,59.445,3.81354
-4.58525,533.086,40,10.1378,53.1183,3.34389
-4.83608,536.27,40,10.0953,52.9996,3.31676
1.5706,518.126,40,12.5724,62.8851,4.12368
-1.1028,552.521,40,12.0763,61.608,3.75569
-4.38968,596.475,40,11.4334,59.8149,3.36526
-1.00929,560.567,40,12.2975,62.6922,3.76774
-3.91144,515.864,40,10.0808,52.5427,3.41835
-2.42071,581.739,40,12.0676,62.1802,3.5917
1.84874,541.569,40,13.2835,66.3078,4.16499
-1.20139,581.503,40,12.6604,64.6357,3.74305
-2.93808,501.557,40,10.1917,52.7224,3.53014
0.148658,516.23,40,11.8518,59.9018,3.92168
1.6745,526.731,40,12.8327,64.1387,4.13904
-4.56017,533.163,40,10.1496,53.1695,3.34662
-4.44284,550.1,40,10.5218,55.0688,3.35943
0.788325,533.365,40,12.5548,63.1567,4.0107
0.640458,544.887,40,12.7524,64.2201,3.98986
0.67743,592.766,40,13.8929,69.9449,3.99506
-0.350343,543.117,40,12.2277,62.0303,3.85423
0.332833,536.426,40,12.4045,62.61,3.94701
-3.29746,537.236,40,10.7607,55.8203,3.48826
1.42794,596.252,40,14.3884,72.043,4.10273
-3.6384,533.78,40,10.5462,54.8517,3.44919
-0.146492,584.421,40,13.2632,67.1818,3.88158
1.4552,564.717,40,13.6418,68.2913,4.10672
-3.10522,536.051,40,10.82,56.0448,3.51058
-2.43498,563.009,40,11.6724,60.1506,3.58998
-3.16168,510.591,40,10.2828,53.2854,3.504
-2.90961,550.103,40,11.1909,57.8788,3.53349
-0.181732,578.503,40,13.1108,66.4271,3.87683
-3.79277,544.98,40,10.7008,55.7226,3.4317
1.95309,516.14,40,12.7109,63.4019,4.18065
-4.27768,578.673,40,11.1425,58.2419,3.37759
0.0789551,523.249,40,11.9803,60.5821,3.91216
-4.10946,512.137,40,9.92846,51.8282,3.39622
-0.342952,504.011,40,11.3505,57.5775,3.85522
-4.9399,565.747,40,10.6054,55.7233,3.30562
-0.6902,500.126,40,11.1104,56.5052,3.80926
-2.0002,545.754,40,11.5121,59.1284,3.64288
-0.0334404,545.99,40,12.446,62.9899,3.89687
-2.34513,592.488,40,12.3276,63.4835,3.60082
-4.40823,579.246,40,11.0948,58.052,3.36322
0.233928,519.919,40,11.9764,60.4933,3.93338
-2.03841,509.289,40,10.7266,55.11,3.63819
0.159651,536.015,40,12.3114,62.2194,3.92319
0.308768,548.798,40,12.6787,64.0051,3.94369
-3.20137,574.521,40,11.5519,59.8803,3.49939
1.53133,577.477,40,13.9913,70.0019,4.1179
-4.58248,580.437,40,11.0395,57.8417,3.34419
-3.14807,573.535,40,11.5567,59.8807,3.50558
-4.42807,523.692,40,10.0227,52.4505,3.36105
-0.128159,563.807,40,12.8046,64.8499,3.88405
-2.66499,505.976,40,10.3942,53.658,3.56244
1.30655,530.915,40,12.7515,63.9035,4.08503
-4.22153,526.715,40,10.165,53.1094,3.38379
-0.801863,506.178,40,11.1955,56.9856,3.79466
-1.62172,543.477,40,11.6374,59.6013,3.68985
-3.69049,567.605,40,11.191,58.2291,3.44328
-2.46891,519.006,40,10.7456,55.3889,3.5859
-4.75156,521.045,40,9.84233,51.6374,3.32586
-1.32322,506.811,40,10.9813,56.1142,3.72752
1.08605,587.018,40,13.9787,70.1667,4.05316
0.890027,565.227,40,13.3576,67.1451,4.02513
1.24609,570.657,40,13.6739,68.5563,4.07625
0.544675,547.596,40,12.768,64.344,3.97645
-0.136131,512.47,40,11.635,58.9302,3.88298
-0.117763,568.501,40,12.9165,65.4115,3.88546
1.44012,562.127,40,13.5713,67.9458,4.10451
0.997855,523.91,40,12.4333,62.4493,4.04051
-2.82654,584.141,40,11.9228,61.6252,3.54328
1.10116,597.533,40,14.2375,71.4576,4.05533
-0.723613,593.497,40,13.1673,66.9831,3.80489
-1.70052,555.487,40,11.8575,60.7647,3.68
-0.917485,553.43,40,12.1849,62.0758,3.77962
-2.4469,559.919,40,11.6029,59.7975,3.58855
-3.43894,538.301,40,10.721,55.6752,3.47197
-0.891028,525.75,40,11.5876,59.021,3.78305
1.09712,551.6,40,13.141,65.9563,4.05475
-1.1847,517.859,40,11.2822,57.5921,3.74519
1.64785,591.287,40,14.3907,71.9393,4.13509
0.623562,567.86,40,13.2812,66.8919,3.98749
-1.15382,563.198,40,12.285,62.6963,3.74914
-4.81161,559.606,40,10.545,55.3501,3.31939
-4.07448,583.007,40,11.3183,59.0675,3.40012
-1.254,505.57,40,10.9844,56.1009,3.73633
-2.40224,572.139,40,11.8772,61.1906,3.59393
-2.99088,534.247,40,10.833,56.063,3.52394
-2.19748,549.557,40,11.5018,59.164,3.61874
-0.714067,532.377,40,11.8157,60.1033,3.80614
-2.59609,509.44,40,10.4942,54.1455,3.57066
0.31312,529.58,40,12.2368,61.7723,3.94429
1.7021,500.82,40,12.2145,61.0366,4.14314
0.37309,564.451,40,13.0731,65.9651,3.95258
1.58316,585.996,40,14.2262,71.1505,4.12553
-2.26547,572.709,40,11.9539,61.5218,3.61047
-3.95377,557.603,40,10.8779,56.7158,3.4136
1.6783,564.924,40,13.7653,68.7977,4.1396
0.665467,583.847,40,13.6775,68.8664,3.99338
-3.44173,568.499,40,11.3212,58.7932,3.47165
-3.92351,563.986,40,11.0159,57.4216,3.41699
-2.92216,527.296,40,10.7215,55.4567,3.53201
-3.72178,599.66,40,11.8081,61.4551,3.43973
-1.93978,573.294,40,12.1221,62.2329,3.65032
-2.08276,523.731,40,11.0114,56.592,3.63275
-1.03991,504.964,40,11.0643,56.4186,3.76379
-4.62851,550.398,40,10.4487,54.7659,3.33919
-3.63054,505.595,40,9.99245,51.9686,3.45008
1.33987,532.485,40,12.8058,64.1599,4.08987
-2.12688,511.534,40,10.7361,55.1957,3.62735
-0.0386673,519.368,40,11.8368,59.9086,3.89616
-0.695151,560.651,40,12.4525,63.3334,3.80862
0.475225,543.179,40,12.6307,63.6848,3.96676
-1.10173,559.806,40,12.2361,62.4226,3.75583
-3.01886,589.449,40,11.939,61.7999,3.52066
-3.3032,596.76,40,11.9502,61.9935,3.4876
1.66558,564.625,40,13.7512,68.7338,4.13772
-1.08484,598.956,40,13.1006,66.8241,3.758
-2.04752,511.744,40,10.7744,55.3594,3.63707
-3.69279,502.866,40,9.91368,51.5838,3.44301
1.34494,564.55,40,13.5796,68.0343,4.09061
1.85973,584.744,40,14.3485,71.6187,4.16664
-2.72542,546.401,40,11.1976,57.8321,3.55526
-4.30451,567.97,40,10.9245,57.1147,3.37463
-2.2381,564.608,40,11.7977,60.705,3.6138
1.68815,506.587,40,12.3485,61.7124,4.14107
-0.680162,564.907,40,12.5544,63.8448,3.81058
-3.30713,558.536,40,11.183,58.0152,3.48715
0.505011,527.035,40,12.2696,61.8504,3.97091
-3.14212,572.765,40,11.544,59.8119,3.50628
-4.94127,521.37,40,9.77299,51.3501,3.30547
-2.88546,566.14,40,11.5282,59.6126,3.53633
-0.436329,569.5,40,12.7784,64.8658,3.84278
-1.38087,575.037,40,12.4312,63.5509,3.7202
-3.94647,511.076,40,9.9732,51.9958,3.41442
0.064123,555.703,40,12.7159,64.3094,3.91013
0.268745,538.575,40,12.423,62.7332,3.93817
-1.01871,529.905,40,11.6205,59.2453,3.76652
0.651503,571.58,40,13.3828,67.3897,3.99141
-3.82793,527.892,40,10.3506,53.9139,3.42774
-1.52879,547.779,40,11.7728,60.2523,3.70152
-4.46891,557.626,40,10.6545,55.7748,3.35658
