Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
0.344335,578.747,40,13.3892,67.5742,3.9486
-4.22162,592.591,40,11.4363,59.7516,3.38378
-2.1442,536.593,40,11.2543,57.8674,3.62524
1.6595,565.852,40,13.7778,68.87,4.13682
0.802311,582.878,40,13.7278,69.0502,4.01268
-3.21882,578.207,40,11.6179,60.2305,3.49737
-2.98392,589.266,40,11.952,61.8505,3.52476
-4.184,530.439,40,10.2524,53.5503,3.38795
1.54478,506.773,40,12.2846,61.4572,4.11988
0.0475189,525.866,40,12.0254,60.8245,3.90787
-4.33355,553.077,40,10.6256,55.5644,3.37143
1.2536,596.66,40,14.3011,71.6971,4.07734
0.910337,561.649,40,13.2835,66.7629,4.02802
0.401032,580.363,40,13.4563,67.8848,3.95645
0.905399,513.96,40,12.1533,61.0846,4.02732
1.28509,500.871,40,12.0199,60.2465,4.08191
-4.63923,556.527,40,10.5605,55.3563,3.33802
0.374327,517.277,40,11.9811,60.4544,3.95275
-2.51961,580.409,40,11.9926,61.8407,3.57982
0.100027,590.176,40,13.5238,68.3767,3.91503
-2.29083,505.293,40,10.5361,54.2355,3.6074
-2.40924,599.631,40,12.4444,64.1163,3.59308
-3.33132,540.99,40,10.8212,56.1488,3.48436
-3.86141,546.911,40,10.7091,55.7955,3.42397
-3.55966,592.368,40,11.7408,61.0279,3.45816
-3.16026,569.077,40,11.4613,59.3918,3.50417
-4.02007,532.986,40,10.3699,54.0952,3.40618
-1.60625,586.046,40,12.5567,64.3017,3.69179
0.531551,556.288,40,12.964,65.3382,3.97461
-4.36579,569.406,40,10.9251,57.1448,3.36788
-0.438706,565.446,40,12.6863,64.3992,3.84247
-2.82026,534.709,40,10.9166,56.4216,3.54403
-4.54626,557.656,40,10.6218,55.6372,3.34813
-3.634,551.052,40,10.8893,56.6346,3.44969
-3.18834,569.101,40,11.4489,59.3404,3.5009
1.55961,547.222,40,13.2728,66.3934,4.12206
-2.75902,551.769,40,11.2925,58.337,3.55127
1.15086,582.494,40,13.906,69.7685,4.06249
1.14352,584.174,40,13.9421,69.9535,4.06143
-4.09971,538.947,40,10.4523,54.5587,3.39731
-2.22387,528.535,40,11.0502,56.8526,3.61553
1.62692,556.253,40,13.527,67.6323,4.132
-2.49908,582.606,40,12.0479,62.1159,3.58228
0.670363,592.705,40,13.8877,69.922,3.99406
0.067412,554.403,40,12.6878,64.1657,3.91058
-3.5275,596.846,40,11.8448,61.5534,3.46183
-0.651739,526.244,40,11.7083,59.529,3.81432
-1.56193,541.174,40,11.6156,59.4626,3.69735
1.58483,522.655,40,12.6893,63.4632,4.12578
1.75,520.457,40,12.717,63.5255,4.15026
-4.02284,599.367,40,11.6602,60.827,3.40588
-3.4491,556.58,40,11.0805,57.5468,3.47081
-1.73048,525.53,40,11.2048,57.4325,3.67627
-0.206768,529.066,40,11.9786,60.7021,3.87346
-3.93355,562.179,40,10.9761,57.2188,3.41587
-2.14912,554.694,40,11.6316,59.81,3.62464
0.679655,572.957,40,13.4298,67.6122,3.99537
-0.409957,569.978,40,12.8024,64.9747,3.84629
-2.05642,558.103,40,11.7463,60.3572,3.63598
1.23649,583.814,40,13.984,70.1158,4.07486
-0.0286711,516.548,40,11.7771,59.6023,3.89752
-0.278144,533.003,40,12.034,61.0152,3.86389
-0.848943,537.5,40,11.8662,60.421,3.78852
-3.5184,523.508,40,10.3932,54.0059,3.46287
-4.98629,561.895,40,10.5134,55.26,3.30066
-1.72716,583.984,40,12.4527,63.8274,3.67668
-4.04161,576.658,40,11.2099,58.4867,3.40378
-4.84969,524.578,40,9.86972,51.821,3.31529
-4.56308,531.431,40,10.1154,52.9917,3.3463
-4.90346,519.973,40,9.76176,51.2758,3.30952
-2.15347,586.345,40,12.2932,63.214,3.62411
-4.6004,501.768,40,9.5364,49.973,3.34224
-1.28338,540.079,40,11.7205,59.874,3.73259
-4.7119,595.1,40,11.2593,59.0529,3.33015
-2.63936,594.843,40,12.2323,63.1344,3.5655
-2.13063,517.768,40,10.8653,55.8616,3.6269
1.83852,564.744,40,13.8464,69.1231,4.16346
0.416106,515.617,40,11.9622,60.3402,3.95854
-0.237566,520.306,40,11.766,59.6386,3.86933
-4.21234,551.901,40,10.655,55.6656,3.38481
-4.75452,541.424,40,10.226,53.6517,3.32554
-3.34076,529.265,40,10.5827,54.915,3.48327
-0.654103,542.236,40,12.063,61.3334,3.814
1.80793,563.674,40,13.8039,68.9258,4.15889
1.84456,578.579,40,14.189,70.8299,4.16436
-2.7957,516.451,40,10.5542,54.5383,3.54693
0.659022,553.032,40,12.9524,65.2184,3.99247
-1.57211,501.943,40,10.7692,55.1341,3.69608
-1.0018,584.867,40,12.8344,65.4255,3.7687
-1.5987,528.253,40,11.3218,57.9745,3.69274
0.0363401,523.445,40,11.9648,60.5229,3.90635
-1.49183,569.992,40,12.2681,62.7699,3.70618
1.36823,597.08,40,14.375,72.0073,4.09401
-2.72168,573.577,40,11.7563,60.7158,3.5557
-2.38087,541.879,40,11.2586,57.9941,3.59651
-1.40201,561.466,40,12.1277,62.0092,3.71752
-1.24621,563.418,40,12.245,62.5358,3.73733
0.95946,537.022,40,12.7254,63.9346,4.03502
-2.38707,580.59,40,12.0599,62.1247,3.59576
-3.34542,595.628,40,11.9074,61.7914,3.48273
-1.22407,584.266,40,12.7092,64.8957,3.74015
-3.37832,560.138,40,11.1831,58.0476,3.47894
-2.4163,573.273,40,11.8941,61.284,3.59223
-0.938128,539.703,40,11.8731,60.4962,3.77694
-3.87964,579.866,40,11.3461,59.1226,3.42192
-1.71107,597.333,40,12.7455,65.3201,3.67869
-2.18941,598.828,40,12.537,64.4852,3.61972
-0.0274372,523.288,40,11.9313,60.3823,3.89768
0.309149,549.257,40,12.6895,64.0594,3.94374
-1.81468,519.938,40,11.0486,56.668,3.6658
-3.09824,521.741,40,10.5341,54.5609,3.51139
-2.21939,552.715,40,11.5578,59.4621,3.61607
0.793095,521.121,40,12.2689,61.7163,4.01138
-3.49767,529.988,40,10.5306,54.7112,3.46524
0.706374,521.909,40,12.246,61.6404,3.99913
-2.68269,508.548,40,10.4397,53.8999,3.56034
-2.93738,506.971,40,10.302,53.2928,3.53022
-3.238,517.685,40,10.3938,53.8925,3.49514
-0.872154,598.49,40,13.2006,67.2272,3.7855
-2.08975,525.5,40,11.0455,56.7705,3.6319
-2.57525,588.021,40,12.123,62.5395,3.57315
-4.94424,549.178,40,10.293,54.0837,3.30515
0.734318,502.788,40,11.8102,59.4346,4.00307
1.86265,527.748,40,12.9514,64.6438,4.16707
-0.884304,598.635,40,13.1975,67.2175,3.78392
-3.79433,571.574,40,11.2223,58.4389,3.43153
-2.86107,535.762,40,10.9203,56.4583,3.53921
-0.0712913,549.769,40,12.5136,63.3496,3.89174
0.437828,540.297,40,12.5454,63.2719,3.96156
1.21516,546.254,40,13.0734,65.5606,4.07177
-3.11184,574.503,40,11.593,60.0521,3.5098
-3.73639,540.647,40,10.6398,55.3809,3.43808
-0.305661,501.519,40,11.3109,57.3609,3.8602
-0.575395,554.096,40,12.365,62.8324,3.82437
0.783917,535.179,40,12.5954,63.3628,4.01008
-2.99328,591.094,40,11.9846,62.0237,3.52366
1.68144,597.929,40,14.5712,72.8243,4.14007
-0.142447,566.322,40,12.8545,65.1097,3.88213
-4.81749,539.024,40,10.1548,53.3041,3.31876
-3.74093,534.395,40,10.5149,54.7324,3.43756
-2.70262,551.443,40,11.3113,58.4087,3.55797
-1.1402,506.87,40,11.0622,56.4503,3.75089
-1.35686,504.486,40,10.9164,55.7967,3.72325
-1.09955,503.571,40,11.0079,56.1558,3.75611
-3.98181,511.99,40,9.9768,52.0289,3.41046
-4.9803,563.233,40,10.541,55.4025,3.3013
-1.90012,535.154,40,11.3334,58.1666,3.65522
0.76664,532.278,40,12.5187,62.9849,4.00764
0.127098,554.072,40,12.7099,64.2489,3.91873
1.69816,538.378,40,13.1285,65.6058,4.14255
-0.738466,566.346,40,12.5576,63.8884,3.80294
-3.18446,524.027,40,10.5438,54.6474,3.50135
-4.14258,582.934,40,11.2859,58.9294,3.39254
1.57838,549.368,40,13.3345,66.6932,4.12483
1.75122,561.091,40,13.7105,68.4878,4.15044
-2.97102,594.527,40,12.0649,62.4287,3.52627
-4.45232,597.089,40,11.4162,59.7542,3.35839
0.483849,504.32,40,11.731,59.1449,3.96796
-3.73438,567.058,40,11.1605,58.0901,3.4383
1.66075,522.408,40,12.7206,63.5849,4.137
-4.21511,539.336,40,10.4113,54.3934,3.3845
-0.389155,591.69,40,13.3009,67.4945,3.84906
-3.1786,573.795,40,11.5478,59.8487,3.50204
-4.11456,558.285,40,10.8209,56.489,3.39565
-4.86819,508.845,40,9.56653,50.2364,3.31331
-1.6659,592.312,40,12.661,64.865,3.68433
-3.30095,525.071,40,10.5156,54.5501,3.48786
-3.19252,517.18,40,10.4027,53.9193,3.50042
-3.72385,599.048,40,11.7951,61.3882,3.43949
-0.453227,587.76,40,13.1794,66.9096,3.84054
0.113715,548.243,40,12.5696,63.546,3.9169
-0.374521,580.928,40,13.0665,66.2978,3.85101
-1.45953,551.99,40,11.8959,60.8503,3.71025
-2.4052,578.082,40,11.9991,61.8202,3.59357
-3.48337,553.163,40,10.9974,57.13,3.46688
-3.43295,500.954,40,9.9796,51.8225,3.47266
-0.127397,515.398,40,11.7055,59.2833,3.88416
1.01073,591.942,40,14.0548,70.5873,4.04235
-0.0676281,563.159,40,12.8202,64.9002,3.89224
-3.7652,569.261,40,11.19,58.2574,3.43482
-0.498594,501.54,40,11.226,57.012,3.83452
-4.32249,586.208,40,11.2671,58.9141,3.37265
-4.74696,575.753,40,10.8778,57.0676,3.32636
-0.666282,586.563,40,13.0428,66.3217,3.8124
-2.36151,534.1,40,11.1055,57.1973,3.59884
-1.71833,507.09,40,10.8168,55.4389,3.67778
-4.17108,542.88,40,10.4983,54.8293,3.38938
-2.0102,567.98,40,11.9762,61.5167,3.64165
-3.21033,563.46,40,11.3254,58.7104,3.49835
-2.2298,578.292,40,12.0876,62.1928,3.61481
-3.96581,524.087,40,10.2191,53.286,3.41225
0.316157,560.517,40,12.9532,65.3873,3.94471
1.2262,556.84,40,13.3325,66.8545,4.07337
-3.03554,524.258,40,10.6115,54.9355,3.51871
-0.297387,594.163,40,13.4047,67.9748,3.86131
-1.4088,505.51,40,10.9161,55.8171,3.71666
-0.911172,565.361,40,12.4507,63.4269,3.78044
-2.76911,539.955,40,11.0463,57.0694,3.55008
-4.09478,596.101,40,11.5631,60.3542,3.39786
-3.7858,591.437,40,11.6163,60.4865,3.43249
-4.42162,563.094,40,10.7796,56.4087,3.36176
1.87187,557.694,40,13.6912,68.3317,4.16845
0.335043,590.024,40,13.6451,68.8706,3.94732
0.526869,563.844,40,13.1377,66.2159,3.97396
-2.85071,501.254,40,10.2211,52.8395,3.54043
-2.19894,551.96,40,11.5514,59.42,3.61856
0.646824,550.963,40,12.8978,64.9493,3.99076
-0.556264,505.795,40,11.2956,57.3902,3.8269
-3.32532,594.061,40,11.8856,61.669,3.48505
-4.67401,565.871,40,10.7227,56.2219,3.33425
-0.0115441,573.997,40,13.0957,66.2671,3.89984
0.821726,550.007,40,12.9634,65.1962,4.01543
-4.19164,594.368,40,11.4845,59.9893,3.3871
-0.280262,527.201,40,11.902,60.3469,3.8636
0.368523,581.394,40,13.4631,67.9353,3.95195
-2.26947,596.435,40,12.4472,64.0623,3.60999
-0.174298,530.664,40,12.0301,60.9484,3.87783
-1.14725,534.428,40,11.6604,59.5061,3.74999
-1.63002,575.392,40,12.3168,63.0846,3.68881
-2.61966,513.786,40,10.5738,54.5659,3.56785
-3.76093,551.079,40,10.8344,56.4045,3.4353
1.41267,521.45,40,12.5758,62.9745,4.1005
-1.50564,543.3,40,11.6873,59.804,3.70444
-1.87079,547.641,40,11.6114,59.58,3.65885
-3.98261,566.694,40,11.0424,57.5865,3.41037
-2.86742,579.465,40,11.8081,61.0512,3.53846
0.963708,530.617,40,12.5757,63.1805,4.03563
-1.18523,548.69,40,11.9537,61.02,3.74512
-3.16858,562.84,40,11.3319,58.7251,3.5032
1.31438,513.009,40,12.3252,61.7636,4.08616
-2.95032,587.317,40,11.9285,61.7129,3.5287
0.521441,597.284,40,13.9139,70.1309,3.9732
-3.10891,566.088,40,11.4246,59.1781,3.51014
1.65599,590.886,40,14.3854,71.9089,4.1363
-3.78738,573.98,40,11.2727,58.698,3.43231
-4.35325,557.93,40,10.7103,56.016,3.36926
-4.65803,564.596,40,10.7055,56.1245,3.33598
-1.70992,562.388,40,12.0004,61.5011,3.67883
-2.12487,517.402,40,10.8601,55.8325,3.6276
-2.27527,571.28,40,11.9195,61.3489,3.60929
-0.300974,570.537,40,12.8699,65.2645,3.86083
-2.09416,542.491,40,11.4006,58.5977,3.63136
-0.134075,568.882,40,12.9169,65.4214,3.88326
-2.89383,549.646,40,11.1886,57.8602,3.53535
-1.09531,523.407,40,11.4434,58.3757,3.75665
-1.71389,543.746,40,11.6008,59.4548,3.67833
1.0963,568.045,40,13.5323,67.9209,4.05463
-3.77836,534.084,40,10.4929,54.6341,3.43333
-2.96851,512.394,40,10.3992,53.8087,3.52657
-0.785202,580.058,40,12.838,65.3378,3.79683
-2.7248,512.338,40,10.4998,54.2279,3.55533
-0.944095,549.068,40,12.0762,61.5342,3.77617
-4.41293,535.832,40,10.2613,53.6928,3.36271
-2.77974,549.682,40,11.2405,58.0775,3.54882
-2.55066,516.784,40,10.6648,55.0066,3.5761
-1.20334,502.476,40,10.939,55.8481,3.7428
-3.78362,567.557,40,11.1482,58.0483,3.43274
-0.817888,572.559,40,12.6557,64.4259,3.79257
-0.656131,526.117,40,11.7034,59.5064,3.81374
1.06679,517.459,40,12.3131,61.8147,4.05039
1.86591,582.744,40,14.3029,71.3877,4.16756
-1.54425,554.357,40,11.9069,60.9456,3.69958
1.13878,593.797,40,14.1692,71.0952,4.06074
0.123833,538.505,40,12.3512,62.4374,3.91828
-3.85035,546.611,40,10.708,55.785,3.42521
-2.35681,566.855,40,11.7888,60.7142,3.59941
-2.33294,574.257,40,11.9541,61.5542,3.6023
1.95583,541.029,40,13.3253,66.4649,4.18106
0.41116,591.935,40,13.7301,69.2605,3.95786
-2.35951,537.766,40,11.1827,57.5935,3.59909
0.460347,590.917,40,13.7328,69.2493,3.96469
-0.355977,582.74,40,13.1168,66.5438,3.85348
-0.593889,543.25,40,12.1142,61.5662,3.82193
-1.17725,516.027,40,11.2456,57.4021,3.74614
-2.17205,563.893,40,11.8138,60.7571,3.62184
-2.57429,587.499,40,12.1127,62.4859,3.57327
-0.293985,563.717,40,12.7195,64.4986,3.86177
-3.52025,549.514,40,10.9087,56.6853,3.46266
-4.02625,504.277,40,9.80893,51.1711,3.40549
-2.83255,518.727,40,10.5851,54.7135,3.54257
0.367369,526.416,40,12.1895,61.5089,3.95179
-4.12866,528.635,40,10.2403,53.4643,3.39409
-3.23142,545.645,40,10.9581,56.8154,3.49591
-2.00137,560.809,40,11.8291,60.7572,3.64274
-4.72264,552.584,40,10.4503,54.8146,3.32899
-3.72899,595.367,40,11.7202,61.0008,3.43891
-2.3109,580.999,40,12.1051,62.3211,3.60497
-0.576453,596.335,40,13.3071,67.6198,3.82423
-1.77882,513.367,40,10.9245,56.0163,3.67025
0.992512,574.4,40,13.6286,68.456,4.03975
-0.722769,509.667,40,11.3078,57.5234,3.805
0.252188,531.876,40,12.2606,61.9204,3.93589
-0.500806,540.187,40,12.09,61.4009,3.83423
-0.62198,570.828,40,12.7151,64.6337,3.81823
-4.39617,561.596,40,10.762,56.3052,3.36455
-1.07197,526.436,40,11.5202,58.7573,3.75966
-4.38134,572.311,40,10.9739,57.4072,3.36618
-4.54496,578.18,40,11.0133,57.6873,3.34828
-0.00938025,515.735,40,11.7675,59.5449,3.90013
-2.14077,592.843,40,12.4357,63.9407,3.62566
-4.05533,573.765,40,11.1475,58.1673,3.40225
-3.70653,577.712,40,11.3829,59.235,3.44146
-1.61876,583.353,40,12.4928,63.9805,3.69022
0.822807,563.283,40,13.2769,66.7721,4.01559
0.0324036,535.382,40,12.2357,61.8954,3.90581
-3.05297,581.716,40,11.7663,60.922,3.51667
-3.38599,577.539,40,11.527,59.8361,3.47806
-0.858409,543.015,40,11.9835,61.0225,3.78729
-1.91546,586.11,40,12.405,63.6738,3.65332
-4.90959,528.262,40,9.91492,52.0829,3.30886
0.514836,503.303,40,11.7216,59.0836,3.97228
-2.32357,582.598,40,12.1323,62.4672,3.60343
-4.72632,525.558,40,9.93774,52.1276,3.32859
-1.07867,514.022,40,11.2456,57.3595,3.75879
-4.23698,525.459,40,10.1344,52.9561,3.38208
-3.07227,529.188,40,10.6955,55.3862,3.51442
1.25772,561.183,40,13.4529,67.4429,4.07794
-1.25575,543.675,40,11.8115,60.326,3.73611
-4.80601,582.224,40,10.9737,57.5978,3.31999
-3.10131,573.21,40,11.5718,59.9374,3.51103
-3.20362,538.446,40,10.8256,56.1162,3.49913
-2.3401,531.723,40,11.0655,56.9819,3.60143
-1.55579,566.008,40,12.1516,62.2035,3.69813
-0.515395,562.446,40,12.581,63.9013,3.8323
-3.067,537.999,40,10.8759,56.318,3.51503
1.57883,599.034,40,14.5403,72.7238,4.1249
1.08042,516.313,40,12.2924,61.7043,4.05235
0.782047,541.457,40,12.7422,64.1023,4.00982
-4.63697,581.339,40,11.0323,57.8286,3.33827
-0.795829,501.818,40,11.1017,56.5057,3.79544
-1.29004,529.132,40,11.4799,58.6479,3.73174
-4.52137,514.777,40,9.81498,51.401,3.35085
0.75418,564.687,40,13.2745,66.7936,4.00588
1.49422,515.226,40,12.4651,62.383,4.11244
0.901011,516.44,40,12.2099,61.3708,4.02669
-1.90701,530.242,40,11.2263,57.62,3.65437
-4.35846,522.873,40,10.0352,52.4873,3.36869
-0.646267,531.119,40,11.8193,60.091,3.81503
-3.88123,577.6,40,11.301,58.8884,3.42174
-3.25599,504.67,40,10.1252,52.507,3.49306
-0.399383,592.61,40,13.3163,67.5775,3.8477
1.07593,541.827,40,12.8975,64.7443,4.0517
-1.21286,578.139,40,12.5815,64.2382,3.74159
-4.45596,597.948,40,11.431,59.8331,3.358
0.900476,530.386,40,12.5393,63.027,4.02662
-1.63476,594.592,40,12.7254,65.1798,3.68822
-2.20122,570.011,40,11.9281,61.3587,3.61829
-0.762754,558.661,40,12.3753,62.9728,3.79976
-0.257386,584.793,40,13.2141,66.988,3.86667
-1.01439,522.287,40,11.4554,58.4017,3.76708
0.582345,591.647,40,13.8154,69.603,3.98171
0.279423,530.303,40,12.2373,61.7905,3.93964
0.610845,523.861,40,12.2461,61.6841,3.98571
-2.47364,550.246,40,11.3902,58.7138,3.58533
-3.564,591.751,40,11.7265,60.9558,3.45766
0.50343,591.484,40,13.7691,69.4103,3.97069
-0.845764,595.482,40,13.1479,66.9457,3.78894
-3.35672,576.498,40,11.5197,59.7849,3.48143
-4.3634,544.286,40,10.4441,54.6281,3.36815
0.300582,550.835,40,12.7217,64.2261,3.94256
-0.0166718,548.186,40,12.5043,63.2769,3.89914
1.47983,556.002,40,13.4441,67.2895,4.11033
-0.181142,542.06,40,12.2851,62.2437,3.87691
-3.47773,595.134,40,11.8345,61.476,3.46753
-2.00891,522.77,40,11.0235,56.6225,3.64181
-2.47879,521.899,40,10.8013,55.6799,3.58471
-1.41323,585.512,40,12.6414,64.6416,3.7161
-0.378288,551.585,40,12.4047,62.9415,3.85051
0.299215,535.03,40,12.356,62.3805,3.94237
-4.14555,517.737,40,10.0224,52.3334,3.39221
-3.12324,562.648,40,11.3486,58.7912,3.50847
-1.13397,510.777,40,11.1502,56.8968,3.75169
-2.90541,582.71,40,11.8562,61.3178,3.53398
0.903923,505.347,40,11.949,60.0582,4.02711
-0.975705,514.191,40,11.2951,57.5674,3.77208
1.93086,538.524,40,13.2508,66.1053,4.1773
0.939323,502.444,40,11.8967,59.78,4.03215
1.60008,571.036,40,13.8721,69.3711,4.12803
-4.9973,571.778,40,10.6935,56.2117,3.29948
-3.61045,523.127,40,10.3473,53.8058,3.45237
-3.11791,584.656,40,11.795,61.1013,3.5091
-1.98039,545.586,40,11.5176,59.1479,3.64532
0.935897,513.872,40,12.1657,61.133,4.03166
0.799744,510.644,40,12.0253,60.4881,4.01232
-0.612529,560.97,40,12.5002,63.5366,3.81947
0.621962,514.689,40,12.0369,60.6255,3.98727
0.392393,501.055,40,11.6136,58.5921,3.95526
-2.6798,562.523,40,11.5491,59.6263,3.56068
1.61484,530.102,40,12.8851,64.4283,4.13021
0.11212,593.379,40,13.6036,68.7743,3.91668
0.844584,585.898,40,13.8217,69.5009,4.01867
1.06809,502.549,40,11.9589,60.036,4.05058
-1.51046,567.062,40,12.1961,62.41,3.70383
-2.55637,566.526,40,11.6886,60.29,3.57541
-0.090512,581.795,40,13.2326,66.9991,3.88914
-4.3254,595.26,40,11.4398,59.8182,3.37233
-4.11931,586.592,40,11.3673,59.344,3.39513
1.62094,576.204,40,14.009,70.0449,4.13111
-1.35497,520.831,40,11.2709,57.608,3.72349
0.713473,574.147,40,13.4754,67.8251,4.00013
-4.35958,588.219,40,11.2888,59.0448,3.36857
1.67354,507.891,40,12.3733,61.8428,4.1389
-4.90092,548.426,40,10.297,54.0862,3.30979
-0.768831,594.687,40,13.1702,67.0206,3.79897
-3.83186,557.073,40,10.9211,56.8868,3.42729
-4.62637,590.206,40,11.2054,58.731,3.33942
-0.0519526,564.495,40,12.8586,65.0866,3.89436
0.0653648,576.961,40,13.203,66.7722,3.9103
-4.0591,558.33,40,10.846,56.5956,3.40183
-3.62477,565.695,40,11.1828,58.157,3.45074
-1.57064,555.388,40,11.9166,61.0074,3.69626
-0.211512,567.259,40,12.8409,65.0744,3.87283
-3.80239,526.525,40,10.3344,53.8189,3.43062
1.63159,547.844,40,13.325,66.6197,4.13269
-3.04051,548.94,40,11.1089,57.5126,3.51813
-1.37652,572.867,40,12.3864,63.3199,3.72075
1.91391,523.946,40,12.8836,64.2816,4.17476
-2.90062,505.167,40,10.2804,53.1662,3.53455
1.5524,552.287,40,13.3919,66.9928,4.121
-0.478709,536.946,40,12.0279,61.0754,3.83716
0.884628,523.335,40,12.365,62.158,4.02436
1.09898,514.348,40,12.2544,61.5056,4.05501
-1.05204,548.863,40,12.0205,61.2996,3.76222
-4.97264,593.427,40,11.1095,58.3871,3.30212
-2.69314,572.755,40,11.7528,60.6846,3.55909
-2.44034,596.063,40,12.3551,63.6711,3.58934
0.493385,506.985,40,11.7974,59.4754,3.96929
-3.71858,526.156,40,10.3621,53.9277,3.44009
-1.7996,538.594,40,11.4519,58.7298,3.66767
0.444603,571.075,40,13.2635,66.8905,3.9625
0.672837,595.981,40,13.9657,70.314,3.99441
0.472203,564.104,40,13.1157,66.1318,3.96634
-0.895794,521.701,40,11.4962,58.5575,3.78243
-3.1152,591.569,40,11.9358,61.8292,3.50941
-0.0462744,504.575,40,11.4962,58.1882,3.89513
-3.27223,565.329,40,11.3349,58.7873,3.49118
-4.03539,531.17,40,10.3282,53.884,3.40447
-4.77919,540.767,40,10.2034,53.5435,3.32288
-3.60505,560.587,40,11.0907,57.6688,3.45298
1.37447,573.512,40,13.8109,69.1786,4.09492
-3.77216,556.048,40,10.9272,56.8924,3.43403
-2.94576,514.591,40,10.4533,54.0791,3.52924
0.956504,597.777,40,14.1634,71.1611,4.0346
-4.23301,567.634,40,10.9496,57.214,3.38252
-3.32633,531.016,40,10.6238,55.1225,3.48493
-3.00734,524.747,40,10.6334,55.0368,3.52201
-1.30688,531.784,40,11.5298,58.9101,3.7296
0.459597,558.921,40,12.9888,65.498,3.96459
-3.9752,563.92,40,10.9917,57.3184,3.4112
-3.31674,587.506,40,11.7585,61.0054,3.48604
-3.87595,565.6,40,11.0686,57.6749,3.42233
-1.8534,564.328,40,11.9735,61.4297,3.661
-1.41832,568.312,40,12.2676,62.7324,3.71546
1.46082,502.297,40,12.1366,60.7535,4.10754
-2.89985,572.103,40,11.6429,60.2124,3.53464
-3.06527,539.542,40,10.9079,56.4827,3.51524
-2.32042,504.723,40,10.5119,54.1227,3.60381
1.08882,503.452,40,11.9901,60.1833,4.05355
1.40268,558.513,40,13.4645,67.4294,4.09904
-4.92723,544.768,40,10.2174,53.6793,3.30697
-0.543591,504.954,40,11.2825,57.3179,3.82857
-1.36375,544.561,40,11.7803,60.2159,3.72237
1.21057,596.744,40,14.2793,71.61,4.07111
-0.373388,599.796,40,13.4915,68.4535,3.85116
-4.98371,559.395,40,10.4677,55.0188,3.30093
-1.45722,528.467,40,11.39,58.2615,3.71054
-1.87889,547.32,40,11.6009,59.5296,3.65784
-4.56465,559.768,40,10.6541,55.8144,3.34613
0.697889,559.967,40,13.1347,66.1175,3.99794
-3.81275,507.778,40,9.96233,51.8852,3.42945
-4.34858,530.037,40,10.1768,53.2237,3.36978
-0.266551,582.999,40,13.1688,66.7631,3.86544
1.7864,502,40,12.2833,61.3428,4.15568
0.0499571,575.599,40,13.1639,66.5819,3.9082
-1.13951,524.661,40,11.4508,58.433,3.75098
-0.915724,533.391,40,11.7446,59.8315,3.77985
-3.92007,507.712,40,9.91809,51.6979,3.41738
-1.65193,530.921,40,11.355,58.168,3.68607
-1.68757,557.594,40,11.9086,61.0206,3.68162
-2.20758,569.669,40,11.9179,61.3093,3.61751
-4.28179,521.596,40,10.0417,52.4901,3.37713
-0.0886851,550.761,40,12.5277,63.4289,3.88939
-0.780223,589.462,40,13.0487,66.4077,3.79748
-2.69154,585.932,40,12.024,62.084,3.55929
-3.9556,533.076,40,10.3987,54.2179,3.41339
1.6777,589.651,40,14.3674,71.8077,4.13952
-2.24016,506.542,40,10.5835,54.4583,3.61355
-4.98519,585.465,40,10.9549,57.5801,3.30077
-4.82667,501.466,40,9.44369,49.5752,3.31777
-4.45409,574.066,40,10.9752,57.4469,3.3582
-4.6996,581.429,40,11.0061,57.7195,3.33148
-2.06649,519.355,40,10.9264,56.1486,3.63475
0.702214,597.91,40,14.027,70.6071,3.99855
-3.58537,583.025,40,11.5437,60.0153,3.45523
-3.99465,586.431,40,11.4215,59.5688,3.40902
-2.40313,531.774,40,11.0389,56.8718,3.59382
-3.15222,562.016,40,11.3227,58.6702,3.5051
-2.32824,509.756,40,10.6134,54.6486,3.60287
1.47328,535.619,40,12.9479,64.8093,4.10937
-0.408198,561.486,40,12.6125,64.0103,3.84652
1.0516,577.976,40,13.745,69.0109,4.04821
1.82359,528.205,40,12.9431,64.6205,4.16123
-1.95785,590.641,40,12.4799,64.0787,3.6481
1.09511,529.244,40,12.6074,63.2791,4.05446
-3.02842,516.848,40,10.4645,54.1715,3.51955
-1.2449,558.449,40,12.1376,61.9868,3.73749
0.237321,546.048,40,12.58,63.5403,3.93385
-0.793806,513.627,40,11.3639,57.8392,3.79571
-3.25709,521.465,40,10.4617,54.2525,3.49293
0.588999,517.423,40,12.0853,60.884,3.98265
0.362449,556.124,40,12.8749,64.97,3.95111
-3.94278,535.123,40,10.444,54.4488,3.41483
-2.11045,577.171,40,12.1216,62.3111,3.62936
1.2743,529.963,40,12.7127,63.7242,4.08034
-2.91762,592.695,40,12.0534,62.3439,3.53255
0.512198,548.595,40,12.7751,64.3952,3.97191
1.80197,575.781,40,14.0971,70.3931,4.158
-2.59381,592.863,40,12.2138,63.0167,3.57093
-4.15329,541.76,40,10.4842,54.7479,3.39135
-4.3276,522.583,40,10.0422,52.511,3.37208
1.84628,505.427,40,12.3958,61.8779,4.16462
-3.4577,571.166,40,11.367,59.0385,3.46982
-3.23273,549.312,40,11.0312,57.1948,3.49575
-4.58852,541.885,40,10.3038,53.9892,3.34353
1.78573,583.749,40,14.2832,71.3308,4.15558
-0.835618,558.915,40,12.3455,62.8551,3.79026
-3.55367,560.835,40,11.1185,57.7905,3.45884
-4.60332,592.178,40,11.2534,58.9716,3.34192
-3.46934,585.83,40,11.6534,60.5314,3.46849
-3.36448,549.382,40,10.9744,56.9585,3.48053
-1.03552,581.232,40,12.7377,64.949,3.76435
-0.321067,545.078,40,12.2859,62.3124,3.85814
-4.1381,581.092,40,11.2522,58.7517,3.39304
-0.589963,538.71,40,12.0148,61.0593,3.82245
-2.41281,577.344,40,11.9802,61.7262,3.59265
1.94815,572.999,40,14.1085,70.3755,4.1799
-4.19273,545.819,40,10.5459,55.0874,3.38698
-1.70012,526.383,40,11.2365,57.5818,3.68005
0.534403,536.557,40,12.5056,63.0265,3.97501
-3.70497,560.045,40,11.0355,57.4265,3.44163
-1.46118,572.662,40,12.3406,63.1259,3.71004
-0.703006,532.024,40,11.813,60.0846,3.80759
0.174455,576.413,40,13.2469,66.9401,3.92521
1.95093,505.303,40,12.443,62.0665,4.18032
1.64996,528.966,40,12.875,64.3613,4.13541
0.676904,583.17,40,13.6677,68.8114,3.99498
-3.90378,546.433,40,10.6815,55.67,3.41921
-2.33348,548.575,40,11.4192,58.8004,3.60223
-1.16862,531.129,40,11.5787,59.0983,3.74725
1.01714,571.425,40,13.571,68.1545,4.04327
-1.32048,534.83,40,11.5896,59.2218,3.72787
-4.00396,558.208,40,10.8677,56.6848,3.40798
-2.46307,515.641,40,10.6784,55.0401,3.5866
-0.960518,543.276,40,11.9411,60.8533,3.77404
-3.97957,591.631,40,11.5298,60.1265,3.41071
-2.21017,524.659,40,10.9751,56.4605,3.6172
1.39293,526.123,40,12.6788,63.4994,4.09761
1.94372,518.455,40,12.7633,63.6675,4.17924
-2.64562,535.194,40,11.003,56.792,3.56475
0.218008,584.119,40,13.4469,67.9288,3.93119
0.877791,584.1,40,13.7971,69.3603,4.02339
-3.18597,556.764,40,11.2018,58.0585,3.50118
-2.0686,567.828,40,11.9452,61.3848,3.63449
-1.47084,591.701,40,12.746,65.2044,3.70882
-2.23275,574.089,40,11.9983,61.735,3.61445
-0.993288,575.514,40,12.6334,64.3968,3.7698
-1.87361,587.999,40,12.4657,63.9649,3.6585
-1.57889,529.939,40,11.3668,58.1965,3.69522
1.75879,542.077,40,13.2498,66.1827,4.15156
-2.1577,530.492,40,11.1203,57.1846,3.62359
-2.70834,531.388,40,10.8974,56.2741,3.55729
-1.75242,596.88,40,12.7149,65.1841,3.67354
1.10235,585.954,40,13.9622,70.0755,4.0555
-0.17274,553.931,40,12.5583,63.6238,3.87804
-1.28878,515.746,40,11.1901,57.1666,3.7319
0.36918,574.931,40,13.3138,67.1815,3.95204
-2.54783,523.004,40,10.7944,55.6737,3.57643
-0.0260957,554.999,40,12.655,64.0442,3.89786
-0.239197,599.877,40,13.5646,68.7557,3.86911
-4.66459,582.78,40,11.0473,57.9197,3.33527
1.92404,533.753,40,13.1299,65.5057,4.17628
1.4105,599.544,40,14.458,72.4009,4.10018
-4.59405,576.457,40,10.9587,57.4233,3.34293
-1.99298,588.436,40,12.416,63.7675,3.64377
-0.554076,525.721,40,11.7416,59.6552,3.82718
-3.57436,559.227,40,11.0774,57.5862,3.45648
-1.61686,503.368,40,10.7807,55.2114,3.69046
-1.38818,534.697,40,11.5558,59.0789,3.71927
-1.58276,538.549,40,11.5497,59.1347,3.69474
-0.799958,560.669,40,12.4016,63.1241,3.79491
-2.41849,507.005,40,10.5182,54.1961,3.59197
-3.69133,555.315,40,10.9483,56.9667,3.44318
-0.932428,594.983,40,13.0921,66.7048,3.77768
0.275216,567.118,40,13.0847,66.0714,3.93906
-0.157916,556.454,40,12.6229,63.9437,3.88004
0.206242,513.826,40,11.8232,59.7319,3.92957
-4.88077,537.302,40,10.0964,53.024,3.31196
0.567712,501.615,40,11.7064,58.9842,3.97967
-3.73557,591.354,40,11.6381,60.5767,3.43817
-0.370643,573.135,40,12.8932,65.4164,3.85153
-2.91969,537.818,40,10.9365,56.5677,3.5323
1.70866,503.995,40,12.295,61.4362,4.14411
-0.703436,552.113,40,12.2589,62.3525,3.80753
1.4744,576.171,40,13.9288,69.7185,4.10954
-1.79391,581.456,40,12.366,63.4152,3.66838
-3.76765,507.195,40,9.96896,51.9016,3.43454
-3.88847,500.037,40,9.78059,50.9686,3.42093
-3.34443,516.683,40,10.3296,53.6032,3.48284
1.43792,566.978,40,13.6872,68.5274,4.10419
-2.30242,510.93,40,10.6488,54.8201,3.60599
0.509378,545.799,40,12.7085,64.0612,3.97152
-2.50548,549.408,40,11.3585,58.5643,3.58151
-4.83706,508.904,40,9.57973,50.2934,3.31665
-2.82421,564.732,40,11.5277,59.582,3.54356
-0.921326,573.45,40,12.6238,64.3136,3.77912
1.63293,562.691,40,13.6868,68.428,4.13289
-3.61662,548.969,40,10.8557,56.4524,3.45167
1.73931,503.145,40,12.2889,61.3918,4.14867
-1.43133,539.98,40,11.65,59.5802,3.71381
1.13945,539.757,40,12.88,64.6264,4.06084
-2.96659,561.857,40,11.404,59.0067,3.52679
1.30333,550.706,40,13.2252,66.279,4.08456
-4.0627,556.109,40,10.8013,56.3639,3.40143
-3.89801,542.293,40,10.603,55.2587,3.41985
1.76941,505.639,40,12.3642,61.7545,4.15315
-2.94731,549.795,40,11.1677,57.7759,3.52905
-1.59956,543.898,40,11.6567,59.6899,3.69263
0.560719,584.889,40,13.646,68.7609,3.97869
1.45323,538.139,40,12.9988,65.0731,4.10643
0.883029,573.256,40,13.5437,68.0838,4.02414
1.88265,589.933,40,14.4887,72.3063,4.17007
-1.4947,537.044,40,11.5577,59.1361,3.70581
-3.86997,534.593,40,10.4643,54.5237,3.42301
0.0394192,542.61,40,12.4043,62.745,3.90677
-0.413091,516.576,40,11.6015,58.8814,3.84587
-4.56045,544.323,40,10.3619,54.2818,3.34659
-0.788618,561.153,40,12.4179,63.2015,3.79639
-1.45474,572.065,40,12.3308,63.073,3.71086
-0.306517,558.303,40,12.5912,63.8538,3.86009
-4.92347,557.224,40,10.4526,54.9133,3.30738
-0.259655,589.766,40,13.3252,67.5528,3.86636
0.131213,588.19,40,13.4947,68.2141,3.91929
-4.694,571.149,40,10.814,56.7093,3.33209
1.48711,528.661,40,12.7866,63.9953,4.1114
0.340941,530.97,40,12.2822,61.9891,3.94813
-3.88355,538.883,40,10.5425,54.937,3.42148
-1.60705,521.204,40,11.167,57.1856,3.69169
0.0630811,597.884,40,13.6806,69.1886,3.90999
-3.45425,594.971,40,11.8424,61.5059,3.47022
-1.66956,574.87,40,12.2864,62.9474,3.68387
-3.02967,509.812,40,10.3215,53.4318,3.5194
-3.20822,592.542,40,11.911,61.7449,3.4986
-0.316337,553.082,40,12.4686,63.2368,3.85878
1.35779,571.961,40,13.7647,68.9554,4.09249
-1.21591,546.007,40,11.8808,60.662,3.7412
1.99567,517.018,40,12.7535,63.5947,4.18706
0.986221,547.406,40,12.985,65.226,4.03885
0.859234,509.565,40,12.0278,60.474,4.02075
-3.7563,515.324,40,10.1334,52.7528,3.43582
-4.94693,522.151,40,9.78538,51.4175,3.30487
-4.0399,533.595,40,10.3735,54.1221,3.40397
-3.19029,515.634,40,10.3725,53.762,3.50068
-4.42203,583.964,40,11.1789,58.4986,3.36171
-2.39534,575.71,40,11.9546,61.5861,3.59476
-2.76428,582.198,40,11.9127,61.5437,3.55065
-1.05995,581.862,40,12.7392,64.9686,3.7612
1.64447,517.023,40,12.5816,62.8972,4.13459
-1.93707,507.797,40,10.7383,55.1278,3.65066
-2.90695,539.786,40,10.9821,56.7981,3.5338
-2.53745,599.999,40,12.3886,63.8912,3.57768
0.880761,557.14,40,13.1617,66.165,4.02381
-4.5185,512.774,40,9.77792,51.2058,3.35116
-2.68103,520.671,40,10.6893,55.1877,3.56053
-2.5003,588.91,40,12.1777,62.7855,3.58213
-4.10784,599.891,40,11.6304,60.7121,3.3964
-4.14713,535.669,40,10.3689,54.1433,3.39204
-3.98412,561.16,40,10.9339,57.0214,3.4102
-0.120508,535.117,40,12.1567,61.565,3.88509
0.692514,551.328,40,12.9293,65.0863,3.99718
1.79953,557.701,40,13.6532,68.1775,4.15764
1.04446,572.729,40,13.6165,68.369,4.04719
0.00806175,593.089,40,13.5417,68.5139,3.9025
0.103249,588.62,40,13.4898,68.2034,3.91547
-2.56392,509.978,40,10.5188,54.2589,3.57451
-3.70626,515.493,40,10.1571,52.8559,3.44149
-0.201175,524.418,40,11.876,60.1795,3.87422
-1.36952,502.536,40,10.8687,55.5586,3.72164
-0.912939,528.987,40,11.6489,59.3428,3.78021
-3.48566,501.623,40,9.9718,51.8031,3.46662
-4.822,555.576,40,10.4647,54.9329,3.31827
-1.54776,511.767,40,10.9906,56.257,3.69913
-2.95089,512.171,40,10.402,53.8159,3.52864
0.807253,515.675,40,12.1474,61.0987,4.01338
-4.25435,525.849,40,10.1349,52.9655,3.38016
0.683574,544.848,40,12.7729,64.3031,3.99592
-0.53164,589.988,40,13.1886,66.9957,3.83015
-1.27858,576.223,40,12.5073,63.8908,3.7332
-3.80473,556.615,40,10.924,56.8902,3.43035
-4.46727,524.499,40,10.0222,52.4642,3.35676
-1.40143,568.351,40,12.2767,62.7707,3.7176
-2.33491,564.176,40,11.7433,60.4698,3.60206
-3.50107,518.609,40,10.3031,53.5306,3.46485
1.98563,517.666,40,12.7645,63.6543,4.18555
1.45555,569.913,40,13.7675,68.9204,4.10677
0.17134,525.965,40,12.086,61.0754,3.92479
-3.60708,518.934,40,10.2657,53.3803,3.45275
-2.57286,505.837,40,10.4296,53.8028,3.57344
-0.474699,503.244,40,11.2748,57.2493,3.83769
1.25207,527.493,40,12.6426,63.3828,4.07712
-0.362578,569.721,40,12.8205,65.0435,3.8526
-0.386813,565.146,40,12.7054,64.4715,3.84937
-4.9768,509.268,40,9.53239,50.0999,3.30167
1.2042,566.79,40,13.5592,68.0019,4.07019
-0.36163,511.166,40,11.5032,58.3602,3.85273
-3.75292,513.21,40,10.0932,52.5422,3.43621
0.388817,525.577,40,12.1802,61.4526,3.95476
-2.99956,571.243,40,11.5792,59.9286,3.52293
-1.91358,505.271,40,10.6949,54.8949,3.65356
-4.43136,573.634,40,10.9771,57.4463,3.36069
1.21281,531.19,40,12.7118,63.748,4.07143
1.26693,592.648,40,14.2123,71.245,4.07927
-3.77612,530.192,40,10.4174,54.24,3.43358
-3.13466,562.485,40,11.3402,58.7525,3.50715
-0.982435,531.664,40,11.6758,59.5109,3.77121
0.848551,595.679,40,14.0545,70.6699,4.01924
-3.89028,513.671,40,10.0465,52.3553,3.42072
1.12764,548.391,40,13.08,65.6357,4.05914
-2.59646,510.608,40,10.5181,54.269,3.57062
-4.11197,532.745,40,10.3269,53.9094,3.39594
-2.36775,565.802,40,11.7618,60.58,3.59809
-4.56926,559.856,40,10.6538,55.8149,3.34563
-4.6859,548.303,40,10.3848,54.4553,3.33296
-2.50734,518.494,40,10.7186,55.2657,3.58129
-4.56638,545.942,40,10.3902,54.4328,3.34594
-2.82981,524.163,40,10.6972,55.2918,3.5429
-2.37495,584.13,40,12.1393,62.5279,3.59722
-3.96319,556.076,40,10.844,56.5432,3.41254
-3.26658,571.509,40,11.4614,59.4408,3.49183
-1.58696,560.424,40,12.0169,61.5284,3.69421
-1.16165,596.868,40,13.0154,66.4279,3.74814
-1.76444,515.259,40,10.971,56.2487,3.67204
-4.55536,569.084,40,10.8355,56.7605,3.34714
1.72954,510.194,40,12.4563,62.2328,4.14721
1.29987,527.236,40,12.6598,63.4474,4.08405
0.863695,542.14,40,12.7989,64.349,4.02139
-1.52074,510.957,40,10.9849,56.2166,3.70253
0.162742,518.955,40,11.921,60.245,3.92361
-0.114697,581.064,40,13.2035,66.8635,3.88587
-3.47276,509.172,40,10.1271,52.6048,3.46809
-0.892555,517.582,40,11.4069,58.1011,3.78285
-1.48214,545.921,40,11.7546,60.1377,3.7074
-3.76366,524.702,40,10.3147,53.7,3.43499
-2.24359,503.963,40,10.5282,54.1751,3.61313
-1.20188,552.873,40,12.0369,61.4524,3.74299
-2.4581,540.905,40,11.2038,57.746,3.5872
1.38797,572.686,40,13.7983,69.1085,4.09689
-1.47617,526.05,40,11.3294,57.9599,3.70815
-4.19967,529.846,40,10.2344,53.4631,3.38621
0.824895,546.746,40,12.8882,64.8162,4.01588
0.133228,569.51,40,13.0672,66.0519,3.91957
0.558467,555.229,40,12.9529,65.2695,3.97837
-1.48081,586.538,40,12.6298,64.6149,3.70756
-3.54104,537.326,40,10.6578,55.3908,3.46028
-4.85166,575.321,40,10.8236,56.83,3.31508
-4.87277,575.948,40,10.8261,56.8527,3.31281
-1.11325,567.425,40,12.397,63.2488,3.75435
-1.08132,590.565,40,12.9188,65.8953,3.75845
-2.25254,564.985,40,11.7988,60.7173,3.61204
-3.69597,523.791,40,10.3249,53.7247,3.44265
-3.81718,562.284,40,11.0297,57.4463,3.42895
0.401651,567.399,40,13.1561,66.3696,3.95654
-0.737451,585.707,40,12.9874,66.0747,3.80307
0.00748485,583.338,40,13.3187,67.3862,3.90242
-2.68853,567.706,40,11.6514,60.1586,3.55964
-0.147698,566.304,40,12.8514,65.0967,3.88142
-0.991383,583.056,40,12.7999,65.2447,3.77005
-3.86446,572.494,40,11.2087,58.3998,3.42362
-3.19728,566.467,40,11.3918,59.0486,3.49987
1.16508,535.446,40,12.7899,64.1621,4.06454
-0.829173,520.286,40,11.4951,58.5229,3.7911
-3.03758,515.346,40,10.4303,53.998,3.51847
1.22572,594.644,40,14.2374,71.3921,4.0733
-4.334,506.014,40,9.72125,50.8355,3.37138
-3.04224,535.818,40,10.8426,56.1346,3.51793
-4.98316,559.511,40,10.4701,55.0312,3.30099
-3.87217,528.193,40,10.3381,53.8671,3.42276
-0.0427806,541.007,40,12.3279,62.3965,3.8956
-3.15152,586.25,40,11.8113,61.2014,3.50518
-1.4382,543.903,40,11.7315,59.9999,3.71295
-0.880094,550.87,40,12.1465,61.8625,3.78447
1.15301,547.281,40,13.0664,65.5553,4.06279
-4.71854,501.026,40,9.47684,49.7069,3.32943
0.806017,518.203,40,12.2063,61.3958,4.01321
-3.01643,576.539,40,11.6786,60.4512,3.52095
-4.17536,518.578,40,10.0266,52.3676,3.3889
-2.69905,544.31,40,11.1665,57.6599,3.55839
1.31337,554.481,40,13.321,66.7545,4.08602
1.04556,575.536,40,13.6838,68.7064,4.04734
-4.9751,512.437,40,9.59237,50.4145,3.30185
-3.60878,594.828,40,11.7663,61.1838,3.45256
-4.39146,598.932,40,11.4797,60.0578,3.36506
-2.24776,580.786,40,12.1311,62.425,3.61263
-2.23469,577.984,40,12.0788,62.15,3.61421
-1.80395,540.088,40,11.4817,58.8845,3.66713
1.364,571.23,40,13.7504,68.8807,4.09339
-2.20881,576.561,40,12.0615,62.0486,3.61736
-3.52424,595.308,40,11.8159,61.4013,3.4622
-4.84661,592.021,40,11.14,58.4893,3.31562
1.76733,553.112,40,13.5239,67.548,4.15284
-4.41023,552.64,40,10.5843,55.3819,3.36301
0.102603,500.612,40,11.4726,58.0047,3.91538
-4.30311,580.006,40,11.1567,58.3277,3.37478
-1.37248,526.219,40,11.3796,58.1713,3.72126
0.572417,538.646,40,12.5729,63.348,3.98033
-2.37006,557.542,40,11.589,59.6912,3.59781
-1.67951,524.888,40,11.2137,57.4562,3.68263
-2.60997,516.818,40,10.6403,54.9051,3.569
1.15688,534.573,40,12.765,64.0409,4.06335
-1.84051,512.273,40,10.8746,55.7864,3.6626
-0.462192,511.249,40,11.4597,58.1831,3.83935
-1.66269,539.426,40,11.532,59.0794,3.68473
1.40072,515.515,40,12.4269,62.2343,4.09875
-2.66103,595.713,40,12.2396,63.1825,3.56292
-3.89319,591,40,11.5576,60.2313,3.42039
-4.20142,527.352,40,10.1856,53.2085,3.38602
1.10779,507.444,40,12.094,60.6968,4.05628
0.0818523,598.432,40,13.7032,69.2932,3.91255
1.08326,562.627,40,13.3965,67.2453,4.05275
-4.61608,560.01,40,10.6366,55.7449,3.34054
0.167778,593.329,40,13.6321,68.89,3.9243
-3.4143,559.216,40,11.1486,57.8846,3.4748
-2.1948,597.408,40,12.5046,64.3211,3.61907
-1.35183,553.855,40,11.987,61.2668,3.72388
-0.85491,561.551,40,12.3943,63.1127,3.78775
-3.92692,563.922,40,11.0131,57.4087,3.41661
-0.75409,502.615,40,11.1376,56.6709,3.8009
-0.630346,593.655,40,13.2192,67.2005,3.81713
-3.52659,544.096,40,10.7984,56.1149,3.46194
-3.46029,510.077,40,10.1502,52.7196,3.46952
0.456491,500.716,40,11.6348,58.6714,3.96415
0.921553,545.962,40,12.9182,64.9212,4.02962
1.03589,559.759,40,13.3037,66.8026,4.04596
-0.100878,528.754,40,12.0213,60.8709,3.88774
-1.90412,532.712,40,11.2799,57.8938,3.65472
0.869464,514.417,40,12.1471,61.0696,4.02221
-1.91005,566.381,40,11.99,61.5411,3.65399
1.53876,575.817,40,13.955,69.817,4.11899
-1.05864,532.086,40,11.65,59.4133,3.76137
-4.65177,572.358,40,10.8554,56.9077,3.33666
-1.06278,597.195,40,13.0734,66.6746,3.76084
-1.56101,518.902,40,11.138,57.0171,3.69747
-0.459634,504.656,40,11.3131,57.4375,3.83969
-3.98914,587.44,40,11.4437,59.682,3.40964
-0.920397,546.219,40,12.0248,61.2613,3.77924
1.89639,527.858,40,12.971,64.726,4.17213
-1.67761,594.768,40,12.7076,65.1095,3.68286
-1.55368,536.707,40,11.5235,58.9874,3.69839
-3.05779,536.414,40,10.8479,56.1688,3.51611
1.33868,541.932,40,13.0324,65.2958,4.0897
0.0525888,528.168,40,12.0804,61.1005,3.90856
-3.59438,597.009,40,11.8163,61.4368,3.4542
-3.46521,519.452,40,10.3347,53.68,3.46896
-2.95404,510.012,40,10.3569,53.5836,3.52826
1.2783,579.58,40,13.9051,69.699,4.08092
-3.04747,526.756,40,10.657,55.1759,3.51732
-4.52376,586.554,40,11.1824,58.5633,3.35059
-1.33343,563.612,40,12.2071,62.383,3.72622
-4.23844,563.948,40,10.8761,56.8324,3.38192
0.523492,548.216,40,12.7719,64.3737,3.97349
-1.93343,516.057,40,10.9146,56.0311,3.65111
-0.367255,590.922,40,13.2951,67.454,3.85198
-1.25171,542.93,40,11.7972,60.2511,3.73663
-2.37568,513.027,40,10.6613,54.9154,3.59713
-3.25964,570.893,40,11.4522,59.3901,3.49264
-3.87121,555.107,40,10.8653,56.6137,3.42287
1.4156,538.499,40,12.9885,65.0395,4.10093
-1.96254,538.229,40,11.3703,58.3838,3.64752
0.20246,504.391,40,11.6044,58.6281,3.92906
-4.27183,511.942,40,9.85985,51.5353,3.37823
0.887834,507.157,40,11.9843,60.2426,4.02482
-1.63859,575.443,40,12.3137,63.0729,3.68774
-2.91174,580.297,40,11.8041,61.0514,3.53324
-0.0991308,554.951,40,12.6178,63.8902,3.88797
-2.21499,586.162,40,12.2593,63.0692,3.61661
1.14558,502.239,40,11.9876,60.1459,4.06172
1.57333,562.239,40,13.6443,68.245,4.12409
0.570508,507.333,40,11.8411,59.6618,3.98006
1.97853,524.389,40,12.9268,64.4667,4.18448
1.48173,588.287,40,14.2258,71.201,4.11061
0.30627,597.024,40,13.7915,69.6241,3.94334
-3.23442,586.49,40,11.777,61.0624,3.49556
-2.55355,522.896,40,10.7897,55.652,3.57575
-0.873245,555.733,40,12.257,62.4223,3.78536
1.02012,546.372,40,12.9775,65.1725,4.0437
-4.39467,521.27,40,9.98982,52.2648,3.36471
-0.760476,537.839,40,11.9152,60.6301,3.80006
1.61078,591.047,40,14.3642,71.8262,4.12961
-4.33894,592.09,40,11.3726,59.4733,3.37084
-1.3358,531.638,40,11.5135,58.8394,3.72592
1.53014,545.218,40,13.2091,66.089,4.11772
-1.74909,540.28,40,11.5107,59.0092,3.67395
-3.75191,586.312,40,11.5313,60.0284,3.43632
-4.95186,555.331,40,10.4051,54.676,3.30434
-4.95739,532.786,40,9.98046,52.4468,3.30375
1.96732,558.617,40,13.7646,68.6503,4.18279
-3.97584,598.785,40,11.6709,60.861,3.41113
-0.957317,500.286,40,10.9976,56.0436,3.77446
-4.91612,568.588,40,10.669,56.0467,3.30816
-1.0262,506.044,40,11.094,56.564,3.76555
-0.155438,599.259,40,13.5952,68.868,3.88037
-1.49346,574.319,40,12.3605,63.2432,3.70597
-4.32941,524.781,40,10.0837,52.7288,3.37189
-0.17011,513.641,40,11.6461,59.0011,3.8784
-2.07282,550.284,40,11.5742,59.4803,3.63397
1.66913,566.645,40,13.8023,68.9874,4.13825
-4.16838,524.638,40,10.1467,52.9916,3.38968
0.439766,556.646,40,12.926,65.1905,3.96183
-2.32714,572.216,40,11.9144,61.347,3.603
-2.70227,574.299,40,11.7802,60.8303,3.55801
1.40196,525.706,40,12.6732,63.4671,4.09893
-3.52229,593.145,40,11.7739,61.1821,3.46243
-2.56109,589.422,40,12.1588,62.7171,3.57485
-3.67447,581.886,40,11.48,59.7251,3.44509
-1.25705,571.007,40,12.4046,63.3561,3.73594
-1.15169,526.864,40,11.4934,58.6555,3.74942
-4.11566,599.477,40,11.6188,60.6548,3.39553
-2.369,582.141,40,12.1008,62.327,3.59794
-2.14648,573.831,40,12.0342,61.8787,3.62496
1.25966,505.493,40,12.1188,60.7538,4.07822
-3.33687,516.874,40,10.3365,53.6362,3.48372
1.27024,595.652,40,14.2862,71.6136,4.07975
-1.7803,535.416,40,11.393,58.4195,3.67007
-3.98717,510.354,40,9.94279,51.8537,3.40986
-0.14057,521.822,40,11.8453,59.9971,3.88238
-2.88981,547.54,40,11.1475,57.6459,3.53582
-1.90769,552.653,40,11.7005,60.054,3.65428
-3.51169,557.31,40,11.0672,57.5055,3.46364
-0.741021,554.598,40,12.2958,62.5581,3.80261
-3.85637,594.5,40,11.6433,60.6605,3.42454
0.185471,590.276,40,13.5714,68.574,3.92672
-0.633244,553.615,40,12.3262,62.6622,3.81675
-0.29845,517.66,40,11.6783,59.2205,3.86117
-3.92258,530.681,40,10.3657,54.0322,3.4171
-0.0941701,581.374,40,13.2212,66.9429,3.88865
-0.423745,523.64,40,11.7552,59.6663,3.84446
0.742518,553.57,40,13.0072,65.4545,4.00423
0.0793848,586.79,40,13.4353,67.9399,3.91221
-3.26282,540.606,40,10.8432,56.2335,3.49227
-3.71575,528.402,40,10.4075,54.1629,3.44041
-0.963293,524.122,40,11.5189,58.7026,3.77368
-3.06267,512.993,40,10.3722,53.7079,3.51554
-3.76842,599.146,40,11.7759,61.3094,3.43445
0.917133,561.078,40,13.2736,66.7093,4.02899
1.52277,590.329,40,14.2979,71.5406,4.11664
-3.44675,586.222,40,11.6718,60.6162,3.47108
1.57183,525.818,40,12.7597,63.8211,4.12386
1.41135,554.857,40,13.3808,67.0063,4.1003
-0.503213,519.774,40,11.6321,59.076,3.83391
-3.81554,503.687,40,9.88095,51.4625,3.42913
-1.8639,593.477,40,12.5867,64.581,3.6597
-4.08342,578.487,40,11.2265,58.5925,3.39912
-4.22785,566.59,40,10.9317,57.1183,3.38309
-0.0751378,587.122,40,13.3618,67.6456,3.89122
-0.484183,551.165,40,12.3438,62.6818,3.83643
0.326915,556.091,40,12.8563,64.893,3.94619
0.348271,551.802,40,12.7678,64.4361,3.94915
1.69192,554.565,40,13.52,67.565,4.14162
-3.85841,531.691,40,10.4123,54.2481,3.42431
-2.91829,545.224,40,11.0878,57.3493,3.53247
1.06543,598.564,40,14.2423,71.5002,4.05019
-0.314223,595.216,40,13.4196,68.0589,3.85906
-2.80624,540.947,40,11.0501,57.1057,3.54568
-3.16654,559.026,40,11.256,58.331,3.50344
-3.28437,523.522,40,10.4915,54.4184,3.48978
-2.11777,529.801,40,11.1235,57.1836,3.62847
-2.24566,575.477,40,12.0212,61.8585,3.61288
0.033297,510.522,40,11.668,59.023,3.90594
0.912271,519.557,40,12.289,61.7632,4.0283
-3.01082,527.9,40,10.6958,55.3613,3.52161
1.28621,529.954,40,12.7184,63.7471,4.08207
1.72272,508.428,40,12.4099,62.004,4.1462
-1.06879,553.446,40,12.1128,61.7783,3.76007
-0.226605,575.26,40,13.0143,65.9605,3.8708
-1.71643,584.811,40,12.4756,63.9399,3.67802
-1.88711,541.197,40,11.4673,58.8481,3.65683
1.18671,538.101,40,12.8641,64.5242,4.06766
0.405571,582.962,40,13.519,68.1985,3.95708
-1.58852,564.665,40,12.1071,61.9909,3.69402
0.929507,552.564,40,13.0784,65.7228,4.03075
-3.82268,500.302,40,9.81173,51.1048,3.42833
-1.12443,548.105,40,11.9696,61.0734,3.75291
-3.0812,527.809,40,10.6639,55.2259,3.51338
-1.81991,513.529,40,10.9101,55.9601,3.66515
-4.6416,550.956,40,10.4538,54.798,3.33777
0.27123,572.085,40,13.1973,66.6417,3.93851
1.33633,545.628,40,13.12,65.7362,4.08936
1.00574,503.233,40,11.9462,59.9995,4.04164
-0.172965,516.836,40,11.7172,59.3627,3.87801
-4.93739,509.215,40,9.54666,50.1594,3.30589
-4.86614,579.486,40,10.8955,57.2144,3.31353
1.02952,504.411,40,11.9853,60.1852,4.04504
-0.631084,552.923,40,12.3119,62.5882,3.81703
-1.31051,593.572,40,12.8676,65.7473,3.72913
-3.40474,515.782,40,10.2866,53.4053,3.4759
-0.202295,589.24,40,13.3433,67.6157,3.87407
-4.93081,593.414,40,11.1282,58.4658,3.30659
-1.8496,515.852,40,10.9466,56.1597,3.66147
-1.41679,544.95,40,11.764,60.1566,3.71565
-1.87162,503.039,40,10.6654,54.7261,3.65874
-0.972037,506.461,40,11.1269,56.7086,3.77255
-3.00317,540.721,40,10.9589,56.7198,3.5225
-0.648503,588.711,40,13.0998,66.6022,3.81474
-0.929454,572.646,40,12.6021,64.2066,3.77806
0.851311,542.899,40,12.8106,64.4139,4.01963
1.37366,562.33,40,13.5412,67.8281,4.0948
1.3159,575.182,40,13.8197,69.2521,4.08639
-0.186306,526.322,40,11.926,60.4266,3.87622
1.53667,528.889,40,12.8167,64.1228,4.11869
-0.600352,554.822,40,12.3691,62.8646,3.82108
-3.00785,516.216,40,10.4603,54.1412,3.52195
-3.22935,526.447,40,10.5734,54.82,3.49615
-3.44598,572.917,40,11.4072,59.2419,3.47116
-2.05495,593.923,40,12.5009,64.2341,3.63616
-3.68008,594.426,40,11.7247,61.0011,3.44446
0.243952,543.215,40,12.5179,63.2239,3.93476
-3.2131,595.689,40,11.9719,62.063,3.49803
1.83092,553.996,40,13.5789,67.7914,4.16233
-3.80064,555.196,40,10.8979,56.7527,3.43081
-4.18872,524.927,40,10.1439,52.9857,3.38742
0.0311167,544.677,40,12.4475,62.9674,3.90564
0.774174,508.245,40,11.957,60.1554,4.0087
-1.3712,511.202,40,11.0554,56.5136,3.72143
-0.0703437,537.516,40,12.2352,61.9396,3.89187
-2.67348,514.669,40,10.5692,54.5649,3.56143
-0.75203,517.372,40,11.4656,58.3386,3.80117
-2.61624,525.902,40,10.8246,55.8588,3.56826
-3.23592,536.22,40,10.7669,55.8258,3.49538
-0.0376507,500.778,40,11.4135,57.7662,3.8963
-2.10352,579.429,40,12.1724,62.5688,3.63021
-2.25878,516.358,40,10.7806,55.4804,3.61129
-3.88196,581.928,40,11.3853,59.3284,3.42166
-4.81343,521.244,40,9.82143,51.5527,3.31919
0.494084,503.276,40,11.7114,59.0416,3.96939
1.49588,507.915,40,12.289,61.501,4.11269
-1.88573,548.513,40,11.623,59.6462,3.657
-3.12196,579.045,40,11.68,60.5071,3.50862
-2.38905,563.356,40,11.701,60.2767,3.59552
-0.103322,538.989,40,12.2529,62.0443,3.88741
0.994252,592.114,40,14.0499,70.5711,4.04
-1.22522,539.919,40,11.744,59.9677,3.74001
1.33482,501.939,40,12.0688,60.4698,4.08914
-1.25965,594.116,40,12.9053,65.9147,3.73561
-4.77414,590.701,40,11.1479,58.4973,3.32343
-4.28384,532.341,40,10.2478,53.5679,3.37691
-0.269407,534.461,40,12.0711,61.1991,3.86506
-1.51648,558.969,40,12.0192,61.5074,3.70307
-4.13623,543.525,40,10.5256,54.9567,3.39325
0.291482,552.415,40,12.7536,64.3917,3.9413
-0.290108,552.618,40,12.471,63.2365,3.86229
-0.990105,580.36,40,12.7413,64.9456,3.77021
-4.01987,590.441,40,11.4879,59.9269,3.40621
1.46822,573.165,40,13.8529,69.3413,4.10863
-0.642527,544.218,40,12.1126,61.5803,3.81553
-4.18306,515.187,40,9.95797,52.0121,3.38805
-3.34997,589.748,40,11.7877,61.1724,3.48221
-4.2745,533.887,40,10.2814,53.7398,3.37794
-2.81032,577.631,40,11.7976,60.9703,3.5452
0.7871,522.722,40,12.3037,61.8941,4.01053
-1.72052,591.267,40,12.6113,64.6372,3.67751
-1.15645,528.043,40,11.5169,58.7778,3.74881
-4.34986,529.029,40,10.1569,53.1202,3.36963
-3.24726,535.367,40,10.7449,55.7166,3.49407
1.43259,578.997,40,13.9745,69.9683,4.10341
-1.034,569.745,40,12.4867,63.6684,3.76455
-0.549518,584.725,40,13.0618,66.3603,3.82779
0.915306,501.681,40,11.8675,59.6439,4.02873
0.730865,557.011,40,13.0821,65.837,4.00259
1.766,521.971,40,12.7619,63.7423,4.15264
-4.20893,584.621,40,11.2883,58.9723,3.38519
-1.21357,568.711,40,12.376,63.1892,3.74149
-3.22526,580.175,40,11.6544,60.4229,3.49662
-2.2894,551.09,40,11.4917,59.1538,3.60757
-2.74709,571.112,40,11.6939,60.4054,3.55269
-0.33575,526.839,40,11.868,60.1992,3.85618
-1.10726,569.891,40,12.4538,63.5358,3.75512
1.62349,583.787,40,14.1947,70.9723,4.13149
-1.00488,561.983,40,12.3307,62.8595,3.76831
-4.57756,531.516,40,10.1111,52.9751,3.34472
-4.06467,504.885,40,9.80556,51.1688,3.40121
-0.0497854,510.209,40,11.623,58.8314,3.89465
0.648072,536.079,40,12.5499,63.1972,3.99093
1.52231,585.344,40,14.1769,70.9354,4.11657
-1.26237,529.513,40,11.5008,58.7421,3.73527
-3.02456,566.285,40,11.4672,59.3604,3.52
-1.91025,580.698,40,12.293,63.0964,3.65397
1.14043,536.909,40,12.8126,64.2874,4.06098
0.89173,508.64,40,12.0211,60.4262,4.02537
1.14205,568.862,40,13.5759,68.1168,4.06121
-2.08512,547.305,40,11.5059,59.1349,3.63246
0.187545,509.692,40,11.7196,59.2162,3.92701
-1.74164,598.197,40,12.7484,65.3505,3.67488
-4.03113,553.763,40,10.7694,56.1837,3.40495
-1.03118,545.193,40,11.9499,60.9303,3.76491
0.879307,592.932,40,14.0065,70.4124,4.02361
1.85424,566.058,40,13.8871,69.3182,4.16581
