Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
0.118764,563.339,40,12.9183,65.3063,3.91759
1.84289,585.229,40,14.3511,71.6402,4.16411
-2.49317,558.844,40,11.5592,59.5937,3.58299
-4.37982,523.675,40,10.0419,52.5313,3.36634
-3.39128,519.79,40,10.3722,53.8438,3.47745
0.395389,598.744,40,13.8794,70.0222,3.95567
-3.74783,561.28,40,11.0408,57.4731,3.43678
-1.51408,512.416,40,11.0192,56.3892,3.70337
-4.37109,521.337,40,10.0006,52.3116,3.3673
-1.02134,564.202,40,12.3714,63.0745,3.76618
1.6434,564.404,40,13.734,68.659,4.13444
-4.59585,596.782,40,11.3443,59.4446,3.34273
0.832086,520.758,40,12.279,61.7493,4.0169
-1.68495,540.336,40,11.5412,59.1369,3.68195
1.9293,518.772,40,12.764,63.6776,4.17707
-2.99433,507.436,40,10.288,53.2436,3.52354
0.781231,575.659,40,13.5466,68.1497,4.0097
0.602074,585.798,40,13.6893,68.9581,3.98448
1.51371,570.932,40,13.8232,69.1702,4.11531
-2.67844,524.86,40,10.7764,55.6364,3.56084
-2.51461,548.281,40,11.3311,58.427,3.58042
1.47089,585.314,40,14.1479,70.817,4.10902
-3.5326,570.582,40,11.3213,58.835,3.46125
-4.95055,543.159,40,10.1776,53.4799,3.30448
-4.16183,530.959,40,10.2716,53.6415,3.3904
1.93221,501.418,40,12.3384,61.5531,4.17751
-1.82821,575.306,40,12.2186,62.6754,3.66412
-0.882771,538.355,40,11.8693,60.4519,3.78412
0.197975,526.631,40,12.114,61.2044,3.92844
-0.862329,515.159,40,11.367,57.8849,3.78678
-3.46608,567.862,40,11.2974,58.6809,3.46886
0.795029,564.282,40,13.286,66.8319,4.01165
1.03838,567.283,40,13.4838,67.7058,4.04631
-2.18072,510.508,40,10.6916,54.9898,3.62078
-3.54361,563.259,40,11.1711,58.0592,3.45999
-3.49988,565.479,40,11.2348,58.3708,3.46499
-2.77542,506.612,40,10.3615,53.5343,3.54933
-1.48712,594.755,40,12.8035,65.5068,3.70677
-1.19255,538.216,40,11.7221,59.841,3.74418
-4.18126,579.532,40,11.2025,58.5117,3.38825
-1.83016,576.896,40,12.2514,62.8447,3.66388
-1.37886,527.07,40,11.3951,58.2535,3.72046
0.346506,574.624,40,13.2949,67.0974,3.9489
-4.84087,511.721,40,9.63126,50.5655,3.31624
-2.71881,568.853,40,11.6608,60.2213,3.55604
-3.54788,556.84,40,11.0418,57.3896,3.4595
-2.50845,560.689,40,11.5903,59.761,3.58115
-1.89546,574.556,40,12.1701,62.4587,3.65579
0.785073,557.268,40,13.1158,65.9805,4.01024
1.21673,574.858,40,13.7589,68.9971,4.072
-4.61037,550.995,40,10.4678,54.8578,3.34116
-0.441627,520.079,40,11.6671,59.2267,3.84208
-0.742895,548.225,40,12.1537,61.8356,3.80236
-1.96449,550.222,40,11.6228,59.681,3.64728
0.376838,570.565,40,13.2166,66.6875,3.9531
-1.16701,580.91,40,12.6647,64.6408,3.74745
-2.77287,574.992,40,11.7613,60.7651,3.54963
-1.08993,516.191,40,11.288,57.5809,3.75735
-1.81722,597.681,40,12.6993,65.136,3.66548
-0.299539,555.891,40,12.5402,63.5919,3.86102
-0.700229,504.793,40,11.2096,57.0143,3.80795
-3.97048,533.101,40,10.3929,54.1942,3.41173
-1.28075,506.707,40,10.9975,56.179,3.73292
-1.44803,590.679,40,12.7355,65.1394,3.7117
-0.664712,525.272,40,11.6807,59.3946,3.81261
-1.39045,520.156,40,11.2405,57.468,3.71899
-3.41826,592.422,40,11.8087,61.3139,3.47435
1.80388,557.862,40,13.6594,68.2065,4.15829
-1.23232,531.456,40,11.5567,59.0143,3.7391
-1.70801,550.063,40,11.7383,60.1569,3.67907
-0.654578,582.038,40,12.9482,65.8346,3.81394
-3.54651,542.179,40,10.7517,55.881,3.45966
-2.97151,514.915,40,10.4491,54.0682,3.52621
-4.64291,554.293,40,10.5165,55.1275,3.33762
-2.04196,585.905,40,12.3385,63.3934,3.63775
-0.935639,565.574,40,12.4434,63.4012,3.77726
-1.52451,579.335,40,12.4531,63.732,3.70206
-1.92385,503.828,40,10.66,54.7201,3.65229
-1.89192,517.8,40,10.9695,56.2953,3.65623
-3.39956,583.883,40,11.6472,60.4668,3.4765
1.05281,540.347,40,12.8507,64.5203,4.04838
-4.92716,521.563,40,9.78221,51.3929,3.30698
0.220002,554.329,40,12.7621,64.4684,3.93146
-0.899815,555.032,40,12.2287,62.2906,3.78191
-0.431127,532.426,40,11.949,60.6532,3.84347
-2.10586,575.218,40,12.0828,62.1094,3.62992
1.13681,582.047,40,13.8877,69.684,4.06046
0.279201,510.312,40,11.7759,59.4608,3.93961
-0.106128,535.474,40,12.1716,61.6342,3.88703
0.0747311,528.56,40,12.0999,61.1888,3.91158
1.90301,512.696,40,12.6017,62.8798,4.17312
-0.188741,542.682,40,12.2956,62.3001,3.87589
-0.00859959,579.679,40,13.2269,66.9293,3.90024
-1.76583,520.366,40,11.0791,56.8037,3.67187
-1.09593,559.283,40,12.2275,62.3757,3.75657
-4.24617,596.279,40,11.4961,60.0754,3.38107
1.7879,502.191,40,12.2887,61.3691,4.1559
-2.50427,522.967,40,10.8124,55.748,3.58165
-3.96149,591.216,40,11.5301,60.1197,3.41273
-1.21505,570.706,40,12.4187,63.4078,3.74131
-1.61097,588.059,40,12.5974,64.5127,3.6912
1.95385,569.235,40,14.0189,69.9256,4.18076
-0.948794,521.858,40,11.4757,58.4761,3.77556
-0.840489,545.369,40,12.044,61.3222,3.78962
0.896898,517.253,40,12.2271,61.4595,4.02611
-2.51103,546.324,40,11.2922,58.2252,3.58084
-3.34266,544.933,40,10.8951,56.5373,3.48305
-3.80832,536.536,40,10.5284,54.8316,3.42995
-4.86033,540.974,40,10.1738,53.4221,3.31415
-3.42196,526.191,40,10.487,54.4527,3.47392
-3.71918,548.547,40,10.8028,56.2216,3.44002
1.14986,570.151,40,13.6108,68.288,4.06234
-0.346405,589.899,40,13.283,67.3819,3.85476
-1.5072,527.137,40,11.3389,58.022,3.70424
-2.23611,573.85,40,11.9918,61.7026,3.61404
-1.05117,586.953,40,12.8551,65.5555,3.76233
0.141332,544.278,40,12.4922,63.1418,3.92068
0.0463082,559.687,40,12.7982,64.7338,3.90771
-1.23085,596.722,40,12.9767,66.2648,3.73929
1.90122,541.085,40,13.2985,66.3579,4.17285
-1.23291,523.812,40,11.3902,58.1645,3.73902
-4.72763,527.935,40,9.98215,52.3611,3.32845
1.61104,510.237,40,12.4004,62.0064,4.12965
-2.35636,531.945,40,11.063,56.9758,3.59947
1.91121,510.73,40,12.5573,62.6548,4.17435
1.57449,594.562,40,14.4293,72.1709,4.12426
1.69573,568.134,40,13.8528,69.2266,4.14219
-0.582902,519.597,40,11.5917,58.9062,3.82338
-2.1857,530.448,40,11.107,57.1285,3.62018
-1.22726,562.828,40,12.2413,62.5082,3.73975
1.52837,585.567,40,14.1856,70.976,4.11746
-0.235763,533.952,40,12.0755,61.2063,3.86957
-4.53215,576.047,40,10.9784,57.4985,3.34967
-1.97943,544.53,40,11.4957,59.0352,3.64544
1.02791,563.745,40,13.3942,67.2613,4.04481
0.435807,576.096,40,13.3755,67.4599,3.96128
-0.698325,516.94,40,11.4802,58.3897,3.8082
-1.68841,557.67,40,11.9098,61.0272,3.68151
0.839986,599.336,40,14.1361,71.0845,4.01802
1.97063,514.984,40,12.6911,63.2948,4.18329
-2.46809,543.33,40,11.2496,57.9862,3.586
-2.87401,536.178,40,10.9231,56.4785,3.53768
-3.73761,507.236,40,9.98183,51.9565,3.43794
-2.66235,582.502,40,11.9676,61.7787,3.56276
-2.06555,586.841,40,12.3467,63.4465,3.63486
-4.35701,540.823,40,10.3803,54.2918,3.36885
-4.53264,558.348,40,10.6409,55.731,3.34962
-4.40469,577.297,40,11.0591,57.8634,3.36361
-4.54325,524.868,40,9.99851,52.3711,3.34846
1.56349,583.559,40,14.1562,70.8108,4.12263
-1.26929,578.338,40,12.5578,64.1443,3.73438
-3.03244,587.346,40,11.8899,61.5524,3.51908
-3.82883,565.707,40,11.0917,57.7742,3.42764
1.3966,545.034,40,13.1364,65.7895,4.09815
-0.163514,537.603,40,12.1925,61.7665,3.87929
1.05759,586.615,40,13.9537,70.0556,4.04907
1.64074,585.077,40,14.2356,71.1678,4.13404
-1.7977,538.279,40,11.446,58.699,3.66791
1.44983,519.472,40,12.5462,62.8092,4.10594
-3.11316,517.228,40,10.4367,54.0629,3.50965
0.692248,591.977,40,13.8824,69.8845,3.99714
-1.81838,533.22,40,11.3292,58.1087,3.66534
0.257334,500.246,40,11.5338,58.2476,3.9366
-0.302397,514.156,40,11.5974,58.8123,3.86064
-0.141856,567.327,40,12.8776,65.2265,3.88221
-2.70993,501.144,40,10.2765,53.0685,3.5571
1.7464,576.266,40,14.0787,70.3294,4.14972
-3.30536,501.291,40,10.0376,52.0722,3.48735
-0.464873,523.048,40,11.723,59.5209,3.83899
-2.08236,571.942,40,12.0252,61.8023,3.6328
-0.263551,533.436,40,12.0507,61.0932,3.86584
1.82158,531.35,40,13.0191,65.0011,4.16093
-4.68225,537.353,40,10.1789,53.3742,3.33336
0.537819,576.069,40,13.4283,67.675,3.97549
-0.0470618,577.053,40,13.1471,66.5448,3.89502
0.727926,525.687,40,12.345,62.1288,4.00217
-4.7296,532.89,40,10.075,52.8491,3.32824
-0.419057,543.877,40,12.2118,61.9814,3.84508
-4.53633,507.253,40,9.66566,50.6249,3.34922
-4.55175,587.377,40,11.1854,58.592,3.34753
-3.57285,564.22,40,11.177,58.1032,3.45665
1.26253,525.123,40,12.5908,63.1187,4.07863
0.152977,591.327,40,13.5782,68.6253,3.92227
-1.64585,506.573,40,10.8369,55.5113,3.68683
0.397496,569.201,40,13.1957,66.5717,3.95596
1.31891,538.856,40,12.9484,64.8847,4.08682
0.656884,514.926,40,12.0589,60.7205,3.99217
-0.767354,507.521,40,11.2405,57.1999,3.79916
-4.55672,523.591,40,9.96875,52.2207,3.34699
0.707791,506.449,40,11.8839,59.8171,3.99933
-2.50317,570.788,40,11.8016,60.8479,3.58179
-3.3851,509.793,40,10.1752,52.8187,3.47816
-2.30892,586.915,40,12.2293,62.9597,3.60521
-1.05438,551.363,40,12.0741,61.5741,3.76192
-1.25016,553.467,40,12.0269,61.4235,3.73682
-4.62564,589.045,40,11.1837,58.6169,3.3395
-0.356847,541.222,40,12.1819,61.8011,3.85337
1.35169,526.952,40,12.6785,63.5169,4.0916
1.76861,519.208,40,12.6956,63.4102,4.15303
-0.510194,594.786,40,13.3071,67.5867,3.83299
-2.54434,590.482,40,12.1888,62.8638,3.57685
-3.8394,571.397,40,11.1985,58.3353,3.42645
-3.20743,544.415,40,10.9439,56.7314,3.49869
-2.19273,566.576,40,11.8602,61.0056,3.61932
-2.70606,595.928,40,12.2221,63.1136,3.55756
-0.567091,502.729,40,11.2224,57.0226,3.82547
-0.663191,537.278,40,11.9484,60.7551,3.81281
-4.66748,593.759,40,11.2541,59.0053,3.33496
-4.89387,548.649,40,10.3041,54.1207,3.31055
-3.48035,583.28,40,11.5975,60.2464,3.46723
-1.11449,511.304,40,11.1703,56.991,3.75419
1.65519,551.525,40,13.4267,67.1171,4.13618
-0.213232,535.741,40,12.1267,61.4554,3.8726
1.37215,581.538,40,14.0029,70.1416,4.09458
-0.322008,520.498,40,11.7314,59.5006,3.85802
0.265498,545.426,40,12.5795,63.5247,3.93772
1.16176,506.839,40,12.105,60.7278,4.06406
-1.8364,577.205,40,12.2549,62.8658,3.6631
-0.12262,516.387,40,11.7302,59.4061,3.8848
-3.57033,526.022,40,10.4213,54.174,3.45694
-4.60404,567.346,40,10.7811,56.4973,3.34184
-2.07187,574.407,40,12.082,62.0896,3.63409
-1.13127,509.475,40,11.123,56.7566,3.75203
1.02395,589.02,40,13.9926,70.2682,4.04425
-2.39172,559.702,40,11.6239,59.8806,3.5952
1.94482,568.038,40,13.9845,69.7589,4.1794
-3.3932,513.077,40,10.2374,53.145,3.47723
1.36475,501.19,40,12.0648,60.4365,4.0935
-4.50506,559.106,40,10.6672,55.857,3.35263
1.71025,533.471,40,13.0149,65.0326,4.14435
0.74591,545.048,40,12.8086,64.4537,4.00471
-3.73217,501.121,40,9.86364,51.3391,3.43855
-3.21213,543.085,40,10.9151,56.5841,3.49814
0.778205,515.007,40,12.1179,60.9635,4.00927
-1.94145,570.904,40,12.0707,61.9701,3.65012
-1.83148,500.691,40,10.6325,54.541,3.66371
1.01225,565.436,40,13.4262,67.4297,4.04257
-1.44837,595.887,40,12.8476,65.7129,3.71166
1.93952,538.246,40,13.2484,66.0892,4.17861
-1.05637,549.229,40,12.0264,61.332,3.76167
-0.0449862,584.322,40,13.3138,67.3875,3.8953
-4.7044,519.648,40,9.8347,51.5782,3.33096
-3.888,508.993,40,9.95595,51.8823,3.42098
-0.0209839,579.362,40,13.2132,66.8664,3.89856
-0.221434,577.543,40,13.0686,66.2332,3.87149
-1.92113,545.292,40,11.5385,59.2286,3.65262
-4.75692,557.988,40,10.5379,55.2888,3.32528
-4.41915,524.001,40,10.0322,52.4967,3.36203
1.5269,503.075,40,12.1865,60.9744,4.11725
-3.08392,540.495,40,10.919,56.5483,3.51306
1.36181,534.87,40,12.8741,64.4918,4.09307
0.918975,533.322,40,12.6178,63.413,4.02925
0.232525,557.947,40,12.8517,64.915,3.93319
-2.60553,509.035,40,10.4819,54.086,3.56953
-3.92954,581.288,40,11.351,59.1715,3.41631
-3.22087,589.011,40,11.834,61.3518,3.49713
-3.62309,527.762,40,10.4337,54.2602,3.45093
-4.51243,523.212,40,9.9794,52.2584,3.35182
-1.78557,533.19,40,11.3433,58.1668,3.66941
-0.479921,529.698,40,11.865,60.2487,3.837
-1.80761,525.62,40,11.1725,57.3004,3.66668
-0.351292,578.535,40,13.0246,66.0735,3.85411
-2.65693,537.201,40,11.0392,56.9841,3.5634
1.40753,519.702,40,12.5312,62.7533,4.09975
-3.62231,526.898,40,10.4169,54.1727,3.45102
-4.13271,546.64,40,10.5874,55.2781,3.39364
-2.37797,532.865,40,11.0726,57.0348,3.59686
-1.32952,580.105,40,12.5662,64.2164,3.72672
-0.152179,544.425,40,12.3528,62.5729,3.88081
-2.86045,532.076,40,10.8454,56.0709,3.53928
-2.12059,509.725,40,10.7008,55.0117,3.62812
-4.1197,532.338,40,10.3158,53.8547,3.39508
-3.31521,597.615,40,11.9616,62.0581,3.48621
-1.93447,523.778,40,11.0774,56.8675,3.65098
1.20564,560.29,40,13.4044,67.2251,4.07039
1.96092,535.682,40,13.1962,65.8185,4.18182
-4.37918,556.024,40,10.6625,55.7775,3.36641
-4.79293,566.811,40,10.6889,56.097,3.3214
0.0159161,542.304,40,12.3859,62.6628,3.90357
1.83436,505.916,40,12.4021,61.9147,4.16284
-4.18035,586.015,40,11.3282,59.168,3.38835
0.763233,554.735,40,13.0451,65.6352,4.00716
-4.27578,595.325,40,11.464,59.9215,3.3778
-0.844239,529.333,40,11.6881,59.5119,3.78913
-0.692791,502.809,40,11.1688,56.8036,3.80892
1.51491,572.276,40,13.8564,69.3357,4.11548
-2.43152,585.979,40,12.1503,62.6116,3.5904
-4.55429,508.482,40,9.68204,50.7178,3.34726
-4.83354,503.088,40,9.47159,49.7243,3.31703
-4.85783,554.185,40,10.4233,54.7311,3.31442
-3.94029,508.221,40,9.91995,51.7157,3.41511
-1.8017,512.091,40,10.8874,55.8361,3.66741
-0.850841,579.02,40,12.7819,65.0845,3.78828
0.634197,523.473,40,12.2482,61.684,3.98898
-1.84831,542.527,40,11.5132,59.0662,3.66163
0.414593,583.77,40,13.5425,68.3125,3.95833
1.5805,512.854,40,12.4493,62.2646,4.12514
-4.8382,532.571,40,10.0248,52.6303,3.31653
1.55066,527.403,40,12.7876,63.9708,4.12074
-3.31274,517.2,40,10.353,53.7119,3.4865
1.17839,538.397,40,12.867,64.5428,4.06646
-4.69616,505.466,40,9.56949,50.1841,3.33185
0.199589,558.395,40,12.8454,64.8993,3.92866
-2.16261,560.541,40,11.7479,60.4143,3.62299
-2.76062,585.548,40,11.9831,61.9052,3.55108
-1.86019,580.889,40,12.3215,63.2187,3.66016
1.82716,532.776,40,13.0569,65.1871,4.16176
-4.84597,599.932,40,11.2892,59.2721,3.31569
-3.06074,522.135,40,10.5579,54.6684,3.51577
-0.470209,564.856,40,12.6574,64.2675,3.83829
-4.66543,589.072,40,11.1662,58.5434,3.33518
-3.13815,505.76,40,10.1951,52.8215,3.50674
-2.3596,574.772,40,11.9521,61.5566,3.59908
-3.32726,511.051,40,10.224,53.0483,3.48482
-1.34889,562.669,40,12.1792,62.2477,3.72426
-3.69739,571.053,40,11.2559,58.5696,3.44249
-3.43001,532.979,40,10.6188,55.1407,3.473
1.6648,565.496,40,13.772,68.8381,4.1376
-0.266817,508.727,40,11.491,58.2572,3.8654
-0.783606,578.038,40,12.7941,65.1137,3.79704
0.294547,537.912,40,12.4203,62.7072,3.94173
0.365275,511.62,40,11.8459,59.7761,3.9515
-3.36696,544.481,40,10.8755,56.4459,3.48025
-3.35395,505.667,40,10.1055,52.4442,3.48175
-2.65007,549.008,40,11.285,58.2495,3.56422
-1.06608,577.128,40,12.6325,64.4274,3.76041
-3.95512,574.04,40,11.198,58.3852,3.41345
-4.4389,548.487,40,10.4926,54.9144,3.35986
-1.10385,520.118,40,11.3677,57.9931,3.75556
-1.73381,545.863,40,11.6367,59.6482,3.67585
-2.95833,555.152,40,11.2716,58.3181,3.52776
-3.47885,506.65,40,10.0745,52.3338,3.4674
-0.595449,560.96,40,12.5083,63.5701,3.82172
-4.41141,528.86,40,10.1284,52.9968,3.36288
-0.877564,570.679,40,12.5845,64.0922,3.7848
-4.03345,594.724,40,11.5649,60.335,3.40469
0.649043,569.298,40,13.3281,67.1154,3.99107
1.29679,530.045,40,12.7258,63.7792,4.08361
1.98796,561.629,40,13.8498,69.0652,4.1859
0.239092,591.372,40,13.6251,68.8182,3.93409
-2.47492,542.663,40,11.2327,57.9024,3.58518
1.42902,569.718,40,13.7486,68.8392,4.10289
1.71808,598.615,40,14.6087,72.992,4.14551
-0.368155,570.341,40,12.8316,65.1027,3.85186
0.551928,551.199,40,12.8556,64.7823,3.97746
-2.48589,569.868,40,11.7907,60.7836,3.58386
-1.90072,531.541,40,11.2567,57.7729,3.65514
0.937705,556.405,40,13.1736,66.1968,4.03192
0.507728,548.996,40,12.7822,64.4331,3.97129
-1.47416,525.02,40,11.3081,57.8501,3.7084
1.503,505.532,40,12.2347,61.2262,4.11373
0.317465,597.233,40,13.8023,69.6732,3.94489
-3.98947,556.225,40,10.8355,56.5101,3.4096
-4.96423,586.063,40,10.9754,57.6784,3.30301
0.161481,581.914,40,13.3665,67.5511,3.92344
-1.94757,593.916,40,12.5542,64.4553,3.64936
-0.68215,551.887,40,12.2641,62.3693,3.81032
-4.58622,595.766,40,11.3294,59.362,3.34378
-4.17625,575.973,40,11.136,58.1618,3.38881
1.32931,562.108,40,13.5126,67.7066,4.08834
-1.82568,527.454,40,11.2034,57.467,3.66443
-4.38479,526.509,40,10.0943,52.8071,3.3658
-4.81515,582.56,40,10.976,57.6138,3.31901
1.27078,514.12,40,12.331,61.8123,4.07983
-4.2733,516.943,40,9.95558,52.0363,3.37807
-4.91561,567.093,40,10.6411,55.9003,3.30822
-1.63431,522.31,40,11.1786,57.2569,3.68828
-1.12499,594.136,40,12.9746,66.2013,3.75284
-1.43379,500.491,40,10.797,55.2187,3.7135
-1.96797,540.63,40,11.4186,58.634,3.64685
-2.97888,595.841,40,12.0878,62.5508,3.52535
0.428705,539.2,40,12.5154,63.1252,3.96029
-1.47203,533.667,40,11.4953,58.807,3.70867
1.62288,528.861,40,12.8589,64.2937,4.1314
-4.69643,554.156,40,10.4912,55.0177,3.33182
1.54513,537.75,40,13.0357,65.2145,4.11993
-4.33664,518.367,40,9.9575,52.0721,3.37109
-2.89695,504.82,40,10.2748,53.136,3.53498
-2.52997,585.819,40,12.0994,62.3963,3.57857
-2.11282,527.725,40,11.0821,56.9686,3.62907
-2.92741,535.582,40,10.8877,56.3185,3.53139
0.290106,550.732,40,12.7141,64.1927,3.94111
0.694435,555.298,40,13.0234,65.559,3.99745
0.379908,562.357,40,13.0281,65.7345,3.95353
-0.369347,558.625,40,12.5674,63.763,3.8517
0.576769,573.37,40,13.3857,67.4411,3.98093
-3.93477,512.576,40,10.0072,52.1683,3.41573
-3.19299,575.693,40,11.5794,60.0187,3.50036
-2.49024,537.365,40,11.1163,57.3087,3.58334
-0.840731,546.231,40,12.0629,61.4186,3.78959
1.86286,543.726,40,13.3437,66.6015,4.1671
-1.34194,547.671,40,11.8578,60.602,3.72514
-3.66417,535.546,40,10.5701,54.9872,3.44626
-1.16081,571.681,40,12.4666,63.6264,3.74825
-2.12439,548.812,40,11.5196,59.2229,3.62766
-2.25715,597.118,40,12.4675,64.161,3.61148
-1.13514,558.227,40,12.1855,62.18,3.75154
-1.21767,557.78,40,12.1361,61.9665,3.74097
0.853907,578.543,40,13.6531,68.6486,4.02
-3.06958,530.708,40,10.7274,55.5501,3.51473
0.426917,518.474,40,12.0335,60.6954,3.96005
-4.24534,547.206,40,10.5503,55.1328,3.38116
-1.51839,584.52,40,12.5676,64.315,3.70283
-1.94492,554.776,40,11.7281,60.2128,3.64969
-4.47435,532.946,40,10.1807,53.2968,3.35598
-4.98798,553.79,40,10.361,54.4599,3.30048
1.8794,592.784,40,14.5569,72.6484,4.16958
1.73003,557.811,40,13.6192,68.0421,4.14729
1.15524,534.149,40,12.754,63.9868,4.06312
0.867634,593.169,40,14.0057,70.4146,4.02195
1.17034,504.111,40,12.0439,60.4172,4.0653
-3.40129,536.746,40,10.7062,55.5821,3.4763
-3.15638,547.243,40,11.0233,57.1203,3.50462
-0.800071,569.598,40,12.5991,64.1291,3.79489
-1.52654,524.825,40,11.2805,57.7316,3.7018
0.434591,585.213,40,13.5866,68.5249,3.96111
0.954661,572.385,40,13.5608,68.1344,4.03434
-4.45082,597.752,40,11.4296,59.8236,3.35856
-3.75941,519.109,40,10.2065,53.135,3.43547
-0.522287,535.846,40,11.9828,60.8658,3.83139
-2.87808,542.449,40,11.0491,57.1315,3.5372
-1.5859,550.638,40,11.8075,60.4561,3.69434
-4.30957,505.847,40,9.72763,50.8592,3.37407
-4.42934,527.832,40,10.1014,52.8629,3.36091
-2.99771,593.726,40,12.0358,62.2909,3.52314
-2.6311,594.041,40,12.2199,63.0661,3.56648
-0.203953,514.334,40,11.6463,59.0171,3.87384
-4.42686,511.421,40,9.78833,51.2235,3.36118
-4.87012,505.882,40,9.51007,49.9407,3.3131
-3.82533,587.217,40,11.515,59.9778,3.42803
1.36088,547.912,40,13.1875,66.0624,4.09294
-1.34765,577.112,40,12.4924,63.8481,3.72442
-1.61354,597.873,40,12.8064,65.5839,3.69088
-0.363905,522.576,40,11.7589,59.6586,3.85242
-0.0242999,517.982,40,11.8118,59.776,3.89811
-3.12851,587.723,40,11.8519,61.4009,3.50786
-1.17439,596.986,40,13.0114,66.4139,3.74651
-3.11928,598.141,40,12.0664,62.5079,3.50894
1.86108,502.427,40,12.3293,61.5393,4.16684
-4.04324,530.818,40,10.3181,53.8346,3.4036
-1.66046,528.125,40,11.2914,57.8458,3.68501
-2.55781,581.215,40,11.991,61.8504,3.57524
-2.79926,563.467,40,11.5134,59.4964,3.54651
0.402677,591.611,40,13.718,69.204,3.95668
-3.94374,501.862,40,9.79446,51.0629,3.41472
-4.06525,542.18,40,10.5296,54.9476,3.40114
1.21975,579.727,40,13.877,69.5881,4.07244
-0.242057,534.223,40,12.0786,61.225,3.86873
-2.14979,568.807,40,11.9273,61.3305,3.62456
1.32738,550.466,40,13.2318,66.3004,4.08806
-3.42839,512.205,40,10.2056,52.9942,3.47318
1.26417,575.066,40,13.7892,69.1253,4.07887
1.77092,566.914,40,13.8633,69.2414,4.15337
-1.95325,530.145,40,11.2037,57.524,3.64866
-1.92812,500.335,40,10.5843,54.3332,3.65176
-0.411495,512.257,40,11.5052,58.392,3.84609
-4.19566,516.988,40,9.9877,52.1725,3.38665
-2.60142,592.155,40,12.1955,62.926,3.57003
-1.29476,536.492,40,11.6375,59.4548,3.73114
0.619085,571.529,40,13.3647,67.3146,3.98686
0.0618446,507.682,40,11.6161,58.7478,3.90982
-4.15776,505.866,40,9.7878,51.1132,3.39086
1.8882,557.283,40,13.6898,68.3165,4.1709
-3.2053,594.8,40,11.9578,61.986,3.49893
1.9366,566.486,40,13.9419,69.5503,4.17817
1.91505,574.598,40,14.1298,70.4986,4.17493
-4.95283,526.356,40,9.86183,51.8216,3.30423
1.31108,504.874,40,12.1282,60.7778,4.08569
0.0984885,536.222,40,12.2867,62.1226,3.91482
0.90692,502.891,40,11.8923,59.7719,4.02753
-1.46911,537.161,40,11.5719,59.1975,3.70904
-3.58145,511.782,40,10.1347,52.6884,3.45567
0.681446,573.951,40,13.454,67.7334,3.99562
-3.44368,596.69,40,11.8817,61.7047,3.47143
-4.34089,512.063,40,9.83472,51.4317,3.37062
-1.01694,589.124,40,12.9201,65.8699,3.76675
-1.99543,546.08,40,11.5211,59.1728,3.64347
-0.955421,548.038,40,12.0482,61.3966,3.7747
1.73293,521.931,40,12.7446,63.6712,4.14772
-1.29294,553.963,40,12.0173,61.3944,3.73137
-1.2484,549.933,40,11.9509,61.0348,3.73705
-4.57112,516.724,40,9.83228,51.5117,3.34542
1.08538,596.508,40,14.2044,71.2996,4.05306
-4.75323,589.704,40,11.1385,58.4384,3.32568
0.55591,523.978,40,12.2226,61.5907,3.97802
-4.46503,545.306,40,10.4208,54.5494,3.357
-2.81359,506.405,40,10.3415,53.4465,3.54481
-4.78921,500.918,40,9.4477,49.5816,3.3218
1.42363,567.752,40,13.6983,68.59,4.1021
0.470282,584.554,40,13.5902,68.5251,3.96607
0.177444,533.413,40,12.2601,61.9523,3.92562
-2.31395,520.927,40,10.8522,55.872,3.6046
-3.63346,561.268,40,11.0915,57.6856,3.44975
-2.51026,570.614,40,11.7947,60.8154,3.58094
-1.2363,584.296,40,12.7037,64.8736,3.73859
-4.41887,587.6,40,11.25,58.8688,3.36206
-0.0217397,591.673,40,13.4936,68.2856,3.89846
1.35419,541.107,40,13.0203,65.2282,4.09196
-3.6125,522.345,40,10.331,53.7218,3.45214
0.44925,511.344,40,11.8784,59.903,3.96315
-2.18242,557.742,40,11.6801,60.0743,3.62058
-0.433767,574.782,40,12.8982,65.4728,3.84312
-4.67177,509.854,40,9.66211,50.6601,3.33449
-2.06273,546.172,40,11.4923,59.055,3.63521
-2.66056,512.84,40,10.5371,54.3936,3.56297
-0.236124,513.694,40,11.6172,58.8835,3.86952
0.013501,575.632,40,13.1459,66.5087,3.90324
-0.490937,555.006,40,12.4265,63.1052,3.83554
-2.94803,503.492,40,10.2269,52.9089,3.52897
0.965636,592.295,40,14.0385,70.5288,4.03591
-4.90038,511.376,40,9.60158,50.4332,3.30985
-3.25546,568.924,40,11.4146,59.1932,3.49312
-3.55767,510.056,40,10.1102,52.5512,3.45838
0.0124167,531.147,40,12.1295,61.3668,3.9031
-3.46269,559.057,40,11.1238,57.7774,3.46925
-0.153782,584.86,40,13.2694,67.2167,3.8806
-0.620326,558.949,40,12.4513,63.292,3.81845
0.425095,522.836,40,12.1339,61.2024,3.95979
0.991396,590.368,40,14.0069,70.3566,4.03959
-2.13356,596.552,40,12.5171,64.3556,3.62654
0.254063,528.509,40,12.1839,61.532,3.93615
1.19323,515.039,40,12.3159,61.7716,4.0686
0.889102,511.677,40,12.0917,60.7819,4.025
-2.56821,534.204,40,11.0166,56.8286,3.574
-4.92243,541.645,40,10.1608,53.3799,3.30749
1.12288,546.465,40,13.0317,65.3953,4.05845
-2.98622,535.882,40,10.8682,56.2431,3.52449
0.385774,529.663,40,12.2735,61.9244,3.95434
-1.32645,522.752,40,11.3252,57.8733,3.72711
-4.65519,527.014,40,9.99402,52.3935,3.33629
-4.59004,594.38,40,11.3013,59.2165,3.34337
-0.414252,533.152,40,11.9732,60.7685,3.84572
-2.45724,549.023,40,11.3724,58.6144,3.58731
-0.928146,526.016,40,11.5765,58.9808,3.77823
-2.00577,501.451,40,10.5752,54.3189,3.6422
-1.17326,557.726,40,12.1563,62.0486,3.74665
-2.73054,520.762,40,10.67,55.1094,3.55465
-3.29412,507.874,40,10.174,52.7752,3.48865
-0.882058,518.519,40,11.4323,58.2258,3.78422
-3.38917,594.636,40,11.8667,61.6011,3.47769
-0.935947,569.306,40,12.5254,63.819,3.77722
-0.32593,519.49,40,11.7069,59.3779,3.85749
-2.78984,544.749,40,11.1351,57.5375,3.54762
-3.36111,589.606,40,11.7796,61.1355,3.48092
-2.75603,574.959,40,11.7685,60.7947,3.55163
1.2608,577.513,40,13.8461,69.4122,4.07838
0.594588,567.516,40,13.2582,66.7901,3.98343
-1.92648,564.375,40,11.9398,61.2909,3.65196
0.227485,599.608,40,13.8086,69.751,3.93249
-1.20505,540.88,40,11.7743,60.1132,3.74258
1.41807,503.177,40,12.1377,60.7781,4.10129
-1.88155,507.931,40,10.7648,55.2407,3.65751
1.07649,507.387,40,12.078,60.6301,4.05178
-1.36593,532.697,40,11.5227,58.8998,3.7221
-4.00606,524.978,40,10.2199,53.3067,3.40775
-2.72907,591.909,40,12.1285,62.6414,3.55483
-1.17125,538.068,40,11.7287,59.8653,3.74691
1.32114,536.847,40,12.9013,64.6473,4.08715
-3.21612,574.885,40,11.5524,59.8896,3.49768
-0.721253,509.417,40,11.3029,57.498,3.80519
0.986856,583.712,40,13.8465,69.5534,4.03894
-3.10002,530.226,40,10.7046,55.4451,3.51118
0.117409,552.74,40,12.6745,64.0748,3.91741
-0.112881,523.934,40,11.9062,60.293,3.88612
-4.489,510.408,40,9.74443,51.0186,3.35438
-4.37373,537.154,40,10.3029,53.8941,3.36701
-2.32031,504.039,40,10.4977,54.0496,3.60383
-4.76603,576.038,40,10.8747,57.0604,3.3243
0.923725,542.79,40,12.8442,64.5485,4.02993
1.39013,555.779,40,13.392,67.0728,4.0972
0.356338,582.819,40,13.4897,68.0755,3.95026
-4.57378,519.429,40,9.88269,51.7768,3.34514
-3.14374,560.329,40,11.2926,58.5101,3.50609
-4.48785,521.87,40,9.96371,52.1662,3.35451
-0.472698,508.753,40,11.3991,57.8796,3.83796
0.0296545,575.776,40,13.1575,66.5595,3.90544
-1.66927,516.766,40,11.0447,56.5857,3.6839
-3.51219,547.611,40,10.8744,56.5038,3.46358
0.995354,501.567,40,11.9019,59.7813,4.04015
-3.43134,512.926,40,10.2188,53.0638,3.47284
-3.28144,545.016,40,10.9235,56.658,3.49011
1.00421,578.798,40,13.7392,69.0057,4.04142
-1.547,549.342,40,11.7979,60.3891,3.69923
1.72412,541.771,40,13.2245,66.0732,4.14641
1.42065,530.592,40,12.8003,64.0948,4.10166
-2.55435,552.992,40,11.4103,58.8536,3.57565
-0.834788,509.248,40,11.2488,57.2711,3.79037
-0.516668,522.549,40,11.688,59.366,3.83213
0.64616,503.952,40,11.7969,59.4063,3.99066
0.949216,552.833,40,13.0948,65.7957,4.03356
-3.84569,581.748,40,11.3984,59.3799,3.42574
0.116789,577.025,40,13.2311,66.8886,3.91732
0.404009,551.507,40,12.7887,64.5155,3.95687
-4.41585,542.396,40,10.3858,54.3454,3.36239
0.225581,587.672,40,13.5327,68.3584,3.93223
-1.1082,587.824,40,12.8452,65.5332,3.755
-0.77864,555.949,40,12.3076,62.6353,3.79769
1.15919,577.25,40,13.7853,69.1586,4.06369
-1.8549,595.254,40,12.6289,64.7931,3.66081
1.87626,549.858,40,13.5011,67.381,4.16911
0.156221,545.662,40,12.5313,63.3322,3.92272
-3.13542,574.04,40,11.5728,59.9579,3.50706
-0.0045624,556.628,40,12.7029,64.2762,3.90079
1.77662,556.873,40,13.6208,68.0272,4.15422
-1.61008,531.751,40,11.3916,58.3371,3.69131
-4.40103,579.936,40,11.1113,58.1348,3.36401
-4.49144,595.183,40,11.3618,59.4876,3.35412
-2.84151,563.489,40,11.4944,59.4176,3.54152
-3.49458,552.519,40,10.9796,57.0428,3.4656
1.94131,536.824,40,13.2143,65.9183,4.17887
1.12923,522.044,40,12.4524,62.4854,4.05937
-2.02112,562.58,40,11.8572,60.9104,3.64031
1.56551,573.898,40,13.923,69.643,4.12293
-1.74996,566.244,40,12.0635,61.8432,3.67384
-3.14757,510.261,40,10.282,53.2753,3.50564
-0.206273,560.03,40,12.6799,64.2558,3.87353
0.364103,550.409,40,12.7434,64.3057,3.95134
1.95109,581.149,40,14.3108,71.3831,4.18035
-3.15408,532.303,40,10.7233,55.5651,3.50489
-1.18685,535.058,40,11.6559,59.5008,3.74491
-2.22238,511.645,40,10.6977,55.0383,3.61571
0.957923,553.909,40,13.1248,65.9419,4.03481
-3.8099,571.749,40,11.2187,58.4272,3.42977
1.45212,589.669,40,14.2428,71.3018,4.10627
1.51267,551.952,40,13.3632,66.8685,4.11516
-1.39483,571.197,40,12.3413,63.0983,3.71843
-1.97446,575.353,40,12.1489,62.3869,3.64605
1.29178,569.027,40,13.659,68.4591,4.08288
0.129112,566.178,40,12.9886,65.6569,3.91901
-0.421432,577.721,40,12.9705,65.8334,3.84476
-4.30065,531.585,40,10.2263,53.4625,3.37505
0.256321,502.583,40,11.5872,58.5178,3.93646
-3.50338,533.524,40,10.5984,55.066,3.46459
-0.562777,505.692,40,11.2905,57.3666,3.82604
-4.02863,594.199,40,11.5569,60.2912,3.40523
-2.85266,595.903,40,12.1502,62.813,3.5402
-4.8045,543.648,40,10.2473,53.7842,3.32015
1.17791,512.035,40,12.2368,61.3816,4.06639
0.221762,532.621,40,12.2632,61.9473,3.93171
-2.10235,573.029,40,12.0385,61.8799,3.63035
0.667148,501.26,40,11.7435,59.1282,3.99361
-2.41076,513.419,40,10.6546,54.8953,3.5929
-3.59203,599.696,40,11.8706,61.718,3.45447
0.663543,577.392,40,13.5253,68.1009,3.99311
-1.61559,522.945,40,11.2005,57.3609,3.69062
-1.28513,581.057,40,12.609,64.4133,3.73237
-1.21012,502.272,40,10.9317,55.8133,3.74194
0.545981,515.404,40,12.018,60.5639,3.97663
-1.98669,523.982,40,11.0588,56.7942,3.64454
-3.83699,582.661,40,11.4203,59.4899,3.42672
-0.471819,571.305,40,12.8011,64.9979,3.83807
-4.63839,553.652,40,10.5063,55.0719,3.33811
-0.330482,524.984,40,11.8286,59.9973,3.85689
-0.854439,532.646,40,11.7565,59.8649,3.78781
1.90385,544.341,40,13.3799,66.7627,4.17325
-1.24263,537.95,40,11.6932,59.7158,3.73778
-4.82992,507.583,40,9.55762,50.1745,3.31742
-3.17649,597.211,40,12.0201,62.2953,3.50228
-2.79902,544.625,40,11.1285,57.5074,3.54654
-1.18082,590.983,40,12.8773,65.7325,3.74568
-1.52688,584.58,40,12.5647,64.3041,3.70176
-4.946,528.943,40,9.91305,52.088,3.30496
-4.05113,558.744,40,10.8575,56.6523,3.40272
-1.59576,568.903,40,12.1944,62.4417,3.69311
-4.47165,595.877,40,11.3841,59.5954,3.35628
-2.63325,563.762,40,11.596,59.8474,3.56623
1.2406,522.511,40,12.5176,62.7614,4.07545
1.89654,562.926,40,13.8329,69.0263,4.17215
-2.78337,595.749,40,12.1807,62.9374,3.54839
-2.18613,571.62,40,11.9689,61.5617,3.62012
-2.13886,589.797,40,12.3728,63.616,3.62589
-2.61476,541.13,40,11.1387,57.479,3.56843
-4.86504,532.251,40,10.0079,52.5526,3.31364
-4.13109,548.471,40,10.6236,55.4662,3.39382
-2.40071,558.569,40,11.5962,59.7422,3.59411
1.46994,546.451,40,13.2081,66.113,4.10888
-1.62013,513.986,40,11.0067,56.3701,3.69005
-3.07602,593.213,40,11.9878,62.0797,3.51398
-1.89848,559.553,40,11.8509,60.8218,3.65542
-1.85597,561.741,40,11.9173,61.143,3.66068
-4.49993,575.56,40,10.9834,57.5103,3.35319
1.404,554.666,40,13.3724,66.9677,4.09923
0.485675,521.118,40,12.1226,61.1185,3.96822
-4.6074,531.043,40,10.0899,52.8765,3.34148
0.865743,502.997,40,11.8758,59.7068,4.02168
0.770288,554.607,40,13.0457,65.6347,4.00815
-4.96977,555.445,40,10.3997,54.6552,3.30242
-4.85147,539.806,40,10.1555,53.3222,3.3151
0.747594,568.975,40,13.3718,67.2867,4.00495
-2.26013,504.818,40,10.5391,54.2381,3.61112
-1.65311,534.895,40,11.4395,58.6012,3.68592
-0.332449,547.363,40,12.3319,62.5509,3.85662
-0.910355,506.537,40,11.1556,56.829,3.78054
-4.62381,553.701,40,10.5134,55.103,3.3397
-1.4784,548.172,40,11.8048,60.393,3.70787
-0.968052,529.457,40,11.6339,59.291,3.77307
-4.91818,586.961,40,11.0128,57.8539,3.30794
0.204825,528.582,40,12.1621,61.4446,3.92938
-2.64854,590.133,40,12.131,62.6159,3.5644
0.483512,585.19,40,13.612,68.6284,3.96792
-4.13581,532.923,40,10.3205,53.8856,3.39329
0.548966,592.193,40,13.8101,69.5937,3.97705
1.10451,556.946,40,13.2722,66.611,4.05581
-0.382007,514.223,40,11.5628,58.6712,3.85001
-0.598282,576.998,40,12.8645,65.3816,3.82135
1.23047,559.885,40,13.4076,67.2291,4.07399
-3.25203,586.502,40,11.7689,61.0289,3.49352
-3.34854,573.317,40,11.4599,59.4708,3.48237
1.96832,546.103,40,13.4567,67.1146,4.18294
-2.4562,573.395,40,11.8777,61.2184,3.58743
-2.54067,580.539,40,11.9853,61.8126,3.57729
0.722555,504.692,40,11.8495,59.6375,4.00141
-3.17179,573.618,40,11.5474,59.8435,3.50283
-2.46723,510.089,40,10.5617,54.4402,3.5861
-4.35559,514.879,40,9.88292,51.6897,3.369
-0.102035,594.021,40,13.5046,68.3819,3.88758
-0.518114,561.132,40,12.5503,63.7465,3.83194
-1.80886,517.338,40,10.9959,56.3953,3.66652
-1.5766,589.11,40,12.6371,64.6993,3.69551
-2.59192,508.88,40,10.4844,54.0933,3.57116
-2.12825,512.975,40,10.7657,55.3488,3.62719
-3.54469,528.701,40,10.4852,54.4952,3.45987
-1.03725,576.015,40,12.6225,64.3624,3.76413
-3.85239,579.788,40,11.357,59.167,3.42498
-2.63484,558.773,40,11.4927,59.3147,3.56604
-2.9573,543.977,40,11.0451,57.146,3.52788
-1.30181,575.863,40,12.488,63.8034,3.73024
-0.672388,570.328,40,12.6788,64.4735,3.8116
-3.26015,574.193,40,11.5182,59.7323,3.49258
-1.68949,543.717,40,11.6114,59.4982,3.68138
0.680465,577.567,40,13.5383,68.158,3.99549
-3.2959,578.727,40,11.5925,60.1343,3.48844
0.422822,549.527,40,12.7522,64.3223,3.95948
-4.17316,594.947,40,11.5042,60.0839,3.38915
-3.50631,557.833,40,11.08,57.5695,3.46425
0.928698,550.051,40,13.0185,65.4222,4.03064
-0.571813,505.769,40,11.2882,57.3588,3.82484
1.02699,572.844,40,13.61,68.345,4.04468
-2.58936,593.134,40,12.2215,63.0545,3.57147
-2.58245,550.147,40,11.3389,58.4977,3.57229
-3.88561,538.415,40,10.5325,54.8856,3.42125
-3.74878,519.056,40,10.2098,53.1478,3.43667
0.789756,539.649,40,12.7034,63.9038,4.01091
-4.96583,551.709,40,10.3314,54.2946,3.30284
-3.8422,578.864,40,11.3435,59.0923,3.42613
-2.16793,570.879,40,11.9621,61.5179,3.62234
-1.38776,509.716,40,11.0161,56.3194,3.71933
0.632337,536.809,40,12.5593,63.2518,3.98872
-1.52247,534.932,40,11.4996,58.8511,3.70231
1.63506,551.843,40,13.424,67.1133,4.1332
-1.51395,518.346,40,11.1468,57.042,3.70339
-3.84358,516.514,40,10.1212,52.7251,3.42598
-0.501828,554.799,40,12.4166,63.0597,3.83409
-0.535976,582.906,40,13.0281,66.1824,3.82958
-4.12474,500.348,40,9.69393,50.61,3.39452
-4.17154,583.682,40,11.2872,58.9494,3.38933
-0.391373,562.796,40,12.6503,64.1941,3.84876
-1.35816,575.572,40,12.4539,63.6562,3.72308
0.303251,502.1,40,11.5973,58.5487,3.94293
-2.62422,558.198,40,11.4857,59.2739,3.5673
1.21338,547.076,40,13.0922,65.6556,4.07151
-2.76585,527.051,40,10.7837,55.7114,3.55046
-3.81361,538.978,40,10.5741,55.0717,3.42935
0.83674,587.566,40,13.8568,69.6813,4.01756
1.66237,563.364,40,13.7188,68.5733,4.13724
-0.42558,524.463,40,11.7729,59.7566,3.84421
1.42262,568.951,40,13.7267,68.7327,4.10195
-0.9421,556.314,40,12.2366,62.3503,3.77643
-4.29503,526.224,40,10.1254,52.9331,3.37567
1.58814,574.006,40,13.9378,69.7057,4.12627
0.970154,521.519,40,12.3632,62.1099,4.03655
1.63345,520.23,40,12.6542,63.2655,4.13296
1.02234,593.844,40,14.1063,70.84,4.04402
-0.476712,543.341,40,12.1721,61.8068,3.83742
0.463375,543.844,40,12.6403,63.7388,3.96511
-2.9338,548.005,40,11.1374,57.613,3.53064
0.361741,586.477,40,13.5772,68.5145,3.95101
-2.65624,511.901,40,10.5196,54.3016,3.56349
-3.94573,550.423,40,10.7413,56.0002,3.4145
-3.85569,537.672,40,10.5306,54.8632,3.42461
-4.80935,565.29,40,10.6531,55.9165,3.31963
-0.67592,545.339,40,12.1216,61.6415,3.81114
-3.36492,500.648,40,10.0008,51.9052,3.48048
-2.85571,514.5,40,10.4891,54.2271,3.53984
-2.81789,589.41,40,12.0345,62.1984,3.54431
0.71626,583.656,40,13.7001,68.9546,4.00053
0.107682,596.365,40,13.6697,69.1106,3.91608
1.18336,542.962,40,12.9786,65.1002,4.06717
-0.581241,532.237,40,11.8745,60.3424,3.8236
-4.22702,519.847,40,10.0302,52.4076,3.38318
-3.3221,567.77,40,11.3611,58.9458,3.48542
-0.344792,585.013,40,13.1738,66.8272,3.85497
1.77185,548.092,40,13.4035,66.9445,4.15351
0.34277,555.986,40,12.8618,64.9134,3.94839
1.33706,509.611,40,12.2543,61.3984,4.08947
1.54156,578.917,40,14.0317,70.1991,4.1194
-3.49891,542.708,40,10.7828,56.022,3.4651
1.81332,582.426,40,14.266,71.2308,4.1597
-2.87536,558.597,40,11.3792,58.8375,3.53752
-1.58465,524.056,40,11.2381,57.5399,3.6945
-1.06086,538.298,40,11.785,60.1027,3.76109
0.336019,593.298,40,13.7214,69.2549,3.94745
-2.32208,576.912,40,12.0146,61.8605,3.60361
-4.47913,503.044,40,9.60767,50.2987,3.35546
-3.32076,514.165,40,10.289,53.3829,3.48557
-2.73828,594.257,40,12.1721,62.8712,3.55373
-2.98468,515.96,40,10.4648,54.1548,3.52467
0.549743,567.675,40,13.2388,66.7141,3.97716
0.574031,551.571,40,12.8754,64.8714,3.98055
-3.9124,525.29,40,10.2646,53.501,3.41824
0.339168,543.419,40,12.5693,63.4388,3.94789
1.49102,587.761,40,14.2182,71.1582,4.11198
1.01755,522.227,40,12.4028,62.2874,4.04333
-4.19437,528.119,40,10.2033,53.2981,3.3868
-2.40661,502.714,40,10.4342,53.7579,3.5934
-0.429012,520.624,40,11.6851,59.3127,3.84376
-0.327662,547.476,40,12.3368,62.5733,3.85726
-3.93863,569.178,40,11.1105,57.9217,3.4153
-0.250989,504.776,40,11.4088,57.8338,3.86753
-4.79499,555.436,40,10.4735,54.9675,3.32118
-1.00332,529.083,40,11.6095,59.1825,3.76851
-0.282341,515.442,40,11.6356,58.997,3.86333
-2.59322,536.328,40,11.0493,57.0086,3.57101
-2.7359,508.196,40,10.4103,53.7702,3.55402
-3.29134,521.313,40,10.4443,54.1766,3.48897
-4.44255,580.082,40,11.0954,58.0708,3.35946
-1.39637,561.118,40,12.1229,61.9819,3.71824
1.994,560.402,40,13.8228,68.9275,4.18681
-3.02,504.997,40,10.228,52.9437,3.52053
0.000996476,578.848,40,13.2129,66.8537,3.90154
1.75592,536.565,40,13.1136,65.5038,4.15114
-0.538695,579.412,40,12.9486,65.7799,3.82922
-2.15544,565.521,40,11.8557,60.965,3.62387
-2.22615,509.05,40,10.6418,54.7526,3.61525
1.7921,505.656,40,12.3755,61.8007,4.15653
-0.961511,597.7,40,13.1368,66.9472,3.77391
0.0574253,580.243,40,13.274,67.1351,3.90922
-2.75012,519.57,40,10.6373,54.9485,3.55233
-0.210106,592.391,40,13.4106,67.9604,3.87302
-4.88929,529.176,40,9.94025,52.2076,3.31104
-2.24929,575.268,40,12.0151,61.8289,3.61244
0.498437,587.649,40,13.6772,68.9493,3.96999
-2.90255,590.391,40,12.0138,62.1317,3.53432
-1.3676,558.822,40,12.087,61.7851,3.72188
-1.11547,596.058,40,13.0214,66.4357,3.75406
-0.449834,581.544,40,13.0417,66.2091,3.84099
1.98155,502.358,40,12.3851,61.7641,4.18493
-4.82788,572.179,40,10.7748,56.5636,3.31764
-2.04471,569.123,40,11.9838,61.5722,3.63742
0.94305,529.742,40,12.5449,63.0353,4.03268
-2.79103,582.688,40,11.91,61.5424,3.54748
-2.69063,502.484,40,10.3119,53.2436,3.55939
-4.23144,502.214,40,9.68829,50.6226,3.38269
-0.264457,563.548,40,12.7305,64.5399,3.86572
-3.78022,569.534,40,11.1886,58.2569,3.43312
-0.789378,502.7,40,11.124,56.6167,3.79629
-2.25165,537.006,40,11.2149,57.7121,3.61215
0.392877,574.368,40,13.3131,67.1661,3.95532
-0.105003,537.637,40,12.2213,61.8854,3.88718
-4.19073,531.075,40,10.2619,53.6028,3.3872
-2.04898,570.74,40,12.0158,61.7387,3.63689
1.29324,580.865,40,13.944,69.8865,4.08309
1.66784,554.91,40,13.5158,67.5559,4.13805
-1.93953,560.364,40,11.8488,60.8297,3.65035
-1.44073,542.651,40,11.7033,59.8569,3.71263
-1.86129,594.912,40,12.6184,64.7426,3.66002
1.35671,551.152,40,13.2633,66.4443,4.09233
0.725438,572.821,40,13.4506,67.6941,4.00182
-1.64531,538.736,40,11.5252,59.0368,3.6869
-3.51716,527.646,40,10.4759,54.435,3.46301
1.38578,531.478,40,12.8043,64.1313,4.09657
-1.19186,534.848,40,11.649,59.4679,3.74427
-2.91006,572.454,40,11.6453,60.2296,3.53344
-4.44965,529.009,40,10.1156,52.9457,3.35869
-3.31379,517.477,40,10.3581,53.7388,3.48638
-1.78648,592.222,40,12.5987,64.6047,3.6693
-0.0406594,560.232,40,12.7671,64.6182,3.89589
-1.4224,524.689,40,11.3241,57.9096,3.71494
-1.00692,537.855,40,11.8003,60.1567,3.76804
-4.14787,545.141,40,10.5519,55.0993,3.39195
-4.56752,572.934,40,10.9034,57.1219,3.34582
0.28688,500.41,40,11.5509,58.3213,3.94067
-2.53309,538.321,40,11.117,57.3314,3.5782
-0.571307,521.731,40,11.6447,59.17,3.82491
-4.73576,556.367,40,10.5163,55.1663,3.32757
-4.7387,511.026,40,9.6581,50.6657,3.32725
-3.95789,534.329,40,10.4222,54.3413,3.41314
1.22417,566.127,40,13.5538,67.9651,4.07308
1.17171,576.947,40,13.7847,69.1496,4.06549
1.0492,537.087,40,12.7714,64.1238,4.04787
-4.34419,577.313,40,11.0864,57.9792,3.37026
-3.65728,561.901,40,11.0933,57.7061,3.44704
-1.28738,508.148,40,11.0258,56.3268,3.73208
-1.02004,559.184,40,12.262,62.5161,3.76635
-0.996294,528.824,40,11.6071,59.1668,3.76941
0.357442,541.687,40,12.5382,63.2733,3.95041
1.00075,521.547,40,12.3786,62.1733,4.04093
0.0164356,528.332,40,12.0671,61.0494,3.90364
0.195463,520.85,40,11.9798,60.5278,3.9281
1.99677,589.637,40,14.5454,72.5296,4.18723
-3.53506,538.184,40,10.6774,55.4899,3.46097
-2.5619,582.162,40,12.0086,61.943,3.57475
-3.12671,543.793,40,10.9668,56.8147,3.50807
-4.16882,586.338,40,11.3397,59.2228,3.38963
-4.50385,599.528,40,11.439,59.8976,3.35276
-4.8552,574.174,40,10.8004,56.7102,3.3147
1.59259,552.348,40,13.4142,67.085,4.12693
-4.97111,518.787,40,9.7128,51.0459,3.30228
-1.22614,549.952,40,11.9618,61.0802,3.73989
-1.31538,509.386,40,11.0405,56.4136,3.72852
-2.17351,527.158,40,11.0435,56.7963,3.62166
-0.341914,592.913,40,13.3532,67.7358,3.85536
-0.636641,596.926,40,13.2888,67.5572,3.8163
-4.58416,569.44,40,10.8297,56.7428,3.34401
0.620262,591.117,40,13.8234,69.6243,3.98703
-2.53091,593.992,40,12.2678,63.2649,3.57846
-0.626612,586.864,40,13.0699,66.4396,3.81762
-3.69917,529.224,40,10.4306,54.2763,3.44229
1.65373,552.682,40,13.4541,67.2548,4.13596
-0.16189,560.796,40,12.7194,64.4345,3.8795
1.68666,555.967,40,13.5514,67.7247,4.14084
-0.905756,508.455,40,11.1999,57.0526,3.78114
-0.827101,520.651,40,11.5042,58.5679,3.79137
-1.11912,543.618,40,11.8741,60.5837,3.75359
-2.19137,522.817,40,10.9448,56.2963,3.61949
-2.62388,563.647,40,11.598,59.8532,3.56734
-3.65524,559.782,40,11.0524,57.4922,3.44728
-3.36267,539.167,40,10.7712,55.9028,3.48074
-1.56727,522.385,40,11.21,57.3883,3.69668
0.380924,598.505,40,13.8661,69.9622,3.95367
1.80923,541.995,40,13.2736,66.2776,4.15908
-4.64332,576.318,40,10.9342,57.3173,3.33758
1.22766,502.148,40,12.0237,60.2909,4.07358
-0.443099,513.139,40,11.5107,58.4337,3.84188
-2.47134,537.577,40,11.129,57.3662,3.58561
-2.75251,520.688,40,10.6591,55.0624,3.55205
-4.70135,520.13,40,9.84505,51.6312,3.33129
-3.01275,519.986,40,10.5346,54.5279,3.52138
-4.70983,581.357,40,11.0002,57.6931,3.33037
-0.947144,507.351,40,11.1574,56.8535,3.77577
-2.49514,569.806,40,11.7851,60.7589,3.58275
-3.64847,552.892,40,10.9193,56.7971,3.44804
-4.3289,564.198,40,10.8413,56.6902,3.37194
0.0947012,564.972,40,12.9435,65.4456,3.9143
1.41698,566.028,40,13.6532,68.3675,4.10113
-2.86335,520.55,40,10.6092,54.8512,3.53894
-1.21946,572.964,40,12.4656,63.6497,3.74074
-1.24149,515.118,40,11.1974,57.1833,3.73793
-2.86814,509.956,40,10.3913,53.7266,3.53837
-4.76318,532.386,40,10.0518,52.7412,3.32461
0.0427553,550.304,40,12.5819,63.6414,3.90722
1.43596,563.799,40,13.6095,68.139,4.1039
-4.92083,587.803,40,11.0274,57.9319,3.30766
0.502671,592.218,40,13.7858,69.4947,3.97059
0.249484,579.453,40,13.3559,67.4535,3.93552
-0.40485,557.575,40,12.5263,63.5712,3.84697
-0.694192,568.433,40,12.6258,64.2146,3.80874
-3.05228,580.711,40,11.7463,60.818,3.51676
-1.19403,563.865,40,12.28,62.6898,3.74399
0.496137,536.153,40,12.4775,62.9027,3.96967
-1.25908,569.94,40,12.3804,63.2336,3.73568
-4.24958,525.311,40,10.1264,52.9195,3.38069
1.4396,595.422,40,14.3748,71.969,4.10444
-4.46551,503.636,40,9.62428,50.3802,3.35695
-1.43699,587.146,40,12.6648,64.7727,3.7131
0.440931,523.391,40,12.1543,61.2982,3.96199
0.481753,587.97,40,13.6757,68.9506,3.96767
1.01364,505.126,40,11.9948,60.2403,4.04277
-2.56683,590.194,40,12.1719,62.7876,3.57416
-3.29285,526.922,40,10.5561,54.7568,3.4888
0.641347,552.772,40,12.9373,65.1512,3.98999
-3.65905,581.808,40,11.4855,59.747,3.44684
-2.38472,516.335,40,10.7262,55.2535,3.59604
-4.78842,548.827,40,10.3516,54.3251,3.32189
-0.677452,577.337,40,12.832,65.2552,3.81094
1.65728,562.876,40,13.7042,68.5029,4.13649
-1.38568,599.239,40,12.9519,66.2154,3.71959
-1.27636,509.765,40,11.0657,56.526,3.73348
1.0601,515.907,40,12.273,61.6163,4.04943
-1.29641,572.515,40,12.418,63.4434,3.73093
0.211801,508.828,40,11.7108,59.1613,3.93034
-0.185157,542.95,40,12.3034,62.3379,3.87637
0.617125,544.055,40,12.7213,64.0747,3.98659
-0.143503,538.863,40,12.2307,61.9506,3.88198
-4.72304,597.792,40,11.3051,59.2984,3.32894
-0.842067,578.649,40,12.7781,65.061,3.78942
-1.9312,547.097,40,11.5721,59.4054,3.65138
-0.979516,507.976,40,11.1569,56.8647,3.77158
1.99,582.78,40,14.3725,71.6709,4.18621
-2.28651,578.197,40,12.0584,62.0693,3.60792
-4.04622,581.961,40,11.3109,59.0157,3.40327
-2.21621,599.422,40,12.536,64.4934,3.61646
-2.69824,535.718,40,10.9906,56.7512,3.55849
-0.988083,543.047,40,11.9231,60.7741,3.77048
0.976257,589.319,40,13.9738,70.1981,4.03742
-1.09255,503.018,40,10.9988,56.1067,3.75701
-2.21296,574.967,40,12.0262,61.8688,3.61686
-4.8205,504.204,40,9.49764,49.8559,3.31843
-3.59806,599.711,40,11.868,61.7075,3.45378
-3.53299,518.015,40,10.2781,53.414,3.4612
-2.2919,556.75,40,11.6086,59.7566,3.60727
1.55054,513.142,40,12.4418,62.2408,4.12073
1.50642,577.416,40,13.9763,69.9397,4.11424
0.718891,509.197,40,11.9536,60.1628,4.0009
1.84883,592.005,40,14.5206,72.4832,4.165
-3.27575,524.549,40,10.5157,54.5404,3.49077
-3.33439,529.286,40,10.5858,54.9285,3.484
-4.92561,513.171,40,9.62542,50.5685,3.30715
-2.41744,545.771,40,11.323,58.3419,3.5921
-2.7772,522.794,40,10.6917,55.2412,3.54912
-2.52765,560.874,40,11.5853,59.7438,3.57885
-3.44746,553.409,40,11.0182,57.222,3.471
1.30276,532.459,40,12.7867,64.0818,4.08447
-2.96498,544.604,40,11.0545,57.1977,3.52698
-2.87119,579.804,40,11.8132,61.0795,3.53801
-0.426822,586.398,40,13.1625,66.8108,3.84405
-2.29619,501.488,40,10.4546,53.8178,3.60675
-3.68554,504.229,40,9.94344,51.7357,3.44384
0.166607,537.709,40,12.3536,62.4297,3.92414
-3.05656,549.712,40,11.1173,57.5635,3.51626
1.4422,503.795,40,12.164,60.8991,4.10482
-2.4813,547.969,40,11.3397,58.4564,3.58441
-0.708404,516.535,40,11.4667,58.3253,3.80688
-1.28167,505.392,40,10.9685,56.0316,3.73281
-2.63978,577.674,40,11.8791,61.3113,3.56545
0.139552,535.916,40,12.2994,62.1682,3.92043
0.0892269,516.659,40,11.8341,59.8386,3.91356
0.772577,541.209,40,12.7317,64.0538,4.00848
0.715724,558.411,40,13.1073,65.971,4.00045
-4.86162,556.389,40,10.4632,54.942,3.31401
-1.70411,554.114,40,11.8266,60.6076,3.67955
1.11172,549.565,40,13.0999,65.7432,4.05685
1.3007,552.807,40,13.2743,66.5264,4.08418
-1.02312,516.158,40,11.3171,57.7002,3.76595
-4.94844,583.616,40,10.9366,57.4672,3.3047
-1.04357,599.164,40,13.1265,66.9355,3.76331
-4.00293,537.432,40,10.4637,54.5769,3.4081
1.45712,553.144,40,13.3632,66.8958,4.107
1.55456,516.483,40,12.5248,62.6541,4.12132
-0.865986,580.601,40,12.8092,65.2306,3.7863
-3.74548,565.919,40,11.1331,57.9525,3.43705
-1.86655,547.829,40,11.6173,59.6086,3.65937
-1.06428,571.081,40,12.501,63.7561,3.76065
-0.746133,564.076,40,12.5035,63.6169,3.80194
-2.80828,555.505,40,11.3466,58.6387,3.54544
0.437566,508.11,40,11.7979,59.5021,3.96152
-1.88951,500.99,40,10.6144,54.4719,3.65653
-0.456889,518.189,40,11.6177,58.9829,3.84005
1.19888,598.779,40,14.3215,71.8277,4.06942
-0.534194,597.127,40,13.3469,67.8009,3.82981
-1.5808,575.408,40,12.3412,63.186,3.69498
-2.98769,536.934,40,10.8889,56.3508,3.52432
-2.78483,522.454,40,10.6815,55.1917,3.54822
-1.69135,534.97,40,11.4237,58.5376,3.68115
0.238522,524.619,40,12.0868,61.0491,3.93401
-4.60229,577.429,40,10.9735,57.5048,3.34203
-4.40617,542.814,40,10.3979,54.4045,3.36345
-2.26772,524.308,40,10.9427,56.3183,3.6102
-1.50865,535.934,40,11.5274,58.9875,3.70406
-1.51745,523.36,40,11.2531,57.5873,3.70295
-1.07368,594.217,40,13.0026,66.319,3.75944
-2.99889,531.642,40,10.7767,55.7752,3.523
-4.93484,588.381,40,11.032,57.9623,3.30616
-4.83286,563.697,40,10.613,55.716,3.3171
-4.91965,521.53,40,9.78456,51.4022,3.30779
0.861302,559.242,40,13.2014,66.3739,4.02105
-0.545905,517.484,40,11.5614,58.7358,3.82826
-1.9173,521.652,40,11.0399,56.6678,3.6531
1.75494,535.739,40,13.0929,65.4009,4.15099
0.466558,503.768,40,11.7103,59.0479,3.96556
-4.76725,562.554,40,10.6197,55.7224,3.32417
1.88181,550.658,40,13.5237,67.4908,4.16994
-2.84438,552.964,40,11.2784,58.3025,3.54118
-2.24062,558.274,40,11.6642,60.0191,3.61349
-4.18541,528.929,40,10.2226,53.3954,3.38779
-0.578486,564.534,40,12.5964,64.0097,3.82396
-4.31522,596.342,40,11.4653,59.9468,3.37345
-2.34602,540.136,40,11.238,57.8725,3.60072
-3.99276,504.048,40,9.81772,51.2036,3.40924
-3.49021,505.379,40,10.0446,52.1833,3.4661
-2.54457,580.755,40,11.9879,61.8278,3.57682
0.151586,574.919,40,13.2008,66.7182,3.92208
-1.23403,508.468,40,11.0561,56.4586,3.73888
0.486649,544.446,40,12.6658,63.8565,3.96835
-2.93578,529.369,40,10.7578,55.6501,3.53041
-0.734694,581.569,40,12.897,65.6136,3.80343
-1.63283,549.43,40,11.7598,60.2328,3.68846
0.200134,591.136,40,13.5989,68.7059,3.92874
0.565537,511.857,40,11.9444,60.1843,3.97936
-4.61928,579.836,40,11.0117,57.7124,3.34019
-1.89424,588.227,40,12.4603,63.9473,3.65595
-2.15414,529.209,40,11.095,57.0529,3.62403
-1.72824,549.675,40,11.7206,60.0755,3.67655
-0.199945,562.095,40,12.7298,64.5057,3.87438
-0.810441,541.345,40,11.9692,60.9281,3.79354
-3.07685,512.045,40,10.3472,53.5841,3.51389
1.39441,533.918,40,12.8674,64.4432,4.09783
-0.798455,582.395,40,12.883,65.5734,3.7951
1.2018,513.811,40,12.2906,61.6409,4.06984
-1.14647,568.621,40,12.4069,63.3149,3.75009
-3.66103,506.134,40,9.99085,51.9726,3.44662
0.432794,572.622,40,13.2933,67.0467,3.96086
1.34161,507.103,40,12.1962,61.1049,4.09013
-0.86109,537.419,40,11.8588,60.3885,3.78694
