Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
0.731785,581.98,40,13.669,68.7903,4.00272
-1.39662,589.813,40,12.7427,65.1511,3.71821
0.712682,540.119,40,12.6764,63.8037,4.00002
1.65082,546.768,40,13.3087,66.5291,4.13553
-4.50925,502.903,40,9.59328,50.2352,3.35217
-4.23489,594.93,40,11.4753,59.9615,3.38231
-4.53437,578.154,40,11.0175,57.7047,3.34943
1.44978,556.802,40,13.4478,67.3226,4.10593
-1.39172,545.383,40,11.7851,60.2528,3.71883
-0.913793,578.92,40,12.748,64.9426,3.7801
0.315663,536.344,40,12.3943,62.5664,3.94464
-3.3838,598.722,40,11.9508,62.0352,3.47831
-1.34726,570.688,40,12.3536,63.1381,3.72447
1.51791,544.879,40,13.1946,66.0225,4.11593
-2.3859,577.858,40,12.0037,61.8347,3.5959
-4.21344,525.378,40,10.1425,52.9886,3.38469
1.73537,595.839,40,14.5506,72.6929,4.14808
-2.75454,543.491,40,11.1251,57.4701,3.55181
-2.67586,534.916,40,10.984,56.7071,3.56115
-2.5206,542.124,40,11.2012,57.7598,3.5797
0.777606,526.307,40,12.3835,62.2999,4.00919
-0.552673,590.095,40,13.1801,66.963,3.82737
-4.61177,560.702,40,10.6516,55.8216,3.341
-2.06322,523.854,40,11.0225,56.6409,3.63515
-0.151505,565.504,40,12.8314,64.9969,3.8809
-4.3179,530.138,40,10.1913,53.2871,3.37315
1.0348,579.318,40,13.7679,69.1345,4.0458
-2.92395,522.939,40,10.6322,54.9952,3.5318
-1.41273,508.074,40,10.9697,56.0932,3.71617
0.295396,532.503,40,12.2958,62.0784,3.94184
0.662082,593.66,40,13.9055,70.0164,3.9929
-3.51936,547.922,40,10.8775,56.5227,3.46276
-3.88437,527.995,40,10.3291,53.8256,3.42139
0.830728,543.222,40,12.808,64.4103,4.01671
-2.94036,514.303,40,10.4497,54.0583,3.52987
-2.14182,557.203,40,11.6876,60.0947,3.62553
-1.83471,550.54,40,11.6896,59.9648,3.66331
-4.89037,583.387,40,10.9581,57.5539,3.31092
-1.72331,508.76,40,10.8503,55.6126,3.67716
-1.5925,585.177,40,12.5449,64.2345,3.69352
-0.492044,561.805,40,12.5782,63.8759,3.83539
-0.586395,534.071,40,11.913,60.5404,3.82292
-0.454962,534.611,40,11.9868,60.8559,3.84031
-0.88671,588.958,40,12.9829,66.1258,3.78361
-2.36577,562.055,40,11.6848,60.1827,3.59833
1.82434,579.716,40,14.2057,70.924,4.16134
-4.14931,523.892,40,10.14,52.9491,3.39179
0.442228,529.495,40,12.2967,62.0156,3.96217
-4.80199,587.897,40,11.0825,58.1667,3.32042
1.69662,539.827,40,13.1631,65.7793,4.14232
1.00968,585.443,40,13.8999,69.8099,4.0422
-2.30933,508.96,40,10.6048,54.5966,3.60516
-4.96317,513.551,40,9.61788,50.5438,3.30313
-0.824915,527.627,40,11.6593,59.3568,3.79165
-4.78552,525.116,40,9.90558,51.9831,3.3222
-2.66661,579.912,40,11.9123,61.4956,3.56225
-3.89955,504.623,40,9.8659,51.4176,3.41968
-4.29918,501.786,40,9.65359,50.468,3.37522
-0.803604,520.808,40,11.5183,58.6295,3.79443
1.88652,579.002,40,14.2224,70.9751,4.17065
-4.13985,545.685,40,10.5659,55.1687,3.39284
-4.78718,578.398,40,10.9099,57.2545,3.32202
-1.74725,587.245,40,12.5123,64.1425,3.67418
-1.91684,568.722,40,12.0363,61.7821,3.65315
1.44711,597.828,40,14.4371,72.2769,4.10554
-1.71268,561.662,40,11.9836,61.4162,3.67849
-4.1768,571.475,40,11.0487,57.7066,3.38874
-0.540468,525.234,40,11.7371,59.6258,3.82898
-2.87231,533.826,40,10.8759,56.2339,3.53788
-0.0920435,577.233,40,13.1281,66.4705,3.88893
-0.89887,564.478,40,12.4373,63.3527,3.78203
-2.6516,563.504,40,11.5822,59.7845,3.56404
1.064,522.275,40,12.4264,62.3845,4.04999
0.626241,505.095,40,11.8145,59.5035,3.98787
-3.53094,526.572,40,10.4488,54.2999,3.46144
-0.889397,587.263,40,12.9442,65.9299,3.78326
-1.23949,556.547,40,12.0989,61.7864,3.73818
-0.348265,587.458,40,13.227,67.099,3.85451
-2.1841,528.684,40,11.0708,56.9414,3.62037
-4.66361,570.637,40,10.8176,56.7147,3.33538
1.34442,519.835,40,12.5037,62.6446,4.09054
-4.99246,580.858,40,10.8655,57.1134,3.3
-2.55216,574.235,40,11.8497,61.1187,3.57592
1.87332,563.531,40,13.8353,69.0501,4.16867
-2.27952,563.438,40,11.7538,60.4985,3.60877
-1.74438,530.349,40,11.3013,57.9334,3.67454
-4.26078,553.059,40,10.6565,55.6945,3.37945
-4.89698,559.461,40,10.5059,55.1816,3.31022
-1.12084,520.737,40,11.3736,58.0306,3.75337
-0.637834,514.948,40,11.4632,58.2771,3.81614
-1.0001,597.571,40,13.114,66.8503,3.76892
-1.46363,547.173,40,11.7902,60.3115,3.70973
-4.71895,557.506,40,10.545,55.3096,3.32939
-4.47309,555.622,40,10.6144,55.5667,3.35612
-3.90066,551.463,40,10.7812,56.1882,3.41956
-0.435177,532.104,40,11.9399,60.6086,3.84294
-1.05607,595.525,40,13.0403,66.5024,3.7617
1.95707,554.458,40,13.6567,68.1174,4.18125
1.13117,533.929,40,12.7369,63.9119,4.05965
-3.0595,580.624,40,11.7411,60.7947,3.51591
0.0913959,580.398,40,13.2952,67.2255,3.91385
-4.0078,565.882,40,11.0154,57.4569,3.40755
-0.569341,588.58,40,13.1377,66.7556,3.82517
-3.8361,515.212,40,10.0987,52.6049,3.42682
-0.520556,556.213,40,12.4391,63.1827,3.83162
0.723641,569.564,40,13.3732,67.3053,4.00157
0.908966,584.687,40,13.8277,69.4984,4.02783
1.69404,556.488,40,13.568,67.8039,4.14194
-1.14974,500.835,40,10.9264,55.7612,3.74967
-2.71655,523.021,40,10.7223,55.3734,3.55631
1.99826,596.575,40,14.7174,73.3864,4.18745
-4.6478,560.445,40,10.6312,55.7305,3.33709
-2.05932,570.994,40,12.0162,61.7455,3.63562
-4.00104,549.975,40,10.7087,55.854,3.40831
-1.08935,547.951,40,11.9828,61.1248,3.75742
-0.757988,535.235,40,11.8586,60.3414,3.80039
0.602937,587.853,40,13.7378,69.2018,3.9846
-4.17872,583.492,40,11.2802,58.9163,3.38853
-3.33901,531.093,40,10.6199,55.1078,3.48347
-2.71261,592.746,40,12.1536,62.7633,3.55678
-1.73809,580.029,40,12.363,63.373,3.67532
-3.81083,500.795,40,9.82608,51.1748,3.42967
-0.712229,507.66,40,11.268,57.3162,3.80638
-3.51538,557.413,40,11.0676,57.5092,3.46322
-0.7324,505.078,40,11.2018,56.988,3.80373
-0.145694,570.081,40,12.9382,65.5351,3.88169
-0.277332,526.62,40,11.8903,60.2861,3.864
-2.60357,513.45,40,10.5737,54.5586,3.56977
-2.04358,568.292,40,11.9669,61.4845,3.63755
-3.71705,537.938,40,10.5948,55.138,3.44026
-1.95589,532.127,40,11.2444,57.7342,3.64834
-4.80398,518.141,40,9.7667,51.2616,3.32021
1.74295,506.747,40,12.3786,61.8383,4.14921
-4.57233,594.153,40,11.3051,59.2281,3.34529
-1.53469,505.82,40,10.8685,55.6265,3.70078
1.11819,581.4,40,13.8623,69.5658,4.05778
-1.20626,594.274,40,12.936,66.0449,3.74243
0.088186,532.164,40,12.1888,61.6323,3.91342
-4.05656,574.607,40,11.1633,58.2504,3.40211
0.541462,522.22,40,12.1748,61.356,3.976
0.0101922,540.035,40,12.3313,62.3893,3.90279
0.25849,536.677,40,12.3743,62.4917,3.93676
-1.47681,555.746,40,11.9686,61.2305,3.70807
-4.0786,558.138,40,10.8337,56.5402,3.39966
1.53583,570.05,40,13.8137,69.1114,4.11856
0.567844,592.726,40,13.8327,69.698,3.97969
-1.97553,599.767,40,12.6638,65.0318,3.64592
0.626855,588.342,40,13.7621,69.3119,3.98795
-3.68475,520.899,40,10.2725,53.4476,3.44393
0.826623,587.101,40,13.8403,69.6039,4.01613
-3.52968,578.829,40,11.4863,59.6911,3.46158
0.69651,563.961,40,13.2276,66.5861,3.99774
-3.89575,583.739,40,11.4144,59.4863,3.42011
-4.51043,565.642,40,10.7896,56.5,3.35204
-2.05035,598.059,40,12.5903,64.691,3.63672
1.31801,519.18,40,12.4752,62.5137,4.08669
0.793388,508.031,40,11.9608,60.1666,4.01142
-4.40767,574.336,40,11.001,57.5609,3.36329
-4.69288,590.244,40,11.176,58.6074,3.33221
-1.54253,560.939,40,12.0491,61.6727,3.69979
-1.18346,562.705,40,12.2599,62.5821,3.74535
-4.42545,548.626,40,10.501,54.9524,3.36134
1.36631,540.419,40,13.0099,65.1701,4.09373
-1.91965,506.094,40,10.7097,54.9737,3.65281
1.92725,564.563,40,13.8895,69.2938,4.17676
-1.42566,527.377,40,11.3807,58.2002,3.71453
-2.01573,537.549,40,11.332,58.2104,3.64097
-1.82316,526.673,40,11.1879,57.3865,3.66475
-1.77273,584.363,40,12.4383,63.7755,3.67101
-0.225694,583.864,40,13.2095,66.9491,3.87092
-2.82503,558.061,40,11.3912,58.8767,3.54346
0.17697,598.095,40,13.7465,69.4636,3.92556
1.59348,590.059,40,14.3305,71.6671,4.12706
1.30746,564.43,40,13.5569,67.9396,4.08516
-2.09767,588.486,40,12.3655,63.5587,3.63093
0.42152,512.582,40,11.8943,59.9953,3.9593
-4.89239,518.429,40,9.73716,51.1421,3.31071
-4.10386,528.093,40,10.2401,53.4527,3.39684
1.30866,599.735,40,14.4056,72.1919,4.08533
-2.46586,503.358,40,10.4229,53.7241,3.58627
-2.53904,556.194,40,11.4834,59.2236,3.57749
-3.2744,567.44,40,11.3762,59.0026,3.49093
-2.57184,570.845,40,11.7705,60.7194,3.57356
-3.55131,508.168,40,10.0753,52.3675,3.45911
-3.99978,577.823,40,11.2515,58.6847,3.40845
-3.30303,585.857,40,11.732,60.8612,3.48762
1.98633,573.017,40,14.1298,70.4622,4.18565
-2.01807,598.689,40,12.6197,64.8263,3.64069
0.599402,556.788,40,13.01,65.5375,3.9841
1.64173,509.632,40,12.4004,61.9928,4.13419
-0.518728,544.502,40,12.178,61.856,3.83186
-1.63153,589.088,40,12.6092,64.5831,3.68863
-3.44185,572.233,40,11.3955,59.1792,3.47164
-2.94225,554.96,40,11.2749,58.3283,3.52965
-4.7065,557.141,40,10.5434,55.2958,3.33073
0.0866261,566.195,40,12.9674,65.5704,3.9132
-4.25291,597.169,40,11.5101,60.1519,3.38032
-0.219501,578.301,40,13.0868,66.3242,3.87175
-0.0764555,588.727,40,13.3976,67.8276,3.89104
-4.3621,577.492,40,11.0818,57.9632,3.36829
1.92559,507.273,40,12.4793,62.2589,4.17651
0.109902,501.433,40,11.4947,58.1133,3.91638
-4.51304,546.857,40,10.4301,54.619,3.35176
-3.74361,551.318,40,10.8467,56.4608,3.43726
-4.01018,572.256,40,11.1384,58.0996,3.40729
-0.692061,511.337,40,11.3586,57.7684,3.80902
0.604221,535.27,40,12.5096,63.0143,3.98478
-3.90403,555.784,40,10.8642,56.6223,3.41918
-0.917918,531.888,40,11.7105,59.6587,3.77956
-4.74567,527.247,40,9.96184,52.2619,3.3265
-0.902814,539.352,40,11.8819,60.5251,3.78152
0.190336,536.501,40,12.3373,62.3364,3.92739
-3.5364,551.543,40,10.9419,56.8649,3.46081
-2.98052,576.623,40,11.6971,60.5301,3.52516
-4.12635,590.87,40,11.447,59.7632,3.39434
-1.4503,519.534,40,11.2005,57.2894,3.71142
1.52036,511.294,40,12.3825,61.9578,4.11629
0.980905,579.642,40,13.7468,69.0555,4.03809
0.0106286,523.827,40,11.9615,60.5177,3.90285
-3.16377,515.814,40,10.3871,53.8269,3.50376
-2.51865,511.452,40,10.5682,54.4952,3.57993
-4.78307,503.815,40,9.50471,49.8784,3.32246
-3.06117,597.44,40,12.0804,62.5521,3.51572
-4.04419,541.9,40,10.5331,54.9568,3.40349
0.81958,552.336,40,13.0172,65.4679,4.01513
-2.05347,504.515,40,10.6197,54.567,3.63634
-2.60728,593.533,40,12.221,63.0606,3.56933
-1.55056,534.791,40,11.4838,58.7827,3.69878
-0.07222,557.092,40,12.6798,64.1916,3.89161
1.9726,526.973,40,12.9875,64.7722,4.18358
0.978801,531.27,40,12.5986,63.2885,4.03779
-2.5261,531.236,40,10.9738,56.5896,3.57904
-0.750493,595.413,40,13.1958,67.1417,3.80137
0.735498,564.251,40,13.2545,66.7025,4.00324
-4.74423,563.393,40,10.6454,55.8475,3.32665
-3.72811,558.989,40,11.0045,57.2751,3.43901
1.59763,548.151,40,13.3149,66.5859,4.12767
1.19143,535.064,40,12.7938,64.1696,4.06834
-0.0640441,555.132,40,12.6393,63.9824,3.89272
-2.02461,580.231,40,12.2275,62.8145,3.63988
1.93476,583.46,40,14.3586,71.6302,4.17789
1.10328,550.67,40,13.122,65.8578,4.05563
-4.70816,555.46,40,10.5109,55.1261,3.33055
-2.61805,520.09,40,10.7042,55.2383,3.56804
-2.77245,577.783,40,11.8185,61.0609,3.54968
-2.03271,549.624,40,11.5788,59.4856,3.63889
-1.73985,538.61,40,11.4794,58.8442,3.6751
-3.37276,510.752,40,10.1994,52.9393,3.47958
1.61997,521.986,40,12.6903,63.452,4.13097
-4.77706,580.14,40,10.9473,57.4459,3.32311
-2.16609,510.175,40,10.6909,54.9797,3.62257
0.840999,587.867,40,13.8661,69.7264,4.01817
-4.97808,589.967,40,11.0423,58.0364,3.30153
1.73546,534.186,40,13.0451,65.1714,4.14809
-2.13674,502.418,40,10.5406,54.1949,3.62615
-2.62271,512.613,40,10.5484,54.436,3.56748
-4.98093,555.205,40,10.3905,54.6116,3.30123
-3.80354,557.478,40,10.9415,56.9806,3.43049
-4.57673,506.498,40,9.63552,50.483,3.34481
1.12601,562.73,40,13.4212,67.3484,4.0589
-2.44601,514.881,40,10.6699,54.9891,3.58866
0.242599,561.731,40,12.9439,65.3762,3.93457
-3.62926,509.1,40,10.0622,52.331,3.45023
-0.30351,515.527,40,11.6278,58.967,3.86049
1.5768,546.537,40,13.265,66.3463,4.1246
-1.68405,575.223,40,12.2868,62.9569,3.68206
-4.06881,519.631,40,10.0903,52.6562,3.40075
-1.44326,591.549,40,12.7566,65.2453,3.71231
-2.51711,530.543,40,10.9634,56.5322,3.58012
-2.52476,535.975,40,11.0723,57.097,3.5792
-3.58297,578.379,40,11.4528,59.5417,3.4555
-1.64244,553.735,40,11.8474,60.686,3.68726
-2.15221,598.669,40,12.5522,64.5452,3.62426
-2.95584,510.799,40,10.3721,53.6632,3.52805
-1.07152,588.172,40,12.8714,65.6488,3.75971
0.833365,504.607,40,11.8987,59.8366,4.01708
-0.668076,571.882,40,12.7155,64.6579,3.81217
1.29147,500.146,40,12.0055,60.1715,4.08283
-1.5386,507.563,40,10.9043,55.8113,3.70029
-4.97387,588.924,40,11.0247,57.9417,3.30198
-0.0846493,556.89,40,12.6691,64.1429,3.88993
1.7981,533.023,40,13.0483,65.1578,4.15742
0.779264,514.966,40,12.1175,60.9607,4.00942
0.341249,522.116,40,12.0776,60.956,3.94818
0.757936,534.271,40,12.5613,63.2033,4.00641
-3.90535,579.558,40,11.3283,59.0418,3.41903
-3.22732,530.753,40,10.6608,55.2721,3.49638
-2.73092,515.825,40,10.5687,54.5862,3.55461
-4.28924,509.529,40,9.80648,51.2633,3.37631
1.28049,506.281,40,12.1475,60.8884,4.08124
-0.879406,503.678,40,11.1062,56.5641,3.78456
-3.77444,530.01,40,10.4145,54.2243,3.43377
-2.91273,527.688,40,10.7335,55.5147,3.53312
-3.71105,576.141,40,11.3499,59.0653,3.44094
-4.67949,560.152,40,10.612,55.6438,3.33366
-3.37951,554.817,40,11.0763,57.4941,3.4788
-0.995241,545.093,40,11.9647,60.9891,3.76955
-2.90313,508.094,40,10.3389,53.47,3.53425
0.250938,500.202,40,11.5299,58.2306,3.93572
-0.198588,513.115,40,11.6212,58.8874,3.87456
1.4461,574.137,40,13.8645,69.4105,4.10539
-2.51292,525.663,40,10.8644,56.0197,3.58062
-2.34806,576.326,40,11.9899,61.7459,3.60047
-2.56992,542.849,40,11.1941,57.7451,3.57379
-1.66519,546.951,40,11.6917,59.8987,3.68441
-4.26945,576.683,40,11.1078,58.0571,3.3785
1.77475,583.379,40,14.2681,71.261,4.15394
1.68535,558.008,40,13.6004,67.9705,4.14065
-3.71384,570.372,40,11.235,58.4686,3.44063
-2.02023,591.388,40,12.4648,64.0313,3.64042
-4.28238,598.006,40,11.5125,60.1784,3.37707
-0.682912,567.787,40,12.6171,64.1646,3.81022
0.282941,502.091,40,11.5879,58.5099,3.94013
-4.34262,517.537,40,9.93917,51.9786,3.37043
-1.44459,549.323,40,11.8454,60.5854,3.71214
0.528804,535.337,40,12.4744,62.872,3.97423
-3.28292,535.317,40,10.7285,55.6471,3.48994
-0.662756,584.701,40,13.0032,66.1185,3.81287
-3.50781,561.765,40,11.1575,57.9725,3.46408
0.248053,533.808,40,12.3031,62.1371,3.93532
-4.73973,568.8,40,10.7495,56.3917,3.32714
-3.71225,573.715,40,11.3016,58.8143,3.44081
-2.26658,543.935,40,11.3528,58.4287,3.61034
-1.75128,548.909,40,11.6936,59.9474,3.67368
-2.0764,510.693,40,10.74,55.1945,3.63353
-0.253894,581.308,40,13.1371,66.5962,3.86714
-4.03614,550.923,40,10.712,55.8865,3.40439
-1.36222,547.796,40,11.851,60.5765,3.72257
-3.61536,554.04,40,10.9566,56.9762,3.45181
-2.62694,548.35,40,11.2818,58.2231,3.56698
-3.45979,556.678,40,11.0778,57.5371,3.46958
-0.974886,587.923,40,12.9151,65.824,3.77218
0.0492721,523.353,40,11.9687,60.5371,3.90811
1.60414,525.26,40,12.7621,63.8182,4.12863
-1.32907,544.984,40,11.8056,60.3295,3.72678
0.804694,546.099,40,12.8628,64.6981,4.01302
-0.393848,504.254,40,11.3333,57.512,3.84843
1.49733,548.715,40,13.2769,66.4442,4.1129
1.62793,561.96,40,13.6664,68.3284,4.13215
1.71626,514.089,40,12.545,62.6817,4.14524
-4.12331,574.648,40,11.1341,58.1281,3.39468
-2.85744,550.759,40,11.2276,58.0455,3.53964
-4.52119,596.384,40,11.371,59.5498,3.35087
1.28347,578.266,40,13.8763,69.5524,4.08167
-3.43364,596.155,40,11.8758,61.6695,3.47258
-4.38868,571.123,40,10.9479,57.2744,3.36537
1.80638,551.203,40,13.4976,67.3976,4.15866
-2.85234,551.396,40,11.2429,58.1222,3.54024
-3.9391,524.185,40,10.232,53.3422,3.41524
-4.47523,517.833,40,9.89168,51.7839,3.35589
-2.04026,572.589,40,12.0589,61.956,3.63796
-0.672785,547.459,40,12.1702,61.8874,3.81155
1.85595,509.07,40,12.4898,62.3429,4.16607
1.76112,524.777,40,12.8281,64.0752,4.15191
0.866472,502.66,40,11.8681,59.6682,4.02178
1.14671,544.252,40,12.991,65.1796,4.06189
0.980126,543.584,40,12.8912,64.7581,4.03798
0.124312,569.839,40,13.0702,66.0714,3.91835
-4.77477,506.686,40,9.56209,50.1762,3.32336
-3.67124,575.056,40,11.3467,59.0303,3.44546
-2.47667,570.517,40,11.8085,60.8709,3.58497
-0.450458,552.543,40,12.3911,62.9062,3.84091
-2.6864,597.517,40,12.2643,63.322,3.5599
-4.28711,589.546,40,11.3475,59.3179,3.37655
0.971153,532.678,40,12.6282,63.4409,4.03669
0.383326,516.893,40,11.9764,60.4267,3.954
-4.54156,581.65,40,11.0809,58.04,3.34865
-4.59808,518.162,40,9.84889,51.6096,3.34249
0.652119,522.086,40,12.2243,61.5555,3.9915
-0.269334,520.405,40,11.7536,59.5898,3.86507
-3.65008,577.874,40,11.412,59.3603,3.44786
-2.31291,563.63,40,11.7422,60.4541,3.60472
1.5159,501.33,40,12.1391,60.7418,4.11563
-3.5884,520.479,40,10.304,53.5717,3.45488
-2.0793,569.842,40,11.9825,61.5815,3.63318
-4.9292,507.544,40,9.51849,50.0081,3.30676
-0.889644,500.186,40,11.0248,56.1536,3.78323
1.88678,545.532,40,13.4004,66.8729,4.17069
-4.81033,595.021,40,11.213,58.8555,3.31953
-3.35353,523.618,40,10.4644,54.3067,3.4818
-2.65435,583.243,40,11.9866,61.8733,3.56371
-3.35902,534.948,40,10.6885,55.4719,3.48116
-1.26855,589.147,40,12.7929,65.3448,3.73448
-1.07481,533.06,40,11.6639,59.4913,3.75929
-2.04631,550.558,40,11.5922,59.5606,3.63722
1.66355,572.368,40,13.9387,69.6719,4.13742
0.684104,512.954,40,12.0254,60.54,3.996
-1.62715,567.037,40,12.1393,62.1743,3.68917
-0.769956,598.654,40,13.2575,67.4653,3.79882
-0.377183,576.85,40,12.9734,65.8267,3.85065
-1.10623,526.998,40,11.517,58.7558,3.75525
1.62493,592.136,40,14.3985,71.9906,4.1317
-1.6029,581,40,12.4502,63.7549,3.69221
0.803148,558.793,40,13.161,66.1988,4.0128
-4.13396,528.313,40,10.2319,53.4226,3.3935
-4.08514,506.158,40,9.82216,51.2636,3.39893
-0.0424154,511.508,40,11.6559,58.9949,3.89565
-0.687328,538.031,40,11.9538,60.7934,3.80964
-1.86483,551.498,40,11.6959,60.0111,3.65958
-0.460574,549.441,40,12.3166,62.5328,3.83956
0.42429,517.601,40,12.012,60.5881,3.95968
-2.52726,561.045,40,11.589,59.7628,3.5789
1.07972,503.924,40,11.9971,60.2223,4.05225
-3.59638,595.793,40,11.7913,61.3077,3.45397
-3.06937,550.32,40,11.124,57.6034,3.51476
-2.92603,527.943,40,10.733,55.5178,3.53156
-1.68258,588.277,40,12.5664,64.3886,3.68224
-4.07263,518.33,40,10.0635,52.5179,3.40032
-2.84043,517.708,40,10.561,54.5922,3.54164
-4.21602,527.56,40,10.1836,53.2042,3.3844
0.217158,509.154,40,11.7207,59.2093,3.93107
-1.11961,579.949,40,12.6674,64.6316,3.75353
0.81271,556.438,40,13.1104,65.9398,4.01416
-0.307583,504.38,40,11.3746,57.6845,3.85995
-4.22327,545.104,40,10.5192,54.9605,3.3836
1.7801,535.436,40,13.0982,65.4157,4.15474
0.760776,513.247,40,12.0683,60.7217,4.00681
1.84502,514.831,40,12.6258,63.0267,4.16443
-0.227701,584.351,40,13.2195,67.0006,3.87065
-1.43465,554.361,40,11.9587,61.1604,3.71339
-3.64534,507.633,40,10.0268,52.1531,3.4484
1.80036,508.593,40,12.4513,62.1757,4.15776
-2.99126,567.684,40,11.5108,59.5711,3.5239
-4.66847,568.176,40,10.7688,56.4612,3.33485
0.543813,579.619,40,13.5142,68.1049,3.97633
-0.511982,599.385,40,13.4091,68.1054,3.83275
-0.970633,597.371,40,13.1249,66.8908,3.77273
-3.3074,584.218,40,11.6971,60.6823,3.48712
-2.17664,588.817,40,12.3337,63.4332,3.62128
-2.17085,544.369,40,11.4053,58.6557,3.62199
-1.30111,555.665,40,12.0503,61.567,3.73033
-1.78825,521.494,40,11.0933,56.8859,3.66908
-1.33301,547.483,40,11.8579,60.5985,3.72627
0.320161,572.605,40,13.2346,66.8058,3.94526
-4.50258,502.51,40,9.58838,50.2069,3.3529
-3.63111,560.634,40,11.08,57.6249,3.45002
-0.876563,559.011,40,12.3277,62.7838,3.78493
-2.3651,593.969,40,12.3486,63.6013,3.59841
-1.32633,512.737,40,11.1083,56.7647,3.72712
1.23905,517.504,40,12.3969,62.1569,4.07523
-3.51353,552.488,40,10.9707,57.0045,3.46343
-3.31812,507.066,40,10.148,52.6503,3.48588
0.272738,540.397,40,12.467,62.9534,3.93872
-2.56471,504.353,40,10.4024,53.6591,3.57441
0.973085,531.377,40,12.5983,63.2898,4.03697
-1.42159,584.934,40,12.6248,64.5604,3.71505
-1.19689,587.061,40,12.7837,65.2628,3.74363
-4.76095,565.769,40,10.6831,56.0524,3.32485
-0.439922,512.288,40,11.4931,58.3427,3.84231
0.638576,576.195,40,13.4841,67.906,3.9896
-0.685692,525.396,40,11.6738,59.3689,3.80986
-0.508166,528.499,40,11.825,60.0582,3.83326
-3.05044,544.581,40,11.0163,57.0375,3.51697
0.382022,572.437,40,13.2627,66.9173,3.95382
-1.45814,529.307,40,11.4077,58.3524,3.71043
1.05404,541.244,40,12.8727,64.63,4.04856
-1.74313,582.123,40,12.4052,63.5915,3.67469
-3.10397,518.053,40,10.4572,54.1652,3.51072
-0.281638,534.505,40,12.0663,61.1803,3.86342
-0.136741,554.122,40,12.5804,63.7186,3.8829
-2.69485,594.463,40,12.1975,62.9812,3.55889
-3.3293,524.8,40,10.4982,54.472,3.48459
0.076655,541.71,40,12.4018,62.715,3.91184
1.13422,505.325,40,12.0559,60.4938,4.06009
-1.62291,561.386,40,12.0204,61.5631,3.6897
-4.21045,533.74,40,10.3052,53.8371,3.38502
-2.43573,542.636,40,11.2497,57.9726,3.58989
-0.468903,502.035,40,11.2502,57.1223,3.83846
-2.74006,589.828,40,12.0805,62.399,3.55352
1.39145,507.941,40,12.24,61.3021,4.0974
-0.0661896,521.355,40,11.8693,60.0853,3.89243
0.562619,563.837,40,13.1558,66.29,3.97896
-1.43245,547.151,40,11.8042,60.3693,3.71367
-1.7021,588.748,40,12.5668,64.3999,3.67981
-1.26639,536.395,40,11.6484,59.498,3.73475
-4.78281,501.215,40,9.45576,49.6214,3.32249
1.88416,541.306,40,13.2952,66.3494,4.17029
-0.945071,514.808,40,11.3223,57.693,3.77604
-3.92548,595.597,40,11.6324,60.6361,3.41677
-1.81202,510.33,40,10.8456,55.6256,3.66613
-0.601504,596.17,40,13.2903,67.5471,3.82093
1.03287,579.08,40,13.7612,69.1017,4.04552
-1.13774,589.253,40,12.8615,65.6305,3.75121
0.612179,562.515,40,13.1504,66.2385,3.98589
0.305928,552.244,40,12.7569,64.4012,3.9433
1.2978,570.384,40,13.6948,68.6353,4.08375
-0.736527,539.639,40,11.9663,60.8795,3.80319
-2.00421,565.96,40,11.9364,61.3097,3.64239
1.829,598.988,40,14.6806,73.2925,4.16204
1.8504,570.139,40,13.9851,69.8095,4.16524
-3.40935,581.585,40,11.5968,60.2097,3.47537
-1.32154,536.127,40,11.6172,59.3633,3.72773
-1.72549,531.58,40,11.336,58.1029,3.67689
-1.09982,553.501,40,12.0992,61.7233,3.75607
-0.867954,567.378,40,12.5165,63.7411,3.78605
0.145269,554.227,40,12.7225,64.304,3.92122
1.70945,566.279,40,13.8149,69.0303,4.14423
-4.03238,545.727,40,10.6126,55.3662,3.40481
0.73686,579.145,40,13.6051,68.4661,4.00343
-0.183757,591.799,40,13.411,67.9495,3.87656
0.876252,597.636,40,14.1159,70.9642,4.02317
-0.222182,582.209,40,13.1739,66.7668,3.87139
1.1126,503.718,40,12.0075,60.2603,4.05697
-0.338831,590.789,40,13.307,67.4998,3.85577
-3.11011,592.97,40,11.9665,61.9859,3.51001
-4.91259,541.811,40,10.168,53.4134,3.30854
-0.7105,595.001,40,13.2075,67.1809,3.8066
0.752969,548.673,40,12.8974,64.8968,4.00571
-2.09786,530.1,40,11.1386,57.2524,3.6309
1.89214,594.409,40,14.604,72.8767,4.17149
-4.35074,529.058,40,10.1571,53.1216,3.36954
-2.84852,590.227,40,12.0365,62.223,3.54069
-1.8428,500.107,40,10.6153,54.4576,3.66231
-2.01362,580.508,40,12.2386,62.8666,3.64123
-1.25264,567.004,40,12.3198,62.9208,3.73651
-3.63503,576.867,40,11.399,59.2858,3.44957
1.59618,564.786,40,13.7182,68.6034,4.12746
-3.48704,580.818,40,11.5455,59.9791,3.46646
1.89432,533.481,40,13.1082,65.4112,4.17182
-1.82663,508.961,40,10.8102,55.4504,3.66432
-1.19929,526.788,40,11.4701,58.5579,3.74332
1.48875,545.885,40,13.204,66.0837,4.11164
0.323154,589.903,40,13.636,68.8305,3.94567
-1.93648,560.118,40,11.845,60.8091,3.65073
-4.43419,513.477,40,9.82477,51.4171,3.36038
-3.7571,544.81,40,10.7128,55.7698,3.43573
-4.5288,540.468,40,10.3017,53.9531,3.35004
-3.02069,598.204,40,12.1154,62.7142,3.52045
1.18597,554.936,40,13.2662,66.5414,4.06755
-1.87953,526.499,40,11.1593,57.2638,3.65776
-3.46338,506.078,40,10.0694,52.301,3.46917
1.32433,512.868,40,12.3266,61.766,4.08761
-2.10869,507.12,40,10.6511,54.7515,3.62958
1.63014,557.975,40,13.5706,67.8485,4.13247
-1.00794,544.912,40,11.9547,60.9441,3.76791
-0.331898,562.431,40,12.6717,64.274,3.8567
1.55643,503.184,40,12.2031,61.0444,4.12159
0.629568,561.347,40,13.132,66.1373,3.98833
0.172886,537.871,40,12.3604,62.461,3.925
-4.93154,576.719,40,10.8148,56.8195,3.30651
0.38808,596.309,40,13.819,69.7213,3.95466
1.2336,551.349,40,13.2048,66.2107,4.07444
-2.27651,590.543,40,12.3208,63.415,3.60914
1.725,524.108,40,12.7938,63.9209,4.14654
-4.71412,573.869,40,10.8566,56.9419,3.32991
-3.08974,510.815,40,10.317,53.433,3.51238
0.479266,506.392,40,11.7771,59.3793,3.96732
1.54065,575.153,40,13.94,69.7406,4.11927
-1.96027,507.619,40,10.7247,55.0673,3.6478
-1.94873,520.703,40,11.0061,56.5077,3.64922
-4.25775,560.389,40,10.7991,56.4382,3.37979
1.85184,524.286,40,12.8611,64.198,4.16545
-4.57883,503.846,40,9.58424,50.2152,3.34459
-0.24628,536.478,40,12.1276,61.4752,3.86816
0.538449,500.067,40,11.6569,58.7476,3.97558
-2.07805,586.82,40,12.3401,63.4188,3.63333
-4.50147,508.01,40,9.69375,50.7582,3.35302
-1.33855,587.406,40,12.7198,65.0059,3.72557
-3.41203,520.597,40,10.3796,53.8911,3.47506
1.88078,554.71,40,13.6226,67.9851,4.16979
-0.109498,560.192,40,12.7318,64.4725,3.88657
-0.494267,532.906,40,11.9301,60.5858,3.8351
-0.585054,557.497,40,12.4362,63.1986,3.8231
-1.42349,551.244,40,11.8968,60.8383,3.7148
-1.13012,598.266,40,13.0621,66.6506,3.75218
1.73748,561.827,40,13.7212,68.548,4.14839
1.18881,527.429,40,12.61,63.2488,4.06796
0.609435,510.983,40,11.9444,60.1651,3.98551
0.359392,547.682,40,12.6779,63.9776,3.95068
-1.77306,542.41,40,11.5452,59.1963,3.67097
-3.87537,583.445,40,11.4181,59.4957,3.4224
0.951948,596.972,40,14.1418,71.055,4.03395
0.327145,520.015,40,12.0224,60.6836,3.94623
1.03778,502.579,40,11.9456,59.9823,4.04623
-2.59983,505.733,40,10.4163,53.745,3.57021
1.35239,592.057,40,14.2453,71.366,4.0917
1.33117,566.616,40,13.622,68.2537,4.08861
-2.12923,569.049,40,11.9421,61.3971,3.62707
-3.10608,541.504,40,10.9297,56.6133,3.51048
-3.86584,579.589,40,11.3469,59.1208,3.42347
-3.29907,527.28,40,10.5606,54.783,3.48808
-4.18666,584.318,40,11.2925,58.9845,3.38765
-2.26385,523.071,40,10.9186,56.1925,3.61067
-2.21684,567.313,40,11.8642,61.0376,3.61638
-0.192922,564.959,40,12.7982,64.8489,3.87533
-3.17013,527.101,40,10.6117,54.9934,3.50302
-2.20363,553.955,40,11.591,59.6256,3.61799
-4.3659,577.686,40,11.0839,57.9755,3.36787
0.810851,589.693,40,13.8929,69.8765,4.01389
-0.290903,520.985,40,11.7568,59.6152,3.86218
-1.86689,568.665,40,12.059,61.8751,3.65933
0.0830948,555.699,40,12.7253,64.3477,3.91272
1.03071,503.462,40,11.9633,60.0742,4.04521
0.910895,530.378,40,12.5442,63.0468,4.0281
-4.99379,594.513,40,11.1203,58.4535,3.29986
-4.63374,503.596,40,9.55822,50.1004,3.33862
1.00869,512.636,40,12.1708,61.1263,4.04206
-1.26114,510.247,40,11.0829,56.6071,3.73542
-3.74166,546.714,40,10.757,55.9928,3.43748
-0.245006,519.512,40,11.7447,59.5335,3.86833
0.228813,560.268,40,12.9033,65.1774,3.93268
-0.0593099,571.804,40,13.0213,65.9138,3.89336
-3.76458,535.529,40,10.5272,54.8064,3.43489
-1.77671,584.022,40,12.4291,63.7302,3.67051
-0.337502,548.775,40,12.3613,62.7021,3.85595
-1.6125,518.396,40,11.1045,56.8676,3.69101
-4.73464,520.335,40,9.83565,51.5955,3.32769
-4.39318,539.669,40,10.343,54.1121,3.36488
-3.0309,524.15,40,10.6113,54.9324,3.51926
-0.529498,522.706,40,11.6856,59.3596,3.83043
-3.97926,513.742,40,10.012,52.2113,3.41075
-3.41973,582.535,40,11.611,60.2878,3.47418
-0.457525,569.154,40,12.76,64.7826,3.83997
0.491246,533.701,40,12.4181,62.6054,3.96899
-1.99131,528.016,40,11.1418,57.223,3.64398
-0.530265,565.35,40,12.6386,64.2008,3.83033
0.48942,518.631,40,12.0666,60.8341,3.96874
-0.729672,573.654,40,12.724,64.731,3.80409
1.97939,515.886,40,12.7176,63.4231,4.18461
-4.59891,567.278,40,10.7821,56.5001,3.3424
-2.05297,522.91,40,11.0071,56.5574,3.6364
-2.4954,597.48,40,12.3573,63.7093,3.58272
-3.70981,584.908,40,11.5232,59.9665,3.44109
-1.5218,561.951,40,12.0807,61.825,3.7024
-1.67334,571.716,40,12.2171,62.5946,3.6834
-1.02766,525.33,40,11.5161,58.717,3.76537
-0.556404,584.526,40,13.0538,66.3232,3.82688
0.82801,527.616,40,12.4387,62.5545,4.01632
-2.56666,520.874,40,10.7423,55.4133,3.57418
-4.86899,593.828,40,11.1639,58.6249,3.31322
-2.91467,541.053,40,11.0045,56.9172,3.53289
-2.72349,529.799,40,10.8582,56.0784,3.55549
-3.77722,588.338,40,11.5594,60.1862,3.43346
-0.0606081,520.387,40,11.8498,59.9843,3.89319
-1.87644,540.851,40,11.4649,58.8306,3.65815
1.72593,567.13,40,13.8445,69.1698,4.14668
-4.36144,586.94,40,11.2635,58.9129,3.36836
-3.49136,513.583,40,10.2072,53.0285,3.46596
0.858537,557.178,40,13.1513,66.1231,4.02066
-0.790951,585.155,40,12.9478,65.8999,3.79608
0.585609,589.385,40,13.7643,69.3441,3.98217
-3.81997,504.281,40,9.89084,51.5158,3.42863
-4.99047,547.544,40,10.2431,53.8413,3.30021
-1.79556,568.332,40,12.0861,61.9805,3.66817
-3.47196,507.29,40,10.09,52.4116,3.46819
-0.00721039,534.557,40,12.198,61.7224,3.90043
-3.99714,595.297,40,11.593,60.4645,3.40875
-1.08201,563.214,40,12.3202,62.8422,3.75836
-4.0615,537.526,40,10.4408,54.4825,3.40156
1.40549,542.559,42.5,12.6409,64.4847,3.75805
0.207972,595.463,42.5,13.238,68.1447,3.60812
-0.074222,509.556,42.5,11.2031,57.7936,3.57405
1.47675,568.275,42.5,13.2768,67.6928,3.76726
-2.95939,524.371,42.5,10.2782,54.2249,3.25052
0.814263,559.642,42.5,12.7412,65.2861,3.68293
1.89881,517.554,42.5,12.2921,62.4745,3.82245
-4.37199,564.88,42.5,10.4577,55.7979,3.10702
-1.55643,559.581,42.5,11.6016,60.537,3.40241
-1.84417,520.209,42.5,10.6624,55.7609,3.37045
-2.78588,536.781,42.5,10.595,55.8201,3.26878
1.08777,549.821,42.5,12.6522,64.6967,3.71741
-0.644597,587.479,42.5,12.6287,65.4337,3.50657
-4.46257,505.045,42.5,9.31557,49.7405,3.09812
-2.33878,548.413,42.5,11.0204,57.8572,3.31651
-4.01062,527.469,42.5,9.90932,52.7188,3.14288
1.83333,566.111,42.5,13.4111,68.1954,3.81381
-2.28198,575.098,42.5,11.583,60.7834,3.32264
-1.39828,529.73,42.5,11.052,57.5985,3.42016
-0.533026,591.892,42.5,12.7798,66.1598,3.51962
-2.30418,529.118,42.5,10.6474,55.8838,3.32024
-2.83642,552.759,42.5,10.8883,57.3879,3.26345
-3.15841,501.598,42.5,9.75337,51.5375,3.22975
-3.22275,523.563,42.5,10.1541,53.6824,3.22307
-4.159,598.598,42.5,11.1781,59.54,3.12808
-0.216649,505.612,42.5,11.0541,57.0874,3.55702
1.06954,591.877,42.5,13.6103,69.6053,3.7151
1.83759,519.323,42.5,12.3048,62.5676,3.81437
0.240963,511.829,42.5,11.3935,58.6348,3.61214
0.0752781,519.225,42.5,11.483,59.1704,3.59204
-2.33841,528.394,42.5,10.6183,55.7458,3.31655
0.720129,569,42.5,12.9065,66.1806,3.67117
-1.36055,530.728,42.5,11.0895,57.7768,3.42441
1.94601,523.542,42.5,12.4571,63.291,3.82869
-1.74616,515.77,42.5,10.6128,55.4592,3.38129
1.33343,599.13,42.5,13.9197,71.0469,3.74878
1.86711,595.562,42.5,14.1274,71.8194,3.81826
-0.310944,578.427,42.5,12.5991,65.1133,3.54582
-1.14276,517.386,42.5,10.9046,56.7179,3.44911
0.412926,592.572,42.5,13.2803,68.2556,3.63316
-4.84376,504.55,42.5,9.16312,49.0775,3.06106
-0.952434,524.527,42.5,11.1389,57.8513,3.4709
-4.36976,598.89,42.5,11.0883,59.1617,3.10724
0.653849,501.986,42.5,11.3569,58.264,3.66292
-2.27797,553.316,42.5,11.146,58.4887,3.32307
-0.252498,542.336,42.5,11.8403,61.164,3.55276
-4.63132,534.373,42.5,9.78909,52.3401,3.08164
-1.82379,509.58,42.5,10.453,54.6573,3.3727
1.49925,555.254,42.5,12.984,66.1886,3.77017
1.64618,526.765,42.5,12.3885,63.0835,3.78927
-4.11711,511.461,42.5,9.5672,50.9422,3.13225
0.894043,565.395,42.5,12.9124,66.1236,3.69294
1.23458,537.076,42.5,12.43,63.4902,3.73611
-3.81871,570.805,42.5,10.8071,57.4068,3.16215
-3.47112,579.11,42.5,11.1195,58.9023,3.19749
0.56176,508.274,42.5,11.4578,58.8222,3.65151
-3.67904,511.687,42.5,9.74272,51.695,3.17629
-2.34409,556.165,42.5,11.1738,58.665,3.31593
1.91897,528.805,42.5,12.5691,63.873,3.82512
-3.2772,591.021,42.5,11.4373,60.4925,3.21744
1.79335,566.871,42.5,13.4083,68.2012,3.80855
-3.50435,537.965,42.5,10.3156,54.6585,3.19409
-3.7898,573.15,42.5,10.8642,57.6968,3.16507
-4.15708,506.03,42.5,9.45027,50.3357,3.12828
-0.354153,517.781,42.5,11.2589,58.2064,3.5407
-3.67835,593.887,42.5,11.3081,60.0009,3.17636
1.9098,503.137,42.5,11.9548,60.7551,3.8239
0.853261,568.574,42.5,12.9643,66.4099,3.68782
-2.84541,508.283,42.5,10.0086,52.7551,3.2625
1.33049,503.297,42.5,11.6919,59.6771,3.7484
-4.07109,582.087,42.5,10.9086,58.0634,3.13684
-3.64626,582.317,42.5,11.1022,58.8933,3.17962
-4.91454,559.728,42.5,10.1359,54.3189,3.05424
0.643494,556.356,42.5,12.5819,64.5534,3.66164
-3.34212,535.297,42.5,10.3319,54.674,3.21074
-2.06787,573.484,42.5,11.6498,61.0315,3.3459
0.0859648,595.458,42.5,13.1745,67.8809,3.59333
0.592095,598.13,42.5,13.4994,69.2877,3.65526
-3.89195,518.866,42.5,9.79467,52.0593,3.15478
-3.22879,567.487,42.5,11.0033,58.1748,3.22245
-4.03796,550.681,42.5,10.3339,54.9898,3.14014
-3.90938,500.472,42.5,9.44078,50.1853,3.15302
-0.0345385,556.703,42.5,12.2588,63.2206,3.57881
-3.60046,522.424,42.5,9.97879,52.9144,3.18427
-4.08188,578.637,42.5,10.8392,57.699,3.13576
-4.46021,526.812,42.5,9.71801,51.8883,3.09835
-4.29171,528.021,42.5,9.80722,52.2936,3.11494
-3.36945,559.438,42.5,10.7859,57.0891,3.20793
-4.61395,581.959,42.5,10.6683,57.0333,3.08333
-1.27259,579.744,42.5,12.1561,63.2907,3.43436
-2.74834,555.352,42.5,10.9781,57.8212,3.27275
-1.3121,561.452,42.5,11.754,61.2163,3.42988
-0.70481,590.412,42.5,12.6616,65.6342,3.49955
-4.29736,535.497,42.5,9.9438,53.0242,3.11438
-0.776399,580.074,42.5,12.4047,64.338,3.49123
-0.218062,518.088,42.5,11.3263,58.4935,3.55686
-2.18031,549.208,42.5,11.1066,58.2372,3.33366
-1.33738,512.18,42.5,10.7118,55.799,3.42703
-2.54934,591.518,42.5,11.7868,61.9831,3.29391
-2.08527,559.063,42.5,11.3489,59.4635,3.344
-4.53749,516.25,42.5,9.49329,50.72,3.09079
-1.85102,551.3,42.5,11.2965,59.0805,3.3697
-0.381196,539.286,42.5,11.714,60.5717,3.5375
0.756044,569.546,42.5,12.9371,66.3194,3.67565
-1.96703,511.891,42.5,10.4405,54.6533,3.35694
-4.5485,574.46,42.5,10.559,56.4187,3.08971
-2.03432,529.86,42.5,10.778,56.4498,3.34957
-3.17081,538.697,42.5,10.4695,55.3271,3.22846
-2.73429,598.351,42.5,11.8348,62.3264,3.27424
0.969369,556.331,42.5,12.7429,65.2185,3.70243
-1.3448,533.444,42.5,11.1532,58.1017,3.42619
-3.70148,513.925,42.5,9.77645,51.8833,3.17401
1.92143,558.178,42.5,13.2686,67.4261,3.82544
-3.30999,581.631,42.5,11.2407,59.4683,3.21405
-3.60669,577.278,42.5,11.0238,58.4586,3.18364
-1.72433,508.402,42.5,10.4703,54.7052,3.38371
-4.14056,515.709,42.5,9.63749,51.3261,3.12992
-3.39739,559.334,42.5,10.7718,57.0269,3.20505
0.66993,542.006,42.5,12.2701,62.941,3.66492
-2.81467,564.813,42.5,11.1355,58.6806,3.26574
1.32305,539.881,42.5,12.5381,63.9999,3.74745
0.657607,535.51,42.5,12.1172,62.1624,3.66339
-3.01034,517.053,42.5,10.114,53.3803,3.24518
-3.65045,532.556,42.5,10.1518,53.8533,3.17919
-1.87668,590.474,42.5,12.0868,63.2265,3.36687
-1.62535,531.833,42.5,10.9961,57.4083,3.39472
-0.328938,578.05,42.5,12.582,65.0336,3.54369
0.764834,562.463,42.5,12.7806,65.5128,3.67675
-4.82277,514.536,42.5,9.35247,50.0832,3.06308
-0.78678,575.928,42.5,12.311,63.8571,3.49003
0.982759,517.946,42.5,11.8699,60.7443,3.70412
1.48281,509.916,42.5,11.9162,60.7527,3.76804
-1.85971,573.667,42.5,11.7508,61.4604,3.36874
-3.60158,522.176,42.5,9.9736,52.8874,3.18416
-1.79457,592.448,42.5,12.167,63.6053,3.37593
-1.60918,576.835,42.5,11.9342,62.2982,3.39652
-4.44099,510.701,42.5,9.42818,50.333,3.10024
-0.467339,508.046,42.5,10.998,56.9067,3.52734
0.267978,533.252,42.5,11.883,61.1414,3.61543
-1.95121,506.932,42.5,10.3459,54.1514,3.35867
1.742,508.364,42.5,12.0004,61.0636,3.80181
1.51901,523.224,42.5,12.2444,62.4093,3.77273
1.12028,521.193,42.5,12.0087,61.391,3.72154
1.92255,551.935,42.5,13.1207,66.6743,3.82559
1.97661,585.122,42.5,13.9389,70.8034,3.83275
0.554947,520.959,42.5,11.7406,60.2773,3.65066
-4.87408,514.219,42.5,9.32717,49.9685,3.05814
-2.85448,503.745,42.5,9.91559,52.2687,3.26154
-3.84408,586.752,42.5,11.0976,58.9621,3.1596
-0.0312497,547.982,42.5,12.0683,62.2367,3.57921
-4.01172,588.475,42.5,11.0549,58.814,3.14277
0.346622,530.464,42.5,11.8574,60.9735,3.62504
-4.52527,512.364,42.5,9.42651,50.3583,3.09198
1.60322,519.389,42.5,12.1946,62.1163,3.78367
-3.36858,585.086,42.5,11.2808,59.7081,3.20802
-1.34399,528.44,42.5,11.0489,57.5582,3.42628
1.67944,586.133,42.5,13.8026,70.2667,3.79362
-4.09147,542.367,42.5,10.1559,54.0655,3.1348
0.513826,579.688,42.5,13.043,66.9852,3.64558
0.178896,562.318,42.5,12.4869,64.2922,3.60459
-3.21487,594.545,42.5,11.5344,60.976,3.22389
-4.69094,593.448,42.5,10.8449,58.0134,3.07584
1.89232,599.971,42.5,14.2459,72.4084,3.82159
-3.45678,563.025,42.5,10.8169,57.293,3.19896
-2.28376,578.89,42.5,11.6585,61.1807,3.32245
-3.08568,505.229,42.5,9.85278,52.0327,3.23732
-0.286839,521.176,42.5,11.3629,58.7135,3.54868
-3.91422,598.812,42.5,11.2936,60.037,3.15254
-4.3871,541.079,42.5,10.0109,53.4206,3.10553
-2.3057,517.888,42.5,10.4208,54.695,3.32008
-2.35529,575.129,42.5,11.5497,60.6435,3.31473
-1.78334,514.02,42.5,10.5611,55.2051,3.37717
0.247077,557.055,42.5,12.4032,63.8283,3.61288
-0.495405,571.357,42.5,12.3548,63.941,3.52404
1.61799,591.42,42.5,13.8938,70.7635,3.7856
-2.80283,576.366,42.5,11.3686,59.9037,3.26699
-2.45103,513.849,42.5,10.2795,54.0152,3.30443
-1.41567,570.484,42.5,11.8941,61.9953,3.4182
-2.63565,593.625,42.5,11.7879,62.0311,3.28471
-2.60868,523.498,42.5,10.4066,54.7507,3.28758
-0.107484,562.942,42.5,12.3606,63.7813,3.57006
-3.69972,547.036,42.5,10.4071,55.2292,3.17419
-2.52328,563.566,42.5,11.2415,59.1037,3.29669
-3.72652,540.921,42.5,10.2796,54.5644,3.17147
1.36883,550.449,42.5,12.8064,65.3469,3.75333
-3.07474,511.388,42.5,9.97728,52.6857,3.23846
-0.679006,521.694,42.5,11.1993,58.0428,3.50256
0.121751,555.18,42.5,12.3007,63.3611,3.59766
-1.14403,537.284,42.5,11.3234,58.8968,3.44897
-0.791856,509.994,42.5,10.8994,56.5373,3.48944
1.54329,549.759,42.5,12.8776,65.6245,3.77588
-4.75968,560.351,42.5,10.2115,54.6552,3.06918
1.90509,583.144,42.5,13.8532,70.4058,3.82328
0.130196,546.155,42.5,12.1048,62.3479,3.59868
1.80435,538.479,42.5,12.7422,64.8077,3.81
-0.39087,579.514,42.5,12.583,65.07,3.53636
-3.64338,511.014,42.5,9.74394,51.6868,3.17991
1.59497,565.103,42.5,13.2637,67.5658,3.7826
-1.67397,508.202,42.5,10.4872,54.772,3.3893
-1.67503,582.06,42.5,12.0108,62.7301,3.38919
-2.63238,550.272,42.5,10.9284,57.5069,3.28506
1.38004,522.622,42.5,12.1643,62.0653,3.75477
-1.56561,546.276,42.5,11.3216,59.0803,3.40138
-2.80064,570.411,42.5,11.2522,59.289,3.26722
-1.73797,545.131,42.5,11.2206,58.6316,3.3822
-0.194382,510.292,42.5,11.1663,57.6567,3.55968
-0.0154507,554.862,42.5,12.2274,63.0498,3.58111
-3.37158,552.04,42.5,10.6424,56.3303,3.20771
-0.849547,515.479,42.5,10.9915,57.0404,3.48277
-2.81089,543.778,42.5,10.7224,56.502,3.26614
-2.34858,542.086,42.5,10.889,57.1717,3.31545
-1.33101,586.694,42.5,12.2733,63.9298,3.42775
-3.16545,592.891,42.5,11.5252,60.9036,3.22902
-4.6209,520.277,42.5,9.53491,50.9768,3.08265
0.184126,574.721,42.5,12.7649,65.7212,3.60523
0.950709,588.01,42.5,13.4587,68.8917,3.70007
-4.69832,520.966,42.5,9.51748,50.9155,3.07513
-1.83456,541.955,42.5,11.1123,58.1098,3.37151
-4.49601,555.549,42.5,10.2332,54.6549,3.09485
-3.78299,536.451,42.5,10.1714,54.0144,3.16576
-2.92976,567.909,42.5,11.1448,58.7835,3.25363
-4.98984,527.591,42.5,9.52462,51.0743,3.04702
-4.80815,564.828,42.5,10.2727,55.0047,3.06449
0.597878,553.838,42.5,12.5026,64.1686,3.65598
0.593633,587.558,42.5,13.2616,68.0663,3.65545
-2.3877,529.704,42.5,10.6236,55.7955,3.31124
-0.511411,503.53,42.5,10.8813,56.3218,3.52216
-2.71977,584.455,42.5,11.5667,60.9075,3.27578
-0.659608,598.3,42.5,12.8537,66.607,3.50482
-2.84768,590.291,42.5,11.6223,61.2623,3.26226
-3.5957,582.265,42.5,11.1239,58.9846,3.18476
-1.62793,554.527,42.5,11.4641,59.853,3.39443
-2.96177,516.599,42.5,10.1248,53.4171,3.25027
-2.89266,548.448,42.5,10.779,56.8371,3.25753
1.93373,553.006,42.5,13.1519,66.8272,3.82707
-1.30663,585.676,42.5,12.2639,63.8687,3.4305
-1.82129,580.318,42.5,11.9052,62.2496,3.37298
-0.622613,599.095,42.5,12.8896,66.7741,3.50914
0.351428,595.084,42.5,13.3044,68.4115,3.62562
-2.58789,562.754,42.5,11.1963,58.8958,3.28979
-0.51314,534.178,42.5,11.5428,59.7466,3.52196
0.325027,583.635,42.5,13.0349,67.0393,3.62239
-1.13301,512.75,42.5,10.8111,56.2272,3.45022
-4.96122,555.81,42.5,10.0458,53.8564,3.04976
0.607968,589.584,42.5,13.3148,68.332,3.65723
-0.90085,587.788,42.5,12.5078,64.9353,3.47684
-1.78143,595.172,42.5,12.2294,63.9246,3.37739
-4.20693,512.818,42.5,9.55768,50.9283,3.12333
-3.83911,588.251,42.5,11.1282,59.1222,3.1601
-4.84009,507.514,42.5,9.21833,49.3718,3.06141
0.813531,535.357,42.5,12.1879,62.4517,3.68284
-0.897532,593.237,42.5,12.6255,65.5442,3.47723
-1.0304,572.027,42.5,12.1101,62.9333,3.46195
-0.131389,539.303,42.5,11.8304,61.0566,3.5672
-1.04779,586.665,42.5,12.4114,64.5079,3.45996
0.843376,576.677,42.5,13.1439,67.3353,3.68658
-0.175937,560.913,42.5,12.2829,63.4133,3.56188
-2.97375,531.242,42.5,10.4068,54.91,3.24902
1.03172,594.44,42.5,13.649,69.8234,3.71031
-2.97528,561.312,42.5,10.9952,58.0152,3.24885
1.24957,587.022,42.5,13.5939,69.4274,3.73803
-0.340418,563.116,42.5,12.2514,63.3304,3.54233
0.990342,546.192,42.5,12.5209,64.0724,3.70507
-4.52582,511.631,42.5,9.41281,50.2853,3.09193
-3.38126,514.753,42.5,9.91965,52.509,3.20671
-2.82199,570.437,42.5,11.243,59.2509,3.26497
-4.37494,518.254,42.5,9.59333,51.1874,3.10673
1.98302,576.595,42.5,13.7392,69.7856,3.8336
-2.48446,551.126,42.5,11.0105,57.8714,3.30085
-2.72706,520.576,42.5,10.2995,54.2377,3.275
-1.49715,586.623,42.5,12.191,63.5831,3.40905
-4.72496,565.084,42.5,10.3123,55.1793,3.07254
-2.58198,502.056,42.5,9.99104,52.5533,3.29043
0.628294,554.388,42.5,12.5299,64.2942,3.65975
-3.57911,576.818,42.5,11.0273,58.4643,3.18645
1.02454,561.414,42.5,12.8871,65.9291,3.7094
-3.016,592.826,42.5,11.5935,61.1919,3.24459
-2.39449,543.189,42.5,10.8911,57.2034,3.31051
0.919269,568.56,42.5,12.9975,66.5468,3.69611
-1.60176,540.513,42.5,11.1861,58.3893,3.39735
-3.23948,522.469,42.5,10.1261,53.5413,3.22134
0.07129,564.517,42.5,12.4828,64.3237,3.59156
0.229703,591.466,42.5,13.1604,67.7338,3.61077
-2.93104,588.699,42.5,11.5522,60.9328,3.25349
-3.79856,578.234,42.5,10.9567,58.192,3.16419
-0.196936,537.194,42.5,11.7538,60.6913,3.55937
1.5815,566.707,42.5,13.2943,67.7289,3.78085
-2.6297,538.144,42.5,10.6887,56.2444,3.28534
-4.32082,583.098,42.5,10.8174,57.6936,3.11206
0.216243,566.442,42.5,12.5969,64.8405,3.60913
-1.564,539.004,42.5,11.1716,58.2968,3.40156
-3.40754,549.135,42.5,10.571,55.9686,3.20401
0.50698,577.441,42.5,12.989,66.7111,3.64474
0.475619,572.413,42.5,12.8601,66.0646,3.64087
-0.573914,531.707,42.5,11.4618,59.3553,3.51483
-2.15872,571.673,42.5,11.5709,60.6613,3.336
-3.77019,544.108,42.5,10.3219,54.8081,3.16705
-3.9478,507.838,42.5,9.56484,50.8605,3.14917
0.480072,541.723,42.5,12.1727,62.5314,3.64142
-0.035842,586.087,42.5,12.9052,66.5548,3.57865
-2.45395,583.11,42.5,11.6638,61.2901,3.30412
-4.28829,540.576,42.5,10.0418,53.5429,3.11527
-2.64706,539.269,42.5,10.7036,56.3304,3.28349
-0.73104,539.734,42.5,11.5628,59.9504,3.4965
0.667997,558.155,42.5,12.6347,64.8123,3.66468
1.17636,526.593,42.5,12.1597,62.1368,3.72868
0.581147,512.799,42.5,11.5685,59.3823,3.6539
-3.5907,536.184,42.5,10.2457,54.3254,3.18527
-2.20463,565.663,42.5,11.4283,59.9351,3.33102
0.942549,507.846,42.5,11.6201,59.4842,3.69904
0.556834,570.164,42.5,12.8504,65.9744,3.6509
-2.25455,560.206,42.5,11.2954,59.2617,3.32561
-4.00584,513.296,42.5,9.64493,51.3102,3.14335
-3.096,561.322,42.5,10.9421,57.7904,3.23624
-4.37719,545.91,42.5,10.1043,53.915,3.10651
1.82548,542.586,42.5,12.8499,65.3454,3.81278
1.39651,546.549,42.5,12.7294,64.9405,3.7569
-0.755781,545.859,42.5,11.6826,60.5829,3.49363
-4.20959,556.464,42.5,10.37,55.258,3.12306
-4.06737,581.1,42.5,10.8918,57.972,3.13721
0.465169,532.599,42.5,11.9607,61.4492,3.63959
-1.40995,514.548,42.5,10.7303,55.9269,3.41884
-0.422208,501.067,42.5,10.8663,56.2056,3.53266
-2.89097,501.731,42.5,9.86149,51.9985,3.2577
-0.958639,571.408,42.5,12.1315,63.0094,3.47019
-1.30307,505.258,42.5,10.5814,55.1052,3.4309
0.00525222,524.459,42.5,11.5669,59.6342,3.5836
0.114338,543.455,42.5,12.0374,62.0084,3.59676
1.10856,514.607,42.5,11.8515,60.5928,3.72005
-2.26168,586.272,42.5,11.8176,62.0049,3.32483
-2.47247,524.423,42.5,10.4821,55.0887,3.30213
-0.00507863,526.682,42.5,11.6112,59.8673,3.58235
-4.15491,519.725,42.5,9.70688,51.7016,3.12849
-4.64455,543.372,42.5,9.94859,53.1986,3.08035
-1.55859,572.89,42.5,11.8765,61.9725,3.40217
-2.16047,520.54,42.5,10.5352,55.2324,3.33581
-1.58977,585.618,42.5,12.1253,63.2861,3.39869
-2.30743,593.343,42.5,11.9383,62.6604,3.31989
-0.191911,560.255,42.5,12.2607,63.3067,3.55997
-3.66639,520.056,42.5,9.90712,52.562,3.17757
-4.22972,598.47,42.5,11.1437,59.3904,3.12107
-2.92377,519.072,42.5,10.1889,53.7387,3.25426
1.99244,549.581,42.5,13.1003,66.5357,3.83485
0.408573,538.175,42.5,12.0591,61.9814,3.63263
-4.70539,569.656,42.5,10.404,55.6613,3.07444
-0.345517,592.414,42.5,12.8862,66.6145,3.54172
-0.261118,592.957,42.5,12.941,66.8547,3.55173
1.7891,556.267,42.5,13.1553,66.9165,3.80799
1.34673,564.057,42.5,13.1117,66.9158,3.75049
-0.645602,558.737,42.5,12.0104,62.2303,3.50645
1.38249,551.745,42.5,12.8434,65.529,3.75509
-4.01542,580.155,42.5,10.897,57.9755,3.1424
-2.39697,548.734,42.5,11.0012,57.7827,3.31024
-2.87967,546.319,42.5,10.7427,56.6402,3.25889
-4.89584,527.975,42.5,9.56818,51.2687,3.05604
-0.733465,591.801,42.5,12.677,65.7286,3.49622
0.511324,552.421,42.5,12.4283,63.8293,3.64528
-4.28599,536.653,42.5,9.96986,53.1584,3.1155
-1.50549,583.93,42.5,12.131,63.2743,3.40811
-0.0813432,596.626,42.5,13.1137,67.6537,3.57319
-4.2469,570.105,42.5,10.6081,56.5438,3.11937
0.0199471,597.399,42.5,13.1832,67.9597,3.58537
-2.7703,523.659,42.5,10.3425,54.4829,3.27043
0.231134,540.892,42.5,12.0358,61.9451,3.61094
-0.483533,570.286,42.5,12.3375,63.8453,3.52544
-3.19519,514.84,42.5,9.99603,52.8352,3.22593
-2.16474,576.46,42.5,11.665,61.1575,3.33535
0.26532,585.404,42.5,13.0438,67.1154,3.6151
0.410723,579.129,42.5,12.9778,66.7025,3.63289
1.61277,555.402,42.5,13.045,66.4432,3.78492
-0.248848,500.43,42.5,10.927,56.4445,3.55319
-4.93944,580.647,42.5,10.504,56.3031,3.05185
0.903289,546.033,42.5,12.4747,63.878,3.6941
-1.64064,541.468,42.5,11.1885,58.4196,3.39301
-1.4514,522.072,42.5,10.8693,56.6694,3.41418
-1.49776,577.933,42.5,12.0101,62.6399,3.40898
-1.24701,596.283,42.5,12.5156,65.1495,3.43726
0.192013,501.711,42.5,11.1468,57.3867,3.60618
-3.18881,527.181,42.5,10.2383,54.1128,3.22659
0.835406,549.737,42.5,12.526,64.1735,3.68558
-4.08842,542.471,42.5,10.1591,54.0812,3.13511
0.846171,596.082,42.5,13.5877,69.6072,3.68693
-1.63967,510.91,42.5,10.5575,55.1244,3.39312
-4.10618,578.018,42.5,10.817,57.5918,3.13334
-2.8428,529.773,42.5,10.4328,54.9901,3.26277
0.142552,575.485,42.5,12.761,65.7218,3.60018
1.04731,548.326,42.5,12.5978,64.4385,3.71228
-2.59841,503.879,42.5,10.0207,52.7163,3.28867
-3.12085,521.606,42.5,10.1578,53.6583,3.23365
-3.57671,521.395,42.5,9.9687,52.8509,3.1867
-0.165769,503.913,42.5,11.0391,56.9877,3.56309
-1.98952,573.435,42.5,11.6853,61.18,3.35447
-4.5641,518.76,42.5,9.52911,50.9224,3.08819
-1.2859,546.663,42.5,11.4564,59.6538,3.43285
-4.23133,567.409,42.5,10.5647,56.305,3.12091
-3.5415,525.771,42.5,10.0667,53.3553,3.19029
0.933035,525.44,42.5,12.0182,61.5266,3.69785
-2.32586,521.794,42.5,10.491,55.0718,3.3179
-1.45616,589.284,42.5,12.2663,63.9554,3.41365
1.65187,552.453,42.5,12.9955,66.1717,3.79002
0.378369,535.658,42.5,11.9885,61.6325,3.62892
-0.178027,529.463,42.5,11.5932,59.8538,3.56163
-3.69508,507.812,42.5,9.66266,51.2768,3.17466
-2.22922,512.482,42.5,10.3437,54.2574,3.32835
-4.5939,539.962,42.5,9.90655,52.9521,3.08528
-0.0797128,502.969,42.5,11.0559,57.0366,3.57339
0.704219,572.012,42.5,12.9668,66.4975,3.66919
1.05785,529.359,42.5,12.1671,62.2302,3.71362
-2.39921,549.98,42.5,11.0252,57.9098,3.31
-0.714645,509.836,42.5,10.9294,56.6591,3.49841
-3.26923,515.294,42.5,9.97504,52.7552,3.21826
-3.75428,560.747,42.5,10.6444,56.5133,3.16866
-3.02646,552.237,42.5,10.7952,56.983,3.2435
-1.24039,594.882,42.5,12.4894,65.0101,3.43801
1.81948,514.366,42.5,12.1787,61.9351,3.81199
-1.30427,501.109,42.5,10.494,54.6507,3.43077
-1.71482,539.234,42.5,11.1094,58.0404,3.38477
-0.399663,565.413,42.5,12.2726,63.4689,3.53532
-2.02519,585.64,42.5,11.917,62.4106,3.35057
1.10964,540.74,42.5,12.4539,63.672,3.72019
1.2214,593.59,42.5,13.7308,70.1419,3.73443
-2.69662,563.734,42.5,11.167,58.7919,3.27823
1.45904,515.045,42.5,12.0249,61.3178,3.76497
-1.01264,598.527,42.5,12.6801,65.8862,3.46399
-2.87714,587.397,42.5,11.5517,60.904,3.25916
0.352866,526.093,42.5,11.7626,60.4831,3.6258
0.149941,522.995,42.5,11.6005,59.7414,3.60108
-4.39726,535.875,42.5,9.91052,52.8893,3.10453
1.67203,513.906,42.5,12.0983,61.5936,3.79265
-2.46055,573.934,42.5,11.4772,60.3128,3.30341
-4.26829,571.297,42.5,10.6211,56.6227,3.11725
-4.03844,555.91,42.5,10.4319,55.5112,3.1401
-0.870673,501.38,42.5,10.6819,55.4428,3.48033
-2.22702,552.788,42.5,11.1581,58.5288,3.32859
-3.33102,541.629,42.5,10.4587,55.3406,3.21189
1.96226,512.02,42.5,12.1906,61.9296,3.83085
