Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-1.96547,561.212,42.5,11.4472,59.9223,3.35711
-3.37579,516.902,42.5,9.96327,52.7376,3.20727
1.85794,520.432,42.5,12.3408,62.7413,3.81705
-2.74268,581.178,42.5,11.4913,60.5212,3.27335
0.601333,560.302,42.5,12.6502,64.9246,3.65641
-0.710002,502.375,42.5,10.7714,55.8382,3.49895
-3.62043,594.319,42.5,11.3429,60.1574,3.18224
-3.13015,537.448,42.5,10.4623,55.2714,3.23269
-3.50577,553.388,42.5,10.6107,56.223,3.19394
-0.0484054,590.841,42.5,13.0034,67.0679,3.57715
-2.63792,540.557,42.5,10.7331,56.4815,3.28447
0.224465,512.222,42.5,11.3948,58.6492,3.61013
-0.819784,530.204,42.5,11.3188,58.7254,3.48621
1.77753,557.368,42.5,13.1754,67.0247,3.80647
-0.998746,569.437,42.5,12.0704,62.7118,3.46558
0.15395,528.736,42.5,11.7296,60.4048,3.60156
-0.967443,575.423,42.5,12.2125,63.4344,3.46918
1.49877,551.684,42.5,12.9003,65.762,3.77011
1.68984,597.731,42.5,14.0814,71.6805,3.79498
-4.67667,541.333,42.5,9.89831,52.9435,3.07723
-0.579886,528.578,42.5,11.3917,58.9947,3.51413
-2.95185,529.838,42.5,10.3885,54.8037,3.25131
-1.20807,512.308,42.5,10.7696,56.0441,3.44168
0.738513,548.925,42.5,12.4601,63.8828,3.67346
-2.58467,502.957,42.5,10.0079,52.6432,3.29014
-0.60942,531.33,42.5,11.4376,59.2461,3.51068
-4.62203,516.112,42.5,9.45815,50.5669,3.08254
0.158074,593.27,42.5,13.1634,67.7863,3.60206
-0.852725,598.399,42.5,12.758,66.2091,3.4824
-3.1168,579.385,42.5,11.2848,59.61,3.23408
-0.372656,554.203,42.5,12.0421,62.2641,3.53851
-0.726336,527.31,42.5,11.2987,58.5792,3.49705
0.0693906,595.557,42.5,13.1681,67.8564,3.59133
-1.53729,583.129,42.5,12.099,63.1231,3.40455
-0.0864843,568.391,42.5,12.4906,64.4416,3.57258
-1.93228,531.025,42.5,10.8458,56.7595,3.36075
-1.46714,581.608,42.5,12.1012,63.1001,3.41241
-1.01126,591.319,42.5,12.5281,65.0956,3.46415
-1.27983,591.244,42.5,12.3936,64.5311,3.43354
-3.8673,582.633,42.5,11.0094,58.504,3.15726
-3.196,538.048,42.5,10.4463,55.2154,3.22585
1.35535,534.281,42.5,12.4237,63.4006,3.7516
-4.68676,533.36,42.5,9.74849,52.1465,3.07625
-4.48573,589.341,42.5,10.8602,57.9988,3.09585
0.297618,557.399,42.5,12.4355,63.9701,3.61905
0.0441851,557.332,42.5,12.3107,63.4505,3.58829
-0.922553,517.573,42.5,11.0042,57.1387,3.47434
-4.61225,595.067,42.5,10.9094,58.3212,3.0835
0.606421,519.947,42.5,11.7414,60.2581,3.65704
-0.683864,599.847,42.5,12.8746,66.7276,3.50199
-0.00297028,521.223,42.5,11.4918,59.2507,3.58261
1.84057,547.017,42.5,12.9624,65.9102,3.81476
1.24774,512.702,42.5,11.872,60.634,3.73779
1.71914,544.158,42.5,12.8339,65.3161,3.79881
1.51079,582.446,42.5,13.626,69.4552,3.77167
-3.60345,536.724,42.5,10.2507,54.3575,3.18397
-4.90825,546.566,42.5,9.90009,53.0525,3.05485
-4.65107,550.032,42.5,10.0679,53.8392,3.07972
-2.71136,591.733,42.5,11.7147,61.6826,3.27667
-0.526212,592.5,42.5,12.7964,66.2422,3.52042
-1.59481,541.583,42.5,11.2113,58.518,3.39812
-4.05935,554.881,42.5,10.4037,55.3707,3.13801
-2.27299,531.417,42.5,10.7071,56.1829,3.32361
1.25868,544.13,42.5,12.6051,64.3729,3.73919
-0.242952,530.525,42.5,11.5868,59.8503,3.55389
-4.27977,585.493,42.5,10.88,58.008,3.11612
0.273985,550.165,42.5,12.2627,63.0926,3.61616
-4.8725,512.156,42.5,9.29036,49.7706,3.05829
-0.190878,516.471,42.5,11.303,58.3613,3.5601
1.60203,588.157,42.5,13.8086,70.3379,3.78352
-2.03627,518.804,42.5,10.5523,55.2684,3.34936
-3.09445,578.692,42.5,11.2814,59.5817,3.2364
-3.47524,555.607,42.5,10.6664,56.5043,3.19707
-3.14314,533.271,42.5,10.3756,54.8189,3.23134
-3.55488,562.035,42.5,10.7552,57.0107,3.18892
0.870724,552.4,42.5,12.6041,64.5563,3.69001
-4.48111,586.037,42.5,10.8013,57.6823,3.09631
0.952926,507.483,42.5,11.6165,59.4612,3.70035
-0.832928,563.169,42.5,12.0163,62.3505,3.48469
0.385804,514.52,42.5,11.5187,59.2143,3.62984
-4.41681,535.082,42.5,9.88799,52.7774,3.10261
-4.49866,587.955,42.5,10.8289,57.838,3.09459
-4.1302,592.067,42.5,11.0691,58.9455,3.13095
-2.74123,568.211,42.5,11.2355,59.1736,3.2735
1.26888,536.286,42.5,12.4283,63.4654,3.7405
1.52465,539.38,42.5,12.6253,64.3477,3.77346
-4.07694,512.896,42.5,9.60969,51.1519,3.13625
-0.379137,583.417,42.5,12.6737,65.5327,3.53775
-1.37512,534.415,42.5,11.16,58.151,3.42277
-1.8126,573.697,42.5,11.7735,61.5565,3.37394
-3.91007,566.996,42.5,10.6954,56.8548,3.15296
-3.9509,590.611,42.5,11.1224,59.1443,3.14886
-2.80561,564.021,42.5,11.1239,58.6154,3.2667
-0.499973,534.629,42.5,11.5585,59.8221,3.5235
1.37024,553.898,42.5,12.8873,65.7594,3.75351
-0.923601,559.821,42.5,11.902,61.8008,3.47422
-4.26117,508.874,42.5,9.46332,50.4474,3.11796
-2.672,517.317,42.5,10.2576,53.9939,3.28084
-0.294754,571.363,42.5,12.4532,64.3512,3.54774
0.00413629,570.201,42.5,12.5751,64.833,3.58346
-3.33315,504.122,42.5,9.73365,51.5048,3.21167
-4.66184,535.215,42.5,9.79235,52.3705,3.07867
-3.67247,585.289,42.5,11.1471,59.1435,3.17695
-2.42954,506.911,42.5,10.1495,53.3227,3.30674
0.0930161,548.758,42.5,12.1447,62.5712,3.59419
-3.78776,590.747,42.5,11.1987,59.4722,3.16528
1.07361,586.182,42.5,13.4814,68.9444,3.71561
1.16047,528.149,42.5,12.188,62.2892,3.72665
-4.20456,583.594,42.5,10.8778,57.9616,3.12356
-4.87917,579.239,42.5,10.5044,56.2773,3.05765
-2.5786,540.584,42.5,10.7592,56.5925,3.29079
-2.57944,599.284,42.5,11.9271,62.736,3.2907
-4.31225,578.241,42.5,10.731,57.229,3.11291
-2.01507,551.039,42.5,11.2175,58.7423,3.35167
0.310891,507.176,42.5,11.321,58.2307,3.62067
-4.84859,512.901,42.5,9.31293,49.8819,3.06059
-0.111662,530.873,42.5,11.6545,60.1399,3.56956
-3.67664,529.393,42.5,10.0808,53.488,3.17653
-1.02406,520.197,42.5,11.0156,57.2427,3.46268
-0.587977,506.233,42.5,10.9066,56.4862,3.51319
-1.705,559.402,42.5,11.5295,60.2302,3.38586
-0.118282,528.656,42.5,11.6028,59.8761,3.56877
0.446355,517.285,42.5,11.6082,59.6468,3.63727
0.817477,597.467,42.5,13.604,69.7057,3.68333
-1.77742,590.501,42.5,12.1353,63.4311,3.37783
-4.588,508.719,42.5,9.33559,49.8979,3.08586
-0.0635754,508.351,42.5,11.1813,57.6765,3.57532
-4.74323,579.173,42.5,10.5615,56.5214,3.07077
-4.89095,540.016,42.5,9.78836,52.4464,3.05651
-4.61859,513.486,42.5,9.41135,50.3153,3.08288
1.56212,539.931,42.5,12.6567,64.4895,3.77833
0.457529,532.052,42.5,11.9448,61.3712,3.63865
-4.15044,567.471,42.5,10.6006,56.4596,3.12894
-4.93398,539.855,42.5,9.76827,52.357,3.05238
1.37835,568.766,42.5,13.2374,67.5417,3.75456
-0.616579,595.341,42.5,12.8119,66.3685,3.50984
-0.388293,566.24,42.5,12.2961,63.5847,3.53666
0.522832,595.946,42.5,13.4136,68.8835,3.6467
0.535662,583.534,42.5,13.1408,67.4762,3.64828
1.00008,529.431,42.5,12.1413,62.1253,3.7063
-2.83549,519.262,42.5,10.2288,53.9119,3.26355
-1.92909,506.674,42.5,10.3498,54.1622,3.3611
-0.697184,537.79,42.5,11.5366,59.799,3.50044
0.996575,561.572,42.5,12.8766,65.8895,3.70586
-0.774335,576.779,42.5,12.3352,63.9767,3.49147
-2.88751,580.467,42.5,11.4106,60.1653,3.25807
-1.72131,506.435,42.5,10.431,54.4988,3.38405
-1.76868,591.225,42.5,12.1544,63.5267,3.3788
-0.31946,590.737,42.5,12.8629,66.481,3.54481
-2.5859,550.569,42.5,10.9548,57.6243,3.29001
-3.62674,542.206,42.5,10.3456,54.8713,3.1816
1.13214,567.596,42.5,13.0839,66.8818,3.72305
-4.49251,598.861,42.5,11.0326,58.9227,3.09519
-4.49344,547.427,42.5,10.0847,53.8604,3.0951
-4.26351,576.352,42.5,10.7172,57.1325,3.11772
0.976603,512.642,42.5,11.7455,60.1106,3.70334
1.73185,527.798,42.5,12.4542,63.3777,3.80048
-3.79621,548.043,42.5,10.3856,55.1579,3.16442
-4.71489,500.898,42.5,9.1447,48.9278,3.07352
-4.01412,516.639,42.5,9.70449,51.6305,3.14253
-2.19316,562.189,42.5,11.3633,59.589,3.33226
-2.19659,544.385,42.5,11.0019,57.6955,3.33189
-2.96959,589.733,42.5,11.5546,60.9639,3.24945
1.06179,575.885,42.5,13.2385,67.708,3.71412
-2.2937,542.721,42.5,10.9258,57.3398,3.32137
0.144928,542.266,42.5,12.0255,61.9328,3.60047
-1.47951,590.107,42.5,12.272,63.9968,3.41103
0.7205,528.23,42.5,11.9819,61.4393,3.67122
-1.43966,578.806,42.5,12.0561,62.8513,3.4155
-2.88699,541.967,42.5,10.654,56.1757,3.25812
-4.29428,562.92,42.5,10.4543,55.7452,3.11468
1.92654,594.606,42.5,14.1373,71.8381,3.82612
-4.12665,500.239,42.5,9.35366,49.8089,3.1313
-1.81614,540.702,42.5,11.0948,58.0096,3.37355
-1.65008,554.504,42.5,11.4535,59.808,3.39196
1.46681,530.851,42.5,12.3977,63.215,3.76597
0.499814,583.679,42.5,13.1256,67.4164,3.64386
-0.496564,509.44,42.5,11.0155,57.0098,3.52391
0.519765,519.417,42.5,11.6897,60.0319,3.64632
1.09396,514.279,42.5,11.8372,60.5263,3.7182
-2.8282,574.279,42.5,11.3159,59.638,3.26431
0.261849,576.429,42.5,12.842,66.0791,3.61468
-4.53049,519.664,42.5,9.55879,51.0671,3.09147
-3.2671,516.753,42.5,10.0042,52.9083,3.21848
-0.463557,511.408,42.5,11.0724,57.2902,3.52779
0.312566,538.438,42.5,12.0196,61.8233,3.62087
-2.08798,571.497,42.5,11.6001,60.7807,3.34371
-0.727479,582.348,42.5,12.4775,64.6911,3.49691
-3.96877,501.827,42.5,9.4436,50.2242,3.14707
-2.76836,540.058,42.5,10.6672,56.1926,3.27063
-1.88861,524.346,42.5,10.7281,56.1242,3.36556
-4.10497,592.813,42.5,11.0944,59.0683,3.13346
-4.08029,588.457,42.5,11.0239,58.6812,3.13592
-1.19861,562.587,42.5,11.831,61.563,3.44275
-2.10735,569.697,42.5,11.5546,60.5516,3.3416
-4.25042,511.864,42.5,9.52309,50.7617,3.11902
-1.29786,513.346,42.5,10.753,55.9967,3.43149
0.632177,532.817,42.5,12.0442,61.8,3.66023
-4.83179,558.703,42.5,10.1515,54.3662,3.06221
-0.592177,517.935,42.5,11.1569,57.7842,3.51269
1.74809,535.567,42.5,12.6456,64.3434,3.80261
-0.274023,585.523,42.5,12.7723,65.9895,3.5502
-2.11501,590.598,42.5,11.9748,62.7576,3.34076
0.571073,572.327,42.5,12.9064,66.2545,3.65266
0.054328,516.084,42.5,11.4042,58.7734,3.58951
-2.25544,587.638,42.5,11.8481,62.1618,3.32551
-1.91292,540.152,42.5,11.0408,57.771,3.36288
-4.79978,586.812,42.5,10.6762,57.1612,3.0653
0.847481,584.5,42.5,13.3244,68.2576,3.68709
-0.927373,541.294,42.5,11.5064,59.7484,3.47379
-4.73399,561.019,42.5,10.2343,54.7663,3.07167
-0.906855,525.647,42.5,11.1829,58.0592,3.47615
-2.73276,558.497,42.5,11.0472,58.1779,3.2744
-1.5034,599.312,42.5,12.4516,64.9455,3.40835
-1.80946,534.31,42.5,10.9665,57.3361,3.37429
-2.89724,542.258,42.5,10.6553,56.1872,3.25704
1.38347,551.796,42.5,12.845,65.537,3.75522
1.38845,504.095,42.5,11.7369,59.881,3.75586
-2.48278,504.463,42.5,10.0789,52.9743,3.30103
-4.30751,565.92,42.5,10.5044,56.0182,3.11338
0.11042,568.62,42.5,12.5929,64.8717,3.59629
-3.14615,531.284,42.5,10.3357,54.6092,3.23102
-1.11062,525.141,42.5,11.0822,57.6272,3.45278
-2.01695,523.277,42.5,10.6515,55.7795,3.35147
-0.565262,549.27,42.5,11.8445,61.3327,3.51584
0.590391,516.718,42.5,11.6612,59.8536,3.65505
-3.83512,540.816,42.5,10.2325,54.3619,3.1605
-3.51004,500.84,42.5,9.60152,50.8772,3.1935
-1.07705,509.3,42.5,10.7622,55.9489,3.45661
0.58664,550.851,42.5,12.4297,63.7998,3.65459
0.761076,549.864,42.5,12.4925,64.0377,3.67628
-1.65862,579.293,42.5,11.9615,62.4646,3.39101
-0.452522,588.546,42.5,12.7481,65.9546,3.52909
-3.79465,541.663,42.5,10.2654,54.5186,3.16458
-3.10234,593.398,42.5,11.5644,61.0802,3.23558
1.25626,592.255,42.5,13.7186,70.061,3.73888
-2.44172,503.641,42.5,10.0791,52.958,3.30543
-1.31713,590.774,42.5,12.3654,64.403,3.42932
-1.15013,513.186,42.5,10.8129,56.2443,3.44827
-1.12837,557.897,42.5,11.7652,61.187,3.45075
-0.287665,553.596,42.5,12.0693,62.3642,3.54858
-3.48488,500.266,42.5,9.60025,50.8603,3.19608
-2.73709,586.994,42.5,11.6089,61.1379,3.27394
1.5863,551.668,42.5,12.944,65.9415,3.78147
-1.27127,512.532,42.5,10.7473,55.9555,3.43451
-4.09009,558.089,42.5,10.4508,55.6352,3.13494
-3.21956,553.861,42.5,10.7431,56.7948,3.2234
1.27928,584.078,42.5,13.5414,69.1439,3.74183
-3.66848,579.976,42.5,11.0477,58.6142,3.17736
-1.31325,574.467,42.5,12.026,62.633,3.42975
-3.62569,545.458,42.5,10.4081,55.2023,3.18171
-3.20019,501.897,42.5,9.74277,51.4986,3.22541
-0.774906,594.716,42.5,12.7186,65.9651,3.49141
-1.671,510.456,42.5,10.5349,55.0201,3.38963
-2.02758,574.437,42.5,11.6879,61.212,3.35031
-2.61054,574.68,42.5,11.4232,60.1001,3.28738
0.7388,570.236,42.5,12.944,66.3635,3.6735
-0.807495,533.571,42.5,11.3962,59.1215,3.48763
-4.8636,570.544,42.5,10.3532,55.4608,3.05915
-0.639484,554.028,42.5,11.9121,61.7179,3.50717
-3.48219,522.673,42.5,10.0313,53.1429,3.19635
1.50938,506.516,42.5,11.849,60.3981,3.77148
0.391211,542.835,42.5,12.1552,62.4837,3.6305
1.75688,502.775,42.5,11.8753,60.4205,3.80376
-4.44653,520.356,42.5,9.60424,51.2752,3.09969
-4.73232,573.467,42.5,10.4621,55.9844,3.07183
1.17418,568.186,42.5,13.119,67.0401,3.7284
-4.80112,538.804,42.5,9.80222,52.4824,3.06517
-4.33544,550.372,42.5,10.2042,54.4297,3.11062
-0.481878,569.93,42.5,12.3306,63.8088,3.52563
-4.53936,565.732,42.5,10.4024,55.5781,3.09061
0.210406,526.265,42.5,11.7008,60.2303,3.60842
1.04122,558.878,42.5,12.8372,65.6659,3.71151
1.05055,570.316,42.5,13.1047,67.0295,3.71269
-1.08741,543.806,42.5,11.4867,59.7197,3.45543
0.516443,561.035,42.5,12.6247,64.8352,3.64591
-3.79141,577,42.5,10.9365,58.0813,3.16491
1.42008,509.502,42.5,11.8774,60.5836,3.75994
-4.39825,546.963,42.5,10.1152,53.9819,3.10444
0.790603,585.762,42.5,13.3235,68.2822,3.67997
-0.334326,584.679,42.5,12.7236,65.7681,3.54305
1.25446,548.062,42.5,12.6941,64.8296,3.73865
0.740881,509.119,42.5,11.5576,59.2547,3.67376
-0.752638,555.083,42.5,11.8814,61.6128,3.49399
-0.292791,523.153,42.5,11.4033,58.9251,3.54797
-0.25586,542.118,42.5,11.834,61.133,3.55236
-4.85629,558.655,42.5,10.1405,54.318,3.05985
-1.69405,544.038,42.5,11.2177,58.5965,3.38707
-0.124465,546.692,42.5,11.9958,61.9067,3.56803
1.91669,501.239,42.5,11.9129,60.5391,3.82481
-1.38336,581.187,42.5,12.1328,63.2238,3.42184
-0.598633,503.113,42.5,10.8349,56.1191,3.51194
-0.934075,533.128,42.5,11.3298,58.8344,3.47302
-4.73116,590.353,42.5,10.7707,57.6351,3.07194
-3.99108,596.487,42.5,11.2148,59.6548,3.14483
0.61282,526.172,42.5,11.885,60.9919,3.65783
-4.76814,505.55,42.5,9.20961,49.2964,3.06836
-0.745292,530.779,42.5,11.3645,58.929,3.49484
-4.95907,588.413,42.5,10.636,57.0196,3.04997
-1.6975,570.978,42.5,11.7716,61.4914,3.38669
-4.30177,559.081,42.5,10.3799,55.3515,3.11394
-4.10105,539.451,42.5,10.0973,53.7581,3.13385
-0.606859,506.305,42.5,10.9,56.4603,3.51098
-2.50159,564.648,42.5,11.2729,59.2585,3.29901
-4.16674,561.238,42.5,10.4772,55.8099,3.12732
-4.43171,518.073,42.5,9.56788,51.075,3.10115
0.0276442,578.104,42.5,12.7613,65.7807,3.58629
-0.81535,581.856,42.5,12.4236,64.4555,3.48672
-2.85929,590.066,42.5,11.6125,61.2159,3.26104
-3.43973,596.801,42.5,11.4737,60.7635,3.2007
-0.547606,500.749,42.5,10.8057,55.9461,3.51791
-1.80633,511.495,42.5,10.4996,54.8934,3.37463
-3.83339,539.68,42.5,10.2118,54.2507,3.16067
-3.82618,502.654,42.5,9.51393,50.5405,3.1614
-4.4451,574.103,42.5,10.5969,56.574,3.09984
0.82837,529.882,42.5,12.0703,61.842,3.6847
1.22936,507.3,42.5,11.7384,59.9604,3.73544
1.44332,587.187,42.5,13.7008,69.872,3.76294
-1.90209,593.818,42.5,12.143,63.5328,3.36407
-2.33093,545.497,42.5,10.9653,57.5641,3.31735
-3.13207,551.017,42.5,10.7257,56.6634,3.23249
-0.758453,561.935,42.5,12.0253,62.3619,3.49332
-2.68397,500.628,42.5,9.92195,52.2318,3.27957
1.19574,547.194,42.5,12.645,64.6072,3.73115
-2.97743,589.184,42.5,11.5402,60.8918,3.24863
-0.819039,556.594,42.5,11.8825,61.6499,3.48629
-2.98169,567.216,42.5,11.108,58.6133,3.24818
1.59919,544.474,42.5,12.7816,65.108,3.78315
1.68287,552.664,42.5,13.0162,66.2615,3.79407
0.146465,589.565,42.5,13.0752,67.3381,3.60066
1.29517,546.797,42.5,12.6849,64.763,3.74387
-4.43552,581.479,42.5,10.7372,57.3188,3.10078
-1.66103,567.933,42.5,11.7258,61.235,3.39074
-3.8487,585.027,42.5,11.063,58.78,3.15913
1.75277,569.635,42.5,13.4524,68.4465,3.80322
-4.84282,539.516,42.5,9.79851,52.4803,3.06115
0.284257,572.463,42.5,12.7649,65.6711,3.61741
1.20016,560.072,42.5,12.9448,66.1369,3.73171
-0.159389,553.683,42.5,12.1325,62.6288,3.56385
-2.5866,597.658,42.5,11.8913,62.5513,3.28993
1.53334,571.907,42.5,13.3912,68.2469,3.77459
-1.9731,522.694,42.5,10.6583,55.7958,3.35627
-3.28567,597.051,42.5,11.55,61.0929,3.21656
1.52609,522.856,42.5,12.2392,62.3793,3.77365
0.293207,577.913,42.5,12.891,66.3152,3.61851
-2.32901,505.413,42.5,10.1603,53.3375,3.31756
0.62455,527.874,42.5,11.9289,61.2119,3.65928
-2.74463,570.457,42.5,11.2784,59.401,3.27314
-3.56136,513.617,42.5,9.82607,52.0883,3.18826
0.616296,504.157,42.5,11.3893,58.4465,3.65826
1.86476,597.807,42.5,14.1793,72.0848,3.81795
-0.420583,561.372,42.5,12.1748,62.9734,3.53285
-4.71679,510.38,42.5,9.31708,49.8508,3.07334
-1.48428,556.695,42.5,11.5749,60.3641,3.41049
1.96939,530.579,42.5,12.636,64.1888,3.83179
-3.40545,559.27,42.5,10.767,57.0055,3.20422
-4.06909,543.062,42.5,10.1781,54.1742,3.13704
-0.894866,588.519,42.5,12.5264,65.0285,3.47753
-3.86262,594.662,42.5,11.2388,59.721,3.15773
-2.86494,583.221,42.5,11.4752,60.4948,3.26044
-2.11678,540.458,42.5,10.9575,57.4265,3.34057
-3.35556,599.66,42.5,11.5679,61.2212,3.20936
-2.9412,505.003,42.5,9.90578,52.2528,3.25243
0.838256,509.94,42.5,11.6205,59.5331,3.68594
-3.58969,568.758,42.5,10.8685,57.6276,3.18537
-4.93681,587.04,42.5,10.6208,56.928,3.0521
-1.13621,552.903,42.5,11.6562,60.6241,3.44986
0.527547,515.998,42.5,11.6163,59.6515,3.64728
1.9837,573.557,42.5,13.6671,69.4194,3.83369
-2.78136,537.461,42.5,10.6104,55.8989,3.26926
0.276755,554.543,42.5,12.3617,63.6002,3.6165
-1.53193,566.411,42.5,11.7546,61.324,3.40515
-4.50838,551.111,42.5,10.1463,54.1965,3.09364
-3.41341,538.001,42.5,10.3542,54.8235,3.20341
-0.465974,575.907,42.5,12.4677,64.5106,3.5275
0.74865,588.973,42.5,13.3745,68.5655,3.67473
-2.37751,543.124,42.5,10.8972,57.2279,3.31233
-0.689076,581.493,42.5,12.4781,64.6752,3.50138
0.875315,561.785,42.5,12.8205,65.6626,3.69059
-0.887837,593.615,42.5,12.6384,65.6063,3.47834
-2.44861,536.614,42.5,10.736,56.4126,3.30469
0.165171,573.726,42.5,12.7333,65.5681,3.60292
-1.65761,528.355,42.5,10.9102,56.9739,3.39112
1.2325,553.233,42.5,12.8029,65.396,3.73585
-4.02179,547.112,42.5,10.2737,54.6621,3.14176
-3.21727,598.903,42.5,11.6178,61.4182,3.22364
0.834392,525.099,42.5,11.9641,61.2954,3.68545
-4.6176,552.853,42.5,10.1333,54.1744,3.08297
-4.48053,505.208,42.5,9.31177,49.7274,3.09636
-1.38387,515.438,42.5,10.76,56.0705,3.42178
0.855325,511.136,42.5,11.6556,59.705,3.68808
-4.43838,587.329,42.5,10.844,57.89,3.1005
0.0732669,592.349,42.5,13.0992,67.4993,3.5918
1.07125,599.194,42.5,13.7794,70.4695,3.71531
1.0901,511.096,42.5,11.7621,60.1443,3.71771
0.882335,547.136,42.5,12.4897,63.9647,3.69147
-4.96915,515.551,42.5,9.31513,49.9425,3.049
-4.47707,502.846,42.5,9.26955,49.5005,3.0967
0.0344625,525.95,42.5,11.6131,59.8592,3.58712
-3.97331,597.58,42.5,11.2435,59.7986,3.14661
-0.0198373,580.321,42.5,12.7863,65.9335,3.58058
-3.55543,568.531,42.5,10.8792,57.6685,3.18887
0.690978,530.644,42.5,12.0228,61.6626,3.66754
-3.61891,530.64,42.5,10.1282,53.7144,3.1824
-2.88314,514.251,42.5,10.1108,53.3095,3.25853
-3.54909,588.36,42.5,11.2616,59.6922,3.18951
-1.37339,546.282,42.5,11.4086,59.4456,3.42296
-4.5169,546.732,42.5,10.0622,53.7508,3.0928
1.11584,584.394,42.5,13.4625,68.8257,3.72098
-0.741418,585.864,42.5,12.5459,65.0528,3.49529
0.125536,560.603,42.5,12.4227,63.9878,3.59812
-3.00215,513.707,42.5,10.0518,53.0489,3.24604
0.849682,523.704,42.5,11.9395,61.1621,3.68737
-3.27035,536.9,42.5,10.3928,54.9652,3.21815
0.296319,508.688,42.5,11.3482,58.3773,3.61889
-1.58194,542.567,42.5,11.2374,58.6484,3.39956
1.94947,575.614,42.5,13.6979,69.5935,3.82915
-3.26424,506.191,42.5,9.80079,51.8316,3.21878
-4.24224,536.099,42.5,9.97729,53.1792,3.11983
-0.488698,540.438,42.5,11.6893,60.4938,3.52483
0.133872,526.854,42.5,11.6787,60.1515,3.59913
-2.6642,599.757,42.5,11.896,62.6142,3.28167
-2.81916,527.51,42.5,10.3981,54.7971,3.26527
-4.16096,524.219,42.5,9.78842,52.1384,3.12789
-3.42592,575.119,42.5,11.063,58.5821,3.20212
0.0176643,524.072,42.5,11.564,59.6137,3.58509
0.759434,518.892,42.5,11.7881,60.4276,3.67607
-4.60654,599.068,42.5,10.9853,58.7243,3.08405
-3.36009,591.773,42.5,11.4136,60.4071,3.20889
-4.57448,514.455,42.5,9.44605,50.4828,3.08718
-0.747172,527.398,42.5,11.2913,58.5501,3.49463
-0.764429,539.532,42.5,11.5432,59.8642,3.49262
-3.61741,558.25,42.5,10.6558,56.5121,3.18255
-4.68103,599.004,42.5,10.9509,58.5754,3.07681
-4.31655,588.774,42.5,10.9246,58.2633,3.11248
-4.54973,552.071,42.5,10.1469,54.2177,3.08959
-4.44797,506.842,42.5,9.35428,49.9413,3.09955
1.47575,579.35,42.5,13.5351,69.0098,3.76713
0.967338,554.473,42.5,12.6993,64.9966,3.70217
1.19759,582.102,42.5,13.4526,68.7327,3.73139
1.87014,525.034,42.5,12.4558,63.3203,3.81866
-0.951144,520.781,42.5,11.0599,57.4405,3.47105
-4.19904,593.103,42.5,11.0575,58.9166,3.12411
0.00265182,574.832,42.5,12.6765,65.3565,3.58328
-3.96038,563.04,42.5,10.5991,56.366,3.14791
-4.96008,569.47,42.5,10.2932,55.1821,3.04987
0.615012,523.118,42.5,11.817,60.6421,3.6581
-2.61428,558.03,42.5,11.0906,58.3517,3.28698
0.729249,540.22,42.5,12.2581,62.8513,3.67231
-4.4703,512.666,42.5,9.45316,50.4783,3.09736
-4.27638,531.991,42.5,9.88711,52.7131,3.11645
-1.75826,584.597,42.5,12.0232,62.8355,3.37995
-0.624557,500.166,42.5,10.7603,55.7443,3.50891
0.201292,550.896,42.5,12.244,63.031,3.60731
1.91751,555.827,42.5,13.2107,67.1339,3.82492
0.76537,549.918,42.5,12.4958,64.0527,3.67681
-4.34645,506.629,42.5,9.38899,50.0856,3.10954
-4.10964,576.285,42.5,10.783,57.4126,3.13299
0.371509,547.703,42.5,12.2547,63.0047,3.62808
-1.77487,588.824,42.5,12.1021,63.2561,3.37811
-0.432108,562.066,42.5,12.1843,63.0281,3.53149
-2.29946,540.793,42.5,10.8844,57.1255,3.32075
-1.73576,518.583,42.5,10.6751,55.7802,3.38244
1.39853,593.059,42.5,13.8137,70.4713,3.75716
-3.18072,530.831,42.5,10.3125,54.5017,3.22743
-1.56596,595.814,42.5,12.3481,64.4372,3.40134
-4.0541,546.993,42.5,10.258,54.5929,3.13853
0.580118,515.686,42.5,11.6332,59.7147,3.65378
-3.96408,540.177,42.5,10.1672,54.0707,3.14754
-2.11029,565.554,42.5,11.4692,60.1056,3.34128
0.212634,572.143,42.5,12.7219,65.4856,3.60869
0.443607,515.095,42.5,11.5578,59.3891,3.63693
-1.44628,545.509,42.5,11.3595,59.2231,3.41476
-3.89532,507.999,42.5,9.58824,50.9634,3.15444
-1.39978,569.601,42.5,11.8832,61.9308,3.41999
-3.92125,539.12,42.5,10.1649,54.04,3.15183
0.18181,593.774,42.5,13.1869,67.895,3.60494
-3.90238,567.529,42.5,10.7088,56.9225,3.15373
-2.99522,519.742,42.5,10.1728,53.6841,3.24677
-2.02971,594.866,42.5,12.1026,63.3847,3.35007
-3.18362,531.486,42.5,10.324,54.5638,3.22713
-3.78169,566.82,42.5,10.7478,57.0746,3.16589
-2.38021,539.6,42.5,10.8254,56.8516,3.31204
-2.83704,552.304,42.5,10.879,57.3395,3.26338
-4.08991,528.912,42.5,9.90455,52.7269,3.13496
-4.34548,576.799,42.5,10.6898,57.0245,3.10963
-0.415315,526.475,42.5,11.4204,59.0686,3.53347
1.1351,525.044,42.5,12.1044,61.8735,3.72342
0.0259,586.762,42.5,12.9515,66.7621,3.58608
1.23703,526.901,42.5,12.1956,62.2922,3.73642
-0.383687,506.882,42.5,11.0091,56.9276,3.53721
1.09201,509.865,42.5,11.7347,60.0031,3.71795
-4.68374,577.88,42.5,10.5635,56.5048,3.07654
0.489032,524.583,42.5,11.7917,60.5701,3.64253
-2.03075,506.786,42.5,10.3102,53.9977,3.34996
-2.34144,504.591,42.5,10.1387,53.2294,3.31622
-2.21969,542.431,42.5,10.9523,57.4457,3.32938
-0.965477,565.057,42.5,11.9934,62.2956,3.4694
-3.66492,533.844,42.5,10.1704,53.9582,3.17772
-0.606263,509.884,42.5,10.9773,56.8604,3.51105
-1.39318,517.137,42.5,10.7915,56.2385,3.42073
-4.65694,528.447,42.5,9.67044,51.7164,3.07915
-0.544923,543.428,42.5,11.7279,60.7197,3.51823
-3.65202,530.403,42.5,10.1101,53.6329,3.17903
-3.83011,566.946,42.5,10.7291,56.9976,3.161
1.1636,550.512,42.5,12.7057,64.9331,3.72705
1.50088,549.82,42.5,12.8577,65.5442,3.77038
-0.196331,582.476,42.5,12.7448,65.8084,3.55945
1.35922,578.063,42.5,13.4438,68.6044,3.75209
-1.15799,594.086,42.5,12.5136,65.0944,3.44738
1.07745,522.183,42.5,12.0114,61.4246,3.7161
-2.67091,535.25,42.5,10.6137,55.8677,3.28096
-0.240006,531.539,42.5,11.6103,59.9702,3.55424
-1.53995,560.765,42.5,11.6338,60.6971,3.40425
-3.53787,578.97,42.5,11.0869,58.7608,3.19066
0.988055,571.793,42.5,13.1066,67.0707,3.70479
-3.34691,579.638,42.5,11.1855,59.1937,3.21025
1.2415,502.381,42.5,11.6301,59.4017,3.737
-4.49486,511.147,42.5,9.41575,50.2885,3.09496
-0.357912,546.655,42.5,11.885,61.4448,3.54026
-4.78062,543.83,42.5,9.90193,53.0075,3.06715
0.548067,502.743,42.5,11.327,58.1569,3.64981
-4.31026,575.284,42.5,10.677,56.9399,3.11311
0.138096,555.048,42.5,12.3057,63.379,3.59964
-1.44228,545.477,42.5,11.3607,59.2273,3.41521
0.672228,571.738,42.5,12.9443,66.3985,3.66521
-0.397098,550.584,42.5,11.952,61.8094,3.53562
-0.168983,561.508,42.5,12.2993,63.4946,3.56271
1.50441,552.201,42.5,12.9152,65.8354,3.77084
-3.45486,598.962,42.5,11.5082,60.9536,3.19915
-0.1683,578.772,42.5,12.6778,65.4483,3.56279
-4.05336,548.853,42.5,10.2932,54.7799,3.13861
-0.401879,510.838,42.5,11.0871,57.3387,3.53506
-2.67693,555.599,42.5,11.0145,57.9803,3.28032
-2.71461,566.881,42.5,11.2212,59.0859,3.27632
-2.16084,523.745,42.5,10.5999,55.5719,3.33577
0.477389,532.531,42.5,11.9649,61.4651,3.64109
-1.47006,528.783,42.5,11.0008,57.3636,3.41209
-2.75812,518.311,42.5,10.2419,53.9476,3.27172
-4.67268,549.612,42.5,10.0513,53.7601,3.07762
0.886524,569.795,42.5,13.009,66.6224,3.69199
0.0215983,588.522,42.5,12.9881,66.9532,3.58557
-4.55841,563.275,42.5,10.3492,55.3023,3.08874
-4.96684,587.71,42.5,10.6199,56.937,3.04922
-1.97789,552.264,42.5,11.2591,58.9433,3.35575
-4.29687,588.852,42.5,10.9348,58.3083,3.11443
-0.838159,511.223,42.5,10.9056,56.5899,3.48408
-0.611991,519.087,42.5,11.173,57.8762,3.51038
-2.43824,553.2,42.5,11.0724,58.1756,3.3058
-2.62789,552.943,42.5,10.9835,57.7944,3.28553
-3.93695,558.053,42.5,10.5152,55.9093,3.15026
-0.27555,569.195,42.5,12.4154,64.1462,3.55002
-3.84641,500.965,42.5,9.4742,50.3376,3.15936
1.96468,596.225,42.5,14.1968,72.1199,3.83117
1.72026,592.679,42.5,13.9789,71.1427,3.79896
-1.98217,588.642,42.5,11.9987,62.8173,3.35528
-1.08342,560.475,42.5,11.8406,61.5581,3.45588
-4.54654,537.12,42.5,9.87343,52.7549,3.0899
-4.4577,516.26,42.5,9.52432,50.8531,3.0986
0.94047,533.632,42.5,12.2091,62.5005,3.69878
-0.428756,584.986,42.5,12.6829,65.6053,3.53189
-2.28085,574.202,42.5,11.5655,60.6909,3.32276
-0.216052,538.635,42.5,11.7764,60.8171,3.5571
-3.28685,513.057,42.5,9.92468,52.4962,3.21644
-4.37605,510.663,42.5,9.45238,50.4358,3.10662
1.84021,500.387,42.5,11.8573,60.2912,3.81472
1.58989,506.367,42.5,11.8827,60.5334,3.78194
0.896575,545.166,42.5,12.4516,63.763,3.69326
0.933325,525.996,42.5,12.0311,61.5922,3.69788
-2.31677,521.098,42.5,10.4808,55.0145,3.31888
-4.39979,555.535,42.5,10.273,54.8252,3.10429
-3.03987,576.252,42.5,11.2586,59.4352,3.2421
-4.66986,598.337,42.5,10.9436,58.5315,3.07789
-3.32363,522.494,42.5,10.0923,53.3983,3.21265
1.96557,599.913,42.5,14.2851,72.568,3.83129
-4.35317,590.967,42.5,10.949,58.4106,3.10887
-3.6693,518.847,42.5,9.88293,52.4349,3.17727
-1.30853,582.567,42.5,12.1978,63.5258,3.43029
1.28239,551.426,42.5,12.7859,65.2849,3.74223
-2.42714,557.774,42.5,11.169,58.6777,3.307
-4.14332,555.929,42.5,10.3879,55.324,3.12964
-0.811577,534.056,42.5,11.4047,59.1676,3.48716
0.451901,599.352,42.5,13.4528,69.1218,3.63795
-0.981262,579.775,42.5,12.2981,63.8859,3.46759
-2.44974,560.083,42.5,11.205,58.8777,3.30457
0.0556178,597.314,42.5,13.1998,68.0269,3.58967
1.81389,550.805,42.5,13.0387,66.3111,3.81125
1.3125,570.194,42.5,13.2366,67.5709,3.74609
-1.41168,507.375,42.5,10.58,55.1442,3.41865
1.61728,580.264,42.5,13.6314,69.4272,3.78551
-2.1138,564.884,42.5,11.454,60.0275,3.34089
1.81122,564.121,42.5,13.3525,67.9085,3.8109
1.85516,532.729,42.5,12.631,64.2181,3.81669
-3.57798,544.825,42.5,10.4161,55.2236,3.18657
-1.75592,544.016,42.5,11.1896,58.478,3.38021
-4.02708,553.526,42.5,10.3919,55.2935,3.14123
0.260898,597.968,42.5,13.3214,68.5462,3.61457
0.743814,576.391,42.5,13.0863,67.0904,3.67412
-3.87374,502.17,42.5,9.48649,50.4139,3.15661
1.50366,593.073,42.5,13.8707,70.7065,3.77074
-0.563602,584.823,42.5,12.612,65.3061,3.51604
-3.1756,569.34,42.5,11.0629,58.4652,3.22796
-0.812684,514.064,42.5,10.9773,56.9506,3.48703
-3.73048,559.13,42.5,10.6239,56.3939,3.17107
-2.11881,541.557,42.5,10.9788,57.5395,3.34035
0.588459,520.617,42.5,11.7483,60.3015,3.65481
-4.89865,566.735,42.5,10.2694,55.0274,3.05577
-0.972448,537.598,42.5,11.4074,59.255,3.4686
-3.67365,540.231,42.5,10.2885,54.5884,3.17683
-4.42396,534.775,42.5,9.87945,52.7349,3.10191
-4.30676,589.536,42.5,10.9431,58.3573,3.11345
-1.04166,553.361,42.5,11.7097,60.8579,3.46066
1.04277,525.202,42.5,12.0644,61.7122,3.71171
1.63762,591.156,42.5,13.8982,70.7757,3.78816
-1.1584,578.452,42.5,12.1841,63.3805,3.44733
0.285415,535.637,42.5,11.9443,61.4488,3.61756
0.798299,585.434,42.5,13.32,68.2605,3.68093
-3.95155,537.9,42.5,10.1295,53.8646,3.14879
1.68372,502.821,42.5,11.8427,60.2872,3.79418
-3.27927,503.541,42.5,9.74358,51.5352,3.21723
-0.111006,598.08,42.5,13.1303,67.7547,3.56964
1.25052,569.374,42.5,13.1857,67.3422,3.73815
-3.7259,502.25,42.5,9.54493,50.6645,3.17153
-0.809309,519.033,42.5,11.0849,57.5073,3.48742
-3.9723,580.441,42.5,10.9214,58.0854,3.14671
-1.22083,599.834,42.5,12.6032,65.5923,3.44023
0.106858,580.775,42.5,12.8602,66.2509,3.59586
-2.03611,502.075,42.5,10.2121,53.4866,3.34937
-4.26762,551.277,42.5,10.2492,54.6396,3.11732
-1.53582,520.25,42.5,10.795,56.3192,3.40472
-3.58676,547.568,42.5,10.4648,55.4858,3.18567
-4.88362,549.19,42.5,9.95761,53.3501,3.05722
-0.0784884,504.75,42.5,11.0956,57.2408,3.57354
-1.11763,584.191,42.5,12.3249,64.0928,3.45198
-3.1798,543.307,42.5,10.5553,55.7843,3.22753
-4.68979,537.691,42.5,9.82644,52.5647,3.07596
-2.44365,546.934,42.5,10.9446,57.5067,3.30522
-4.77099,533.228,42.5,9.7127,51.9904,3.06809
-4.202,557.424,42.5,10.3911,55.367,3.12382
-4.91085,508.518,42.5,9.20994,49.3552,3.0546
-2.45976,539.497,42.5,10.7889,56.6953,3.3035
-0.8752,598.555,42.5,12.7499,66.179,3.4798
1.47823,557.84,42.5,13.0338,66.4529,3.76745
-4.6493,561.88,42.5,10.2855,55.0021,3.07989
-3.23623,503.893,42.5,9.76733,51.6432,3.22168
-0.590725,586.405,42.5,12.6325,65.4262,3.51286
-1.54974,511.184,42.5,10.601,55.3132,3.40316
0.93713,516.015,42.5,11.8045,60.4308,3.69836
-2.83876,565.073,42.5,11.1298,58.6619,3.2632
1.0724,564.775,42.5,12.9885,66.424,3.71546
-2.42518,584.239,42.5,11.6998,61.4656,3.30721
-4.50611,583.507,42.5,10.7438,57.3865,3.09386
-2.64112,559.169,42.5,11.1012,58.4202,3.28413
0.0835865,547.391,42.5,12.1099,62.3967,3.59305
-3.57531,543.387,42.5,10.3897,55.0825,3.18684
-4.72122,520.52,42.5,9.50047,50.8339,3.07291
-1.9876,514.719,42.5,10.4896,54.919,3.35468
-3.72199,553.49,42.5,10.5204,55.8404,3.17193
1.95845,573.095,42.5,13.6428,69.3085,3.83034
1.37848,590.949,42.5,13.7538,70.1762,3.75457
-4.29051,587.223,42.5,10.9073,58.159,3.11506
0.429839,575.169,42.5,12.8988,66.2865,3.63524
1.6932,539.142,42.5,12.7028,64.6612,3.79542
-4.16408,505.922,42.5,9.44557,50.3135,3.12758
-4.67597,511.544,42.5,9.35386,50.0311,3.0773
-0.0540008,537.117,42.5,11.8184,60.9587,3.57647
-4.16515,592.464,42.5,11.0608,58.9181,3.12747
-3.56633,516.292,42.5,9.87527,52.3512,3.18775
-1.6485,518.532,42.5,10.7112,55.931,3.39214
-2.57691,537.387,42.5,10.6963,56.2609,3.29097
-2.49211,509.659,42.5,10.179,53.504,3.30003
-4.75033,579.845,42.5,10.5707,56.5738,3.07009
-3.59956,588.88,42.5,11.2486,59.6473,3.18437
-4.11305,562.204,42.5,10.5181,56.0036,3.13266
-2.94394,518.824,42.5,10.1758,53.6782,3.25214
0.169096,568.145,42.5,12.6114,64.9383,3.6034
0.584076,599.414,42.5,13.5241,69.4188,3.65427
-4.79609,534.679,42.5,9.72917,52.0892,3.06566
0.473106,555.374,42.5,12.476,64.093,3.64056
-2.93324,525.486,42.5,10.3109,54.3862,3.25326
-4.76341,589.204,42.5,10.7356,57.4624,3.06882
-3.56772,554.274,42.5,10.6012,56.2001,3.18761
-3.24692,511.572,42.5,9.91191,52.412,3.22057
-3.65438,558.473,42.5,10.6441,56.4669,3.17879
-3.93127,531.936,42.5,10.0254,53.3025,3.15083
-2.79386,544.19,42.5,10.7378,56.5759,3.26794
-0.806799,573.072,42.5,12.2402,63.4999,3.48771
-0.675385,598.417,42.5,12.8482,66.5866,3.50298
-1.01818,513.399,42.5,10.8742,56.5053,3.46335
-1.99711,514.799,42.5,10.4872,54.9107,3.35364
-1.48935,539.111,42.5,11.2071,58.4479,3.40992
-0.208572,523.179,42.5,11.4418,59.086,3.55799
1.06226,568.691,42.5,13.0734,66.8633,3.71417
-2.5471,544.68,42.5,10.8545,57.0793,3.29415
-4.88783,506.113,42.5,9.175,49.1587,3.05681
-3.66169,504.078,42.5,9.60456,50.9549,3.17805
0.960142,580.668,42.5,13.2955,68.0517,3.70126
1.66974,577.613,42.5,13.5968,69.2241,3.79235
0.530754,586.297,42.5,13.2005,67.7852,3.64767
-1.71974,501.341,42.5,10.3267,53.9533,3.38422
-1.57535,547.729,42.5,11.3473,59.2189,3.4003
-3.10731,591.18,42.5,11.5189,60.8421,3.23506
-1.78843,527.718,42.5,10.8403,56.667,3.37661
-3.49283,554.652,42.5,10.6405,56.375,3.19526
-0.977652,553.347,42.5,11.7392,60.9809,3.468
0.726795,507.218,42.5,11.5081,59.0071,3.672
-2.07962,525.18,42.5,10.6635,55.8698,3.34462
-0.83704,538.091,42.5,11.4793,59.5662,3.48421
-1.64415,587.162,42.5,12.131,63.3425,3.39262
-0.0899916,511.939,42.5,11.2485,58.0348,3.57216
-1.17058,587.294,42.5,12.3644,64.3243,3.44594
-0.489726,517.113,42.5,11.1844,57.881,3.52471
1.83617,555.849,42.5,13.1695,66.9651,3.81418
-0.0842826,573.111,42.5,12.5954,64.9812,3.57284
-1.48797,566.544,42.5,11.778,61.4248,3.41008
0.222968,530.165,42.5,11.7933,60.7008,3.60995
-3.38209,500.515,42.5,9.64497,51.0554,3.20663
-3.91721,531.601,42.5,10.0248,53.2933,3.15224
0.45502,571.621,42.5,12.8319,65.9301,3.63834
-2.66829,506.953,42.5,10.0536,52.9185,3.28124
-2.41476,582.887,42.5,11.6776,61.344,3.30833
-4.01595,545.359,42.5,10.2432,54.4974,3.14234
-1.89223,530.323,42.5,10.8488,56.7574,3.36516
1.91205,594.29,42.5,14.1218,71.7672,3.8242
-1.55256,598.228,42.5,12.4048,64.7259,3.40284
0.319363,557.456,42.5,12.4474,64.0207,3.6217
-3.13345,593.244,42.5,11.547,61.0029,3.23234
-2.88441,553.819,42.5,10.8882,57.409,3.25839
-3.08753,579.278,42.5,11.296,59.6553,3.23713
-4.66079,539.241,42.5,9.86641,52.7661,3.07877
1.87698,581.269,42.5,13.7936,70.1175,3.81957
-1.19489,501.65,42.5,10.5511,54.9014,3.44318
-3.68871,520.177,42.5,9.90049,52.5362,3.1753
-0.614301,534.757,42.5,11.5092,59.619,3.51011
-0.230353,571.451,42.5,12.4868,64.493,3.55539
-0.939904,542.999,42.5,11.5369,59.9126,3.47234
1.16803,550.902,42.5,12.7169,64.9881,3.72762
-0.633834,506.207,42.5,10.8863,56.4009,3.50782
-0.232736,559.359,42.5,12.2214,63.1236,3.55511
-4.58029,514.046,42.5,9.4363,50.4331,3.08661
-2.36262,521.293,42.5,10.4655,54.9539,3.31394
0.0400341,592.338,42.5,13.0818,67.4269,3.58779
0.0261805,536.876,42.5,11.8505,61.0866,3.58612
0.711811,597.262,42.5,13.5432,69.4495,3.67013
-0.541622,575.729,42.5,12.4267,64.3356,3.51862
-1.70594,536.994,42.5,11.0672,57.8159,3.38575
-3.02523,546.883,42.5,10.6911,56.4328,3.24363
0.235885,530.796,42.5,11.8133,60.7979,3.61152
-0.701965,590.621,42.5,12.6675,65.6634,3.49988
0.395779,528.77,42.5,11.8424,60.8735,3.63106
1.19018,567.656,42.5,13.1149,67.0113,3.73044
0.430813,557.35,42.5,12.4997,64.2349,3.63536
-0.61694,573.325,42.5,12.338,63.9134,3.5098
-0.780505,501.383,42.5,10.7202,55.6029,3.49076
0.771876,541.266,42.5,12.3024,63.058,3.67763
-1.5412,552.131,42.5,11.4541,59.7602,3.40411
-0.150307,532.011,42.5,11.6617,60.1948,3.56494
-1.09756,529.572,42.5,11.1815,58.1377,3.45427
1.8302,578.613,42.5,13.7056,69.6946,3.8134
-3.53944,593.307,42.5,11.3607,60.2129,3.1905
-0.258288,595.502,42.5,12.998,67.1477,3.55207
0.709061,585.736,42.5,13.2804,68.1033,3.66979
-3.56868,582.332,42.5,11.1374,59.0431,3.18751
-0.924852,510.469,42.5,10.8522,56.3504,3.47408
1.22252,509.223,42.5,11.7798,60.1748,3.73457
-4.67935,577.16,42.5,10.5522,56.4424,3.07697
0.686528,586.74,42.5,13.2914,68.1715,3.66698
-3.37449,518.263,42.5,9.99003,52.8788,3.20741
-3.41748,595.602,42.5,11.4609,60.6852,3.20299
-1.12251,510.545,42.5,10.7691,56.0042,3.45142
-1.03306,589.332,42.5,12.4752,64.8317,3.46165
-3.63706,505.989,42.5,9.65058,51.189,3.18055
0.181135,591.858,42.5,13.144,67.6745,3.60486
-0.83108,548.603,42.5,11.7063,60.7414,3.4849
1.60699,581.131,42.5,13.6463,69.5085,3.78417
-3.08279,559.872,42.5,10.9197,57.6657,3.23762
-0.132433,588.676,42.5,12.913,66.6441,3.56708
-1.63666,536.693,42.5,11.0916,57.9119,3.39346
1.93714,577.747,42.5,13.7421,69.8244,3.82752
-2.16745,524.221,42.5,10.6068,55.6106,3.33505
-3.31039,519.259,42.5,10.0351,53.0904,3.21401
-4.08668,528.283,42.5,9.89406,52.6697,3.13528
-0.964942,576.927,42.5,12.2456,63.6052,3.46946
1.0071,558.808,42.5,12.8185,65.5871,3.70719
-2.60286,572.2,42.5,11.3774,59.8555,3.2882
1.76384,528.613,42.5,12.489,63.5394,3.80467
-0.13821,530.284,42.5,11.6294,60.0225,3.56639
-0.940369,515.139,42.5,10.9448,56.8378,3.47229
1.30523,560.733,42.5,13.0133,66.4346,3.74516
-2.49758,550.216,42.5,10.9866,57.7514,3.29944
0.375239,569.392,42.5,12.7419,65.5074,3.62854
0.862955,584.944,42.5,13.3426,68.3428,3.68903
1.12156,598.244,42.5,13.7847,70.4696,3.7217
1.60831,519.281,42.5,12.1945,62.1132,3.78434
1.72712,585.262,42.5,13.8077,70.2675,3.79986
-2.0887,501.848,42.5,10.1861,53.3721,3.34363
-3.31918,554.439,42.5,10.7112,56.6712,3.21311
1.10625,571.865,42.5,13.169,67.3298,3.71976
0.964791,540.376,42.5,12.3752,63.339,3.70185
-3.1995,510.158,42.5,9.90341,52.3474,3.22548
-4.85985,553.274,42.5,10.0414,53.7886,3.05951
1.11751,548.54,42.5,12.6374,64.6065,3.72119
-1.17947,558.542,42.5,11.7549,61.1578,3.44493
1.71284,500.534,42.5,11.8022,60.0679,3.79799
0.872007,554.313,42.5,12.6484,64.7826,3.69017
-4.3859,566.673,42.5,10.4849,55.9497,3.10565
-1.57787,531.209,42.5,11.004,57.4282,3.40001
-1.00121,574.802,42.5,12.183,63.2976,3.4653
-2.54249,563.133,42.5,11.2243,59.0217,3.29464
0.26343,501.089,42.5,11.1643,57.4454,3.61487
-2.17049,508.93,42.5,10.2961,53.9832,3.33472
0.699253,536.63,42.5,12.1623,62.3745,3.66857
-0.557905,529.624,42.5,11.4242,59.1529,3.51671
-1.52951,564.006,42.5,11.7059,61.0683,3.40542
-3.39426,561.25,42.5,10.81,57.2281,3.20538
-1.97627,552.163,42.5,11.2578,58.9356,3.35593
-1.35145,525.838,42.5,10.9913,57.2611,3.42544
1.44492,555.648,42.5,12.9657,66.1224,3.76314
-4.884,561.699,42.5,10.1843,54.5646,3.05718
1.56828,508.567,42.5,11.9243,60.7552,3.77913
1.50848,507.731,42.5,11.877,60.5413,3.77137
1.58976,590.828,42.5,13.8647,70.6301,3.78192
-0.485115,595.225,42.5,12.8762,66.634,3.52525
-3.38818,561.433,42.5,10.8162,57.2579,3.206
-4.21947,547.744,42.5,10.2034,54.3747,3.12208
1.74738,509.134,42.5,12.0211,61.1663,3.80251
-3.0058,585.376,42.5,11.4525,60.4428,3.24566
-3.49518,559.529,42.5,10.7331,56.8664,3.19502
-4.74161,572.06,42.5,10.4325,55.8301,3.07093
-1.4037,599.809,42.5,12.5114,65.2071,3.41955
1.20216,593.023,42.5,13.7074,70.0324,3.73197
-0.635236,519.816,42.5,11.1784,57.9146,3.50766
-1.01367,525.401,42.5,11.1304,57.8346,3.46387
-3.04425,538.775,42.5,10.5245,55.562,3.24164
-2.33614,517.741,42.5,10.4052,54.626,3.31679
-3.16288,521.024,42.5,10.1293,53.5257,3.22929
1.70675,515.269,42.5,12.1467,61.8244,3.79719
-1.86822,530.51,42.5,10.8631,56.8212,3.3678
-4.75624,547.82,42.5,9.98449,53.4389,3.06951
-0.718838,569.014,42.5,12.1959,63.2272,3.49792
0.468782,542.741,42.5,12.1902,62.6265,3.64003
1.16911,577.095,42.5,13.3221,68.0804,3.72776
-4.25625,559.314,42.5,10.4034,55.4567,3.11844
-3.52465,566.08,42.5,10.8458,57.4772,3.19201
-2.20197,592.995,42.5,11.9817,62.8365,3.33131
-1.42587,568.061,42.5,11.8387,61.7118,3.41705
-2.24663,520.021,42.5,10.4885,55.0248,3.32646
-1.4049,533.551,42.5,11.1288,58.0017,3.41941
-2.39753,573.05,42.5,11.4885,60.3421,3.31018
-0.166443,547.872,42.5,12.0018,61.9576,3.56301
-2.09945,580.185,42.5,11.771,61.682,3.34246
-3.43733,508.662,42.5,9.78012,51.7936,3.20095
-0.359042,502.633,42.5,10.9275,56.4947,3.54012
-1.73184,558.683,42.5,11.5023,60.1011,3.38288
-3.13969,559.951,42.5,10.8962,57.5678,3.23169
-1.09314,568.646,42.5,12.0086,62.4361,3.45477
-3.95931,597.847,42.5,11.2549,59.8525,3.14801
-2.75382,576.135,42.5,11.3865,59.9745,3.27217
0.541063,529.148,42.5,11.9186,61.1978,3.64895
-0.523797,502.337,42.5,10.8502,56.1662,3.52071
-3.63973,563.07,42.5,10.7381,56.9587,3.18028
-2.18845,565.787,42.5,11.4382,59.9794,3.33277
-0.64172,590.532,42.5,12.6958,65.7797,3.5069
-2.79655,508.13,42.5,10.0252,52.8224,3.26765
-2.38331,532.154,42.5,10.6747,56.0615,3.31171
-4.31348,508.641,42.5,9.43891,50.3385,3.11279
-4.45364,588.997,42.5,10.868,58.0256,3.099
-1.16327,533.303,42.5,11.2309,58.4245,3.44677
1.08247,504.92,42.5,11.6165,59.4033,3.71674
0.874096,503.74,42.5,11.4953,58.8759,3.69043
-0.930425,597.668,42.5,12.7032,65.9645,3.47344
-2.64292,598.031,42.5,11.8719,62.4768,3.28393
1.60595,559.984,42.5,13.1491,66.9769,3.78403
-3.86807,535.948,42.5,10.1269,53.8149,3.15718
-3.92816,505.197,42.5,9.52267,50.6283,3.15114
-3.64072,584.057,42.5,11.1379,59.0798,3.18018
1.26536,553.29,42.5,12.8206,65.4704,3.74005
-1.94537,544.783,42.5,11.121,58.2056,3.35932
-1.55996,586.372,42.5,12.1553,63.4282,3.40202
-2.45319,571.993,42.5,11.4417,60.123,3.3042
-2.13521,588.6,42.5,11.9247,62.5048,3.33856
-1.69511,504.538,42.5,10.4028,54.3403,3.38695
-3.09653,500.678,42.5,9.75976,51.5459,3.23619
-0.0684133,539.081,42.5,11.8549,61.1536,3.57474
-1.16609,510.033,42.5,10.7397,55.8702,3.44645
1.93992,550.199,42.5,13.0883,66.5009,3.82789
-0.36598,518.989,42.5,11.28,58.3203,3.5393
-1.04408,518.403,42.5,10.9689,57.0088,3.46038
-2.89555,567.158,42.5,11.1454,58.7705,3.25722
-0.440715,583.266,42.5,12.6396,65.3875,3.53048
-2.80375,538.793,42.5,10.6271,55.997,3.26689
1.7451,568.362,42.5,13.4183,68.277,3.80221
-1.33902,526.55,42.5,11.0116,57.3615,3.42684
0.10154,534.353,42.5,11.8298,60.9452,3.59522
1.34311,556.901,42.5,12.9435,66.0594,3.75002
-2.39203,538.929,42.5,10.8068,56.7592,3.31077
-0.284589,583.571,42.5,12.7244,65.7475,3.54895
-2.26035,595.729,42.5,12.0089,63.0078,3.32498
0.467753,518.971,42.5,11.6558,59.8817,3.63991
-3.01355,504.435,42.5,9.86589,52.0722,3.24485
-0.317295,518.649,42.5,11.2942,58.3723,3.54507
-1.87443,573.754,42.5,11.7456,61.4407,3.36712
-2.22302,540.7,42.5,10.9159,57.2562,3.32902
-0.65107,558.431,42.5,12.0012,62.1854,3.50581
0.752474,553.246,42.5,12.5651,64.4141,3.6752
-1.32385,564.141,42.5,11.8048,61.4864,3.42856
-3.3968,598.179,42.5,11.5201,60.9885,3.20511
0.800626,572.805,42.5,13.0339,66.7929,3.68122
-3.06423,518.118,42.5,10.1129,53.3972,3.23956
-3.77338,527.67,42.5,10.0088,53.1468,3.16673
-0.475677,535.796,42.5,11.5949,59.9991,3.52636
-1.78999,596.664,42.5,12.2558,64.0673,3.37644
-4.77284,551.411,42.5,10.0431,53.76,3.06791
-1.26347,541.608,42.5,11.3606,59.1446,3.43539
-4.48395,599.586,42.5,11.0498,59.0104,3.09603
-2.6855,500.937,42.5,9.92746,52.2615,3.27941
-3.70237,583.82,42.5,11.1057,58.9379,3.17392
0.244819,570.739,42.5,12.7068,65.3916,3.61261
-4.79801,591.187,42.5,10.7566,57.5906,3.06547
-2.65862,543.949,42.5,10.7915,56.7981,3.28227
-1.95485,597.152,42.5,12.1854,63.7813,3.35827
-1.77123,576.519,42.5,11.8509,61.9415,3.37851
-0.551986,566.763,42.5,12.2281,63.3128,3.5174
-3.48927,591.54,42.5,11.3498,60.1312,3.19563
-0.156757,579.096,42.5,12.6906,65.5089,3.56417
0.447854,518.236,42.5,11.6302,59.7593,3.63746
-1.3598,570.471,42.5,11.9203,62.1048,3.4245
-3.24204,501.748,42.5,9.72346,51.4136,3.22108
-2.47845,576.727,42.5,11.5248,60.5714,3.30149
-4.264,582.649,42.5,10.834,57.7559,3.11768
-0.48749,503.393,42.5,10.8886,56.3493,3.52497
1.76208,591.837,42.5,13.9818,71.135,3.80444
1.56992,575.673,42.5,13.4986,68.7754,3.77934
1.18515,512.505,42.5,11.8384,60.4913,3.7298
-1.99675,549.098,42.5,11.1861,58.5699,3.35368
0.154922,570.952,42.5,12.6667,65.2298,3.60168
-2.64515,581.775,42.5,11.5482,60.7742,3.2837
0.578759,596.186,42.5,13.4485,69.0333,3.65361
-0.583069,514.473,42.5,11.0863,57.4146,3.51376
-0.772227,599.941,42.5,12.8317,66.5504,3.49172
-3.24064,567.947,42.5,11.007,58.1996,3.22122
1.27595,593.19,42.5,13.7508,70.2152,3.74141
-2.76297,575.857,42.5,11.3768,59.9278,3.2712
-1.04785,573.81,42.5,12.1395,63.0944,3.45995
1.55529,545.701,42.5,12.7885,65.1647,3.77744
-2.29519,547.886,42.5,11.0291,57.8827,3.32121
-2.04131,501.319,42.5,10.1946,53.397,3.3488
-4.95658,562.275,42.5,10.1646,54.4912,3.05021
-0.846687,509.488,42.5,10.8649,56.3825,3.4831
1.78086,544.655,42.5,12.8766,65.5027,3.80691
-1.83801,532.284,42.5,10.9125,57.0665,3.37113
1.48412,510.971,42.5,11.9414,60.8808,3.76821
-0.717316,535.993,42.5,11.4889,59.5609,3.4981
-2.4221,530.991,42.5,10.6348,55.8692,3.30754
0.687454,541.159,42.5,12.2593,62.8774,3.6671
1.63636,508.339,42.5,11.9506,60.8581,3.78799
-3.12687,560.994,42.5,10.9222,57.699,3.23303
-1.69714,516.166,42.5,10.6417,55.589,3.38673
-2.07412,518.717,42.5,10.5346,55.192,3.34522
-0.536882,593.56,42.5,12.8139,66.3381,3.51917
-4.25115,571.657,42.5,10.6352,56.6899,3.11895
0.945038,504.915,42.5,11.5542,59.1456,3.69936
1.97516,573.23,42.5,13.6548,69.3612,3.83256
0.776058,578.586,42.5,13.1527,67.4146,3.67815
1.2886,509.344,42.5,11.813,60.3146,3.74303
-4.64593,575.368,42.5,10.5338,56.3286,3.08022
-3.45216,566.938,42.5,10.8941,57.6997,3.19943
-1.59691,543.563,42.5,11.2514,58.7279,3.39789
1.99073,561.62,42.5,13.3863,67.9896,3.83463
-1.318,510.423,42.5,10.6833,55.642,3.42922
-4.99864,582.947,42.5,10.5202,56.4169,3.04617
-3.35122,521.009,42.5,10.0524,53.199,3.2098
-4.04836,579.196,42.5,10.8645,57.8178,3.13911
-0.271067,503.416,42.5,10.9825,56.7413,3.55055
-4.241,510.855,42.5,9.50795,50.6772,3.11995
-0.121486,535.003,42.5,11.7407,60.5888,3.56839
-4.63026,552.194,42.5,10.116,54.0876,3.08174
-0.0245672,531.302,42.5,11.704,60.3551,3.58001
-0.985238,583.066,42.5,12.3659,64.2404,3.46713
0.163559,515.979,42.5,11.451,58.9654,3.60273
-4.04672,590.8,42.5,11.0829,58.9793,3.13927
-3.03429,517.081,42.5,10.1048,53.3419,3.24268
-1.16478,500.59,42.5,10.5414,54.8381,3.4466
1.12494,501.918,42.5,11.5667,59.1293,3.72213
-3.70788,584.619,42.5,11.1184,59.008,3.17336
-1.88235,533.996,42.5,10.9283,57.1686,3.36625
-2.68971,510.492,42.5,10.1151,53.2511,3.27896
-0.718303,553.125,42.5,11.8556,61.4627,3.49798
-1.11151,522.254,42.5,11.0209,57.3088,3.45268
-0.986284,530.266,42.5,11.2457,58.4212,3.46701
-1.97016,526.378,42.5,10.7347,56.1945,3.35659
-2.8812,564.353,42.5,11.0967,58.507,3.25873
0.983666,521.63,42.5,11.9547,61.1782,3.70423
-0.445595,580.973,42.5,12.5875,65.1204,3.5299
-4.26629,505.102,42.5,9.39123,50.0652,3.11745
-3.42491,589.513,42.5,11.3404,60.0503,3.20223
-2.29703,514.291,42.5,10.352,54.3303,3.32101
-0.823274,581.686,42.5,12.4161,64.4204,3.4858
-0.0579024,538.747,42.5,11.8525,61.1362,3.57601
-3.75053,561.527,42.5,10.6608,56.5989,3.16904
1.1582,567.222,42.5,13.0886,66.8927,3.72636
-4.71128,583.902,42.5,10.6616,57.0423,3.07387
-2.75123,566.627,42.5,11.1997,58.9896,3.27245
-2.6124,556.967,42.5,11.0703,58.2441,3.28718
-2.77523,591.451,42.5,11.6791,61.5264,3.26991
-4.51774,599.575,42.5,11.0344,58.9444,3.09272
0.925003,580.554,42.5,13.2746,67.9629,3.69683
-2.30211,546.519,42.5,10.9985,57.7254,3.32046
0.329218,529.537,42.5,11.8286,60.8334,3.62291
-0.549156,541.497,42.5,11.6843,60.4958,3.51773
-2.122,516.066,42.5,10.4607,54.8255,3.34
-4.21769,522.368,42.5,9.73143,51.8585,3.12226
-1.96168,556.157,42.5,11.3458,59.3897,3.35753
-0.65012,505.143,42.5,10.8564,56.2531,3.50592
-4.43717,533.876,42.5,9.85754,52.6235,3.10061
1.53439,503.436,42.5,11.7884,60.0781,3.77473
-1.42879,531.911,42.5,11.0841,57.7793,3.41672
-1.97173,530.067,42.5,10.8092,56.5854,3.35642
-4.79043,599.117,42.5,10.9042,58.3777,3.06621
-3.81681,507.646,42.5,9.61205,51.0579,3.16234
-3.09161,543.547,42.5,10.5975,55.9683,3.2367
-0.863507,553.337,42.5,11.7922,61.2023,3.48115
-3.99513,590.698,42.5,11.1041,59.068,3.14443
-0.247426,580.956,42.5,12.686,65.5302,3.55336
0.702064,543.982,42.5,12.3303,63.2347,3.66892
-3.55934,514.393,42.5,9.84173,52.1705,3.18847
-4.22553,585.75,42.5,10.9087,58.136,3.12148
-4.48314,546.485,42.5,10.0715,53.7857,3.09611
1.0196,589.849,42.5,13.5372,69.2576,3.70877
-0.406694,596.032,42.5,12.9336,66.8911,3.53449
-4.90706,518.293,42.5,9.38844,50.3102,3.05496
-1.90533,538.675,42.5,11.0139,57.627,3.36372
0.0597416,530.893,42.5,11.7339,60.4702,3.59017
-1.73346,553.68,42.5,11.3986,59.5597,3.3827
1.43359,599.512,42.5,13.9831,71.3168,3.76168
-2.01177,514.119,42.5,10.4673,54.8125,3.35204
-0.254875,581.241,42.5,12.6885,65.5468,3.55248
1.86895,511.971,42.5,12.1454,61.7426,3.81851
1.99976,513.304,42.5,12.239,62.1581,3.83583
-4.70299,508.609,42.5,9.28997,49.7002,3.07467
0.41914,517.162,42.5,11.5931,59.5812,3.63393
-0.116176,500.01,42.5,10.975,56.6354,3.56902
-1.45375,510.105,42.5,10.6191,55.3663,3.41392
-4.40306,513.739,42.5,9.49888,50.6949,3.10396
0.893106,581.04,42.5,13.2692,67.9513,3.69282
-1.31398,562.999,42.5,11.7856,61.3813,3.42967
-2.70013,531.811,42.5,10.5331,55.4564,3.27786
1.88967,568.476,42.5,13.4967,68.6016,3.82124
0.287808,566.513,42.5,12.634,64.9959,3.61785
-1.94265,553.201,42.5,11.2941,59.1101,3.35961
-3.14987,524.275,42.5,10.1978,53.8823,3.23064
1.7401,504.188,42.5,11.9009,60.5583,3.80156
-1.22917,577.65,42.5,12.1331,63.1496,3.43928
-3.73954,570.77,42.5,10.8411,57.5511,3.17015
-2.62123,574.348,42.5,11.4117,60.0447,3.28624
