Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
0.255074,582.856,42.5,12.9818,66.8016,3.61386
0.661121,562.156,42.5,12.7218,65.2627,3.66383
0.946783,509.011,42.5,11.6487,59.6287,3.69958
-4.41397,505.457,42.5,9.34162,49.86,3.10289
-1.22196,583.314,42.5,12.2555,63.7835,3.4401
-4.09754,565.263,42.5,10.582,56.3368,3.1342
-1.92483,598.302,42.5,12.2236,63.9659,3.36157
-0.0978646,553.742,42.5,12.1632,62.7581,3.57121
-0.396625,585.659,42.5,12.7136,65.748,3.53568
-0.954196,522.02,42.5,11.0849,57.5715,3.4707
1.79639,596.954,42.5,14.1215,71.8274,3.80895
0.655997,544.55,42.5,12.3209,63.2086,3.66319
-4.82633,510.631,42.5,9.28014,49.6973,3.06274
-0.405594,576.605,42.5,12.5126,64.713,3.53462
0.596702,505.953,42.5,11.4211,58.6184,3.65583
0.71,531.961,42.5,12.0616,61.8527,3.66991
-4.02449,544.737,42.5,10.228,54.4201,3.14149
-1.68193,558.376,42.5,11.5189,60.1642,3.38842
-2.37221,515.068,42.5,10.3365,54.2809,3.3129
1.71388,504.328,42.5,11.8921,60.5252,3.79812
-3.2444,562.898,42.5,10.9075,57.6752,3.22083
-3.82204,518.03,42.5,9.80659,52.0935,3.16182
-0.524698,526.079,42.5,11.3626,58.819,3.5206
0.518157,587.618,42.5,13.2237,67.9109,3.64612
1.15292,594.233,42.5,13.709,70.0664,3.72569
-2.14793,580.563,42.5,11.7559,61.6261,3.33718
-2.17517,581.661,42.5,11.7653,61.6886,3.33422
-0.618424,504.704,42.5,10.8606,56.261,3.50962
-1.65503,577.947,42.5,11.9354,62.3267,3.39141
-4.82423,577.189,42.5,10.4907,56.1789,3.06294
-1.64722,534.998,42.5,11.0519,57.7094,3.39228
-1.17561,529.543,42.5,11.1463,57.9897,3.44537
-4.87667,526.653,42.5,9.55169,51.1724,3.05789
1.97366,523.309,42.5,12.4649,63.3178,3.83236
0.322589,523.094,42.5,11.6817,60.0806,3.6221
-1.92203,577.816,42.5,11.8063,61.7812,3.36188
-1.06548,598.101,42.5,12.6445,65.7282,3.45794
1.32024,554.629,42.5,12.8792,65.7424,3.74709
-2.05747,517.963,42.5,10.5263,55.1412,3.34704
0.0942541,571.546,42.5,12.6496,65.1721,3.59434
1.78426,506.262,42.5,11.9705,60.8919,3.80735
-1.4656,565.258,42.5,11.7617,61.3292,3.41259
-4.79184,582.002,42.5,10.5921,56.7074,3.06607
-1.83302,515.584,42.5,10.5722,55.2849,3.37168
1.81556,547.275,42.5,12.9559,65.8896,3.81147
-3.96732,559.142,42.5,10.5228,55.9631,3.14721
-3.76222,534.012,42.5,10.1336,53.8051,3.16786
-0.604908,542.353,42.5,11.677,60.4839,3.5112
-0.760825,591.582,42.5,12.6586,65.647,3.49304
0.121076,513.089,42.5,11.3678,58.5561,3.59758
-4.7781,546.598,42.5,9.95335,53.2816,3.0674
0.0007231,550.619,42.5,12.1417,62.5998,3.58305
-4.24319,591.992,42.5,11.0171,58.7218,3.11974
-3.4678,553.556,42.5,10.6302,56.3093,3.19783
-1.42787,586.146,42.5,12.2147,63.6724,3.41683
-4.09326,513.773,42.5,9.61974,51.2121,3.13463
-0.353124,527.336,42.5,11.4672,59.2824,3.54082
-3.55052,571.338,42.5,10.9351,57.9625,3.18937
-4.15197,560.843,42.5,10.4761,55.7974,3.12878
-3.13755,541.856,42.5,10.545,55.7114,3.23192
1.40865,580.721,42.5,13.5316,69.0272,3.75846
1.79012,515.165,42.5,12.1837,61.9741,3.80812
1.63899,574.719,42.5,13.5125,68.8108,3.78834
-1.79203,597.438,42.5,12.2707,64.1462,3.37621
-2.90716,589.372,42.5,11.5765,61.0495,3.256
0.700309,543.698,42.5,12.323,63.1981,3.6687
0.0244379,557.526,42.5,12.3054,63.4327,3.58591
-0.188036,560.89,42.5,12.2765,63.3863,3.56044
-0.446132,593.509,42.5,12.8588,66.5244,3.52984
-4.51538,562.801,42.5,10.3586,55.3334,3.09295
-1.88369,545.612,42.5,11.1654,58.4097,3.3661
1.20885,559.631,42.5,12.939,66.103,3.73282
-2.06073,598.704,42.5,12.1656,63.7301,3.34668
-3.04582,562.25,42.5,10.9824,57.9798,3.24148
-3.33607,556.984,42.5,10.7531,56.9002,3.21137
-1.51257,549.154,42.5,11.4053,59.4925,3.40732
-3.39179,503.614,42.5,9.70088,51.3553,3.20563
-2.81229,568.413,42.5,11.2075,59.0591,3.26599
-4.25837,582.834,42.5,10.84,57.7848,3.11823
-2.35229,596.133,42.5,11.9729,62.8642,3.31505
-1.3406,560.537,42.5,11.7216,61.0609,3.42666
-0.394229,582.364,42.5,12.6433,65.383,3.53596
-1.84605,550.346,42.5,11.2792,58.9877,3.37025
1.05572,507.038,42.5,11.6531,59.6022,3.71335
1.78213,559.49,42.5,13.2279,67.2895,3.80708
-0.62871,583.431,42.5,12.5496,65.0157,3.50842
0.0695046,522.321,42.5,11.5489,59.5124,3.59134
1.87435,549.488,42.5,13.0381,66.2783,3.81922
0.0227315,503.324,42.5,11.1084,57.2628,3.5857
0.564696,596.616,42.5,13.4507,69.0524,3.65187
-2.96339,521.075,42.5,10.2119,53.8772,3.2501
-4.10175,502.318,42.5,9.40202,50.0565,3.13378
-1.02893,596.523,42.5,12.6295,65.6315,3.46212
-3.03612,548.133,42.5,10.7108,56.5418,3.24249
1.54642,517.909,42.5,12.133,61.8286,3.77629
-4.59188,580.212,42.5,10.6459,56.9031,3.08548
-2.00327,566.421,42.5,11.536,60.4051,3.35297
-3.09206,539.868,42.5,10.5256,55.5887,3.23665
-0.661015,533.286,42.5,11.4563,59.3665,3.50465
-1.36443,576.105,42.5,12.0358,62.7089,3.42397
-2.92935,594.35,42.5,11.6639,61.5211,3.25367
0.354446,584.4,42.5,13.0671,67.1898,3.62599
-1.53325,527.084,42.5,10.9379,57.0638,3.405
-0.285017,569.776,42.5,12.4234,64.1923,3.54889
-0.053636,565.173,42.5,12.436,64.1437,3.57652
1.01523,529.417,42.5,12.1482,62.1534,3.70822
-1.14496,559.932,42.5,11.8003,61.3777,3.44886
-1.12623,565.609,42.5,11.9288,62.0371,3.451
1.24409,597.352,42.5,13.8301,70.6369,3.73733
-1.4196,532.607,42.5,11.1026,57.8719,3.41776
-1.27354,533.66,42.5,11.1894,58.2579,3.43425
-0.224344,517.865,42.5,11.3186,58.4566,3.55611
0.501109,552.362,42.5,12.422,63.8018,3.64402
0.961533,586.654,42.5,13.4333,68.7563,3.70144
-4.74835,548.889,42.5,10.0072,53.5569,3.07028
-2.51501,565.635,42.5,11.2866,59.3365,3.29758
-0.308717,565.125,42.5,12.3105,63.6204,3.54608
-1.49992,529.655,42.5,11.0059,57.4034,3.40874
0.213999,503.214,42.5,11.1898,57.5987,3.60886
-2.23106,593.953,42.5,11.9871,62.8792,3.32815
-2.41144,547.504,42.5,10.9702,57.6264,3.30868
-0.130273,566.369,42.5,12.4247,64.1231,3.56733
1.48503,506.733,42.5,11.8428,60.3777,3.76833
-2.00791,515.365,42.5,10.4943,54.9521,3.35246
-2.02295,584.97,42.5,11.9045,62.3438,3.35081
-0.908582,578.947,42.5,12.3159,63.9428,3.47595
-2.09087,585.255,42.5,11.878,62.2382,3.34339
-4.8822,597.546,42.5,10.835,58.0502,3.05736
-1.2927,585.581,42.5,12.2687,63.8868,3.43208
0.534103,523.438,42.5,11.7868,60.5241,3.64809
-1.17873,509.369,42.5,10.7203,55.7749,3.44501
-0.815859,522.606,42.5,11.1583,57.8911,3.48666
0.80916,582.256,42.5,13.2534,67.9133,3.68229
1.90735,573.344,42.5,13.6216,69.2275,3.82358
-3.43612,541.785,42.5,10.4175,55.1685,3.20108
-4.04981,577.08,42.5,10.8241,57.6038,3.13896
-1.75421,585.329,42.5,12.0402,62.9223,3.3804
1.4894,501.67,42.5,11.7265,59.7826,3.7689
-2.07117,534.657,42.5,10.8596,56.8934,3.34554
-3.04372,547.637,42.5,10.6978,56.4768,3.2417
-0.991814,505.021,42.5,10.7079,55.63,3.46638
0.857258,586.458,42.5,13.3742,68.5074,3.68832
1.14759,520.916,42.5,12.0151,61.4113,3.72501
-0.596521,554.248,42.5,11.9371,61.8269,3.51219
-0.856481,507.418,42.5,10.8166,56.136,3.48196
-3.18279,564.1,42.5,10.9579,57.9136,3.22722
-1.23781,593.872,42.5,12.4695,64.9051,3.4383
0.398883,567.169,42.5,12.7039,65.3005,3.63144
0.416908,566.22,42.5,12.6917,65.2285,3.63365
1.11469,513.339,42.5,11.8251,60.4552,3.72083
-0.825621,501.002,42.5,10.6929,55.4807,3.48553
-4.34048,588.31,42.5,10.9054,58.172,3.11012
1.17335,594,42.5,13.7146,70.0841,3.7283
0.194879,569.253,42.5,12.6488,65.1181,3.60653
-1.60472,568.829,42.5,11.7707,61.4424,3.39702
0.0384469,519.172,42.5,11.4652,59.0953,3.5876
0.45428,595.15,42.5,13.3597,68.6424,3.63825
-2.53323,515.572,42.5,10.2801,54.053,3.29563
-4.19656,544.24,42.5,10.1476,54.0671,3.12436
-3.85159,596.016,42.5,11.2694,59.8784,3.15884
-3.98524,525.599,42.5,9.88434,52.5752,3.14542
-3.07886,510.389,42.5,9.95614,52.5757,3.23803
0.926538,512.116,42.5,11.7105,59.9541,3.69703
-0.794481,521.807,42.5,11.1507,57.8421,3.48914
1.46569,599.492,42.5,14.0001,71.3865,3.76583
1.79554,545.543,42.5,12.9049,65.6398,3.80884
0.636863,537.648,42.5,12.1556,62.3696,3.66081
-0.869105,597.248,42.5,12.7251,66.0472,3.48051
0.914208,526.284,42.5,12.0287,61.5888,3.69548
-4.20533,546.346,42.5,10.1832,54.2608,3.12349
1.81798,571.844,42.5,13.5389,68.8528,3.81179
-0.864709,504.445,42.5,10.7497,55.7923,3.48101
-3.68753,579.881,42.5,11.0374,58.5685,3.17542
0.450425,557.24,42.5,12.5068,64.2621,3.63777
-2.48351,587.086,42.5,11.7294,61.6493,3.30095
-2.4426,508.389,42.5,10.1738,53.4557,3.30534
1.24359,568.084,42.5,13.1522,67.1749,3.73726
-2.20675,539.471,42.5,10.8982,57.156,3.33079
-3.91787,517.357,42.5,9.75595,51.8642,3.15217
1.56603,500.081,42.5,11.7243,59.7371,3.77884
-0.67102,592.263,42.5,12.7183,65.911,3.50349
-1.84018,573.909,42.5,11.7649,61.5249,3.37089
-2.78765,594.336,42.5,11.7302,61.8017,3.26859
0.55308,513.958,42.5,11.5819,59.4637,3.65043
0.76921,571.837,42.5,12.9958,66.6138,3.67729
-4.73705,584.76,42.5,10.6661,57.0781,3.07137
-3.29776,508.785,42.5,9.83772,52.0408,3.21532
0.0449933,567.883,42.5,12.5442,64.6533,3.58839
0.674856,577.368,42.5,13.0731,67.0579,3.66553
-2.70506,511.709,42.5,10.133,53.3517,3.27734
0.0962603,596.4,42.5,13.2007,68.0105,3.59458
-1.65645,551.642,42.5,11.3915,59.4872,3.39125
1.7041,582.406,42.5,13.728,69.874,3.79684
-1.18883,539.08,42.5,11.3411,59.0091,3.44386
-2.29911,593.717,42.5,11.9498,62.7167,3.32079
-0.725346,516.665,42.5,11.0711,57.3984,3.49716
-1.19026,549.286,42.5,11.5551,60.1235,3.4437
-3.56271,576.743,42.5,11.0331,58.4877,3.18812
-4.87721,521.438,42.5,9.45691,50.6648,3.05784
-2.37208,541.53,42.5,10.8676,57.0699,3.31292
1.55852,593.699,42.5,13.9151,70.9036,3.77786
-0.0609037,546.833,42.5,12.0289,62.0478,3.57565
-2.40747,574.744,42.5,11.5178,60.5012,3.30911
-2.23718,565.998,42.5,11.4201,59.9079,3.32749
-2.48917,589.875,42.5,11.7824,61.9308,3.30034
1.77409,596.445,42.5,14.0972,71.716,3.80602
-1.79992,580.836,42.5,11.926,62.3479,3.37534
-3.28983,590.151,42.5,11.4146,60.3787,3.21614
-3.08898,577.775,42.5,11.2661,59.4978,3.23697
0.643217,525.47,42.5,11.8833,60.9692,3.6616
-2.79249,552.465,42.5,10.9017,57.4387,3.26808
1.70552,506.243,42.5,11.9334,60.7391,3.79703
-0.160326,571.214,42.5,12.5162,64.6099,3.56374
0.337422,504.162,42.5,11.2654,57.9334,3.62391
-1.29967,522.524,42.5,10.9445,56.9946,3.43129
-3.90749,500.542,42.5,9.44283,50.1954,3.15322
0.193264,574.579,42.5,12.7664,65.724,3.60634
-0.61052,565.828,42.5,12.1797,63.0906,3.51055
-4.75832,511.808,42.5,9.32735,49.9226,3.06931
0.359132,591.073,42.5,13.2187,67.9671,3.62657
-1.27493,514.425,42.5,10.7854,56.1555,3.43409
-0.416424,524.73,42.5,11.382,58.8708,3.53334
-2.43025,511.116,42.5,10.2334,53.7638,3.30666
1.32541,539.6,42.5,12.5327,63.9714,3.74775
-2.31536,514.568,42.5,10.35,54.3275,3.31903
-1.40633,524.914,42.5,10.948,57.0601,3.41925
0.137083,552.009,42.5,12.2378,63.0299,3.59952
-1.21078,536.1,42.5,11.2686,58.6418,3.44137
-1.07726,510.573,42.5,10.789,56.0883,3.45659
-0.230001,542.773,42.5,11.8603,61.2572,3.55543
-3.2806,528.362,42.5,10.2233,54.0732,3.21709
-1.69277,562.402,42.5,11.5969,60.5769,3.38721
-3.25082,574.49,42.5,11.1292,58.8507,3.22017
-1.35361,578.345,42.5,12.0877,62.9745,3.42519
0.744571,565.948,42.5,12.8496,65.8765,3.67422
-0.095615,510.136,42.5,11.2064,57.8201,3.57148
-4.45926,502.135,42.5,9.26315,49.4593,3.09845
-0.0560628,595.056,42.5,13.0922,67.53,3.57623
0.922265,546.398,42.5,12.4923,63.959,3.69649
-3.65813,537.72,42.5,10.2471,54.362,3.17841
-0.448458,570.277,42.5,12.3544,63.9156,3.52957
-0.125588,582.29,42.5,12.7763,65.9354,3.56789
-4.0957,514.647,42.5,9.63516,51.2952,3.13438
-4.90533,555.265,42.5,10.0589,53.902,3.05513
-1.38239,533.69,42.5,11.1417,58.0586,3.42195
0.525382,533.61,42.5,12.0117,61.6832,3.64701
-4.99692,564.381,42.5,10.1859,54.6232,3.04634
-1.76123,521.401,42.5,10.7222,56.0376,3.37962
1.81816,558.899,42.5,13.2325,67.2946,3.81181
0.975057,572.569,42.5,13.1177,67.1342,3.70314
-0.858858,506.347,42.5,10.7928,56.0132,3.48169
-1.89655,551.623,42.5,11.2826,59.0289,3.36468
-4.99575,537.255,42.5,9.69674,51.9997,3.04645
-4.68829,599.459,42.5,10.9559,58.6061,3.0761
-3.74675,543.036,42.5,10.3113,54.7418,3.16942
-3.26141,544.704,42.5,10.5477,55.7803,3.21907
-2.70681,512.44,42.5,10.1468,53.4249,3.27715
-2.27063,579.219,42.5,11.6713,61.2413,3.32387
0.797386,539.39,42.5,12.272,62.89,3.68082
-0.904552,572.28,42.5,12.1761,63.2146,3.47642
-0.312856,534.492,42.5,11.6413,60.1639,3.54559
-0.979087,570.026,42.5,12.0923,62.816,3.46784
-4.48621,545.246,42.5,10.0474,53.6584,3.09581
-3.07988,536.303,42.5,10.4612,55.2434,3.23792
-2.43304,513.579,42.5,10.2816,54.0181,3.30636
-1.50039,539.769,42.5,11.2158,58.4986,3.40868
1.34992,575.015,42.5,13.3681,68.2227,3.7509
-4.12102,536.033,42.5,10.0252,53.3827,3.13186
0.575634,519.893,42.5,11.726,60.1932,3.65322
-1.98318,544.063,42.5,11.0896,58.0582,3.35517
-3.93314,539.193,42.5,10.1614,54.0265,3.15064
-3.27296,578.413,42.5,11.1952,59.2101,3.21788
0.419707,515.301,42.5,11.5516,59.3679,3.634
1.76017,588.863,42.5,13.9105,70.7734,3.80419
-2.14293,536.773,42.5,10.8714,56.987,3.33772
-1.9498,536.978,42.5,10.9598,57.3636,3.35883
-0.178835,560.489,42.5,12.2722,63.3595,3.56153
-3.02181,557.035,42.5,10.891,57.4867,3.24398
0.816862,545.275,42.5,12.4153,63.6153,3.68326
1.49313,557.193,42.5,13.0262,66.4069,3.76938
-0.560669,527.176,42.5,11.3701,58.8743,3.51638
-1.84518,541.374,42.5,11.0957,58.0277,3.37034
-1.05015,584.005,42.5,12.354,64.2107,3.45969
-4.6353,551.74,42.5,10.1056,54.0341,3.08125
-2.02815,523.188,42.5,10.6449,55.7499,3.35024
-0.403554,500.045,42.5,10.8521,56.1242,3.53486
-4.07464,539.043,42.5,10.1005,53.7636,3.13648
-1.15511,524.941,42.5,11.0584,57.5234,3.4477
-3.99864,510.875,42.5,9.60224,51.0802,3.14408
1.37654,562.963,42.5,13.1015,66.8488,3.75432
-3.86039,588.104,42.5,11.1159,59.0666,3.15795
-0.312656,538.832,42.5,11.7359,60.6528,3.54562
-3.68158,596.824,42.5,11.3626,60.2913,3.17603
-0.945615,585.113,42.5,12.4289,64.5475,3.47169
1.12804,597.988,42.5,13.7822,70.4539,3.72253
-0.669662,532.198,42.5,11.4291,59.2291,3.50364
-2.87051,545.829,42.5,10.7371,56.6061,3.25986
-1.66788,517.157,42.5,10.6746,55.748,3.38998
-2.13177,525.923,42.5,10.6564,55.8552,3.33894
-3.2448,555.88,42.5,10.7713,56.9553,3.22079
-3.42726,551.823,42.5,10.6143,56.2067,3.20199
1.70178,554.014,42.5,13.0576,66.4629,3.79654
-0.568013,500.728,42.5,10.7965,55.9075,3.51552
-2.35332,510.894,42.5,10.2605,53.8738,3.31494
-1.46294,518.552,42.5,10.791,56.2666,3.41289
-2.55938,547.058,42.5,10.8965,57.3058,3.29284
0.898209,559.676,42.5,12.7839,65.4635,3.69346
-1.99949,565.189,42.5,11.5127,60.2809,3.35338
-2.42384,599.208,42.5,12.0002,63.0432,3.30735
-0.000619975,550.483,42.5,12.138,62.5817,3.58289
-4.36754,500.578,42.5,9.26891,49.4534,3.10746
-4.77034,568.238,42.5,10.3507,55.4052,3.06815
-2.10109,553.633,42.5,11.2316,58.8561,3.34228
0.186613,512.357,42.5,11.3809,58.5943,3.60553
-0.603346,515.927,42.5,11.1087,57.5397,3.51139
-0.018682,548.26,42.5,12.0804,62.2932,3.58072
-1.75636,556.514,42.5,11.4465,59.8206,3.38016
-4.65878,585.689,42.5,10.7171,57.315,3.07897
-4.6088,513.431,42.5,9.41408,50.3259,3.08383
-3.80691,525.353,42.5,9.95132,52.8559,3.16334
1.2732,501.165,42.5,11.6163,59.3171,3.74105
-2.53535,518.67,42.5,10.341,54.3741,3.2954
-3.41002,576.545,42.5,11.0976,58.7577,3.20376
-2.53713,540.317,42.5,10.7718,56.6402,3.29521
-2.86501,544.175,42.5,10.7069,56.4446,3.26043
0.301912,565.319,42.5,12.6144,64.8878,3.61957
-0.0823978,504.842,42.5,11.0959,57.2441,3.57307
-2.27147,532.823,42.5,10.736,56.3343,3.32378
0.281186,512.549,42.5,11.4276,58.7922,3.61704
-4.65317,549.105,42.5,10.05,53.7448,3.07951
-4.38369,536.246,42.5,9.92284,52.9493,3.10587
1.61565,588.794,42.5,13.8309,70.4442,3.78529
-1.9566,568.257,42.5,11.595,60.6917,3.35808
1.46112,583.957,42.5,13.6349,69.5267,3.76524
-3.87766,533.772,42.5,10.0819,53.5797,3.15621
-2.81618,538.917,42.5,10.6243,55.9874,3.26558
-4.9032,573.583,42.5,10.3916,55.6841,3.05533
0.82003,502.928,42.5,11.4525,58.6807,3.68365
-1.26524,508.527,42.5,10.6659,55.5289,3.43519
-3.58448,516.364,42.5,9.8694,52.3277,3.1859
-4.63208,567.815,42.5,10.4014,55.6143,3.08156
-0.213669,587.694,42.5,12.8502,66.3614,3.55738
-0.504672,572.792,42.5,12.3813,64.0827,3.52295
-3.15578,547.36,42.5,10.6443,56.2441,3.23002
-1.06975,572.529,42.5,12.1018,62.9094,3.45745
-0.782361,589.95,42.5,12.6129,65.4209,3.49054
1.16662,555.076,42.5,12.8125,65.4776,3.72744
0.496844,507.465,42.5,11.4104,58.608,3.64349
1.42658,508.311,42.5,11.8527,60.4544,3.76077
-1.08636,562.776,42.5,11.8879,61.805,3.45555
-0.507368,566.757,42.5,12.2496,63.4021,3.52264
-0.0322469,596.701,42.5,13.1407,67.7678,3.57909
-4.81863,545.571,42.5,9.91826,53.1113,3.06348
-0.805339,519.137,42.5,11.0889,57.5262,3.48788
0.689315,507.743,42.5,11.5032,58.9983,3.66733
1.41461,517.067,42.5,12.0512,61.4725,3.75923
-4.95472,598.441,42.5,10.8192,57.9996,3.05039
-2.13769,534.456,42.5,10.8267,56.7505,3.33829
-2.76218,551.225,42.5,10.8905,57.3659,3.27129
-1.76979,593.005,42.5,12.1905,63.7157,3.37867
-2.28784,546.864,42.5,11.0117,57.7885,3.32201
-0.32341,500.446,42.5,10.8952,56.3127,3.54434
1.71529,578.476,42.5,13.6413,69.4269,3.79831
-4.07951,531.854,42.5,9.96384,53.0382,3.136
1.19396,596.218,42.5,13.7769,70.3915,3.73092
0.33217,552.15,42.5,12.3352,63.4371,3.62327
-2.24233,519.602,42.5,10.4819,54.988,3.32693
-3.61282,580.493,42.5,11.0824,58.7725,3.18302
1.8097,552.051,42.5,13.066,66.4523,3.8107
-2.42563,587.916,42.5,11.7732,61.8515,3.30716
1.04001,556.93,42.5,12.7919,65.4345,3.71136
0.0534065,549.882,42.5,12.1506,62.6206,3.5894
-1.7672,516.408,42.5,10.617,55.4903,3.37896
-3.6837,596.919,42.5,11.3634,60.2968,3.17581
-1.8578,548.371,42.5,11.2335,58.7539,3.36895
-3.41554,521.776,42.5,10.0411,53.1664,3.20319
1.46419,599.271,42.5,13.9942,71.3569,3.76563
-3.47541,513.237,42.5,9.85294,52.195,3.19705
-2.28526,506.325,42.5,10.1965,53.509,3.32228
-3.22374,532.859,42.5,10.334,54.6339,3.22297
-1.03881,565.01,42.5,11.9576,62.1447,3.46099
-3.37652,581.834,42.5,11.2145,59.3611,3.2072
1.96063,585.387,42.5,13.9365,70.7999,3.83063
1.90034,565.024,42.5,13.4203,68.2078,3.82265
-0.82962,565.208,42.5,12.0613,62.5829,3.48507
-4.81528,546.122,42.5,9.92962,53.1706,3.06381
1.2177,541.404,42.5,12.5219,63.9679,3.73395
0.0587456,525.895,42.5,11.623,59.8992,3.59005
-3.07199,573.412,42.5,11.1886,59.0809,3.23875
-3.04863,559.57,42.5,10.9288,57.6983,3.24118
-0.233146,532.211,42.5,11.6281,60.0591,3.55506
-2.77905,527.521,42.5,10.4151,54.8692,3.2695
1.18029,511.598,42.5,11.8152,60.375,3.72918
-2.43682,584.48,42.5,11.6992,61.4679,3.30596
-4.85343,575.991,42.5,10.4564,56.0088,3.06013
-3.00409,590.425,42.5,11.5521,60.9675,3.24584
-0.625199,588.07,42.5,12.6511,65.5399,3.50883
0.330066,518.691,42.5,11.5867,59.589,3.62301
-3.4229,500.361,42.5,9.62613,50.9722,3.20243
-0.706838,532.41,42.5,11.4168,59.1825,3.49932
-2.97699,596.592,42.5,11.6855,61.6582,3.24868
-4.01773,501.973,42.5,9.42762,50.1589,3.14217
-2.31813,567.186,42.5,11.4071,59.8775,3.31873
-1.48469,542.913,42.5,11.2882,58.8689,3.41045
-3.40283,550.139,42.5,10.5924,56.0796,3.20449
-3.572,560.161,42.5,10.7119,56.789,3.18718
-3.40011,543.509,42.5,10.4659,55.4086,3.20477
-0.76608,568.447,42.5,12.161,63.0692,3.49243
1.46338,561.7,42.5,13.1164,66.8815,3.76553
1.90852,534.031,42.5,12.6882,64.4831,3.82373
0.931257,509.324,42.5,11.6488,59.6362,3.69762
-1.54579,508.809,42.5,10.5534,55.0631,3.4036
-1.99175,533.508,42.5,10.8707,56.9162,3.35423
-1.76035,540.244,42.5,11.1101,58.0643,3.37972
-3.20513,588.137,42.5,11.4146,60.3378,3.2249
-2.09635,567.58,42.5,11.5167,60.3479,3.34279
-0.983516,549.476,42.5,11.6543,60.5429,3.46733
1.18129,513.5,42.5,11.8596,60.6013,3.72931
-0.528243,507.048,42.5,10.95,56.6848,3.52019
-4.52766,557.915,42.5,10.2636,54.8311,3.09175
-0.273175,521.945,42.5,11.3858,58.8257,3.5503
-1.04574,557.112,42.5,11.7872,61.2624,3.4602
-4.94309,586.716,42.5,10.6122,56.8848,3.0515
-2.98919,534.128,42.5,10.4569,55.1808,3.2474
0.947213,592.534,42.5,13.5603,69.414,3.69963
-1.80291,551.867,42.5,11.3298,59.2326,3.37501
-0.011893,525.787,42.5,11.5883,59.7527,3.58153
-3.85473,598.841,42.5,11.3214,60.156,3.15852
1.67635,573.195,42.5,13.4963,68.709,3.79321
-0.38512,539.406,42.5,11.7148,60.5776,3.53704
0.40689,522.022,42.5,11.6964,60.1178,3.63242
0.461862,524.328,42.5,11.7734,60.4886,3.63918
-0.325218,527.54,42.5,11.4843,59.358,3.54413
0.750369,564.269,42.5,12.8144,65.6932,3.67494
1.54802,552.097,42.5,12.9347,65.9133,3.7765
1.43076,524.516,42.5,12.2325,62.3899,3.76131
1.2892,598.376,42.5,13.8782,70.8586,3.7431
-1.37754,542.5,42.5,11.3278,59.0262,3.4225
-2.74417,554.758,42.5,10.9682,57.7671,3.27319
-3.91527,567.72,42.5,10.7068,56.9178,3.15243
-2.78927,588.568,42.5,11.6156,61.1987,3.26842
1.6999,503.507,42.5,11.8663,60.4001,3.79629
-2.91553,534.807,42.5,10.5012,55.3826,3.25512
-1.50222,513.888,42.5,10.6773,55.6905,3.40848
0.270139,559.378,42.5,12.4662,64.1414,3.61569
-3.4507,590.016,42.5,11.3382,60.0513,3.19958
-2.3501,562.612,42.5,11.3007,59.3336,3.31529
-2.96077,575.828,42.5,11.2861,59.5434,3.25037
-2.46395,583.204,42.5,11.661,61.2802,3.30305
-1.98488,519.312,42.5,10.5843,55.4138,3.35498
1.27633,521.15,42.5,12.081,61.6887,3.74145
0.188898,533.97,42.5,11.862,61.0704,3.6058
-3.7997,585.058,42.5,11.0855,58.8766,3.16407
-1.85202,540.531,42.5,11.0754,57.9246,3.36959
-2.48749,521.676,42.5,10.4209,54.7736,3.30052
-2.17866,534.52,42.5,10.8103,56.6827,3.33384
-4.33137,574.677,42.5,10.6566,56.8408,3.11102
0.135655,571.92,42.5,12.6785,65.3005,3.59935
-3.0554,578.707,42.5,11.2995,59.6585,3.24048
-3.25376,528.068,42.5,10.2287,54.0901,3.21986
-1.67855,559.441,42.5,11.5424,60.2855,3.3888
-4.31918,519.697,42.5,9.64186,51.4232,3.11223
-3.17332,583.181,42.5,11.3329,59.8909,3.2282
-3.24938,550.78,42.5,10.6705,56.4245,3.22032
1.20688,563.302,42.5,13.0228,66.5324,3.73257
-1.76205,589.495,42.5,12.1221,63.3543,3.37953
-3.28786,514.622,42.5,9.95455,52.6547,3.21634
-4.46102,539.576,42.5,9.95313,53.1441,3.09827
1.42527,562.362,42.5,13.1123,66.8799,3.76061
-0.560569,513.278,42.5,11.0704,57.3223,3.51639
-2.2123,516.968,42.5,10.4413,54.7621,3.33018
-1.49152,532.471,42.5,11.0681,57.724,3.40968
-1.62385,570.248,42.5,11.7911,61.5579,3.39488
-1.59237,568.009,42.5,11.7595,61.3781,3.3984
1.5609,541.392,42.5,12.6903,64.6616,3.77817
-1.5735,545.415,42.5,11.3002,58.9722,3.4005
-0.821652,529.612,42.5,11.3053,58.6564,3.48599
-0.953888,505.707,42.5,10.7386,55.773,3.47074
-0.749296,554.179,42.5,11.8637,61.519,3.49438
-1.5695,568.101,42.5,11.7721,61.433,3.40095
-4.55221,514.737,42.5,9.45979,50.5471,3.08935
-2.09345,579.981,42.5,11.7697,61.6722,3.34311
1.43475,542.025,42.5,12.6428,64.4807,3.76183
1.38445,595.381,42.5,13.8602,70.7158,3.75534
-3.94871,511.275,42.5,9.62922,51.2032,3.14908
-2.83103,587.539,42.5,11.5759,61.0094,3.26402
-4.32421,584.246,42.5,10.8372,57.8007,3.11173
-0.0969606,549.04,42.5,12.0604,62.227,3.57132
-2.65287,592.638,42.5,11.7602,61.8936,3.28288
-2.71793,516.601,42.5,10.2246,53.8394,3.27597
-0.771834,519.871,42.5,11.1193,57.6691,3.49176
-3.97779,517.628,42.5,9.73738,51.7904,3.14616
1.20967,525.174,42.5,12.1427,62.0345,3.73293
-4.53966,588.081,42.5,10.8132,57.7731,3.09058
1.34788,595.973,42.5,13.8542,70.7046,3.75064
-4.8865,564.313,42.5,10.2306,54.8141,3.05694
0.173483,556.725,42.5,12.36,63.6418,3.60393
-4.3211,536.36,42.5,9.95023,53.0687,3.11204
0.349538,540.673,42.5,12.087,62.1527,3.62539
-2.83301,546.804,42.5,10.7725,56.776,3.26381
1.0022,590.309,42.5,13.5385,69.2735,3.70657
0.209139,589.173,42.5,13.0988,67.4273,3.60826
0.63609,586.886,42.5,13.2685,68.0798,3.66072
-3.64456,569.338,42.5,10.8555,57.5837,3.17979
-3.12442,563.591,42.5,10.9738,57.9708,3.23328
-0.0134355,543.626,42.5,11.9808,61.777,3.58135
0.105274,570.063,42.5,12.6223,65.0258,3.59567
-2.67028,519.151,42.5,10.2947,54.1883,3.28103
-4.23706,534.72,42.5,9.95372,53.0514,3.12034
-0.657672,525.6,42.5,11.2927,58.5172,3.50504
-4.58525,533.086,42.5,9.78385,52.2926,3.08613
-4.83608,536.27,42.5,9.74222,52.176,3.0618
1.5706,518.126,42.5,12.1495,61.9016,3.77943
-1.1028,552.521,42.5,11.6636,60.6469,3.45367
-4.38968,596.475,42.5,11.0347,58.8849,3.10528
-1.00929,560.567,42.5,11.8774,61.7141,3.46437
-3.91144,515.864,42.5,9.73032,51.7253,3.15282
-2.42071,581.739,42.5,11.6518,61.2114,3.30769
1.84874,541.569,42.5,12.8374,65.2706,3.81584
-1.20139,581.503,42.5,12.2275,63.6274,3.44244
-2.93808,501.557,42.5,9.83941,51.9014,3.25275
0.148658,516.23,42.5,11.4498,58.9662,3.60092
1.6745,526.731,42.5,12.4014,63.1356,3.79297
-4.56017,533.163,42.5,9.79526,52.343,3.08857
-4.44284,550.1,42.5,10.1548,54.2127,3.10006
0.788325,533.365,42.5,12.1306,62.1697,3.67968
0.640458,544.887,42.5,12.3211,63.2166,3.66126
0.67743,592.766,42.5,13.4231,68.8519,3.66585
-0.350343,543.117,42.5,11.8116,61.0619,3.54115
0.332833,536.426,42.5,11.9842,61.6319,3.62335
-3.29746,537.236,42.5,10.388,54.9514,3.21535
1.42794,596.252,42.5,13.904,70.9164,3.76095
-3.6384,533.78,42.5,10.1801,53.9982,3.18041
-0.146492,584.421,42.5,12.8125,66.1328,3.5654
1.4552,564.717,42.5,13.1826,67.2234,3.76447
-3.10522,536.051,42.5,10.4456,55.1722,3.23528
-2.43498,563.009,42.5,11.2702,59.2134,3.30615
-3.16168,510.591,42.5,9.92692,52.4559,3.22941
-2.90961,550.103,42.5,10.8041,56.9774,3.25574
-0.181732,578.503,42.5,12.6652,65.3898,3.56119
-3.79277,544.98,42.5,10.329,54.8557,3.16477
1.95309,516.14,42.5,12.2844,62.41,3.82963
-4.27768,578.673,42.5,10.7541,57.3362,3.11632
0.0789551,523.249,42.5,11.5737,59.6359,3.59249
-4.10946,512.137,42.5,9.58282,51.0222,3.13301
-0.342952,504.011,42.5,10.9644,56.6785,3.54203
-4.9399,565.747,42.5,10.2343,54.8575,3.05181
-0.6902,500.126,42.5,10.7316,55.6233,3.50125
-2.0002,545.754,42.5,11.1165,58.2068,3.3533
-0.0334404,545.99,42.5,12.0234,62.0062,3.57894
-2.34513,592.488,42.5,11.9031,62.4943,3.31582
-4.40823,579.246,42.5,10.7079,57.1495,3.10346
0.233928,519.919,42.5,11.5704,59.5483,3.61128
-2.03841,509.289,42.5,10.3579,54.251,3.34912
0.159651,536.015,42.5,11.8938,61.2475,3.60225
0.308768,548.798,42.5,12.249,63.0053,3.62041
-3.20137,574.521,42.5,11.152,58.9481,3.22529
1.53133,577.477,42.5,13.5206,68.9072,3.77433
-4.58248,580.437,42.5,10.6541,56.9426,3.0864
-3.14807,573.535,42.5,11.1568,58.9485,3.23082
-4.42807,523.692,42.5,9.67308,51.635,3.10151
-0.128159,563.807,42.5,12.3695,63.8373,3.56759
-2.66499,505.976,42.5,10.0356,52.8221,3.28159
1.30655,530.915,42.5,12.3219,62.9044,3.74533
-4.22153,526.715,42.5,9.81088,52.2836,3.12188
-0.801863,506.178,42.5,10.8135,56.0963,3.48828
-1.62172,543.477,42.5,11.2385,58.6719,3.39512
-3.69049,567.605,42.5,10.8024,57.3231,3.17512
-2.46891,519.006,42.5,10.3753,54.5259,3.30251
-4.75156,521.045,42.5,9.49832,50.8349,3.06997
-1.32322,506.811,42.5,10.6054,55.239,3.42863
1.08605,587.018,42.5,13.5072,69.0698,3.71719
0.890027,565.227,42.5,12.9065,66.0956,3.69243
1.24609,570.657,42.5,13.2131,67.4845,3.73758
0.544675,547.596,42.5,12.3359,63.3386,3.64939
-0.136131,512.47,42.5,11.2397,58.0099,3.56663
-0.117763,568.501,42.5,12.4776,64.3901,3.56883
1.44012,562.127,42.5,13.1145,66.8833,3.76252
0.997855,523.91,42.5,12.0136,61.4732,3.70602
-2.82654,584.141,42.5,11.511,60.6654,3.26449
1.10116,597.533,42.5,13.7573,70.3405,3.71911
-0.723613,593.497,42.5,12.7183,65.9377,3.49736
-1.70052,555.487,42.5,11.4508,59.8173,3.38635
-0.917485,553.43,42.5,11.769,61.1072,3.47493
-2.4469,559.919,42.5,11.203,58.8659,3.30488
-3.43894,538.301,42.5,10.3493,54.8087,3.20079
-0.891028,525.75,42.5,11.1921,58.1,3.47798
1.09712,551.6,42.5,12.6978,64.9252,3.7186
-1.1847,517.859,42.5,10.8964,56.6937,3.44433
1.64785,591.287,42.5,13.9068,70.8142,3.78949
0.623562,567.86,42.5,12.832,65.8466,3.65916
-1.15382,563.198,42.5,11.865,61.7182,3.44785
-4.81161,559.606,42.5,10.1763,54.49,3.06416
-4.07448,583.007,42.5,10.9244,58.1488,3.1365
-1.254,505.57,42.5,10.6086,55.2258,3.43646
-2.40224,572.139,42.5,11.468,60.2372,3.30967
-2.99088,534.247,42.5,10.4585,55.1901,3.24722
-2.19748,549.557,42.5,11.106,58.242,3.33179
-0.714067,532.377,42.5,11.4128,59.1652,3.49847
-2.59609,509.44,42.5,10.1323,53.302,3.28892
0.31312,529.58,42.5,11.8221,60.8073,3.62094
1.7021,500.82,42.5,11.804,60.082,3.79658
0.37309,564.451,42.5,12.6303,64.9346,3.62828
1.58316,585.996,42.5,13.7477,70.0378,3.78106
-2.26547,572.709,42.5,11.5425,60.5631,3.32442
-3.95377,557.603,42.5,10.4996,55.8336,3.14857
1.6783,564.924,42.5,13.3026,67.7217,3.79347
0.665467,583.847,42.5,13.215,67.7902,3.66437
-3.44173,568.499,42.5,10.9287,57.8781,3.2005
-3.92351,563.986,42.5,10.6328,56.5283,3.15161
-2.92216,527.296,42.5,10.351,54.5931,3.25443
-3.72178,599.66,42.5,11.398,60.4989,3.17195
-1.93978,573.294,42.5,11.7057,61.2628,3.35993
-2.08276,523.731,42.5,10.6328,55.71,3.34428
-1.03991,504.964,42.5,10.6863,55.5383,3.46086
-4.62851,550.398,42.5,10.0838,53.9147,3.08191
-3.63054,505.595,42.5,9.64561,51.1599,3.18121
1.33987,532.485,42.5,12.3744,63.1567,3.74961
-2.12688,511.534,42.5,10.3669,54.3355,3.33947
-0.0386673,519.368,42.5,11.4348,58.973,3.57832
-0.695151,560.651,42.5,12.028,62.345,3.50068
0.475225,543.179,42.5,12.2031,62.6898,3.64083
-1.10173,559.806,42.5,11.8179,61.4487,3.45379
-3.01886,589.449,42.5,11.5262,60.8377,3.24429
-3.3032,596.76,42.5,11.5363,61.0285,3.21476
1.66558,564.625,42.5,13.2889,67.6588,3.79181
-1.08484,598.956,42.5,12.6529,65.7815,3.45572
-2.04752,511.744,42.5,10.404,54.4966,3.34813
-3.69279,502.866,42.5,9.56944,50.7812,3.17489
1.34494,564.55,42.5,13.1222,66.9705,3.75026
1.85973,584.744,42.5,13.8668,70.4984,3.81729
-2.72542,546.401,42.5,10.8111,56.9314,3.27518
-4.30451,567.97,42.5,10.5437,56.2266,3.11367
-2.2381,564.608,42.5,11.3917,59.759,3.32739
1.68815,506.587,42.5,11.9334,60.7471,3.79476
-0.680162,564.907,42.5,12.1265,62.8483,3.50242
-3.30713,558.536,42.5,10.7956,57.1122,3.21435
0.505011,527.035,42.5,11.8543,60.884,3.6445
-3.14212,572.765,42.5,11.1445,58.8807,3.23144
-4.94127,521.37,42.5,9.431,50.5523,3.05168
-2.88546,566.14,42.5,11.1299,58.6842,3.25828
-0.436329,569.5,42.5,12.3434,63.8531,3.531
-1.38087,575.037,42.5,12.0056,62.5597,3.42212
-3.94647,511.076,42.5,9.62635,51.187,3.1493
0.064123,555.703,42.5,12.2844,63.305,3.59069
0.268745,538.575,42.5,12.0019,61.7532,3.61552
-1.01871,529.905,42.5,11.2236,58.3209,3.46329
0.651503,571.58,42.5,12.9302,66.3366,3.66263
-3.82793,527.892,42.5,9.99091,53.0751,3.16122
-1.52879,547.779,42.5,11.3694,59.3127,3.4055
-4.46891,557.626,42.5,10.2828,54.9077,3.0975
0.344335,578.747,42.5,12.9355,66.5185,3.62476
-4.22162,592.591,42.5,11.0379,58.8224,3.12187
-2.1442,536.593,42.5,10.8672,56.9655,3.33758
1.6595,565.852,42.5,13.3147,67.7929,3.79101
0.802311,582.878,42.5,13.2639,67.971,3.68143
-3.21882,578.207,42.5,11.2157,59.2928,3.22348
-2.98392,589.266,42.5,11.5388,60.8874,3.24795
-4.184,530.439,42.5,9.89531,52.7176,3.1256
1.54478,506.773,42.5,11.8714,60.4961,3.77608
0.0475189,525.866,42.5,11.6172,59.8745,3.58869
-4.33355,553.077,42.5,10.2552,54.7005,3.11081
1.2536,596.66,42.5,13.8192,70.5762,3.73854
0.910337,561.649,42.5,12.835,65.7194,3.69499
0.401032,580.363,42.5,13.0006,66.8242,3.6317
0.905399,513.96,42.5,11.7429,60.1299,3.69437
1.28509,500.871,42.5,11.6149,59.3046,3.74258
-4.63923,556.527,42.5,10.1916,54.496,3.08087
0.374327,517.277,42.5,11.5752,59.5099,3.62843
-2.51961,580.409,42.5,11.5792,60.8773,3.29709
0.100027,590.176,42.5,13.0649,67.3088,3.59503
-2.29083,505.293,42.5,10.1734,53.3904,3.32168
-2.40924,599.631,42.5,12.0157,63.1174,3.30892
-3.33132,540.99,42.5,10.4463,55.2748,3.21185
-3.86141,546.911,42.5,10.3368,54.9275,3.15785
-3.55966,592.368,42.5,11.3335,60.0782,3.18843
-3.16026,569.077,42.5,11.0646,58.4672,3.22956
-4.02007,532.986,42.5,10.0091,53.2538,3.14193
-1.60625,586.046,42.5,12.1262,63.299,3.39685
0.531551,556.288,42.5,12.5253,64.3173,3.64777
-4.36579,569.406,42.5,10.5441,56.2564,3.10763
-0.438706,565.446,42.5,12.2544,63.3939,3.53071
-2.82026,534.709,42.5,10.5396,55.5429,3.26515
-4.54626,557.656,42.5,10.251,54.7724,3.08993
-3.634,551.052,42.5,10.5114,55.7534,3.18086
-3.18834,569.101,42.5,11.0526,58.4165,3.22664
1.55961,547.222,42.5,12.8263,65.3551,3.778
-2.75902,551.769,42.5,10.9026,57.4284,3.27162
1.15086,582.494,42.5,13.4371,68.6778,3.72543
1.14352,584.174,42.5,13.472,68.8599,3.7245
-4.09971,538.947,42.5,10.0885,53.7102,3.13398
-2.22387,528.535,42.5,10.6699,55.9666,3.32893
1.62692,556.253,42.5,13.0722,66.5746,3.78676
-2.49908,582.606,42.5,11.6326,61.1482,3.29928
0.670363,592.705,42.5,13.418,68.8294,3.66497
0.067412,554.403,42.5,12.2572,63.1635,3.59109
-3.5275,596.846,42.5,11.434,60.5955,3.19172
-0.651739,526.244,42.5,11.3092,58.5999,3.50573
-1.56193,541.174,42.5,11.2175,58.5354,3.4018
1.58483,522.655,42.5,12.2625,62.4707,3.78128
1.75,520.457,42.5,12.2897,62.5318,3.80286
-4.02284,599.367,42.5,11.2545,59.8809,3.14166
-3.4491,556.58,42.5,10.6964,56.6512,3.19974
-1.73048,525.53,42.5,10.8203,56.537,3.38303
-0.206768,529.066,42.5,11.5714,59.7543,3.5582
-3.93355,562.179,42.5,10.5944,56.3288,3.1506
-2.14912,554.694,42.5,11.2316,58.8779,3.33705
0.679655,572.957,42.5,12.9757,66.5556,3.66613
-0.409957,569.978,42.5,12.3667,63.9604,3.53411
-2.05642,558.103,42.5,11.3425,59.4165,3.34715
1.23649,583.814,42.5,13.5127,69.0195,3.73636
-0.0286711,516.548,42.5,11.3772,58.6715,3.57952
-0.278144,533.003,42.5,11.6248,60.0626,3.54971
-0.848943,537.5,42.5,11.4613,59.4782,3.48284
-3.5184,523.508,42.5,10.0327,53.1655,3.19265
-4.98629,561.895,42.5,10.1454,54.4015,3.04736
-1.72716,583.984,42.5,12.0255,62.8322,3.3834
-4.04161,576.658,42.5,10.8198,57.5771,3.13978
-4.84969,524.578,42.5,9.52453,51.0157,3.06049
-4.56308,531.431,42.5,9.76228,52.168,3.08829
-4.90346,519.973,42.5,9.42024,50.4791,3.05531
-2.15347,586.345,42.5,11.8704,62.2288,3.33657
-4.6004,501.768,42.5,9.20339,49.1962,3.08465
-1.28338,540.079,42.5,11.3195,58.9401,3.43313
-4.7119,595.1,42.5,10.8658,58.1351,3.07381
-2.63936,594.843,42.5,11.8103,62.151,3.28431
-2.13063,517.768,42.5,10.4916,54.991,3.33906
1.83852,564.744,42.5,13.3814,68.0418,3.81449
0.416106,515.617,42.5,11.557,59.3975,3.63355
-0.237566,520.306,42.5,11.366,58.7074,3.55453
-4.21234,551.901,42.5,10.2838,54.8,3.12279
-4.75452,541.424,42.5,9.86861,52.8179,3.06968
-3.34076,529.265,42.5,10.216,54.0602,3.21088
-0.654103,542.236,42.5,11.6518,60.3761,3.50546
1.80793,563.674,42.5,13.3402,67.8477,3.81047
1.84456,578.579,42.5,13.7125,69.722,3.81529
-2.7957,516.451,42.5,10.1897,53.6889,3.26774
0.659022,553.032,42.5,12.5143,64.1992,3.66356
-1.57211,501.943,42.5,10.4001,54.2743,3.40066
-1.0018,584.867,42.5,12.396,64.4047,3.46523
-1.5987,528.253,42.5,10.9337,57.0705,3.39769
0.0363401,523.445,42.5,11.5586,59.5776,3.58734
-1.49183,569.992,42.5,11.8479,61.791,3.40964
1.36823,597.08,42.5,13.8909,70.8814,3.75325
-2.72168,573.577,42.5,11.3505,59.7701,3.27557
-2.38087,541.879,42.5,10.8708,57.0904,3.31197
-1.40201,561.466,42.5,11.7124,61.042,3.41974
-1.24621,563.418,42.5,11.8261,61.5603,3.43735
0.95946,537.022,42.5,12.2958,62.9353,3.70118
-2.38707,580.59,42.5,11.6445,61.1568,3.3113
-3.34542,595.628,42.5,11.4948,60.8296,3.2104
-1.22407,584.266,42.5,12.2745,63.8834,3.43986
-3.37832,560.138,42.5,10.7955,57.1441,3.20701
-2.4163,573.273,42.5,11.4843,60.3292,3.30816
-0.938128,539.703,42.5,11.4677,59.5523,3.47255
-3.87964,579.866,42.5,10.9516,58.2029,3.15601
-1.71107,597.333,42.5,12.3082,64.3016,3.38518
-2.18941,598.828,42.5,12.1057,63.4802,3.33267
-0.0274372,523.288,42.5,11.5262,59.4393,3.57966
0.309149,549.257,42.5,12.2594,63.0587,3.62045
-1.81468,519.938,42.5,10.6693,55.7846,3.37371
-3.09824,521.741,42.5,10.1696,53.7114,3.23601
-2.21939,552.715,42.5,11.1601,58.5354,3.32942
0.793095,521.121,42.5,11.8543,60.7517,3.68028
-3.49767,529.988,42.5,10.1654,53.8597,3.19477
0.706374,521.909,42.5,11.832,60.6771,3.66946
-2.68269,508.548,42.5,10.0794,53.0603,3.27971
-2.93738,506.971,42.5,9.94591,52.4629,3.25283
-3.238,517.685,42.5,10.0339,53.0536,3.2215
-0.872154,598.49,42.5,12.7501,66.1782,3.48015
-2.08975,525.5,42.5,10.6657,55.8857,3.34351
-2.57525,588.021,42.5,11.7049,61.5652,3.29114
-4.94424,549.178,42.5,9.9328,53.2433,3.05139
0.734318,502.788,42.5,11.411,58.5057,3.67294
1.86265,527.748,42.5,12.5166,63.6326,3.81768
-0.884304,598.635,42.5,12.747,66.1686,3.47875
-3.79433,571.574,42.5,10.8324,57.5297,3.16461
-2.86107,535.762,42.5,10.543,55.579,3.26085
-0.0712913,549.769,42.5,12.0886,62.3603,3.5744
0.437828,540.297,42.5,12.1205,62.2834,3.63622
1.21516,546.254,42.5,12.6328,64.5357,3.73363
-3.11184,574.503,42.5,11.1919,59.1171,3.23459
-3.73639,540.647,42.5,10.2703,54.5193,3.17047
-0.305661,501.519,42.5,10.9262,56.4653,3.54644
-0.575395,554.096,42.5,11.9438,61.8517,3.51466
0.783917,535.179,42.5,12.1697,62.3725,3.67913
-2.99328,591.094,42.5,11.5702,61.0579,3.24697
1.68144,597.929,42.5,14.0815,71.6853,3.79388
-0.142447,566.322,42.5,12.4177,64.093,3.56588
-4.81749,539.024,42.5,9.79968,52.4758,3.06359
-3.74093,534.395,42.5,10.1496,53.8809,3.17001
-2.70262,551.443,42.5,10.9209,57.499,3.2776
-1.1402,506.87,42.5,10.6841,55.5697,3.4494
-1.35686,504.486,42.5,10.5427,54.9265,3.42483
-1.09955,503.571,42.5,10.6317,55.2797,3.45404
-3.98181,511.99,42.5,9.62975,51.2196,3.14576
-4.9803,563.233,42.5,10.172,54.5417,3.04793
-1.90012,535.154,42.5,10.9442,57.2599,3.36429
0.76664,532.278,42.5,12.0956,62.0006,3.67697
0.127098,554.072,42.5,12.2787,63.2454,3.59831
1.69816,538.378,42.5,12.6873,64.5797,3.79607
-0.738466,566.346,42.5,12.1293,62.8914,3.49564
-3.18446,524.027,42.5,10.1788,53.7966,3.22704
-4.14258,582.934,42.5,10.8929,58.0129,3.12972
1.57838,549.368,42.5,12.886,65.6502,3.78044
1.75122,561.091,42.5,13.2498,67.4165,3.80302
-2.97102,594.527,42.5,11.6478,61.4566,3.2493
-4.45232,597.089,42.5,11.0179,58.8253,3.09913
0.483849,504.32,42.5,11.3339,58.2208,3.64189
-3.73438,567.058,42.5,10.7729,57.1863,3.17067
1.66075,522.408,42.5,12.293,62.5904,3.79118
-4.21511,539.336,42.5,10.0486,53.5475,3.12252
-0.389155,591.69,42.5,12.8483,66.4408,3.53656
-3.1786,573.795,42.5,11.1481,58.917,3.22765
-4.11456,558.285,42.5,10.4441,55.6105,3.1325
-4.86819,508.845,42.5,9.23191,49.4558,3.0587
-1.6659,592.312,42.5,12.2268,63.8536,3.3902
-3.30095,525.071,42.5,10.1513,53.701,3.21499
-3.19252,517.18,42.5,10.0426,53.0799,3.22621
-3.72385,599.048,42.5,11.3855,60.4331,3.17174
-0.453227,587.76,42.5,12.7307,65.8651,3.529
0.113715,548.243,42.5,12.1431,62.5535,3.59669
-0.374521,580.928,42.5,12.6219,65.2628,3.53829
-1.45953,551.99,42.5,11.4884,59.9013,3.41327
-2.4052,578.082,42.5,11.5858,60.857,3.30935
-3.48337,553.163,42.5,10.616,56.2409,3.19623
-3.43295,500.954,42.5,9.63363,51.016,3.2014
-0.127397,515.398,42.5,11.3078,58.3576,3.56768
1.01073,591.942,42.5,13.5805,69.4839,3.70765
-0.0676281,563.159,42.5,12.3848,63.8867,3.57484
-3.7652,569.261,42.5,10.8012,57.351,3.16756
-0.498594,501.54,42.5,10.8438,56.122,3.52367
-4.32249,586.208,42.5,10.8744,57.9981,3.1119
-4.74696,575.753,42.5,10.4976,56.1807,3.07041
-0.666282,586.563,42.5,12.5983,65.2865,3.50404
-2.36151,534.1,42.5,10.7231,56.306,3.31406
-1.71833,507.09,42.5,10.4457,54.5745,3.38438
-4.17108,542.88,42.5,10.1327,53.9766,3.12688
-2.0102,567.98,42.5,11.5646,60.5578,3.35221
-3.21033,563.46,42.5,10.9334,57.7964,3.22436
-2.2298,578.292,42.5,11.6716,61.2237,3.32829
-3.96581,524.087,42.5,9.86369,52.4571,3.14736
0.316157,560.517,42.5,12.5142,64.3658,3.62131
1.2262,556.84,42.5,12.8832,65.8093,3.73504
-3.03554,524.258,42.5,10.2445,54.0801,3.24255
-0.297387,594.163,42.5,12.9488,66.9135,3.54743
-1.4088,505.51,42.5,10.5423,54.9466,3.41897
-0.911172,565.361,42.5,12.0257,62.4372,3.47565
-2.76911,539.955,42.5,10.6649,56.1805,3.27055
-4.09478,596.101,42.5,11.1605,59.4156,3.13448
-3.7858,591.437,42.5,11.2127,59.5454,3.16547
-4.42162,563.094,42.5,10.4036,55.5317,3.10214
1.87187,557.694,42.5,13.2315,67.2628,3.81889
0.335043,590.024,42.5,13.1828,67.7947,3.62362
0.526869,563.844,42.5,12.6931,65.1813,3.64719
-2.85071,501.254,42.5,9.86806,52.0166,3.26194
-2.19894,551.96,42.5,11.154,58.4939,3.33163
0.646824,550.963,42.5,12.4616,63.9344,3.66205
-0.556264,505.795,42.5,10.9109,56.4944,3.5169
-3.32532,594.061,42.5,11.4738,60.709,3.21247
-4.67401,565.871,42.5,10.3481,55.3481,3.07749
-0.0115441,573.997,42.5,12.6511,65.2322,3.58158
0.821726,550.007,42.5,12.5254,64.1772,3.68386
-4.19164,594.368,42.5,11.0845,59.0564,3.12484
-0.280262,527.201,42.5,11.4972,59.4047,3.54946
0.368523,581.394,42.5,13.007,66.8739,3.62772
-2.26947,596.435,42.5,12.0187,63.064,3.32399
-0.174298,530.664,42.5,11.6212,59.9967,3.56207
-1.14725,534.428,42.5,11.2618,58.5777,3.4486
-1.63002,575.392,42.5,11.8945,62.1009,3.3942
-2.61966,513.786,42.5,10.209,53.7159,3.28641
-3.76093,551.079,42.5,10.4581,55.527,3.16799
1.41267,521.45,42.5,12.1525,61.9898,3.75898
-1.50564,543.3,42.5,11.2868,58.8713,3.4081
-1.87079,547.641,42.5,11.2127,58.6512,3.36752
-3.98261,566.694,42.5,10.6583,56.6908,3.14568
-2.86742,579.465,42.5,11.4001,60.1004,3.26018
0.963708,530.617,42.5,12.1512,62.193,3.70171
-1.18523,548.69,42.5,11.5449,60.0681,3.44427
-3.16858,562.84,42.5,10.9397,57.8109,3.22869
1.31438,513.009,42.5,11.91,60.7979,3.74633
-2.95032,587.317,42.5,11.5162,60.7519,3.25147
0.521441,597.284,42.5,13.443,69.0351,3.64652
-3.10891,566.088,42.5,11.0293,58.2568,3.2349
1.65599,590.886,42.5,13.9018,70.7843,3.79055
-3.78738,573.98,42.5,10.881,57.7848,3.16531
-4.35325,557.93,42.5,10.3369,55.1451,3.10887
-4.65803,564.596,42.5,10.3315,55.2522,3.07904
-1.70992,562.388,42.5,11.5887,60.5421,3.38531
-2.12487,517.402,42.5,10.4866,54.9624,3.33969
-2.27527,571.28,42.5,11.5092,60.3929,3.32336
-0.300974,570.537,42.5,12.4322,64.2455,3.547
-2.09416,542.491,42.5,11.0086,57.6844,3.34303
-0.134075,568.882,42.5,12.478,64.3998,3.56688
-2.89383,549.646,42.5,10.802,56.9591,3.2574
-1.09531,523.407,42.5,11.0523,57.465,3.45453
-1.71389,543.746,42.5,11.2028,58.5278,3.38487
1.0963,568.045,42.5,13.0759,66.8591,3.71849
-3.77836,534.084,42.5,10.1284,53.7841,3.16623
-2.96851,512.394,42.5,10.0397,52.9708,3.24956
-0.785202,580.058,42.5,12.4,64.3181,3.49021
-2.7248,512.338,42.5,10.1374,53.3833,3.27524
-0.944095,549.068,42.5,11.6639,60.5741,3.47186
-4.41293,535.832,42.5,9.9034,52.858,3.10299
-2.77974,549.682,42.5,10.8524,57.173,3.26943
-2.55066,516.784,42.5,10.2971,54.1497,3.29377
-1.20334,502.476,42.5,10.5649,54.9769,3.44221
-3.78362,567.557,42.5,10.7609,57.1452,3.16569
-0.817888,572.559,42.5,12.2239,63.4205,3.48643
-0.656131,526.117,42.5,11.3045,58.5776,3.50522
1.06679,517.459,42.5,11.8977,60.8484,3.71475
1.86591,582.744,42.5,13.8227,70.271,3.81811
-1.54425,554.357,42.5,11.4989,59.9952,3.40377
1.13878,593.797,42.5,13.6914,69.9838,3.72389
0.123833,538.505,42.5,11.9322,61.4622,3.59791
-3.85035,546.611,42.5,10.3358,54.9172,3.15896
-2.35681,566.855,42.5,11.3828,59.7681,3.31456
-2.33294,574.257,42.5,11.5425,60.5951,3.31714
1.95583,541.029,42.5,12.8781,65.4251,3.83
0.41116,591.935,42.5,13.265,68.1784,3.63295
-2.35951,537.766,42.5,10.7975,56.6961,3.31427
0.460347,590.917,42.5,13.2678,68.1673,3.63899
-0.355977,582.74,42.5,12.6705,65.5049,3.54048
-0.593889,543.25,42.5,11.7014,60.6052,3.51249
-1.17725,516.027,42.5,10.8611,56.5066,3.44518
-2.17205,563.893,42.5,11.4074,59.8102,3.33455
-2.57429,587.499,42.5,11.695,61.5125,3.29125
-0.293985,563.717,42.5,12.2869,63.4916,3.54783
-3.52025,549.514,42.5,10.5303,55.8032,3.19246
-4.02625,504.277,42.5,9.46762,50.3752,3.14131
-2.83255,518.727,42.5,10.2195,53.8614,3.26386
0.367369,526.416,42.5,11.7765,60.548,3.62758
-4.12866,528.635,42.5,9.8838,52.6329,3.1311
-3.23142,545.645,42.5,10.5787,55.9309,3.22218
-2.00137,560.809,42.5,11.4226,59.8102,3.35317
-4.72264,552.584,42.5,10.0851,53.9627,3.07277
-3.72899,595.367,42.5,11.3131,60.0517,3.17122
-2.3109,580.999,42.5,11.6883,61.35,3.31951
-0.576453,596.335,42.5,12.8537,66.5643,3.51453
-1.77882,513.367,42.5,10.5496,55.143,3.37767
0.992512,574.4,42.5,13.1686,67.3859,3.70535
-0.722769,509.667,42.5,10.9222,56.6257,3.49746
0.252188,531.876,42.5,11.845,60.9532,3.6135
-0.500806,540.187,42.5,11.6783,60.4424,3.52341
-0.62198,570.828,42.5,12.2818,63.6249,3.50921
-4.39617,561.596,42.5,10.3867,55.4298,3.10464
-1.07197,526.436,42.5,11.1266,57.8406,3.45719
-4.38134,572.311,42.5,10.5912,56.5147,3.1061
-4.54496,578.18,42.5,10.6289,56.7906,3.09006
-0.00938025,515.735,42.5,11.3679,58.615,3.58184
-2.14077,592.843,42.5,12.008,62.9441,3.33796
-4.05533,573.765,42.5,10.7596,57.2627,3.13841
-3.70653,577.712,42.5,10.9876,58.3134,3.1735
-1.61876,583.353,42.5,12.0645,62.9828,3.39545
0.822807,563.283,42.5,12.8283,65.7286,3.684
0.0324036,535.382,42.5,11.8204,60.9287,3.58687
-3.05297,581.716,42.5,11.3593,59.9734,3.24073
-3.38599,577.539,42.5,11.1275,58.9048,3.20623
-0.858409,543.015,42.5,11.5745,60.0703,3.48174
-1.91546,586.11,42.5,11.979,62.6812,3.3626
-4.90959,528.262,42.5,9.56803,51.2736,3.05472
0.514836,503.303,42.5,11.3248,58.1605,3.64571
-2.32357,582.598,42.5,11.7145,61.4938,3.31815
-4.72632,525.558,42.5,9.59044,51.3174,3.07241
-1.07867,514.022,42.5,10.8613,56.4646,3.45643
-4.23698,525.459,42.5,9.78134,52.1326,3.12035
-3.07227,529.188,42.5,10.3256,54.5238,3.23872
1.25772,561.183,42.5,12.9996,66.3884,3.73907
-1.25575,543.675,42.5,11.4074,59.385,3.43626
-4.80601,582.224,42.5,10.59,56.7027,3.0647
-3.10131,573.21,42.5,11.1715,59.0042,3.23569
-3.20362,538.446,42.5,10.4508,55.2426,3.22506
-2.3401,531.723,42.5,10.6845,56.094,3.31636
-1.55579,566.008,42.5,11.7351,61.2335,3.40248
-0.515395,562.446,42.5,12.1525,62.9038,3.52169
-3.067,537.999,42.5,10.4997,55.4411,3.23927
1.57883,599.034,42.5,14.0513,71.5864,3.7805
1.08042,516.313,42.5,11.8777,60.7397,3.71648
0.782047,541.457,42.5,12.3116,63.1005,3.6789
-4.63697,581.339,42.5,10.647,56.9298,3.08109
-0.795829,501.818,42.5,10.723,55.6239,3.48898
-1.29004,529.132,42.5,11.0871,57.7331,3.43238
-4.52137,514.777,42.5,9.47241,50.6019,3.09236
0.75418,564.687,42.5,12.8258,65.7497,3.67542
1.49422,515.226,42.5,12.0456,61.4074,3.76952
0.901011,516.44,42.5,11.7976,60.4116,3.69382
-1.90701,530.242,42.5,10.8408,56.7218,3.36353
-4.35846,522.873,42.5,9.6853,51.6713,3.10835
-0.646267,531.119,42.5,11.4164,59.1531,3.50637
-3.88123,577.6,42.5,10.9081,57.9724,3.15585
-3.25599,504.67,42.5,9.77459,51.6897,3.21963
-0.399383,592.61,42.5,12.8631,66.5225,3.53535
1.07593,541.827,42.5,12.4625,63.7322,3.71591
-1.21286,578.139,42.5,12.1512,63.2361,3.44113
-4.45596,597.948,42.5,11.0321,58.903,3.09877
0.900476,530.386,42.5,12.1159,62.0419,3.69375
-1.63476,594.592,42.5,12.2891,64.1634,3.39367
-2.20122,570.011,42.5,11.5177,60.4025,3.33139
-0.762754,558.661,42.5,11.9532,61.99,3.49282
-0.257386,584.793,42.5,12.7647,65.942,3.55218
-1.01439,522.287,42.5,11.0641,57.4905,3.46379
0.582345,591.647,42.5,13.3479,68.5155,3.65405
0.279423,530.303,42.5,11.8226,60.8253,3.61682
0.610845,523.861,42.5,11.8319,60.7202,3.65758
-2.47364,550.246,42.5,10.9977,57.7991,3.30201
-3.564,591.751,42.5,11.3197,60.0072,3.18799
0.50343,591.484,42.5,13.303,68.3258,3.6443
-0.845764,595.482,42.5,12.6993,65.901,3.4832
-3.35672,576.498,42.5,11.1205,58.8544,3.20924
-4.3634,544.286,42.5,10.0799,53.7787,3.10787
0.300582,550.835,42.5,12.2905,63.2228,3.61941
-0.0166718,548.186,42.5,12.0797,62.2887,3.58096
1.47983,556.002,42.5,12.9917,66.2373,3.76766
-0.181142,542.06,42.5,11.8676,61.2717,3.56126
-3.47773,595.134,42.5,11.4241,60.5192,3.19681
-2.00891,522.77,42.5,10.6446,55.7399,3.35235
-2.47879,521.899,42.5,10.429,54.8124,3.30146
-1.41323,585.512,42.5,12.2086,63.6334,3.41847
-0.378288,551.585,42.5,11.9826,61.9588,3.53785
0.299215,535.03,42.5,11.9372,61.406,3.61924
-4.14555,517.737,42.5,9.67342,51.5195,3.12942
-3.12324,562.648,42.5,10.9559,57.8759,3.23341
-1.13397,510.777,42.5,10.7691,56.0091,3.45011
-2.90541,582.71,42.5,11.4465,60.3629,3.25619
0.903923,505.347,42.5,11.5455,59.1195,3.69418
-0.975705,514.191,42.5,10.9093,56.6692,3.46823
1.93086,538.524,42.5,12.806,65.0712,3.82669
0.939323,502.444,42.5,11.4951,58.8456,3.69864
1.60008,571.036,42.5,13.4056,68.2862,3.78327
-4.9973,571.778,42.5,10.3192,55.3384,3.0463
-3.61045,523.127,42.5,9.98819,52.9685,3.18326
-3.11791,584.656,42.5,11.3869,60.15,3.23396
-1.98039,545.586,42.5,11.1219,58.2259,3.35547
0.935897,513.872,42.5,11.7549,60.1775,3.69821
0.799744,510.644,42.5,11.619,59.5428,3.68111
-0.612529,560.97,42.5,12.0742,62.5449,3.51031
0.621962,514.689,42.5,11.6298,59.6781,3.65896
0.392393,501.055,42.5,11.2202,57.6767,3.63064
-2.6798,562.523,42.5,11.1505,58.6975,3.28002
1.61484,530.102,42.5,12.4518,63.4206,3.78519
0.11212,593.379,42.5,13.1421,67.7001,3.5965
0.844584,585.898,42.5,13.3548,68.4146,3.68673
1.06809,502.549,42.5,11.5555,59.0975,3.71491
-1.51046,567.062,42.5,11.7782,61.4367,3.40756
-2.55637,566.526,42.5,11.2856,59.3508,3.29316
-0.090512,581.795,42.5,12.7831,65.9528,3.57209
-4.3254,595.26,42.5,11.041,58.8881,3.11161
-4.11931,586.592,42.5,10.9716,58.4211,3.13203
1.62094,576.204,42.5,13.5379,68.9494,3.78598
-1.35497,520.831,42.5,10.8851,56.7095,3.42504
0.713473,574.147,42.5,13.0199,66.7652,3.67034
-4.35958,588.219,42.5,10.8952,58.1268,3.10824
1.67354,507.891,42.5,11.9573,60.8755,3.79285
-4.90092,548.426,42.5,9.93675,53.2458,3.05555
-0.768831,594.687,42.5,12.721,65.9747,3.49211
-3.83186,557.073,42.5,10.5415,56.0018,3.16083
