Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-4.62637,590.206,42.5,10.8141,57.8182,3.08212
-0.0519526,564.495,42.5,12.4219,64.0701,3.57672
0.0653648,576.961,42.5,12.755,65.7293,3.59084
-4.0591,558.33,42.5,10.4685,55.7153,3.13803
-3.62477,565.695,42.5,10.7947,57.252,3.1818
-1.57064,555.388,42.5,11.5081,60.056,3.40082
-0.211512,567.259,42.5,12.4044,64.0583,3.55764
-3.80239,526.525,42.5,9.97535,52.9816,3.1638
1.63159,547.844,42.5,12.8769,65.5778,3.78737
-3.04051,548.94,42.5,10.7247,56.6171,3.24203
-1.37652,572.867,42.5,11.9624,62.3323,3.42261
1.91391,523.946,42.5,12.4512,63.276,3.82445
-2.90062,505.167,42.5,9.92517,52.3383,3.25669
1.5524,552.287,42.5,12.9414,65.9451,3.77707
-0.478709,536.946,42.5,11.6184,60.122,3.526
0.884628,523.335,42.5,11.9474,61.1865,3.69176
1.09898,514.348,42.5,11.8411,60.5441,3.71883
-1.05204,548.863,42.5,11.6098,60.3432,3.45947
-4.97264,593.427,42.5,10.7207,57.48,3.04867
-2.69314,572.755,42.5,11.3473,59.7394,3.2786
-2.44034,596.063,42.5,11.9294,62.6791,3.30558
0.493385,506.985,42.5,11.3981,58.5461,3.64306
-3.71858,526.156,42.5,10.0022,53.0886,3.17228
-1.7996,538.594,42.5,11.0588,57.8142,3.37538
0.444603,571.075,42.5,12.8144,65.8455,3.63706
0.672837,595.981,42.5,13.4935,69.2152,3.66528
0.472203,564.104,42.5,12.6717,65.0986,3.64045
-0.895794,521.701,42.5,11.1038,57.6437,3.47743
-3.1152,591.569,42.5,11.5228,60.8666,3.23424
-0.0462744,504.575,42.5,11.1058,57.2795,3.5774
-3.27223,565.329,42.5,10.9423,57.8722,3.21795
-4.03539,531.17,42.5,9.96884,53.046,3.1404
-4.77919,540.767,42.5,9.84674,52.7114,3.06729
-3.60505,560.587,42.5,10.7058,56.7714,3.18381
1.37447,573.512,42.5,13.3459,68.0969,3.75406
-3.77216,556.048,42.5,10.5476,56.0073,3.16685
-2.94576,514.591,42.5,10.092,53.237,3.25195
0.956504,597.777,42.5,13.6853,70.0488,3.7008
-4.23301,567.634,42.5,10.5681,56.3243,3.12074
-3.32633,531.016,42.5,10.2558,54.2645,3.21237
-3.00734,524.747,42.5,10.2657,54.1798,3.2455
-1.30688,531.784,42.5,11.1353,57.9912,3.43047
0.459597,558.921,42.5,12.549,64.4747,3.6389
-3.9752,563.92,42.5,10.6093,56.4268,3.14642
-3.31674,587.506,42.5,11.3512,60.0558,3.21336
-3.87595,565.6,42.5,10.6838,56.7777,3.15639
-1.8534,564.328,42.5,11.5624,60.4721,3.36944
-1.41832,568.312,42.5,11.8475,61.754,3.4179
1.46082,502.297,42.5,11.7281,59.8035,3.7652
-2.89985,572.103,42.5,11.2406,59.2748,3.25677
-3.06527,539.542,42.5,10.5306,55.6032,3.23945
-2.32042,504.723,42.5,10.1499,53.2793,3.31849
1.08882,503.452,42.5,11.5856,59.2424,3.71754
1.40268,558.513,42.5,13.0112,66.375,3.75769
-4.92723,544.768,42.5,9.85989,52.8452,3.05302
-0.543591,504.954,42.5,10.8982,56.4232,3.51838
-1.36375,544.561,42.5,11.3771,59.2767,3.42405
1.21057,596.744,42.5,13.798,70.4905,3.73304
-0.373388,599.796,42.5,13.0324,67.3848,3.53842
-4.98371,559.395,42.5,10.1013,54.164,3.0476
-1.45722,528.467,42.5,10.9999,57.3529,3.41353
-1.87889,547.32,42.5,11.2025,58.6016,3.36663
-4.56465,559.768,42.5,10.2822,54.9468,3.08814
0.697889,559.967,42.5,12.6906,65.0842,3.6684
-3.81275,507.778,42.5,9.61615,51.078,3.16275
-4.34858,530.037,42.5,9.82196,52.3961,3.10933
-0.266551,582.999,42.5,12.721,65.7207,3.55109
1.7864,502,42.5,11.8707,60.3833,3.80764
0.0499571,575.599,42.5,12.7171,65.5421,3.58899
-1.13951,524.661,42.5,11.0594,57.5214,3.44948
-0.915724,533.391,42.5,11.3436,58.8979,3.47513
-3.92007,507.712,42.5,9.57322,50.8937,3.15195
-1.65193,530.921,42.5,10.9656,57.261,3.39176
-1.68757,557.594,42.5,11.5002,60.0691,3.38779
-2.20758,569.669,42.5,11.5078,60.3539,3.3307
-4.28179,521.596,42.5,9.69179,51.674,3.11592
-0.0886851,550.761,42.5,12.1021,62.4384,3.57231
-0.780223,589.462,42.5,12.6036,65.3713,3.49079
-2.69154,585.932,42.5,11.6091,61.1169,3.27877
-3.9556,533.076,42.5,10.037,53.3745,3.14839
1.6777,589.651,42.5,13.8845,70.6846,3.79339
-2.24016,506.542,42.5,10.2193,53.6097,3.32716
-4.98519,585.465,42.5,10.5714,56.6855,3.04746
-4.82667,501.466,42.5,9.11346,48.8048,3.06271
-4.45409,574.066,42.5,10.5923,56.5538,3.09895
-4.6996,581.429,42.5,10.6215,56.8224,3.075
-2.06649,519.355,42.5,10.5508,55.2734,3.34605
0.702214,597.91,42.5,13.5528,69.5037,3.66894
-3.58537,583.025,42.5,11.1431,59.0814,3.18581
-3.99465,586.431,42.5,11.0241,58.6423,3.14447
-2.40313,531.774,42.5,10.6586,55.9857,3.30958
-3.15222,562.016,42.5,10.9309,57.7567,3.23039
-2.32824,509.756,42.5,10.2479,53.7971,3.31764
1.47328,535.619,42.5,12.5122,63.7958,3.76681
-0.408198,561.486,42.5,12.1833,63.011,3.53431
1.0516,577.976,42.5,13.2813,67.9321,3.71282
1.82359,528.205,42.5,12.5084,63.6097,3.81253
-1.95785,590.641,42.5,12.0511,63.0799,3.35795
1.09511,529.244,42.5,12.1822,62.2899,3.71834
-3.02842,516.848,42.5,10.1026,53.328,3.24329
-1.2449,558.449,42.5,11.7224,61.0198,3.4375
0.237321,546.048,42.5,12.1535,62.5478,3.61169
-0.793806,513.627,42.5,10.9762,56.9366,3.48922
-3.25709,521.465,42.5,10.0994,53.4079,3.21952
0.588999,517.423,42.5,11.6765,59.9326,3.65488
0.362449,556.124,42.5,12.4387,63.955,3.62697
-3.94278,535.123,42.5,10.0808,53.6018,3.14967
-2.11045,577.171,42.5,11.7048,61.3399,3.34126
1.2743,529.963,42.5,12.2844,62.7279,3.74119
-2.91762,592.695,42.5,11.6369,61.373,3.2549
0.512198,548.595,42.5,12.3427,63.389,3.64538
1.80197,575.781,42.5,13.6236,69.292,3.80968
-2.59381,592.863,42.5,11.7925,62.035,3.28916
-4.15329,541.76,42.5,10.1191,53.8965,3.12865
-4.3276,522.583,42.5,9.69208,51.6946,3.11139
1.84628,505.427,42.5,11.9796,60.91,3.81552
-3.4577,571.166,42.5,10.9729,58.1196,3.19886
-3.23273,549.312,42.5,10.6492,56.3044,3.22204
-4.58852,541.885,42.5,9.94401,53.15,3.08581
1.78573,583.749,42.5,13.8034,70.2151,3.80755
-0.835618,558.915,42.5,11.9242,61.8742,3.48438
-3.55367,560.835,42.5,10.7328,56.8912,3.18905
-4.60332,592.178,42.5,10.8604,58.055,3.08437
-3.46934,585.83,42.5,11.2493,59.5893,3.19767
-3.36448,549.382,42.5,10.5941,56.0719,3.20844
-1.03552,581.232,42.5,12.3025,63.9357,3.46137
-0.321067,545.078,42.5,11.868,61.3395,3.54462
-4.1381,581.092,42.5,10.8604,57.838,3.13016
-0.589963,538.71,42.5,11.6054,60.1063,3.51295
-2.41281,577.344,42.5,11.5675,60.7645,3.30854
1.94815,572.999,42.5,13.635,69.2745,3.82898
-4.19273,545.819,42.5,10.1786,54.2307,3.12474
-1.70012,526.383,42.5,10.851,56.684,3.3864
0.534403,536.557,42.5,12.0824,62.0417,3.64812
-3.70497,560.045,42.5,10.6523,56.533,3.17365
-1.46118,572.662,42.5,11.9179,62.1414,3.41308
-0.703006,532.024,42.5,11.4103,59.1468,3.49976
0.174455,576.413,42.5,12.7976,65.8945,3.60405
1.95093,505.303,42.5,12.0254,61.0955,3.82935
1.64996,528.966,42.5,12.4421,63.3547,3.78977
0.676904,583.17,42.5,13.2056,67.7361,3.66579
-3.90378,546.433,42.5,10.3101,54.8041,3.15359
-2.33348,548.575,42.5,11.026,57.8841,3.31708
-1.16862,531.129,42.5,11.1828,58.1764,3.44616
1.01714,571.425,42.5,13.1131,67.0891,3.70846
-1.32048,534.83,42.5,11.193,58.2981,3.42894
-4.00396,558.208,42.5,10.4896,55.8031,3.14354
-2.46307,515.641,42.5,10.3104,54.1826,3.30314
-0.960518,543.276,42.5,11.5334,59.9037,3.46997
-3.97957,591.631,42.5,11.1287,59.1913,3.14598
-2.21017,524.659,42.5,10.5975,55.5806,3.33042
1.39293,526.123,42.5,12.2519,62.5065,3.75644
1.94372,518.455,42.5,12.335,62.6715,3.82839
-2.64562,535.194,42.5,10.6234,55.9074,3.28365
0.218008,584.119,42.5,12.991,66.8677,3.60934
0.877791,584.1,42.5,13.3311,68.2762,3.6909
-3.18597,556.764,42.5,10.814,57.1546,3.22689
-2.0686,567.828,42.5,11.5345,60.4281,3.34582
-1.47084,591.701,42.5,12.3094,64.1875,3.412
-2.23275,574.089,42.5,11.5854,60.7729,3.32797
-0.993288,575.514,42.5,12.2019,63.392,3.46621
-1.87361,587.999,42.5,12.0376,62.9678,3.36721
-1.57889,529.939,42.5,10.9772,57.289,3.3999
1.75879,542.077,42.5,12.8046,65.1475,3.80401
-2.1577,530.492,42.5,10.7378,56.2934,3.33611
-2.70834,531.388,42.5,10.5213,55.3976,3.27699
-1.75242,596.88,42.5,12.2787,64.1678,3.3806
1.10235,585.954,42.5,13.4913,68.9801,3.71926
-0.17274,553.931,42.5,12.1315,62.6303,3.56226
-1.28878,515.746,42.5,10.8072,56.2749,3.43252
0.36918,574.931,42.5,12.8628,66.1319,3.6278
-2.54783,523.004,42.5,10.4222,54.8064,3.29407
-0.0260957,554.999,42.5,12.2253,63.044,3.57983
-0.239197,599.877,42.5,13.1034,67.6822,3.55434
-4.66459,582.78,42.5,10.6614,57.0195,3.0784
1.92404,533.753,42.5,12.6892,64.4809,3.82579
1.4105,599.544,42.5,13.9713,71.2687,3.7587
-4.59405,576.457,42.5,10.576,56.5308,3.08527
-1.99298,588.436,42.5,11.9893,62.7735,3.35409
-0.554076,525.721,42.5,11.3417,58.724,3.51716
-3.57436,559.227,42.5,10.693,56.69,3.18694
-1.61686,503.368,42.5,10.4111,54.3505,3.39566
-1.38818,534.697,42.5,11.1601,58.1575,3.4213
-1.58276,538.549,42.5,11.1538,58.2125,3.39947
-0.799958,560.669,42.5,11.9785,62.139,3.4885
-2.41849,507.005,42.5,10.1559,53.3516,3.30793
-3.69133,555.315,42.5,10.5682,56.0803,3.17504
-0.932428,594.983,42.5,12.6451,65.664,3.47321
0.275216,567.118,42.5,12.6412,65.0393,3.61631
-0.157916,556.454,42.5,12.1939,62.9452,3.56403
0.206242,513.826,42.5,11.4223,58.7988,3.60791
-4.88077,537.302,42.5,9.7432,52.2001,3.05749
0.567712,501.615,42.5,11.3103,58.0625,3.65224
-3.73557,591.354,42.5,11.2339,59.6342,3.17055
-0.370643,573.135,42.5,12.4545,64.3951,3.53875
-2.91969,537.818,42.5,10.5586,55.6868,3.25468
1.70866,503.995,42.5,11.8818,60.4753,3.79744
-0.703436,552.113,42.5,11.8409,61.3793,3.49971
1.4744,576.171,42.5,13.4601,68.6283,3.76695
-1.79391,581.456,42.5,11.9416,62.4265,3.376
-3.76765,507.195,42.5,9.62264,51.0941,3.16731
-3.88847,500.037,42.5,9.44056,50.1758,3.15513
-3.34443,516.683,42.5,9.97165,52.7688,3.2105
1.43792,566.978,42.5,13.2265,67.4558,3.76224
-2.30242,510.93,42.5,10.2822,53.9658,3.32043
0.509378,545.799,42.5,12.2784,63.0603,3.64504
-2.50548,549.408,42.5,10.967,57.6519,3.2986
-4.83706,508.904,42.5,9.24471,49.5119,3.06171
-2.82421,564.732,42.5,11.1296,58.654,3.26473
-0.921326,573.45,42.5,12.1929,63.31,3.47448
1.63293,562.691,42.5,13.2266,67.3578,3.78755
-3.61662,548.969,42.5,10.479,55.5739,3.18263
1.73931,503.145,42.5,11.876,60.4315,3.80146
-1.43133,539.98,42.5,11.2511,58.651,3.41644
1.13945,539.757,42.5,12.4457,63.6161,3.72398
-2.96659,561.857,42.5,11.0097,58.0879,3.24977
1.30333,550.706,42.5,12.7797,65.2427,3.74492
-4.0627,556.109,42.5,10.4253,55.4873,3.13767
-3.89801,542.293,42.5,10.2344,54.3991,3.15417
1.76941,505.639,42.5,11.9488,60.7885,3.8054
-2.94731,549.795,42.5,10.7817,56.8762,3.25179
-1.59956,543.898,42.5,11.2571,58.7591,3.39759
0.560719,584.889,42.5,13.1843,67.6865,3.65138
1.45323,538.139,42.5,12.5612,64.0555,3.76422
0.883029,573.256,42.5,13.0863,67.0197,3.69156
1.88265,589.933,42.5,14.0023,71.1752,3.82032
-1.4947,537.044,42.5,11.1617,58.2138,3.40932
-3.86997,534.593,42.5,10.1005,53.6755,3.15699
0.0394192,542.61,42.5,11.9833,61.765,3.58771
-0.413091,516.576,42.5,11.2066,57.9621,3.53374
-4.56045,544.323,42.5,10.0002,53.4381,3.08855
-0.788618,561.153,42.5,11.9943,62.2152,3.48982
-1.45474,572.065,42.5,11.9085,62.0894,3.41381
-0.306517,558.303,42.5,12.1629,62.8568,3.54634
-4.92347,557.224,42.5,10.0869,54.0601,3.05339
-0.259655,589.766,42.5,12.8721,66.498,3.55191
0.131213,588.19,42.5,13.0369,67.1486,3.59881
-4.694,571.149,42.5,10.4361,55.8279,3.07555
1.48711,528.661,42.5,12.3563,62.9946,3.7686
0.340941,530.97,42.5,11.8661,61.0207,3.62434
-3.88355,538.883,42.5,10.176,54.0824,3.15562
-1.60705,521.204,42.5,10.7842,56.2939,3.39676
0.0630811,597.884,42.5,13.2163,68.1079,3.59057
-3.45425,594.971,42.5,11.4318,60.5486,3.19922
-1.66956,574.87,42.5,11.865,61.9659,3.38979
-3.02967,509.812,42.5,9.96458,52.5998,3.24316
-3.20822,592.542,42.5,11.4986,60.7837,3.22458
-0.316337,553.082,42.5,12.0445,62.2495,3.54518
1.35779,571.961,42.5,13.3011,67.8772,3.75191
-1.21591,546.007,42.5,11.4745,59.7157,3.44079
1.99567,517.018,42.5,12.3256,62.5998,3.83528
0.986221,547.406,42.5,12.5467,64.2064,3.70455
0.859234,509.565,42.5,11.6215,59.5288,3.68857
-3.7563,515.324,42.5,9.78135,51.9321,3.16846
-4.94693,522.151,42.5,9.44294,50.6186,3.05113
-4.0399,533.595,42.5,10.0125,53.2803,3.13995
-3.19029,515.634,42.5,10.0134,52.925,3.22644
-4.42203,583.964,42.5,10.789,57.5891,3.1021
-2.39534,575.71,42.5,11.5428,60.6265,3.31041
-2.76428,582.198,42.5,11.5014,60.5851,3.27106
-1.05995,581.862,42.5,12.3039,63.955,3.45857
1.64447,517.023,42.5,12.1586,61.9135,3.78905
-1.93707,507.797,42.5,10.3694,54.2684,3.36023
-2.90695,539.786,42.5,10.6026,55.9136,3.25602
-2.53745,599.999,42.5,11.9615,62.8959,3.29518
0.880761,557.14,42.5,12.7172,65.1309,3.69127
-4.5185,512.774,42.5,9.43666,50.4098,3.09265
-2.68103,520.671,42.5,10.3204,54.3281,3.27989
-2.5003,588.91,42.5,11.7579,61.8073,3.29915
-4.10784,599.891,42.5,11.2256,59.7679,3.13317
-4.14713,535.669,42.5,10.0078,53.3013,3.12926
-3.98412,561.16,42.5,10.5536,56.1344,3.14553
-0.120508,535.117,42.5,11.7436,60.6036,3.5685
0.692514,551.328,42.5,12.4921,64.0692,3.66773
1.79953,557.701,42.5,13.1946,67.1111,3.80936
1.04446,572.729,42.5,13.157,67.3002,3.71192
0.00806175,593.089,42.5,13.082,67.4439,3.58394
0.103249,588.62,42.5,13.0321,67.1382,3.59542
-2.56392,509.978,42.5,10.156,53.4136,3.29235
-3.70626,515.493,42.5,9.80438,52.0335,3.17352
-0.201175,524.418,42.5,11.4723,59.2398,3.55887
-1.36952,502.536,42.5,10.4967,54.692,3.4234
-0.912939,528.987,42.5,11.2512,58.4168,3.47545
-3.48566,501.623,42.5,9.62599,50.9969,3.196
-4.822,555.576,42.5,10.0988,54.0793,3.06316
-1.54776,511.767,42.5,10.6139,55.3797,3.40338
-2.95089,512.171,42.5,10.0425,52.9779,3.25141
0.807253,515.675,42.5,11.737,60.1438,3.68205
-4.25435,525.849,42.5,9.78172,52.1419,3.11863
0.683574,544.848,42.5,12.341,63.2983,3.66662
-0.53164,589.988,42.5,12.7394,65.9499,3.51979
-1.27858,576.223,42.5,12.0794,62.8942,3.43368
-3.80473,556.615,42.5,10.5444,56.0051,3.16356
-4.46727,524.499,42.5,9.67256,51.6486,3.09766
-1.40143,568.351,42.5,11.8563,61.7917,3.4198
-2.33491,564.176,42.5,11.3389,59.5275,3.31692
-3.50107,518.609,42.5,9.94576,52.6975,3.19442
1.98563,517.666,42.5,12.3362,62.6585,3.83395
1.45555,569.913,42.5,13.3041,67.8427,3.76452
0.17134,525.965,42.5,11.6761,60.1214,3.60367
-3.60708,518.934,42.5,9.90947,52.5496,3.1836
-2.57286,505.837,42.5,10.07,52.9647,3.2914
-0.474699,503.244,42.5,10.8909,56.3556,3.52648
1.25207,527.493,42.5,12.2165,62.3918,3.73835
-0.362578,569.721,42.5,12.3842,64.028,3.5397
-0.386813,565.146,42.5,12.2731,63.4649,3.53684
-4.9768,509.268,42.5,9.19874,49.3215,3.04827
1.2042,566.79,42.5,13.1021,66.9388,3.73223
-0.36163,511.166,42.5,11.1118,57.4491,3.53982
-3.75292,513.21,42.5,9.74257,51.7248,3.1688
0.388817,525.577,42.5,11.7677,60.4926,3.63021
-2.99956,571.243,42.5,11.1788,58.9954,3.24631
-1.91358,505.271,42.5,10.3275,54.0391,3.36281
-4.43136,573.634,42.5,10.5941,56.5532,3.10118
1.21281,531.19,42.5,12.2833,62.7514,3.73333
1.26693,592.648,42.5,13.7334,70.1311,3.74025
-3.77612,530.192,42.5,10.0555,53.3961,3.16645
-3.13466,562.485,42.5,10.9478,57.8378,3.23222
-0.982435,531.664,42.5,11.277,58.5823,3.46746
0.848551,595.679,42.5,13.5798,69.5654,3.68723
-3.89028,513.671,42.5,9.69727,51.5409,3.15495
1.12764,548.391,42.5,12.6389,64.6096,3.72248
-2.59646,510.608,42.5,10.1553,53.4236,3.28888
-4.11197,532.745,42.5,9.96741,53.0709,3.13276
-2.36775,565.802,42.5,11.3567,59.636,3.31338
-4.56926,559.856,42.5,10.2819,54.9473,3.08769
-4.6859,548.303,42.5,10.022,53.609,3.07633
-2.50734,518.494,42.5,10.3491,54.4047,3.2984
-4.56638,545.942,42.5,10.0275,53.5867,3.08797
-2.82981,524.163,42.5,10.3277,54.4307,3.26414
-2.37495,584.13,42.5,11.7212,61.5536,3.31261
-3.96319,556.076,42.5,10.4669,55.6637,3.14763
-3.26658,571.509,42.5,11.0644,58.5155,3.21854
-1.58696,560.424,42.5,11.605,60.569,3.399
-1.16165,596.868,42.5,12.5704,65.3916,3.44696
-1.76444,515.259,42.5,10.5945,55.3717,3.37927
-4.55536,569.084,42.5,10.4572,55.8782,3.08904
1.72954,510.194,42.5,12.0378,61.2594,3.80017
1.29987,527.236,42.5,12.2334,62.4553,3.74447
0.863695,542.14,42.5,12.3666,63.3433,3.68913
-1.52074,510.957,42.5,10.6085,55.34,3.4064
0.162742,518.955,42.5,11.5166,59.304,3.60263
-0.114697,581.064,42.5,12.7549,65.8194,3.5692
-3.47276,509.172,42.5,9.77595,51.7861,3.19732
-0.892555,517.582,42.5,11.0175,57.1945,3.4778
-1.48214,545.921,42.5,11.3519,59.1999,3.41073
-3.76366,524.702,42.5,9.95639,52.8645,3.16771
-2.24359,503.963,42.5,10.1659,53.3309,3.32679
-1.20188,552.873,42.5,11.6252,60.4937,3.44238
-2.4581,540.905,42.5,10.8177,56.8463,3.30367
1.38797,572.686,42.5,13.3337,68.0279,3.7558
-1.47617,526.05,42.5,10.9413,57.056,3.4114
-4.19967,529.846,42.5,9.87795,52.6317,3.12405
0.824895,546.746,42.5,12.4527,63.8032,3.68426
0.133228,569.51,42.5,12.6239,65.0203,3.59905
0.558467,555.229,42.5,12.5146,64.2496,3.6511
-1.48081,586.538,42.5,12.1971,63.6072,3.41088
-3.54104,537.326,42.5,10.2881,54.5288,3.19034
-4.85166,575.321,42.5,10.445,55.9469,3.0603
-4.87277,575.948,42.5,10.4474,55.9693,3.05826
-1.11325,567.425,42.5,11.9733,62.2621,3.45248
-1.08132,590.565,42.5,12.4773,64.8672,3.45612
-2.25254,564.985,42.5,11.3927,59.7711,3.32582
-3.69597,523.791,42.5,9.96635,52.8888,3.17457
-3.81718,562.284,42.5,10.6464,56.5526,3.16231
0.401651,567.399,42.5,12.7105,65.3327,3.63178
-0.737451,585.707,42.5,12.5445,65.0435,3.49576
0.00748485,583.338,42.5,12.8666,66.3338,3.58387
-2.68853,567.706,42.5,11.2493,59.2216,3.27909
-0.147698,566.304,42.5,12.4147,64.0802,3.56525
-0.991383,583.056,42.5,12.3627,64.2267,3.46643
-3.86446,572.494,42.5,10.8191,57.4913,3.15754
-3.19728,566.467,42.5,10.9975,58.1294,3.22571
1.16508,535.446,42.5,12.3587,63.159,3.72724
-0.829173,520.286,42.5,11.1029,57.6096,3.48512
-3.03758,515.346,42.5,10.0695,53.1572,3.24234
1.22572,594.644,42.5,13.7575,70.2759,3.73498
-4.334,506.014,42.5,9.38235,50.0451,3.11076
-3.04224,535.818,42.5,10.4676,55.2605,3.24185
-4.98316,559.511,42.5,10.1036,54.1762,3.04766
-3.87217,528.193,42.5,9.97872,53.0291,3.15677
-0.0427806,541.007,42.5,11.9093,61.422,3.57782
-3.15152,586.25,42.5,11.4025,60.2486,3.23047
-1.4382,543.903,42.5,11.3297,59.0641,3.41567
-0.880094,550.87,42.5,11.7319,60.8972,3.47924
1.15301,547.281,42.5,12.6259,64.5304,3.7257
-4.71854,501.026,42.5,9.14567,48.9344,3.07317
0.806017,518.203,42.5,11.7939,60.4363,3.6819
-3.01643,576.539,42.5,11.2748,59.5099,3.24455
-4.17536,518.578,42.5,9.67743,51.5532,3.12646
-2.69905,544.31,42.5,10.7812,56.7617,3.27797
1.31337,554.481,42.5,12.8723,65.7108,3.7462
1.04556,575.536,42.5,13.2221,67.6324,3.71206
-4.9751,512.437,42.5,9.25663,49.6312,3.04843
-3.60878,594.828,42.5,11.3579,60.2317,3.18343
-4.39146,598.932,42.5,11.0793,59.1241,3.1051
-2.24776,580.786,42.5,11.7136,61.4522,3.32634
-2.23469,577.984,42.5,11.6632,61.1815,3.32776
-1.80395,540.088,42.5,11.0876,57.9665,3.3749
1.364,571.23,42.5,13.2874,67.8037,3.75271
-2.20881,576.561,42.5,11.6465,61.0816,3.33056
-3.52424,595.308,42.5,11.406,60.4458,3.19205
-4.84661,592.021,42.5,10.7504,57.5805,3.06078
1.76733,553.112,42.5,13.0696,66.4915,3.80513
-4.41023,552.64,42.5,10.2152,54.5209,3.10326
0.102603,500.612,42.5,11.0833,57.0988,3.59535
-4.30311,580.006,42.5,10.7678,57.4207,3.11381
-1.37248,526.219,42.5,10.99,57.264,3.42307
0.572417,538.646,42.5,12.1475,62.3582,3.65282
-2.37006,557.542,42.5,11.1899,58.7611,3.31314
-1.67951,524.888,42.5,10.8291,56.5603,3.38869
-2.60997,516.818,42.5,10.2733,54.0498,3.28744
1.15688,534.573,42.5,12.3346,63.0397,3.7262
-1.84051,512.273,42.5,10.5012,54.9167,3.37086
-0.462192,511.249,42.5,11.0696,57.2749,3.52795
-1.66269,539.426,42.5,11.1365,58.1582,3.39056
1.40072,515.515,42.5,12.0085,61.2612,3.75744
-2.66103,595.713,42.5,11.8173,62.1983,3.28201
-3.89319,591,42.5,11.1558,59.2943,3.15465
-4.20142,527.352,42.5,9.83077,52.3811,3.12387
1.10779,507.444,42.5,11.6861,59.7479,3.71995
0.0818523,598.432,42.5,13.2382,68.211,3.59284
1.08326,562.627,42.5,12.9446,66.1941,3.71684
-4.61608,560.01,42.5,10.2651,54.8785,3.08312
0.167778,593.329,42.5,13.1697,67.8139,3.60324
-3.4143,559.216,42.5,10.7621,56.9837,3.20332
-2.1948,597.408,42.5,12.0744,63.3187,3.33208
-1.35183,553.855,42.5,11.5767,60.3112,3.42539
-0.85491,561.551,42.5,11.9713,62.1278,3.48215
-3.92692,563.922,42.5,10.6301,56.5157,3.15126
-0.75409,502.615,42.5,10.7578,55.7864,3.49382
-0.630346,593.655,42.5,12.7687,66.1516,3.50823
-3.52659,544.096,42.5,10.4238,55.2417,3.19181
-3.46029,510.077,42.5,9.79826,51.8991,3.1986
0.456491,500.716,42.5,11.2408,57.7547,3.63852
0.921553,545.962,42.5,12.482,63.9065,3.6964
1.03589,559.759,42.5,12.8548,65.7584,3.71083
-0.100878,528.754,42.5,11.613,59.9203,3.57085
-1.90412,532.712,42.5,10.8925,56.9913,3.36385
0.869464,514.417,42.5,11.7369,60.1151,3.68985
-1.91005,566.381,42.5,11.5782,60.5818,3.3632
1.53876,575.817,42.5,13.4856,68.7251,3.77529
-1.05864,532.086,42.5,11.2519,58.4864,3.45872
-4.65177,572.358,42.5,10.4762,56.0232,3.07965
-1.06278,597.195,42.5,12.6267,65.6343,3.45825
-1.56101,518.902,42.5,10.7562,56.128,3.4019
-0.459634,504.656,42.5,10.9279,56.5409,3.52825
-3.98914,587.44,42.5,11.0456,58.7537,3.14503
-0.920397,546.219,42.5,11.6143,60.3054,3.47459
1.89639,527.858,42.5,12.5356,63.7134,3.82213
-1.67761,594.768,42.5,12.2717,64.0943,3.3889
-1.55368,536.707,42.5,11.1286,58.0675,3.40272
-3.05779,536.414,42.5,10.4727,55.2942,3.24023
1.33868,541.932,42.5,12.5934,64.2748,3.74945
0.0525888,528.168,42.5,11.6704,60.1462,3.5893
-3.59438,597.009,42.5,11.4062,60.4807,3.18489
-3.46521,519.452,42.5,9.97637,52.8446,3.19809
-2.95404,510.012,42.5,9.99887,52.7492,3.25108
1.2783,579.58,42.5,13.4366,68.6093,3.74171
-3.04747,526.756,42.5,10.2884,54.3168,3.2413
-4.52376,586.554,42.5,10.7921,57.653,3.09213
-1.33343,563.612,42.5,11.7893,61.4099,3.42747
-4.23844,563.948,42.5,10.4972,55.9486,3.12021
0.523492,548.216,42.5,12.3396,63.3679,3.64678
-1.93343,516.057,42.5,10.5397,55.1577,3.36063
-0.367255,590.922,42.5,12.8427,66.4009,3.53915
-1.25171,542.93,42.5,11.3936,59.3113,3.43672
-2.37568,513.027,42.5,10.2941,54.0598,3.31253
-3.25964,570.893,42.5,11.0556,58.4656,3.21926
-3.87121,555.107,42.5,10.4876,55.733,3.15686
1.4156,538.499,42.5,12.5512,64.0225,3.75936
-1.96254,538.229,42.5,10.9797,57.4737,3.35743
0.20246,504.391,42.5,11.2109,57.7123,3.60745
-4.27183,511.942,42.5,9.51625,50.734,3.1169
0.887834,507.157,42.5,11.5795,59.3011,3.69216
-1.63859,575.443,42.5,11.8915,62.0894,3.39324
-2.91174,580.297,42.5,11.3962,60.1006,3.25552
-0.0991308,554.951,42.5,12.1892,62.8925,3.57106
-2.21499,586.162,42.5,11.8375,62.0864,3.32989
1.14558,502.239,42.5,11.5834,59.2056,3.72476
1.57333,562.239,42.5,13.1853,67.1777,3.77979
0.570508,507.333,42.5,11.4405,58.7296,3.65259
1.97853,524.389,42.5,12.493,63.4581,3.83301
1.48173,588.287,42.5,13.7471,70.0876,3.7679
0.30627,597.024,42.5,13.3241,68.5364,3.6201
-3.23442,586.49,42.5,11.3692,60.1119,3.22187
-2.55355,522.896,42.5,10.4176,54.785,3.29346
-0.873245,555.733,42.5,11.8387,61.4482,3.48003
1.02012,546.372,42.5,12.5396,64.1538,3.70884
-4.39467,521.27,42.5,9.64143,51.4522,3.10479
-0.760476,537.839,42.5,11.5088,59.6839,3.49308
1.61078,591.047,42.5,13.8811,70.7029,3.78466
-4.33894,592.09,42.5,10.9761,58.5486,3.11028
-1.3358,531.638,42.5,11.1194,57.9217,3.42721
1.53014,545.218,42.5,12.7647,65.0555,3.77418
-1.74909,540.28,42.5,11.1158,58.0891,3.38097
-3.75191,586.312,42.5,11.1308,59.0944,3.1689
-4.95186,555.331,42.5,10.041,53.8265,3.05066
-4.95739,532.786,42.5,9.63117,51.632,3.05013
1.96732,558.617,42.5,13.3027,67.5764,3.83152
-3.97584,598.785,42.5,11.265,59.9143,3.14636
-0.957317,500.286,42.5,10.6221,55.1691,3.47034
-4.91612,568.588,42.5,10.2957,55.1759,3.05409
-1.0262,506.044,42.5,10.715,55.6815,3.46243
-0.155438,599.259,42.5,13.1332,67.7926,3.56433
-1.49346,574.319,42.5,11.937,62.2569,3.40946
-4.32941,524.781,42.5,9.73213,51.9089,3.11122
-0.17011,513.641,42.5,11.2503,58.0798,3.56257
-2.07282,550.284,42.5,11.1763,58.5532,3.34536
1.66913,566.645,42.5,13.3383,67.9084,3.79227
-4.16838,524.638,42.5,9.79329,52.1675,3.12715
0.439766,556.646,42.5,12.4883,64.172,3.63646
-2.32714,572.216,42.5,11.5041,60.3911,3.31776
-2.70227,574.299,42.5,11.3737,59.8828,3.27763
1.40196,525.706,42.5,12.2465,62.4747,3.7576
-3.52229,593.145,42.5,11.3655,60.2299,3.19225
-2.56109,589.422,42.5,11.7395,61.7401,3.29265
-3.67447,581.886,42.5,11.0814,58.7958,3.17675
-1.25705,571.007,42.5,11.9803,62.3678,3.43612
-1.15169,526.864,42.5,11.1004,57.7404,3.44809
-4.11566,599.477,42.5,11.2143,59.7115,3.13239
-2.369,582.141,42.5,11.6841,61.3558,3.31325
-2.14648,573.831,42.5,11.6203,60.9143,3.33733
1.25966,505.493,42.5,11.7105,59.8039,3.73932
-3.33687,516.874,42.5,9.97839,52.8013,3.21128
1.27024,595.652,42.5,13.8048,70.4939,3.74067
-1.7803,535.416,42.5,11.002,57.5087,3.37751
-3.98717,510.354,42.5,9.59691,51.0471,3.14522
-0.14057,521.822,42.5,11.4428,59.0602,3.5661
-2.88981,547.54,42.5,10.7624,56.7482,3.25783
-1.90769,552.653,42.5,11.2986,59.1179,3.36346
-3.51169,557.31,42.5,10.6834,56.6106,3.19334
-0.741021,554.598,42.5,11.8765,61.5818,3.49534
-3.85637,594.5,42.5,11.2386,59.7168,3.15836
0.185471,590.276,42.5,13.1111,67.5029,3.60539
-0.633244,553.615,42.5,11.9061,61.6842,3.50789
-0.29845,517.66,42.5,11.2811,58.2959,3.5473
-3.92258,530.681,42.5,10.0053,53.1917,3.1517
-0.0941701,581.374,42.5,12.772,65.8975,3.57166
-0.423745,523.64,42.5,11.3551,58.7348,3.53248
0.742518,553.57,42.5,12.5676,64.4316,3.67396
0.0793848,586.79,42.5,12.9794,66.8788,3.59254
-3.26282,540.606,42.5,10.4677,55.3581,3.21893
-3.71575,528.402,42.5,10.0461,53.3202,3.17256
-0.963293,524.122,42.5,11.1255,57.7866,3.46965
-3.06267,512.993,42.5,10.0135,52.8716,3.23972
-3.76842,599.146,42.5,11.3668,60.3556,3.16723
0.917133,561.078,42.5,12.8254,65.6666,3.69584
1.52277,590.329,42.5,13.8168,70.4218,3.77322
-3.44675,586.222,42.5,11.2671,59.6728,3.19999
1.57183,525.818,42.5,12.3305,62.823,3.77959
1.41135,554.857,42.5,12.9303,65.9585,3.75881
-0.503213,519.774,42.5,11.2359,58.1539,3.52312
-3.81554,503.687,42.5,9.53759,50.6619,3.16247
-1.8639,593.477,42.5,12.1545,63.5742,3.36828
-4.08342,578.487,42.5,10.8358,57.6812,3.13561
-4.22785,566.59,42.5,10.5509,56.2301,3.12125
-0.0751378,587.122,42.5,12.908,66.5892,3.57394
-0.484183,551.165,42.5,11.9235,61.7033,3.52536
0.326915,556.091,42.5,12.4206,63.8792,3.62262
0.348271,551.802,42.5,12.3352,63.4295,3.62524
1.69192,554.565,42.5,13.0655,66.5083,3.79525
-3.85841,531.691,42.5,10.0504,53.4042,3.15815
-2.91829,545.224,42.5,10.7046,56.4563,3.25483
1.06543,598.564,42.5,13.7618,70.3825,3.71458
-0.314223,595.216,42.5,12.9632,66.9963,3.54543
-2.80624,540.947,42.5,10.6685,56.2163,3.26663
-3.16654,559.026,42.5,10.8665,57.4228,3.22891
-3.28437,523.522,42.5,10.1281,53.5713,3.2167
-2.11777,529.801,42.5,10.741,56.2923,3.34046
-2.24566,575.477,42.5,11.6075,60.8945,3.32657
0.033297,510.522,42.5,11.2719,58.1012,3.58698
0.912271,519.557,42.5,11.874,60.7978,3.69523
-3.01082,527.9,42.5,10.326,54.4993,3.24513
1.28621,529.954,42.5,12.2899,62.7504,3.74272
1.72272,508.428,42.5,11.9929,61.0342,3.79928
-1.06879,553.446,42.5,11.6989,60.8145,3.45756
-0.226605,575.26,42.5,12.5719,64.9306,3.55584
-1.71643,584.811,42.5,12.0477,62.9429,3.38459
-1.88711,541.197,42.5,11.0735,57.9307,3.36572
1.18671,538.101,42.5,12.4304,63.5155,3.73
0.405571,582.962,42.5,13.0611,67.133,3.63226
-1.58852,564.665,42.5,11.692,61.0242,3.39883
0.929507,552.564,42.5,12.6369,64.6955,3.6974
-3.82268,500.302,42.5,9.47076,50.3098,3.16175
-1.12443,548.105,42.5,11.5605,60.1206,3.4512
-3.0812,527.809,42.5,10.295,54.3661,3.23778
-1.81991,513.529,42.5,10.5356,55.0877,3.37313
-4.6416,550.956,42.5,10.0887,53.9463,3.08064
0.27123,572.085,42.5,12.75,65.6007,3.61583
1.33633,545.628,42.5,12.6781,64.7084,3.74915
1.00574,503.233,42.5,11.543,59.0616,3.70702
-0.172965,516.836,42.5,11.319,58.4358,3.56223
-4.93739,509.215,42.5,9.21259,49.38,3.05205
-4.86614,579.486,42.5,10.5144,56.3253,3.0589
1.02952,504.411,42.5,11.5808,59.2444,3.71003
-0.631084,552.923,42.5,11.8923,61.6113,3.50815
-1.31051,593.572,42.5,12.4273,64.7217,3.43006
-3.40474,515.782,42.5,9.93008,52.5741,3.2043
-0.202295,589.24,42.5,12.8898,66.56,3.55873
-4.93081,593.414,42.5,10.7388,57.5574,3.05268
-1.8496,515.852,42.5,10.5708,55.2842,3.36985
-1.41679,544.95,42.5,11.3612,59.2183,3.41807
-1.87162,503.039,42.5,10.2991,53.873,3.36743
-0.972037,506.461,42.5,10.7469,55.8238,3.46865
-3.00317,540.721,42.5,10.58,55.8366,3.24593
-0.648503,588.711,42.5,12.6533,65.5627,3.50611
-0.929454,572.646,42.5,12.1718,63.2048,3.47355
0.851311,542.899,42.5,12.3779,63.4071,3.68757
1.37366,562.33,42.5,13.0852,66.7675,3.75395
1.3159,575.182,42.5,13.3542,68.1693,3.74653
-0.186306,526.322,42.5,11.5207,59.483,3.56064
1.53667,528.889,42.5,12.3855,63.12,3.77502
-0.600352,554.822,42.5,11.9476,61.8834,3.51174
-3.00785,516.216,42.5,10.0986,53.2982,3.24544
-3.22935,526.447,42.5,10.2073,53.9666,3.22239
-3.44598,572.917,42.5,11.0117,58.3199,3.20006
-2.05495,593.923,42.5,12.0712,63.2329,3.34731
-3.68008,594.426,42.5,11.3176,60.052,3.17618
0.243952,543.215,42.5,12.0936,62.2363,3.6125
-3.2131,595.689,42.5,11.5574,61.0968,3.22407
1.83092,553.996,42.5,13.1229,66.731,3.81349
-3.80064,555.196,42.5,10.5193,55.8697,3.16398
-4.18872,524.927,42.5,9.7906,52.1617,3.12513
0.0311167,544.677,42.5,12.025,61.9839,3.58671
0.774174,508.245,42.5,11.5529,59.2153,3.67791
-1.3712,511.202,42.5,10.677,55.6322,3.42321
-0.0703437,537.516,42.5,11.8196,60.9724,3.57451
-2.67348,514.669,42.5,10.2045,53.715,3.28069
-0.75203,517.372,42.5,11.0745,57.4282,3.49406
-2.61624,525.902,42.5,10.4512,54.9887,3.28677
-3.23592,536.22,42.5,10.3941,54.9568,3.22171
-0.0376507,500.778,42.5,11.026,56.864,3.57844
-2.10352,579.429,42.5,11.7538,61.5936,3.34201
-2.25878,516.358,42.5,10.4096,54.6158,3.32515
-3.88196,581.928,42.5,10.9895,58.4054,3.15578
-4.81343,521.244,42.5,9.47801,50.7516,3.06398
0.494084,503.276,42.5,11.315,58.1191,3.64315
1.49588,507.915,42.5,11.8755,60.5392,3.76973
-1.88573,548.513,42.5,11.2238,58.7164,3.36587
-3.12196,579.045,42.5,11.2758,59.5651,3.23354
-2.38905,563.356,42.5,11.298,59.3376,3.31109
-0.103322,538.989,42.5,11.8366,61.0754,3.57056
0.994252,592.114,42.5,13.5757,69.468,3.70557
-1.22522,539.919,42.5,11.3423,59.0323,3.43973
1.33482,501.939,42.5,11.6623,59.5243,3.74896
-1.25965,594.116,42.5,12.4638,64.8865,3.43582
-4.77414,590.701,42.5,10.7582,57.5882,3.06778
-4.28384,532.341,42.5,9.89063,52.735,3.11571
-0.269407,534.461,42.5,11.6606,60.2435,3.55075
-1.51648,558.969,42.5,11.6073,60.5482,3.40688
-4.13623,543.525,42.5,10.1591,54.1021,3.13035
0.291482,552.415,42.5,12.3214,63.3858,3.6183
-0.290108,552.618,42.5,12.0469,62.2492,3.54829
-0.990105,580.36,42.5,12.3062,63.9323,3.46657
-4.01987,590.441,42.5,11.0882,58.9949,3.14195
1.46822,573.165,42.5,13.3866,68.2569,3.76616
-0.642527,544.218,42.5,11.6997,60.6192,3.50681
-4.18306,515.187,42.5,9.61114,51.2033,3.1257
-3.34997,589.748,42.5,11.3792,60.2202,3.20993
-4.2745,533.887,42.5,9.92311,52.9042,3.11664
-2.81032,577.631,42.5,11.3901,60.0207,3.2662
0.7871,522.722,42.5,11.8879,60.9268,3.67953
-1.72052,591.267,42.5,12.1787,63.6294,3.38413
-1.15645,528.043,42.5,11.1232,57.8608,3.44755
-4.34986,529.029,42.5,9.80277,52.2943,3.1092
-3.24726,535.367,42.5,10.3728,54.8493,3.22054
1.43259,578.997,42.5,13.5041,68.8742,3.76155
-1.034,569.745,42.5,12.0601,62.675,3.46154
-0.549518,584.725,42.5,12.6169,65.3245,3.51769
0.915306,501.681,42.5,11.4668,58.7116,3.69561
0.730865,557.011,42.5,12.6399,64.8081,3.67251
1.766,521.971,42.5,12.3331,62.7452,3.80496
-4.20893,584.621,42.5,10.895,58.0553,3.12313
-1.21357,568.711,42.5,11.9527,62.2035,3.44105
-3.22526,580.175,42.5,11.2509,59.4823,3.22281
-2.2894,551.09,42.5,11.0961,58.2321,3.32184
-2.74709,571.112,42.5,11.2902,59.4645,3.27288
-0.33575,526.839,42.5,11.4642,59.2593,3.54288
-1.10726,569.891,42.5,12.0282,62.5446,3.45316
1.62349,583.787,42.5,13.7174,69.8624,3.78632
-1.00488,561.983,42.5,11.9095,61.8787,3.46488
-4.57756,531.516,42.5,9.75809,52.1517,3.08688
-4.06467,504.885,42.5,9.46429,50.373,3.13748
-0.0497854,510.209,42.5,11.2282,57.9126,3.57698
0.648072,536.079,42.5,12.1255,62.2096,3.6622
1.52231,585.344,42.5,13.6999,69.826,3.77316
-1.26237,529.513,42.5,11.1073,57.8258,3.43551
-3.02456,566.285,42.5,11.0707,58.4361,3.2437
-1.91025,580.698,42.5,11.8708,62.1128,3.36318
1.14043,536.909,42.5,12.3805,63.2824,3.7241
0.89173,508.64,42.5,11.6152,59.4817,3.69265
1.14205,568.862,42.5,13.1181,67.0519,3.72431
-2.08512,547.305,42.5,11.1103,58.2132,3.34402
0.187545,509.692,42.5,11.3221,58.2913,3.60564
-1.74164,598.197,42.5,12.311,64.3316,3.38179
-4.03113,553.763,42.5,10.3946,55.3099,3.14083
-1.03118,545.193,42.5,11.5417,59.9796,3.46186
0.879307,592.932,42.5,13.5335,69.3119,3.69109
1.85424,566.058,42.5,13.4208,68.2338,3.81657
0.118764,563.339,42.5,12.48,64.2863,3.5973
1.84289,585.229,42.5,13.8692,70.5195,3.81507
-2.49317,558.844,42.5,11.1608,58.6653,3.29992
-4.37982,523.675,42.5,9.69175,51.7145,3.10625
-3.39128,519.79,42.5,10.0127,53.0057,3.20568
0.395389,598.744,42.5,13.4093,68.9282,3.63101
-3.74783,561.28,42.5,10.6573,56.5789,3.16931
-1.51408,512.416,42.5,10.6417,55.5098,3.40715
-4.37109,521.337,42.5,9.65191,51.4983,3.10711
-1.02134,564.202,42.5,11.9488,62.0904,3.46299
1.6434,564.404,42.5,13.2723,67.5852,3.78891
-4.59585,596.782,42.5,10.9481,58.5206,3.08509
0.832086,520.758,42.5,11.8642,60.7843,3.68516
-1.68495,540.336,42.5,11.1454,58.2148,3.38808
1.9293,518.772,42.5,12.3356,62.6814,3.82648
-2.99433,507.436,42.5,9.93226,52.4145,3.24686
0.781231,575.659,42.5,13.0889,67.0846,3.6788
0.602074,585.798,42.5,13.2262,67.8805,3.6565
1.51371,570.932,42.5,13.3581,68.0885,3.77204
-2.67844,524.86,42.5,10.4045,54.7698,3.28016
-2.51461,548.281,42.5,10.9405,57.5168,3.29762
1.47089,585.314,42.5,13.6718,69.7096,3.7665
-3.5326,570.582,42.5,10.9286,57.9194,3.1912
-4.95055,543.159,42.5,9.82141,52.649,3.05079
-4.16183,530.959,42.5,9.91393,52.8074,3.1278
1.93221,501.418,42.5,11.9243,60.5902,3.82687
-1.82821,575.306,42.5,11.7991,61.6983,3.37222
-0.882771,538.355,42.5,11.4641,59.5085,3.47893
0.197975,526.631,42.5,11.7032,60.2484,3.60691
-0.862329,515.159,42.5,10.9791,56.9816,3.48129
-3.46608,567.862,42.5,10.9057,57.7677,3.198
0.795029,564.282,42.5,12.8371,65.7874,3.68052
1.03838,567.283,42.5,13.0288,66.6474,3.71115
-2.18072,510.508,42.5,10.3238,54.1328,3.33361
-3.54361,563.259,42.5,10.7835,57.1557,3.19007
-3.49988,565.479,42.5,10.8451,57.4623,3.19454
-2.77542,506.612,42.5,10.0038,52.7005,3.26989
-1.48712,594.755,42.5,12.3649,64.4852,3.41017
-1.19255,538.216,42.5,11.3212,58.9075,3.44344
-4.18126,579.532,42.5,10.8123,57.6018,3.12587
-1.83016,576.896,42.5,11.8308,61.865,3.372
-1.37886,527.07,42.5,11.005,57.3449,3.42235
0.346506,574.624,42.5,12.8445,66.0492,3.62502
-4.84087,511.721,42.5,9.29444,49.7797,3.06134
-2.71881,568.853,42.5,11.2584,59.2833,3.27588
-3.54788,556.84,42.5,10.6588,56.4965,3.18964
-2.50845,560.689,42.5,11.1908,58.83,3.29828
-1.89546,574.556,42.5,11.7522,61.4851,3.3648
0.785073,557.268,42.5,12.6726,64.9493,3.67928
1.21673,574.858,42.5,13.2951,67.9184,3.73383
-4.61037,550.995,42.5,10.1022,54.0051,3.08368
-0.441627,520.079,42.5,11.2699,58.3021,3.53037
-0.742895,548.225,42.5,11.7392,60.8706,3.49512
-1.96449,550.222,42.5,11.2235,58.7507,3.35722
0.376838,570.565,42.5,12.7689,65.6457,3.62874
-1.16701,580.91,42.5,12.2317,63.6324,3.44635
-2.77287,574.992,42.5,11.3552,59.8187,3.27016
-1.08993,516.191,42.5,10.9023,56.6825,3.45514
-1.81722,597.681,42.5,12.2634,64.1205,3.37343
-0.299539,555.891,42.5,12.1137,62.5991,3.54717
-0.700229,504.793,42.5,10.8274,56.1244,3.50008
-3.97048,533.101,42.5,10.0314,53.3512,3.1469
-1.28075,506.707,42.5,10.6212,55.3027,3.43343
-1.44803,590.679,42.5,12.2993,64.1235,3.41456
-0.664712,525.272,42.5,11.2825,58.4676,3.50422
-1.39045,520.156,42.5,10.8557,56.5717,3.42104
-3.41826,592.422,42.5,11.3994,60.3596,3.20291
1.80388,557.862,42.5,13.2006,67.1396,3.80993
-1.23232,531.456,42.5,11.1614,58.0938,3.43892
-1.70801,550.063,42.5,11.3356,59.219,3.38552
-0.654578,582.038,42.5,12.5068,64.807,3.5054
-3.54651,542.179,42.5,10.3787,55.0114,3.18978
-2.97151,514.915,42.5,10.0879,53.2263,3.24925
-4.64291,554.293,42.5,10.1492,54.2707,3.08051
-2.04196,585.905,42.5,11.9144,62.4053,3.34873
-0.935639,565.574,42.5,12.0186,62.4119,3.47284
-1.52451,579.335,42.5,12.0264,62.7381,3.40598
-1.92385,503.828,42.5,10.2938,53.8671,3.36168
-1.89192,517.8,42.5,10.5928,55.4177,3.36519
-3.39956,583.883,42.5,11.2435,59.5256,3.20483
1.05281,540.347,42.5,12.4172,63.5118,3.71298
-4.92716,521.563,42.5,9.43993,50.5943,3.05303
0.220002,554.329,42.5,12.3294,63.4614,3.60959
-0.899815,555.032,42.5,11.8113,61.3186,3.47696
-0.431127,532.426,42.5,11.5423,59.7063,3.53161
-2.10586,575.218,42.5,11.6673,61.1414,3.34176
1.13681,582.047,42.5,13.4194,68.5946,3.72364
0.279201,510.312,42.5,11.3768,58.532,3.6168
-0.106128,535.474,42.5,11.7581,60.6718,3.57022
0.0747311,528.56,42.5,11.6892,60.2332,3.59198
1.90301,512.696,42.5,12.1787,61.8962,3.823
-0.188741,542.682,42.5,11.8777,61.3273,3.56035
-0.00859959,579.679,42.5,12.7778,65.884,3.58193
-1.76583,520.366,42.5,10.6989,55.918,3.37911
-1.09593,559.283,42.5,11.8096,61.4026,3.45446
-4.24617,596.279,42.5,11.0955,59.1413,3.11944
1.7879,502.191,42.5,11.8759,60.4091,3.80783
-2.50427,522.967,42.5,10.4397,54.8795,3.29873
-3.96149,591.216,42.5,11.129,59.1845,3.1478
-1.21505,570.706,42.5,11.9939,62.4186,3.44088
-1.61097,588.059,42.5,12.1656,63.5067,3.39632
1.95385,569.235,42.5,13.5484,68.8317,3.82973
-0.948794,521.858,42.5,11.0838,57.5636,3.47132
-0.840489,545.369,42.5,11.633,60.3652,3.48381
0.896898,517.253,42.5,11.8142,60.4989,3.6933
-2.51103,546.324,42.5,10.903,57.3181,3.298
-3.34266,544.933,42.5,10.5176,55.6572,3.21069
-3.80832,536.536,42.5,10.1626,53.9786,3.1632
-4.86033,540.974,42.5,9.81797,52.592,3.05946
-3.42196,526.191,42.5,10.1235,53.6052,3.20253
-3.71918,548.547,42.5,10.4276,55.3468,3.17222
1.14986,570.151,42.5,13.1519,67.2204,3.7253
-0.346405,589.899,42.5,12.8311,66.3299,3.54162
-1.5072,527.137,42.5,10.9504,57.1171,3.40792
-2.23611,573.85,42.5,11.5791,60.7411,3.3276
-1.05117,586.953,42.5,12.4159,64.5327,3.45957
0.141332,544.278,42.5,12.0684,62.1555,3.60003
0.0463082,559.687,42.5,12.3638,63.7228,3.58855
-1.23085,596.722,42.5,12.5328,65.2312,3.43909
1.90122,541.085,42.5,12.8521,65.3198,3.82277
-1.23291,523.812,42.5,11.0006,57.2571,3.43886
-4.72763,527.935,42.5,9.6333,51.5473,3.07229
1.61104,510.237,42.5,11.9834,61.0367,3.78469
-2.35636,531.945,42.5,10.682,56.0881,3.31461
1.91121,510.73,42.5,12.1358,61.6747,3.82409
1.57449,594.562,42.5,13.944,71.0422,3.77994
1.69573,568.134,42.5,13.3872,68.1439,3.79575
-0.582902,519.597,42.5,11.1968,57.9867,3.51378
-2.1857,530.448,42.5,10.7249,56.2382,3.33307
-1.22726,562.828,42.5,11.8226,61.5331,3.4395
1.52837,585.567,42.5,13.7084,69.8661,3.77395
-0.235763,533.952,42.5,11.6649,60.2506,3.55475
-4.53215,576.047,42.5,10.5952,56.6047,3.09131
-1.97943,544.53,42.5,11.1007,58.115,3.35558
1.02791,563.745,42.5,12.9423,66.2099,3.70982
0.435807,576.096,42.5,12.9226,66.406,3.63598
-0.698325,516.94,42.5,11.0888,57.4784,3.50031
-1.68841,557.67,42.5,11.5013,60.0756,3.3877
0.839986,599.336,42.5,13.6586,69.9735,3.68615
1.97063,514.984,42.5,12.2652,62.3046,3.83196
-2.46809,543.33,42.5,10.8619,57.0828,3.3026
-2.87401,536.178,42.5,10.5457,55.5989,3.25949
-3.73761,507.236,42.5,9.63513,51.1481,3.17035
-2.66235,582.502,42.5,11.5546,60.8164,3.28187
-2.06555,586.841,42.5,11.9222,62.4576,3.34616
-4.35701,540.823,42.5,10.0184,53.4477,3.1085
-4.53264,558.348,42.5,10.2694,54.8647,3.09126
-4.40469,577.297,42.5,10.6734,56.9638,3.1038
-4.54325,524.868,42.5,9.64949,51.557,3.09023
1.56349,583.559,42.5,13.6801,69.7034,3.77851
-1.26929,578.338,42.5,12.1282,63.1438,3.43473
-3.03244,587.346,42.5,11.4788,60.594,3.24287
-3.82883,565.707,42.5,10.7062,56.8754,3.16113
1.3966,545.034,42.5,12.6941,64.7607,3.75691
-0.163514,537.603,42.5,11.7782,60.802,3.56336
1.05759,586.615,42.5,13.483,68.9605,3.71358
1.64074,585.077,42.5,13.757,70.0548,3.78856
-1.7977,538.279,42.5,11.0532,57.7839,3.37559
1.44983,519.472,42.5,12.1239,61.827,3.76378
-3.11316,517.228,42.5,10.0756,53.2212,3.23446
0.692248,591.977,42.5,13.4131,68.7924,3.6677
-1.81838,533.22,42.5,10.9403,57.2028,3.3733
0.257334,500.246,42.5,11.1428,57.3377,3.61413
-0.302397,514.156,42.5,11.203,57.894,3.54683
-0.141856,567.327,42.5,12.44,64.2079,3.56595
-2.70993,501.144,42.5,9.92183,52.2419,3.27682
1.7464,576.266,42.5,13.6056,69.2294,3.80238
-3.30536,501.291,42.5,9.68986,51.2617,3.21453
-0.464873,523.048,42.5,11.3239,58.5917,3.52763
-2.08236,571.942,42.5,11.6117,60.8391,3.34432
-0.263551,533.436,42.5,11.6409,60.1393,3.55144
1.82158,531.35,42.5,12.5819,63.9844,3.81226
-4.68225,537.353,42.5,9.82329,52.5446,3.07669
0.537819,576.069,42.5,12.9738,66.6176,3.64855
-0.0470618,577.053,42.5,12.7006,65.5056,3.57731
0.727926,525.687,42.5,11.9277,61.1579,3.67214
-4.7296,532.89,42.5,9.72293,52.0277,3.07209
-0.419057,543.877,42.5,11.7961,61.0138,3.53303
-4.53633,507.253,42.5,9.32828,49.838,3.0909
-4.55175,587.377,42.5,10.795,57.6812,3.0894
-3.57285,564.22,42.5,10.7892,57.199,3.18709
1.26253,525.123,42.5,12.1666,62.1319,3.73969
0.152977,591.327,42.5,13.1177,67.5534,3.60145
-1.64585,506.573,42.5,10.4653,54.6457,3.39243
0.397496,569.201,42.5,12.7488,65.5316,3.63127
1.31891,538.856,42.5,12.5123,63.8702,3.74691
0.656884,514.926,42.5,11.6511,59.7716,3.6633
-0.767354,507.521,42.5,10.8571,56.3072,3.49228
-4.55672,523.591,42.5,9.62074,51.409,3.08891
0.707791,506.449,42.5,11.4821,58.8823,3.66963
-2.50317,570.788,42.5,11.3948,59.8999,3.29885
-3.3851,509.793,42.5,9.82255,51.9966,3.20632
-2.30892,586.915,42.5,11.8082,61.9786,3.31973
-1.05438,551.363,42.5,11.6615,60.6135,3.45921
-1.25016,553.467,42.5,11.6154,60.4653,3.4369
-4.62564,589.045,42.5,10.7931,57.7058,3.08219
-0.356847,541.222,42.5,11.7674,60.8363,3.54038
1.35169,526.952,42.5,12.2515,62.5238,3.75113
1.76861,519.208,42.5,12.2691,62.4183,3.8053
-0.510194,594.786,42.5,12.8539,66.5317,3.5223
-2.54434,590.482,42.5,11.7685,61.8845,3.29444
-3.8394,571.397,42.5,10.8093,57.4277,3.16007
-3.20743,544.415,42.5,10.565,55.8482,3.22466
-2.19273,566.576,42.5,11.4522,60.0549,3.33231
-2.70606,595.928,42.5,11.8002,62.1306,3.27723
-0.567091,502.729,42.5,10.8401,56.1325,3.51563
-0.663191,537.278,42.5,11.5411,59.8068,3.5044
-4.66748,593.759,42.5,10.861,58.0882,3.07812
-4.89387,548.649,42.5,9.94366,53.2797,3.05623
-3.48035,583.28,42.5,11.1954,59.3087,3.19654
-1.11449,511.304,42.5,10.7885,56.1019,3.45233
1.65519,551.525,42.5,12.9754,66.0674,3.79045
-0.213232,535.741,42.5,11.7144,60.4958,3.55743
1.37215,581.538,42.5,13.5314,69.0449,3.75376
-0.322008,520.498,42.5,11.3324,58.5716,3.54451
0.265498,545.426,42.5,12.1531,62.5324,3.61513
1.16176,506.839,42.5,11.6969,59.7784,3.72682
-1.8364,577.205,42.5,11.8342,61.8857,3.37131
-0.12262,516.387,42.5,11.3316,58.4785,3.56825
-3.57033,526.022,42.5,10.0598,53.3309,3.18735
-4.60404,567.346,42.5,10.4047,55.6192,3.08429
-2.07187,574.407,42.5,11.6667,61.1219,3.34547
-1.13127,509.475,42.5,10.7428,55.8712,3.45042
1.02395,589.02,42.5,13.5204,69.1698,3.70932
-2.39172,559.702,42.5,11.2235,58.9476,3.3108
1.94482,568.038,42.5,13.5152,68.6676,3.82854
-3.3932,513.077,42.5,9.88259,52.3178,3.20548
1.36475,501.19,42.5,11.6585,59.4915,3.75281
-4.50506,559.106,42.5,10.2949,54.9886,3.09396
1.71025,533.471,42.5,12.5775,64.0154,3.79765
0.74591,545.048,42.5,12.3757,63.4464,3.67439
-3.73217,501.121,42.5,9.52106,50.5404,3.1709
-3.21213,543.085,42.5,10.5372,55.7032,3.22418
0.778205,515.007,42.5,11.7084,60.0108,3.67842
-1.94145,570.904,42.5,11.6561,61.0041,3.35975
-1.83148,500.691,42.5,10.2675,53.6907,3.37185
1.01225,565.436,42.5,12.9732,66.3757,3.70784
-1.44837,595.887,42.5,12.4075,64.6881,3.41452
1.93952,538.246,42.5,12.8037,65.0553,3.82784
-1.05637,549.229,42.5,11.6155,60.3751,3.45898
-0.0449862,584.322,42.5,12.8617,66.3351,3.57756
-4.7044,519.648,42.5,9.49106,50.7766,3.07454
-3.888,508.993,42.5,9.60983,51.0752,3.15517
-0.0209839,579.362,42.5,12.7646,65.8221,3.58044
-0.221434,577.543,42.5,12.6244,65.199,3.55645
-1.92113,545.292,42.5,11.1422,58.3053,3.36198
-4.75692,557.988,42.5,10.1695,54.4296,3.06945
-4.41915,524.001,42.5,9.6823,51.6805,3.10238
1.5269,503.075,42.5,11.7765,60.0208,3.77376
-3.08392,540.495,42.5,10.5413,55.6679,3.2375
1.36181,534.87,42.5,12.4405,63.4834,3.75243
0.918975,533.322,42.5,12.1918,62.4219,3.69608
0.232525,557.947,42.5,12.416,63.901,3.61111
-2.60553,509.035,42.5,10.1204,53.2435,3.28791
-3.92954,581.288,42.5,10.9563,58.2511,3.151
-3.22087,589.011,42.5,11.4243,60.3967,3.22327
-3.62309,527.762,42.5,10.0715,53.4159,3.18197
-4.51243,523.212,42.5,9.63111,51.446,3.09324
-1.78557,533.19,42.5,10.954,57.2599,3.37693
-0.479921,529.698,42.5,11.461,59.3082,3.52586
-1.80761,525.62,42.5,10.789,56.4071,3.37449
-0.351292,578.535,42.5,12.5814,65.042,3.54104
-2.65693,537.201,42.5,10.6583,56.0965,3.28245
1.40753,519.702,42.5,12.1093,61.772,3.75832
-3.62231,526.898,42.5,10.0554,53.3297,3.18205
-4.13271,546.64,42.5,10.2188,54.4184,3.1307
-2.37797,532.865,42.5,10.6912,56.1461,3.31228
-1.32952,580.105,42.5,12.1361,63.2148,3.42791
-0.152179,544.425,42.5,11.933,61.5958,3.56472
-2.86045,532.076,42.5,10.4707,55.1977,3.26091
-2.12059,509.725,42.5,10.3328,54.1543,3.34015
-4.1197,532.338,42.5,9.95667,53.0171,3.13199
-3.31521,597.615,42.5,11.5472,61.0921,3.21352
-1.93447,523.778,42.5,10.6969,55.981,3.36051
1.20564,560.29,42.5,12.9526,66.1741,3.73241
1.96092,535.682,42.5,12.7533,64.7889,3.83067
-4.37918,556.024,42.5,10.2907,54.9103,3.10631
-4.79293,566.811,42.5,10.3152,55.2253,3.06597
0.0159161,542.304,42.5,11.9655,61.6842,3.58488
1.83436,505.916,42.5,11.9856,60.9462,3.81395
-4.18035,586.015,42.5,10.9337,58.2478,3.12596
0.763233,554.735,42.5,12.6042,64.6094,3.67655
-4.27578,595.325,42.5,11.0644,58.9897,3.11651
-0.844239,529.333,42.5,11.2892,58.5832,3.48338
-0.692791,502.809,42.5,10.788,55.9171,3.50095
1.51491,572.276,42.5,13.3902,68.2514,3.7722
-2.43152,585.979,42.5,11.7317,61.6361,3.30653
-4.55429,508.482,42.5,9.34404,49.9295,3.08915
-4.83354,503.088,42.5,9.14037,48.9516,3.06204
-4.85783,554.185,42.5,10.0588,53.8807,3.0597
-3.94029,508.221,42.5,9.57496,50.9112,3.14992
-1.8017,512.091,42.5,10.5138,54.9656,3.37514
-0.850841,579.02,42.5,12.3457,64.0688,3.48262
0.634197,523.473,42.5,11.8339,60.7201,3.66048
-1.84831,542.527,42.5,11.1179,58.1454,3.37
0.414593,583.77,42.5,13.0838,67.2453,3.63337
1.5805,512.854,42.5,12.0306,61.2909,3.78072
-4.8382,532.571,42.5,9.67419,51.8125,3.06159
1.55066,527.403,42.5,12.3575,62.9704,3.77684
-3.31274,517.2,42.5,9.99439,52.8759,3.21377
1.17839,538.397,42.5,12.4332,63.5338,3.72894
-4.69616,505.466,42.5,9.23513,49.4041,3.07534
0.199589,558.395,42.5,12.4098,63.8856,3.6071
-2.16261,560.541,42.5,11.3438,59.4727,3.33558
-2.76062,585.548,42.5,11.5693,60.941,3.27145
-1.86019,580.889,42.5,11.8985,62.2331,3.36869
1.82716,532.776,42.5,12.6184,64.1674,3.813
-4.84597,599.932,42.5,10.8944,58.3511,3.06085
-3.06074,522.135,42.5,10.1927,53.8172,3.23992
-0.470209,564.856,42.5,12.2264,63.2642,3.527
-4.66543,589.072,42.5,10.7761,57.6335,3.07832
-3.13815,505.76,42.5,9.84231,51.9991,3.23186
-2.3596,574.772,42.5,11.5405,60.5975,3.31426
-3.32726,511.051,42.5,9.86978,52.2226,3.21227
-1.34889,562.669,42.5,11.7623,61.2768,3.42573
-3.69739,571.053,42.5,10.865,57.6583,3.17442
-3.43001,532.979,42.5,10.2507,54.2825,3.2017
1.6648,565.496,42.5,13.309,67.7615,3.7917
-0.266817,508.727,42.5,11.1002,57.3476,3.55106
-0.783606,578.038,42.5,12.3576,64.0975,3.4904
0.294547,537.912,42.5,11.9993,61.7277,3.61867
0.365275,511.62,42.5,11.4446,58.8422,3.62732
-3.36696,544.481,42.5,10.4986,55.5673,3.20818
-3.35395,505.667,42.5,9.7553,51.6278,3.20952
-2.65007,549.008,42.5,10.8956,57.3422,3.28318
-1.06608,577.128,42.5,12.2008,63.4222,3.45787
-3.95512,574.04,42.5,10.8085,57.477,3.14843
-4.4389,548.487,42.5,10.1266,54.0607,3.10044
-1.10385,520.118,42.5,10.9791,57.0883,3.45355
-1.73381,545.863,42.5,11.2375,58.7182,3.38266
-2.95833,555.152,42.5,10.882,57.4099,3.25063
-3.47885,506.65,42.5,9.72513,51.5194,3.1967
-0.595449,560.96,42.5,12.0821,62.5778,3.51231
-4.41141,528.86,42.5,9.77515,52.1729,3.10314
-0.877564,570.679,42.5,12.155,63.0921,3.47953
-4.03345,594.724,42.5,11.1625,59.3966,3.14059
0.649043,569.298,42.5,12.8774,66.0666,3.66232
1.29679,530.045,42.5,12.2971,62.782,3.74408
1.98796,561.629,42.5,13.3851,67.9847,3.83426
0.239092,591.372,42.5,13.1632,67.7432,3.61191
-2.47492,542.663,42.5,10.8456,57.0002,3.30187
1.42902,569.718,42.5,13.2858,67.7628,3.76109
1.71808,598.615,42.5,14.1177,71.8503,3.79867
-0.368155,570.341,42.5,12.395,64.0863,3.53904
0.551928,551.199,42.5,12.4206,63.77,3.65029
-2.48589,569.868,42.5,11.3843,59.8366,3.3007
-1.90072,531.541,42.5,10.8701,56.8723,3.36422
0.937705,556.405,42.5,12.7288,65.1621,3.69843
0.507728,548.996,42.5,12.3495,63.4264,3.64483
-1.47416,525.02,42.5,10.9207,56.9479,3.41163
1.503,505.532,42.5,11.823,60.2687,3.77066
0.317465,597.233,42.5,13.3346,68.5847,3.62147
-3.98947,556.225,42.5,10.4585,55.6311,3.14499
-4.96423,586.063,42.5,10.5913,56.7823,3.04947
0.161481,581.914,42.5,12.9132,66.4959,3.60248
-1.94757,593.916,42.5,12.1229,63.4505,3.35907
