Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-0.68215,551.887,42.5,11.846,61.3959,3.50219
-4.58622,595.766,42.5,10.9338,58.4393,3.08603
-4.17625,575.973,42.5,10.7481,57.2573,3.12637
1.32931,562.108,42.5,13.0575,66.648,3.74825
-1.82568,527.454,42.5,10.8188,56.5711,3.37249
-4.38479,526.509,42.5,9.74224,51.9861,3.10576
-4.81515,582.56,42.5,10.5922,56.7185,3.06382
1.27078,514.12,42.5,11.9155,60.8459,3.74074
-4.2733,516.943,42.5,9.60864,51.2271,3.11676
-4.91561,567.093,42.5,10.2688,55.0317,3.05414
-1.63431,522.31,42.5,10.7953,56.3641,3.39372
-1.12499,594.136,42.5,12.5311,65.1685,3.45114
-1.43379,500.491,42.5,10.4273,54.3575,3.41616
-1.96797,540.63,42.5,11.0263,57.72,3.35684
-2.97888,595.841,42.5,11.6699,61.5768,3.24848
0.428705,539.2,42.5,12.0916,62.139,3.6351
-1.47203,533.667,42.5,11.1016,57.8898,3.41186
1.62288,528.861,42.5,12.4265,63.2882,3.78624
-4.69643,554.156,42.5,10.1246,54.1626,3.07531
1.54513,537.75,42.5,12.5972,64.1947,3.77612
-4.33664,518.367,42.5,9.61036,51.2624,3.1105
-2.89695,504.82,42.5,9.91982,52.3086,3.25707
-2.52997,585.819,42.5,11.6823,61.4243,3.29598
-2.11282,527.725,42.5,10.701,56.0807,3.341
-2.92741,535.582,42.5,10.5114,55.4415,3.25388
0.290106,550.732,42.5,12.2832,63.1899,3.61813
0.694435,555.298,42.5,12.5831,64.5345,3.66797
0.379908,562.357,42.5,12.5868,64.7076,3.62911
-0.369347,558.625,42.5,12.1398,62.7675,3.5389
0.576769,573.37,42.5,12.9328,66.3873,3.65336
-3.93477,512.576,42.5,9.65918,51.3568,3.15048
-3.19299,575.693,42.5,11.1785,59.0843,3.22616
-2.49024,537.365,42.5,10.7331,56.4158,3.30023
-0.840731,546.231,42.5,11.6513,60.4602,3.48378
1.86286,543.726,42.5,12.8956,65.5597,3.8177
-1.34194,547.671,42.5,11.452,59.6568,3.42651
-3.66417,535.546,42.5,10.2031,54.1316,3.17779
-1.16081,571.681,42.5,12.0403,62.6338,3.44705
-2.12439,548.812,42.5,11.1234,58.2999,3.33974
-2.25715,597.118,42.5,12.0384,63.1612,3.32532
-1.13514,558.227,42.5,11.769,61.21,3.44998
-1.21767,557.78,42.5,11.7211,60.9999,3.44059
0.853907,578.543,42.5,13.1919,67.5757,3.6879
-3.06958,530.708,42.5,10.3564,54.6852,3.239
0.426917,518.474,42.5,11.626,59.7471,3.63488
-4.24534,547.206,42.5,10.1827,54.2755,3.11952
-1.51839,584.52,42.5,12.137,63.312,3.40667
-1.94492,554.776,42.5,11.3252,59.2741,3.35937
-4.47435,532.946,42.5,9.8255,52.4682,3.09697
-4.98798,553.79,42.5,9.99835,53.6138,3.0472
1.8794,592.784,42.5,14.0682,71.5119,3.81989
1.73003,557.811,42.5,13.1615,66.9778,3.80024
1.15524,534.149,42.5,12.324,62.9864,3.72599
0.867634,593.169,42.5,13.5327,69.314,3.68962
1.17034,504.111,42.5,11.6378,59.4727,3.72791
-3.40129,536.746,42.5,10.3351,54.717,3.20465
-3.15638,547.243,42.5,10.6418,56.231,3.22996
-0.800071,569.598,42.5,12.1693,63.1284,3.48849
-1.52654,524.825,42.5,10.894,56.8313,3.40575
0.434591,585.213,42.5,13.1265,67.4543,3.63583
0.954661,572.385,42.5,13.103,67.0694,3.70057
-4.45082,597.752,42.5,11.0308,58.8935,3.09927
-3.75941,519.109,42.5,9.85196,52.3083,3.16814
-0.522287,535.846,42.5,11.5746,59.9157,3.52088
-2.87808,542.449,42.5,10.6673,56.2418,3.25906
-1.5859,550.638,42.5,11.4028,59.5134,3.39912
-4.30957,505.847,42.5,9.38856,50.0684,3.11317
-4.42934,527.832,42.5,9.74905,52.0411,3.10138
-2.99771,593.726,42.5,11.6197,61.321,3.24651
-2.6311,594.041,42.5,11.7983,62.0837,3.28519
-0.203953,514.334,42.5,11.2505,58.0956,3.55854
-4.42686,511.421,42.5,9.44689,50.4271,3.10163
-4.87012,505.882,42.5,9.17743,49.1647,3.05852
-3.82533,587.217,42.5,11.1149,59.0447,3.16148
1.36088,547.912,42.5,12.7434,65.0294,3.75231
-1.34765,577.112,42.5,12.0648,62.8523,3.42587
-1.61354,597.873,42.5,12.3673,64.5613,3.39603
-0.363905,522.576,42.5,11.3588,58.7272,3.53955
-0.0242999,517.982,42.5,11.4107,58.8425,3.58004
-3.12851,587.723,42.5,11.4418,60.445,3.23286
-1.17439,596.986,42.5,12.5665,65.3779,3.44551
-3.11928,598.141,42.5,11.6489,61.5347,3.23382
1.86108,502.427,42.5,11.9153,60.5767,3.81747
-4.04324,530.818,42.5,9.95907,52.9973,3.13962
-1.66046,528.125,42.5,10.9041,56.9438,3.39081
-2.55781,581.215,42.5,11.5776,60.8869,3.293
-2.79926,563.467,42.5,11.1158,58.5698,3.26737
0.402677,591.611,42.5,13.2534,68.1228,3.63191
-3.94374,501.862,42.5,9.45384,50.2686,3.14958
-4.06525,542.18,42.5,10.1632,54.093,3.13742
1.21975,579.727,42.5,13.4093,68.5002,3.73422
-0.242057,534.223,42.5,11.668,60.2691,3.554
-2.14979,568.807,42.5,11.517,60.3746,3.33697
1.32738,550.466,42.5,12.7861,65.2637,3.748
-3.42839,512.205,42.5,9.8518,52.1694,3.20187
1.26417,575.066,42.5,13.3246,68.0446,3.7399
1.77092,566.914,42.5,13.3976,68.1584,3.8056
-1.95325,530.145,42.5,10.8188,56.6273,3.35845
-1.92812,500.335,42.5,10.2207,53.4863,3.36121
-0.411495,512.257,42.5,11.1136,57.4804,3.53392
-4.19566,516.988,42.5,9.63981,51.3612,3.12445
-2.60142,592.155,42.5,11.7749,61.9458,3.28835
-1.29476,536.492,42.5,11.2393,58.5274,3.43185
0.619085,571.529,42.5,12.9127,66.2628,3.65861
0.0618446,507.682,42.5,11.2218,57.8303,3.59042
-4.15776,505.866,42.5,9.44695,50.3183,3.12821
1.8882,557.283,42.5,13.2302,67.2478,3.82105
-3.2053,594.8,42.5,11.5438,61.021,3.22488
1.9366,566.486,42.5,13.474,68.4623,3.82745
1.91505,574.598,42.5,13.6555,69.3957,3.8246
-4.95283,526.356,42.5,9.5167,51.0164,3.05057
1.31108,504.874,42.5,11.7196,59.8275,3.74591
0.0984885,536.222,42.5,11.8698,61.1523,3.59485
0.90692,502.891,42.5,11.4907,58.8377,3.69456
-1.46911,537.161,42.5,11.1755,58.2743,3.41219
-3.58145,511.782,42.5,9.78303,51.8685,3.18621
0.681446,573.951,42.5,12.9991,66.6749,3.66635
-3.44368,596.69,42.5,11.4697,60.7444,3.2003
-4.34089,512.063,42.5,9.49185,50.632,3.11008
-1.01694,589.124,42.5,12.4787,64.8422,3.4635
-1.99543,546.08,42.5,11.1252,58.2505,3.35383
-0.955421,548.038,42.5,11.6368,60.4386,3.47056
1.73293,521.931,42.5,12.3163,62.6753,3.80062
-1.29294,553.963,42.5,11.6061,60.4368,3.43205
-1.2484,549.933,42.5,11.5421,60.0827,3.4371
-4.57112,516.724,42.5,9.489,50.711,3.0875
1.08538,596.508,42.5,13.7252,70.185,3.71711
-4.75323,589.704,42.5,10.7492,57.5303,3.0698
0.55591,523.978,42.5,11.809,60.6284,3.65078
-4.46503,545.306,42.5,10.0572,53.7014,3.09788
-2.81359,506.405,42.5,9.98435,52.6142,3.26585
-4.78921,500.918,42.5,9.11741,48.8111,3.06632
1.42363,567.752,42.5,13.2372,67.5175,3.76039
0.470282,584.554,42.5,13.1301,67.4545,3.64022
0.177444,533.413,42.5,11.8443,60.9846,3.60441
-2.31395,520.927,42.5,10.4785,55.0014,3.31918
-3.63346,561.268,42.5,10.7065,56.788,3.18092
-2.51026,570.614,42.5,11.3881,59.868,3.29809
-1.2363,584.296,42.5,12.2692,63.8616,3.43847
-4.41887,587.6,42.5,10.8576,57.9536,3.10241
-0.0217397,591.673,42.5,13.0354,67.2192,3.58035
1.35419,541.107,42.5,12.5818,64.2083,3.75145
-3.6125,522.345,42.5,9.97244,52.8858,3.18305
0.44925,511.344,42.5,11.4762,58.9671,3.63763
-2.18242,557.742,42.5,11.2782,59.1381,3.33343
-0.433767,574.782,42.5,12.4592,64.4507,3.5313
-4.67177,509.854,42.5,9.32457,49.8727,3.07771
-2.06273,546.172,42.5,11.0973,58.1345,3.34646
-2.66056,512.84,42.5,10.1735,53.5464,3.28206
-0.236124,513.694,42.5,11.2222,57.964,3.55471
0.013501,575.632,42.5,12.6996,65.47,3.58459
-0.490937,555.006,42.5,12.0034,62.1201,3.52457
-2.94803,503.492,42.5,9.87343,52.085,3.25171
0.965636,592.295,42.5,13.5646,69.4264,3.70196
-4.90038,511.376,42.5,9.26566,49.6496,3.05561
-3.25546,568.924,42.5,11.0193,58.2718,3.21969
-3.55767,510.056,42.5,9.7594,51.7334,3.18864
0.0124167,531.147,42.5,11.7177,60.4084,3.58446
-3.46269,559.057,42.5,10.7381,56.8782,3.19835
-0.153782,584.86,42.5,12.8185,66.1671,3.56452
-0.620326,558.949,42.5,12.027,62.3041,3.5094
0.425095,522.836,42.5,11.723,60.2462,3.63466
0.991396,590.368,42.5,13.5341,69.2569,3.70521
-2.13356,596.552,42.5,12.0866,63.3526,3.33874
0.254063,528.509,42.5,11.7708,60.5709,3.61373
1.19323,515.039,42.5,11.9007,60.8058,3.73083
0.889102,511.677,42.5,11.6833,59.8319,3.69232
-2.56821,534.204,42.5,10.6367,55.9433,3.29189
-4.92243,541.645,42.5,9.80528,52.5505,3.05349
1.12288,546.465,42.5,12.5922,64.373,3.72187
-2.98622,535.882,42.5,10.4925,55.3673,3.24771
0.385774,529.663,42.5,11.8577,60.957,3.62983
-1.32645,522.752,42.5,10.9376,56.9706,3.42826
-4.65519,527.014,42.5,9.64491,51.5792,3.07932
-4.59004,594.38,42.5,10.9067,58.2961,3.08566
-0.414252,533.152,42.5,11.5657,59.8198,3.5336
-2.45724,549.023,42.5,10.9805,57.7012,3.30377
-0.928146,526.016,42.5,11.1813,58.0605,3.4737
-2.00577,501.451,42.5,10.2118,53.4722,3.35269
-1.17326,557.726,42.5,11.7406,61.0806,3.44564
-2.73054,520.762,42.5,10.3017,54.251,3.27464
-3.29412,507.874,42.5,9.82155,51.9537,3.21569
-0.882058,518.519,42.5,11.0421,57.3172,3.47901
-3.38917,594.636,42.5,11.4554,60.6423,3.2059
-0.935947,569.306,42.5,12.0977,62.8231,3.4728
-0.32593,519.49,42.5,11.3087,58.4509,3.54404
-2.78984,544.749,42.5,10.7506,56.6414,3.26836
-3.36111,589.606,42.5,11.3714,60.1839,3.20879
-2.75603,574.959,42.5,11.3622,59.8478,3.27194
1.2608,577.513,42.5,13.3795,68.3269,3.73947
0.594588,567.516,42.5,12.8097,65.7465,3.65557
-1.92648,564.375,42.5,11.5297,60.3355,3.36139
0.227485,599.608,42.5,13.3404,68.6614,3.6105
-1.20505,540.88,42.5,11.3716,59.1755,3.44202
1.41807,503.177,42.5,11.7291,59.8278,3.75968
-1.88155,507.931,42.5,10.3952,54.3795,3.36633
1.07649,507.387,42.5,11.6706,59.6823,3.71598
-1.36593,532.697,42.5,11.1282,57.9811,3.4238
-4.00606,524.978,42.5,9.86434,52.4776,3.14333
-2.72907,591.909,42.5,11.7098,61.6657,3.27479
-1.17125,538.068,42.5,11.3277,58.9314,3.44587
1.32114,536.847,42.5,12.4667,63.6365,3.7472
-3.21612,574.885,42.5,11.1524,58.9573,3.22376
-0.721253,509.417,42.5,10.9175,56.6007,3.49764
0.986856,583.712,42.5,13.3792,68.4662,3.70463
-3.10002,530.226,42.5,10.3343,54.5819,3.23582
0.117409,552.74,42.5,12.2445,63.074,3.59714
-0.112881,523.934,42.5,11.5017,59.3514,3.56942
-4.489,510.408,42.5,9.40439,50.2254,3.09553
-4.37373,537.154,42.5,9.94367,53.0562,3.10685
-2.32031,504.039,42.5,10.1362,53.2074,3.3185
-4.76603,576.038,42.5,10.4946,56.1736,3.06857
0.923725,542.79,42.5,12.4105,63.5395,3.69667
1.39013,555.779,42.5,12.9411,66.024,3.75607
0.356338,582.819,42.5,13.0327,67.012,3.62623
-4.57378,519.429,42.5,9.53764,50.972,3.08725
-3.14374,560.329,42.5,10.9018,57.5992,3.23127
-4.48785,521.87,42.5,9.61602,51.3552,3.09564
-0.472698,508.753,42.5,11.011,56.9761,3.52671
0.0296545,575.776,42.5,12.7109,65.52,3.58654
-1.66927,516.766,42.5,10.6659,55.7034,3.38983
-3.51219,547.611,42.5,10.4972,55.6245,3.19328
0.995354,501.567,42.5,11.5002,58.8469,3.70571
-3.43134,512.926,42.5,9.86449,52.2379,3.20157
-3.28144,545.016,42.5,10.5452,55.776,3.217
1.00421,578.798,42.5,13.2756,67.927,3.70683
-1.547,549.342,42.5,11.3936,59.4473,3.40347
1.72412,541.771,42.5,12.7801,65.0397,3.79946
1.42065,530.592,42.5,12.3694,63.0925,3.76001
-2.55435,552.992,42.5,11.0169,57.9367,3.29337
-0.834788,509.248,42.5,10.865,56.3774,3.48447
-0.516668,522.549,42.5,11.2899,58.4393,3.52154
0.64616,503.952,42.5,11.398,58.4779,3.66197
0.949216,552.833,42.5,12.6528,64.7673,3.69989
-3.84569,581.748,42.5,11.0023,58.4561,3.15943
0.116789,577.025,42.5,12.7822,65.8439,3.59706
0.404009,551.507,42.5,12.3556,63.5076,3.63207
-4.41585,542.396,42.5,10.0235,53.5005,3.10271
0.225581,587.672,42.5,13.0739,67.2906,3.61026
-1.1082,587.824,42.5,12.4062,64.5108,3.45305
-0.77864,555.949,42.5,11.8877,61.6579,3.49097
1.15919,577.25,42.5,13.3205,68.0774,3.72649
-1.8549,595.254,42.5,12.1953,63.783,3.36927
1.87626,549.858,42.5,13.0479,66.3269,3.81947
0.156221,545.662,42.5,12.1062,62.343,3.60184
-3.13542,574.04,42.5,11.1723,59.0244,3.23214
-0.0045624,556.628,42.5,12.2716,63.2723,3.58242
1.77662,556.873,42.5,13.1632,66.9632,3.80635
-1.61008,531.751,42.5,11.0011,57.4275,3.39642
-4.40103,579.936,42.5,10.7237,57.2309,3.10416
-4.49144,595.183,42.5,10.9653,58.5628,3.09529
-2.84151,563.489,42.5,11.0974,58.4923,3.26291
-3.49458,552.519,42.5,10.5989,56.155,3.19509
1.94131,536.824,42.5,12.7708,64.8871,3.82807
1.12923,522.044,42.5,12.0325,61.5085,3.72268
-2.02112,562.58,42.5,11.4496,59.961,3.35101
1.56551,573.898,42.5,13.4547,68.5539,3.77877
-1.74996,566.244,42.5,11.6496,60.879,3.38087
-3.14757,510.261,42.5,9.92614,52.4459,3.23088
-0.206273,560.03,42.5,12.2489,63.2525,3.55826
0.364103,550.409,42.5,12.3117,63.3011,3.62718
1.95109,581.149,42.5,13.8305,70.2663,3.82937
-3.15408,532.303,42.5,10.3522,54.7,3.2302
-1.18685,535.058,42.5,11.2574,58.5725,3.44409
-2.22238,511.645,42.5,10.3296,54.1806,3.32909
0.957923,553.909,42.5,12.6817,64.9112,3.70098
-3.8099,571.749,42.5,10.8289,57.5182,3.16304
1.45212,589.669,42.5,13.7635,70.1868,3.76407
1.51267,551.952,42.5,12.9135,65.8228,3.77191
-1.39483,571.197,42.5,11.9188,62.1142,3.42055
-1.97446,575.353,42.5,11.7314,61.4144,3.35612
1.29178,569.027,42.5,13.1989,67.3887,3.74343
0.129112,566.178,42.5,12.548,64.6314,3.59855
-0.421432,577.721,42.5,12.529,64.8056,3.53275
-4.30065,531.585,42.5,9.86984,52.6313,3.11405
0.256321,502.583,42.5,11.1944,57.6037,3.61401
-3.50338,533.524,42.5,10.2309,54.2091,3.19419
-0.562777,505.692,42.5,10.9058,56.4712,3.51614
-4.02863,594.199,42.5,11.1548,59.3534,3.14108
-2.85266,595.903,42.5,11.7305,61.8347,3.26174
-4.8045,543.648,42.5,9.88899,52.9484,3.06485
1.17791,512.035,42.5,11.8242,60.4219,3.72888
0.221762,532.621,42.5,11.8474,60.9796,3.6098
-2.10235,573.029,42.5,11.6245,60.9155,3.34214
0.667148,501.26,42.5,11.3464,58.2042,3.66457
-2.41076,513.419,42.5,10.2875,54.04,3.30876
-3.59203,599.696,42.5,11.4587,60.7576,3.18513
0.663543,577.392,42.5,13.0679,67.0367,3.66413
-1.61559,522.945,42.5,10.8165,56.4665,3.3958
-1.28513,581.057,42.5,12.1775,63.4086,3.43294
-1.21012,502.272,42.5,10.5578,54.9427,3.44144
0.545981,515.404,42.5,11.6113,59.6176,3.64956
-1.98669,523.982,42.5,10.6788,55.9089,3.35478
-3.83699,582.661,42.5,11.0234,58.5644,3.16031
-0.471819,571.305,42.5,12.3652,63.9832,3.52682
-4.63839,553.652,42.5,10.1393,54.2159,3.08095
-0.330482,524.984,42.5,11.4262,59.0606,3.5435
-0.854439,532.646,42.5,11.3553,58.9307,3.4822
1.90385,544.341,42.5,12.9308,65.7183,3.82312
-1.24263,537.95,42.5,11.2932,58.7843,3.43775
-4.82992,507.583,42.5,9.22339,49.3948,3.06239
-3.17649,597.211,42.5,11.6041,61.3254,3.22787
-2.79902,544.625,42.5,10.7442,56.6118,3.26739
-1.18082,590.983,42.5,12.437,64.7071,3.44478
-1.52688,584.58,42.5,12.1341,63.3013,3.40572
-4.946,528.943,42.5,9.56614,51.2787,3.05122
-4.05113,558.744,42.5,10.4797,55.7711,3.13883
-1.59576,568.903,42.5,11.7764,61.468,3.39802
-4.47165,595.877,42.5,10.9869,58.6689,3.09723
-2.63325,563.762,42.5,11.196,58.9151,3.28496
1.2406,522.511,42.5,12.0957,61.7802,3.73688
1.89654,562.926,42.5,13.3685,67.9465,3.82215
-2.78337,595.749,42.5,11.7601,61.9571,3.26905
-2.18613,571.62,42.5,11.5572,60.6023,3.33303
-2.13886,589.797,42.5,11.9472,62.6245,3.33816
-2.61476,541.13,42.5,10.7545,56.5836,3.28693
-4.86504,532.251,42.5,9.65781,51.736,3.05901
-4.13109,548.471,42.5,10.2537,54.6036,3.13086
-2.40071,558.569,42.5,11.1967,58.8113,3.30984
1.46994,546.451,42.5,12.7636,65.0792,3.76638
-1.62013,513.986,42.5,10.6293,55.4911,3.3953
-3.07602,593.213,42.5,11.5731,61.1131,3.23832
-1.89848,559.553,42.5,11.4439,59.8737,3.36447
-1.85597,561.741,42.5,11.5082,60.1899,3.36915
-4.49993,575.56,42.5,10.6001,56.6163,3.09446
1.404,554.666,42.5,12.9222,65.9206,3.75786
0.485675,521.118,42.5,11.7123,60.1635,3.64211
-4.6074,531.043,42.5,9.73757,52.0546,3.08397
0.865743,502.997,42.5,11.4746,58.7736,3.68938
0.770288,554.607,42.5,12.6048,64.609,3.67743
-4.96977,555.445,42.5,10.0357,53.806,3.04894
-4.85147,539.806,42.5,9.80032,52.4937,3.06032
0.747594,568.975,42.5,12.9199,66.2352,3.6746
-2.26013,504.818,42.5,10.1764,53.3929,3.325
-1.65311,534.895,42.5,11.0472,57.6875,3.39163
-0.332449,547.363,42.5,11.9124,61.5743,3.54327
-0.910355,506.537,42.5,10.7748,55.9422,3.47575
-4.62381,553.701,42.5,10.1463,54.2465,3.08237
-1.4784,548.172,42.5,11.4004,59.4511,3.41115
-0.968052,529.457,42.5,11.2366,58.3659,3.46911
-4.91818,586.961,42.5,10.6275,56.955,3.05389
0.204825,528.582,42.5,11.7497,60.4848,3.60774
-2.64854,590.133,42.5,11.7125,61.6405,3.28334
0.483512,585.19,42.5,13.1512,67.5561,3.64185
-4.13581,532.923,42.5,9.9611,53.0476,3.13039
0.548966,592.193,42.5,13.3428,68.5063,3.64992
1.10451,556.946,42.5,12.8245,65.5697,3.71954
-0.382007,514.223,42.5,11.1693,57.7552,3.53741
-0.598282,576.998,42.5,12.4262,64.3611,3.51198
1.23047,559.885,42.5,12.9558,66.178,3.73559
-3.25203,586.502,42.5,11.3614,60.0789,3.22004
-3.34854,573.317,42.5,11.0628,58.5451,3.21008
1.96832,546.103,42.5,13.0052,66.0646,3.83165
-2.4562,573.395,42.5,11.4684,60.2646,3.30388
-2.54067,580.539,42.5,11.572,60.8497,3.29484
0.722555,504.692,42.5,11.4489,58.7055,3.67147
-3.17179,573.618,42.5,11.1478,58.9118,3.22836
-2.46723,510.089,42.5,10.1977,53.592,3.30269
-4.35559,514.879,42.5,9.53834,50.886,3.10864
-0.102035,594.021,42.5,13.0458,67.3141,3.57071
-0.518114,561.132,42.5,12.1229,62.7514,3.52137
-1.80886,517.338,42.5,10.6185,55.5161,3.37435
-1.5766,589.11,42.5,12.204,63.6903,3.40016
-2.59192,508.88,42.5,10.1228,53.2506,3.28937
-2.12825,512.975,42.5,10.3955,54.4862,3.33932
-3.54469,528.701,42.5,10.1215,53.6471,3.18996
-1.03725,576.015,42.5,12.1912,63.3582,3.46117
-3.85239,579.788,42.5,10.9622,58.2465,3.15876
-2.63484,558.773,42.5,11.0962,58.3907,3.28479
-2.9573,543.977,42.5,10.6633,56.2561,3.25074
-1.30181,575.863,42.5,12.0607,62.8082,3.43105
-0.672388,570.328,42.5,12.2466,63.4672,3.50333
-3.26015,574.193,42.5,11.1193,58.8025,3.2192
-1.68949,543.717,42.5,11.2131,58.5705,3.38758
0.680465,577.567,42.5,13.0805,67.0929,3.66623
-3.2959,578.727,42.5,11.1909,59.1983,3.21551
0.422822,549.527,42.5,12.3204,63.3173,3.63438
-4.17316,594.947,42.5,11.1036,59.1495,3.12668
-3.50631,557.833,42.5,10.6957,56.6736,3.19388
0.928698,550.051,42.5,12.579,64.3996,3.6973
-0.571813,505.769,42.5,10.9036,56.4635,3.51508
1.02699,572.844,42.5,13.1507,67.2767,3.70971
-2.58936,593.134,42.5,11.8,62.0723,3.28964
-2.58245,550.147,42.5,10.9479,57.5864,3.29038
-3.88561,538.415,42.5,10.1663,54.0318,3.15541
-3.74878,519.056,42.5,9.85518,52.3209,3.16922
0.789756,539.649,42.5,12.2742,62.905,3.67986
-4.96583,551.709,42.5,9.9698,53.451,3.04932
-3.8422,578.864,42.5,10.9493,58.173,3.15978
-2.16793,570.879,42.5,11.5506,60.5592,3.335
-1.38776,509.716,42.5,10.6389,55.441,3.42134
0.632337,536.809,42.5,12.1345,62.2634,3.66025
-1.52247,534.932,42.5,11.1055,57.9333,3.40621
1.63506,551.843,42.5,12.9727,66.0637,3.78782
-1.51395,518.346,42.5,10.7649,56.1525,3.40716
-3.84358,516.514,42.5,9.76939,51.9048,3.15965
-0.501828,554.799,42.5,11.9937,62.0753,3.52329
-0.535976,582.906,42.5,12.5844,65.1493,3.51928
-4.12474,500.348,42.5,9.35642,49.8229,3.13149
-4.17154,583.682,42.5,10.8941,58.0326,3.12684
-0.391373,562.796,42.5,12.2198,63.1919,3.5363
-1.35816,575.572,42.5,12.0276,62.6634,3.42468
0.303251,502.1,42.5,11.2043,57.634,3.61973
-2.62422,558.198,42.5,11.0895,58.3506,3.28593
1.21338,547.076,42.5,12.6509,64.6291,3.7334
-2.76585,527.051,42.5,10.4114,54.8437,3.2709
-3.81361,538.978,42.5,10.2066,54.215,3.16267
0.83674,587.566,42.5,13.3886,68.5923,3.68575
1.66237,563.364,42.5,13.2576,67.5008,3.79139
-0.42558,524.463,42.5,11.3721,58.8237,3.53226
1.42262,568.951,42.5,13.2646,67.658,3.76026
-0.9421,556.314,42.5,11.8188,61.3774,3.47209
-4.29503,526.224,42.5,9.77253,52.11,3.11461
1.58814,574.006,42.5,13.4691,68.6156,3.78171
0.970154,521.519,42.5,11.9459,61.1391,3.70253
1.63345,520.23,42.5,12.2288,62.276,3.78761
1.02234,593.844,42.5,13.6303,69.7327,3.70912
-0.476712,543.341,42.5,11.7577,60.8419,3.52624
0.463375,543.844,42.5,12.2124,62.743,3.63937
-2.9338,548.005,42.5,10.7525,56.7158,3.2532
0.361741,586.477,42.5,13.1173,67.4441,3.62689
-2.65624,511.901,42.5,10.1567,53.4558,3.28252
-3.94573,550.423,42.5,10.3678,55.1291,3.14938
-3.85569,537.672,42.5,10.1646,54.0097,3.15843
-4.80935,565.29,42.5,10.2806,55.0476,3.06438
-0.67592,545.339,42.5,11.7084,60.6794,3.50292
-3.36492,500.648,42.5,9.6542,51.0973,3.20839
-2.85571,514.5,42.5,10.1268,53.3826,3.26141
-2.81789,589.41,42.5,11.6189,61.2297,3.2654
0.71626,583.656,42.5,13.237,67.877,3.67069
0.107682,596.365,42.5,13.2059,68.0311,3.59596
1.18336,542.962,42.5,12.5411,64.0825,3.72957
-0.581241,532.237,42.5,11.4699,59.4005,3.51397
-4.22702,519.847,42.5,9.68081,51.5926,3.12134
-3.3221,567.77,42.5,10.9675,58.0283,3.2128
-0.344792,585.013,42.5,12.7256,65.7838,3.54181
1.77185,548.092,42.5,12.9533,65.8974,3.80572
0.34277,555.986,42.5,12.426,63.8993,3.62456
1.33706,509.611,42.5,11.8416,60.4384,3.74925
1.54156,578.917,42.5,13.5597,69.1013,3.77566
-3.49891,542.708,42.5,10.4088,55.1501,3.19464
1.81332,582.426,42.5,13.7869,70.1166,3.81118
-2.87536,558.597,42.5,10.9861,57.9212,3.25935
-1.58465,524.056,42.5,10.8529,56.6426,3.39926
-1.06086,538.298,42.5,11.3823,59.165,3.45846
0.336019,593.298,42.5,13.2564,68.173,3.62374
-2.32208,576.912,42.5,11.6009,60.8966,3.31831
-4.47913,503.044,42.5,9.27243,49.5167,3.0965
-3.32076,514.165,42.5,9.93253,52.5519,3.21294
-2.73828,594.257,42.5,11.7519,61.8919,3.27382
-2.98468,515.96,42.5,10.103,53.3116,3.24787
0.549743,567.675,42.5,12.7908,65.6717,3.65002
0.574031,551.571,42.5,12.4398,63.8577,3.65302
-3.9124,525.29,42.5,9.90773,52.6688,3.15272
0.339168,543.419,42.5,12.1434,62.4478,3.62412
1.49102,587.761,42.5,13.7397,70.0454,3.76911
1.01755,522.227,42.5,11.9843,61.3137,3.70851
-4.19437,528.119,42.5,9.84788,52.4693,3.12457
-2.40661,502.714,42.5,10.0747,52.9203,3.3092
-0.429012,520.624,42.5,11.2874,58.3867,3.53186
-0.327662,547.476,42.5,11.9171,61.5964,3.54384
-3.93863,569.178,42.5,10.7241,57.0208,3.15009
-0.250989,504.776,42.5,11.0209,56.9308,3.55294
-4.79499,555.436,42.5,10.1073,54.1133,3.06577
-1.00332,529.083,42.5,11.213,58.2591,3.46506
-0.282341,515.442,42.5,11.2399,58.0759,3.54921
-2.59322,536.328,42.5,10.6683,56.1205,3.28923
-2.7359,508.196,42.5,10.051,52.9328,3.27407
-3.29134,521.313,42.5,10.0826,53.3333,3.21598
-4.44255,580.082,42.5,10.7084,57.168,3.10009
-1.39637,561.118,42.5,11.7078,61.0152,3.42037
1.994,560.402,42.5,13.359,67.8492,3.83506
-3.02,504.997,42.5,9.87431,52.1193,3.24417
0.000996476,578.848,42.5,12.7643,65.8096,3.58309
1.75592,536.565,42.5,12.673,64.4792,3.80363
-0.538695,579.412,42.5,12.5076,64.7531,3.51896
-2.15544,565.521,42.5,11.4479,60.0149,3.33636
-2.22615,509.05,42.5,10.2756,53.8993,3.32868
1.7921,505.656,42.5,11.9598,60.834,3.80839
-0.961511,597.7,42.5,12.6882,65.9026,3.46986
0.0574253,580.243,42.5,12.8235,66.0865,3.58989
-2.75012,519.57,42.5,10.2701,54.0927,3.27256
-0.210106,592.391,42.5,12.9547,66.8993,3.5578
-4.88929,529.176,42.5,9.59251,51.3964,3.05667
-2.24929,575.268,42.5,11.6016,60.8654,3.32618
0.498437,587.649,42.5,13.2142,67.8721,3.64369
-2.90255,590.391,42.5,11.5987,61.1642,3.25649
-1.3676,558.822,42.5,11.6732,60.8214,3.42362
-1.11547,596.058,42.5,12.5764,65.3992,3.45222
-0.449834,581.544,42.5,12.5978,65.1755,3.5294
1.98155,502.358,42.5,11.9696,60.7978,3.83341
-4.82788,572.179,42.5,10.398,55.6846,3.06259
-2.04471,569.123,42.5,11.5719,60.6125,3.34843
0.94305,529.742,42.5,12.1214,62.05,3.69911
-2.79103,582.688,42.5,11.4988,60.5839,3.26824
-2.69063,502.484,42.5,9.95608,52.4143,3.27887
-4.23144,502.214,42.5,9.35075,49.8355,3.1209
-0.264457,563.548,42.5,12.2976,63.5322,3.55134
-3.78022,569.534,42.5,10.7999,57.3506,3.16604
-0.789378,502.7,42.5,10.7446,55.7331,3.48973
-2.25165,537.006,42.5,10.8289,56.8128,3.32592
0.392877,574.368,42.5,12.8621,66.1167,3.6307
-0.105003,537.637,42.5,11.8061,60.919,3.57036
-4.19073,531.075,42.5,9.90447,52.7692,3.12493
-2.04898,570.74,42.5,11.6028,60.7764,3.34797
1.29324,580.865,42.5,13.4742,68.7938,3.74362
1.66784,554.91,42.5,13.0614,66.4993,3.7921
-1.93953,560.364,42.5,11.4417,59.8815,3.35996
-1.44073,542.651,42.5,11.3025,58.9234,3.41538
-1.86129,594.912,42.5,12.1852,63.7333,3.36857
1.35671,551.152,42.5,12.8167,65.4054,3.75177
0.725438,572.821,42.5,12.9959,66.6362,3.67183
-1.64531,538.736,42.5,11.13,58.1162,3.39249
-3.51716,527.646,42.5,10.1125,53.5879,3.19278
1.38578,531.478,42.5,12.3732,63.1285,3.75551
-1.19186,534.848,42.5,11.2507,58.5402,3.44352
-2.91006,572.454,42.5,11.2429,59.2916,3.2557
-4.44965,529.009,42.5,9.76272,52.1226,3.09939
-3.31379,517.477,42.5,9.99932,52.9024,3.21366
-1.78648,592.222,42.5,12.1663,63.5975,3.37683
-0.0406594,560.232,42.5,12.3335,63.609,3.57808
-1.4224,524.689,42.5,10.9364,57.0064,3.41744
-1.00692,537.855,42.5,11.3973,59.2181,3.46464
-4.14787,545.141,42.5,10.1845,54.2424,3.12919
-4.56752,572.934,42.5,10.5228,56.234,3.08786
0.28688,500.41,42.5,11.1594,57.4102,3.61773
-2.53309,538.321,42.5,10.7337,56.4383,3.29564
-0.571307,521.731,42.5,11.2479,58.2464,3.51514
-4.73576,556.367,42.5,10.1487,54.3089,3.0715
-4.7387,511.026,42.5,9.32055,49.8783,3.07121
-3.95789,534.329,42.5,10.0597,53.496,3.14816
1.22417,566.127,42.5,13.097,66.9025,3.73478
1.17171,576.947,42.5,13.32,68.0685,3.72809
1.0492,537.087,42.5,12.3405,63.1215,3.71252
-4.34419,577.313,42.5,10.6999,57.0777,3.10976
-3.65728,561.901,42.5,10.7082,56.8082,3.17849
-1.28738,508.148,42.5,10.6486,55.4482,3.43268
-1.02004,559.184,42.5,11.8431,61.5407,3.46314
-0.996294,528.824,42.5,11.2106,58.2436,3.46586
0.357442,541.687,42.5,12.1134,62.2848,3.62636
1.00075,521.547,42.5,11.9608,61.2014,3.70639
0.0164356,528.332,42.5,11.6574,60.096,3.58494
0.195463,520.85,42.5,11.5736,59.5823,3.6066
1.99677,589.637,42.5,14.0574,71.3949,3.83543
-3.53506,538.184,42.5,10.307,54.6264,3.19095
-2.5619,582.162,42.5,11.5945,60.978,3.29257
-3.12671,543.793,42.5,10.5873,55.9301,3.23305
-4.16882,586.338,42.5,10.9448,58.3018,3.12711
-4.50385,599.528,42.5,11.0398,58.9665,3.09408
-4.8552,574.174,42.5,10.4227,55.829,3.05996
1.59259,552.348,42.5,12.9631,66.0358,3.78229
-4.97111,518.787,42.5,9.37285,50.2528,3.04881
-1.22614,549.952,42.5,11.5527,60.1274,3.43962
-1.31538,509.386,42.5,10.6627,55.5336,3.42951
-2.17351,527.158,42.5,10.6636,55.9112,3.3344
-0.341914,592.913,42.5,12.8989,66.6782,3.54215
-0.636641,596.926,42.5,12.8359,66.5027,3.5075
-4.58416,569.44,42.5,10.4515,55.8608,3.08623
0.620262,591.117,42.5,13.3558,68.5363,3.65875
-2.53091,593.992,42.5,11.8448,62.2793,3.29588
-0.626612,586.864,42.5,12.6245,65.4026,3.50867
-3.69917,529.224,42.5,10.0684,53.4318,3.17424
1.65373,552.682,42.5,13.0018,66.2029,3.79026
-0.16189,560.796,42.5,12.2871,63.4284,3.56356
1.68666,555.967,42.5,13.0959,66.6655,3.79456
-0.905756,508.455,42.5,10.8176,56.1623,3.47628
-0.827101,520.651,42.5,11.1116,57.6539,3.48536
-1.11912,543.618,42.5,11.4682,59.6386,3.45181
-2.19137,522.817,42.5,10.5682,55.419,3.33246
-2.62388,563.647,42.5,11.1979,58.9208,3.28596
-3.65524,559.782,42.5,10.6687,56.5976,3.1787
-3.36267,539.167,42.5,10.3979,55.0326,3.20863
-1.56727,522.385,42.5,10.8258,56.4934,3.4012
0.380924,598.505,42.5,13.3964,68.8692,3.62924
1.80923,541.995,42.5,12.8278,65.2409,3.81064
-4.64332,576.318,42.5,10.5523,56.4264,3.08047
1.22766,502.148,42.5,11.6185,59.3483,3.73523
-0.443099,513.139,42.5,11.1189,57.5215,3.5302
-2.47134,537.577,42.5,10.7455,56.4725,3.30225
-2.75251,520.688,42.5,10.2912,54.2048,3.27231
-4.70135,520.13,42.5,9.50105,50.8288,3.07483
-3.01275,519.986,42.5,10.1704,53.6789,3.24493
-4.70983,581.357,42.5,10.6158,56.7964,3.07401
-0.947144,507.351,42.5,10.7764,55.9664,3.47151
-2.49514,569.806,42.5,11.3788,59.8123,3.2997
-3.64847,552.892,42.5,10.5403,55.9133,3.17939
-4.3289,564.198,42.5,10.4633,55.8088,3.11127
0.0947012,564.972,42.5,12.5043,64.4234,3.59439
1.41698,566.028,42.5,13.1936,67.2984,3.75954
-2.86335,520.55,42.5,10.2427,53.997,3.26061
-1.21946,572.964,42.5,12.0393,62.6568,3.44038
-1.24149,515.118,42.5,10.8143,56.2913,3.43788
-2.86814,509.956,42.5,10.0323,52.8899,3.26011
-4.76318,532.386,42.5,9.70045,51.9216,3.06884
0.0427553,550.304,42.5,12.1548,62.6474,3.58812
1.43596,563.799,42.5,13.1513,67.0735,3.76199
-4.92083,587.803,42.5,10.6416,57.0317,3.05364
0.502671,592.218,42.5,13.3191,68.4089,3.64421
0.249484,579.453,42.5,12.9031,66.3998,3.61317
-0.40485,557.575,42.5,12.1,62.5788,3.53471
-0.694192,568.433,42.5,12.1954,63.2123,3.50079
-3.05228,580.711,42.5,11.34,59.8711,3.2408
-1.19403,563.865,42.5,11.8601,61.7119,3.44327
0.496137,536.153,42.5,12.0551,61.9199,3.6434
-1.25908,569.94,42.5,11.9569,62.2472,3.43589
-4.24958,525.311,42.5,9.7736,52.0966,3.1191
1.4396,595.422,42.5,13.891,70.8436,3.76246
-4.46551,503.636,42.5,9.28849,49.597,3.09783
-1.43699,587.146,42.5,12.2311,63.7625,3.4158
0.440931,523.391,42.5,11.7427,60.3405,3.63661
0.481753,587.97,42.5,13.2128,67.8733,3.64163
1.01364,505.126,42.5,11.5901,59.2986,3.70802
-2.56683,590.194,42.5,11.7522,61.8095,3.29204
-3.29285,526.922,42.5,10.1904,53.9045,3.21582
0.641347,552.772,42.5,12.4998,64.1332,3.66137
-3.65905,581.808,42.5,11.0868,58.8173,3.17832
-2.38472,516.335,42.5,10.3568,54.3925,3.31156
-4.78842,548.827,42.5,9.98973,53.4809,3.0664
-0.677452,577.337,42.5,12.3946,64.2367,3.50274
1.65728,562.876,42.5,13.2435,67.4315,3.79072
-1.38568,599.239,42.5,12.5085,65.1827,3.42158
-1.27636,509.765,42.5,10.6871,55.6443,3.43393
1.0601,515.907,42.5,11.8589,60.6531,3.7139
-1.29641,572.515,42.5,11.9931,62.4538,3.43166
0.211801,508.828,42.5,11.3137,58.2372,3.60859
-0.185157,542.95,42.5,11.8852,61.3645,3.56078
0.617125,544.055,42.5,12.291,63.0735,3.65836
-0.143503,538.863,42.5,11.8151,60.9832,3.56575
-4.72304,597.792,42.5,10.91,58.3768,3.07273
-0.842067,578.649,42.5,12.3421,64.0457,3.48363
-1.9312,547.097,42.5,11.1746,58.4794,3.36087
-0.979516,507.976,42.5,10.7758,55.9774,3.46779
1.99,582.78,42.5,13.8903,70.5497,3.83453
-2.28651,578.197,42.5,11.6433,61.1021,3.32215
-4.04622,581.961,42.5,10.9173,58.0978,3.13932
-2.21621,599.422,42.5,12.1047,63.4884,3.32976
-2.69824,535.718,42.5,10.6113,55.8672,3.27806
-0.988083,543.047,42.5,11.5159,59.8258,3.46681
0.976257,589.319,42.5,13.5021,69.1008,3.7033
-1.09255,503.018,42.5,10.6229,55.2314,3.45484
-2.21296,574.967,42.5,11.6124,60.9046,3.33011
-4.8205,504.204,42.5,9.16553,49.0812,3.0633
-3.59806,599.711,42.5,11.4562,60.7473,3.18452
-3.53299,518.015,42.5,9.92158,52.5828,3.19116
-2.2919,556.75,42.5,11.209,58.8254,3.32157
1.55054,513.142,42.5,12.0233,61.2674,3.77682
1.50642,577.416,42.5,13.506,68.846,3.7711
0.718891,509.197,42.5,11.5495,59.2226,3.67102
1.84883,592.005,42.5,14.033,71.3494,3.81585
-3.27575,524.549,42.5,10.1515,53.6914,3.21759
-3.33439,529.286,42.5,10.219,54.0735,3.21154
-4.92561,513.171,42.5,9.28862,49.7828,3.05318
-2.41744,545.771,42.5,10.9329,57.4329,3.30804
-2.7772,522.794,42.5,10.3226,54.3808,3.2697
-2.52765,560.874,42.5,11.1859,58.8131,3.29623
-3.44746,553.409,42.5,10.6362,56.3315,3.19991
1.30276,532.459,42.5,12.3559,63.0798,3.74484
-2.96498,544.604,42.5,10.6723,56.307,3.24993
-2.87119,579.804,42.5,11.4051,60.1283,3.25978
-0.426822,586.398,42.5,12.7145,65.7678,3.53212
-2.29619,501.488,42.5,10.0947,52.9792,3.3211
-3.68554,504.229,42.5,9.59818,50.9308,3.17563
0.166607,537.709,42.5,11.9346,61.4546,3.6031
-3.05656,549.712,42.5,10.7328,56.6672,3.24036
1.4422,503.795,42.5,11.7545,59.9468,3.76279
-2.4813,547.969,42.5,10.9488,57.5457,3.30119
-0.708404,516.535,42.5,11.0757,57.415,3.49913
-1.28167,505.392,42.5,10.5932,55.1576,3.43333
-2.63978,577.674,42.5,11.4693,60.3563,3.28427
0.139552,535.916,42.5,11.8822,61.1971,3.59982
0.0892269,516.659,42.5,11.4326,58.904,3.59373
0.772577,541.209,42.5,12.3014,63.0527,3.67772
0.715724,558.411,42.5,12.6642,64.94,3.67062
-4.86162,556.389,42.5,10.0972,54.0883,3.05934
-1.70411,554.114,42.5,11.4209,59.6626,3.38596
1.11172,549.565,42.5,12.6581,64.7154,3.72045
1.3007,552.807,42.5,12.8271,65.4862,3.74458
-1.02312,516.158,42.5,10.9305,56.8,3.46279
-4.94844,583.616,42.5,10.5539,56.5744,3.05099
-1.04357,599.164,42.5,12.678,65.8912,3.46044
-4.00293,537.432,42.5,10.0996,53.728,3.14365
1.45712,553.144,42.5,12.9135,65.8497,3.76472
1.55456,516.483,42.5,12.1034,61.6742,3.77735
-0.865986,580.601,42.5,12.372,64.2127,3.48087
-3.74548,565.919,42.5,10.7464,57.0509,3.16955
-1.86655,547.829,42.5,11.2184,58.6793,3.36799
-1.06428,571.081,42.5,12.0739,62.7614,3.45807
-0.746133,564.076,42.5,12.077,62.624,3.49475
-2.80828,555.505,42.5,10.9548,57.7254,3.26642
0.437566,508.11,42.5,11.3984,58.5725,3.63619
-1.88951,500.99,42.5,10.2499,53.6227,3.36546
-0.456889,518.189,42.5,11.2222,58.0622,3.52857
1.19888,598.779,42.5,13.8387,70.7048,3.73155
-0.534194,597.127,42.5,12.8923,66.7426,3.51949
-1.5808,575.408,42.5,11.9182,62.2007,3.39969
-2.98769,536.934,42.5,10.5124,55.4734,3.24756
-2.78483,522.454,42.5,10.3127,54.3321,3.26889
-1.69135,534.97,42.5,11.0319,57.6249,3.38737
0.238522,524.619,42.5,11.6771,60.0954,3.61184
-4.60229,577.429,42.5,10.5903,56.611,3.08447
-4.40617,542.814,42.5,10.0352,53.5586,3.10366
-2.26772,524.308,42.5,10.566,55.4407,3.32418
-1.50865,535.934,42.5,11.1325,58.0676,3.40776
-1.51745,523.36,42.5,10.8675,56.6893,3.40677
-1.07368,594.217,42.5,12.5583,65.2843,3.457
-2.99889,531.642,42.5,10.4041,54.9067,3.24638
-4.93484,588.381,42.5,10.6459,57.0617,3.05229
-4.83286,563.697,42.5,10.2418,54.8502,3.06211
-4.91965,521.53,42.5,9.44221,50.6035,3.05375
0.861302,559.242,42.5,12.7555,65.3365,3.68883
-0.545905,517.484,42.5,11.1676,57.819,3.51811
-1.9173,521.652,42.5,10.6608,55.7844,3.3624
1.75494,535.739,42.5,12.653,64.378,3.80351
0.466558,503.768,42.5,11.3138,58.1253,3.63976
-4.76725,562.554,42.5,10.2484,54.8565,3.06845
1.88181,550.658,42.5,13.0697,66.435,3.8202
-2.84438,552.964,42.5,10.8888,57.3945,3.26261
-2.24062,558.274,42.5,11.2628,59.0838,3.32711
-4.18541,528.929,42.5,9.86656,52.565,3.12546
-0.578486,564.534,42.5,12.1673,63.0106,3.5143
-4.31522,596.342,42.5,11.0656,59.0147,3.11262
-2.34602,540.136,42.5,10.851,56.9707,3.31573
-3.99276,504.048,42.5,9.47618,50.4072,3.14466
-3.49021,505.379,42.5,9.69629,51.3712,3.19553
-2.54457,580.755,42.5,11.5745,60.8646,3.29442
0.151586,574.919,42.5,12.753,65.6761,3.60128
-1.23403,508.468,42.5,10.6779,55.5779,3.43873
0.486649,544.446,42.5,12.2371,62.8588,3.64223
-2.93578,529.369,42.5,10.386,54.7835,3.253
-0.734694,581.569,42.5,12.4572,64.5896,3.49608
-1.63283,549.43,42.5,11.3565,59.2936,3.39388
0.200134,591.136,42.5,13.1378,67.6327,3.60717
0.565537,511.857,42.5,11.5402,59.2439,3.65197
-4.61928,579.836,42.5,10.6271,56.8154,3.08281
-1.89424,588.227,42.5,12.0324,62.9504,3.36494
-2.15414,529.209,42.5,10.7134,56.1637,3.3365
-1.72824,549.675,42.5,11.3185,59.1388,3.38328
-0.199945,562.095,42.5,12.2971,63.4985,3.55902
-0.810441,541.345,42.5,11.5609,59.9773,3.48729
-3.07685,512.045,42.5,9.98926,52.7498,3.23824
1.39441,533.918,42.5,12.4342,63.4355,3.75663
-0.798455,582.395,42.5,12.4435,64.5501,3.48868
1.2018,513.811,42.5,11.8763,60.6772,3.73192
-1.14647,568.621,42.5,11.9827,62.3272,3.44869
-3.66103,506.134,42.5,9.644,51.1639,3.17811
0.432794,572.622,42.5,12.8432,65.9992,3.6356
1.34161,507.103,42.5,11.7854,60.1495,3.74983
-0.86109,537.419,42.5,11.4541,59.4462,3.48143
0.731785,581.98,42.5,13.207,67.7153,3.67262
-1.39662,589.813,42.5,12.3064,64.1349,3.42034
0.712682,540.119,42.5,12.2479,62.8067,3.67024
1.65082,546.768,42.5,12.8613,65.4886,3.78988
-4.50925,502.903,42.5,9.25848,49.4543,3.09355
-4.23489,594.93,42.5,11.0755,59.0291,3.12056
-4.53437,578.154,42.5,10.633,56.8077,3.09109
1.44978,556.802,42.5,12.9951,66.2699,3.76377
-1.39172,545.383,42.5,11.3816,59.313,3.4209
-0.913793,578.92,42.5,12.3128,63.9292,3.47535
0.315663,536.344,42.5,11.9743,61.589,3.62125
-3.3838,598.722,42.5,11.5366,61.0696,3.20645
-1.34726,570.688,42.5,11.9307,62.1533,3.42591
1.51791,544.879,42.5,12.7507,64.99,3.77259
-2.3859,577.858,42.5,11.5902,60.8712,3.31143
-4.21344,525.378,42.5,9.78919,52.1646,3.12268
1.73537,595.839,42.5,14.0617,71.5559,3.80094
-2.75454,543.491,42.5,10.741,56.575,3.27209
-2.67586,534.916,42.5,10.6049,55.8238,3.28043
-2.5206,542.124,42.5,10.815,56.8599,3.29698
0.777606,526.307,42.5,11.965,61.3263,3.67834
-0.552673,590.095,42.5,12.7312,65.9178,3.51732
-4.61177,560.702,42.5,10.2796,54.954,3.08354
-2.06322,523.854,42.5,10.6436,55.7581,3.34641
-0.151505,565.504,42.5,12.3953,63.9819,3.5648
-4.3179,530.138,42.5,9.83608,52.4585,3.11235
1.0348,579.318,42.5,13.3034,68.0538,3.7107
-2.92395,522.939,42.5,10.2647,54.1388,3.25424
-1.41273,508.074,42.5,10.5941,55.2184,3.41853
0.295396,532.503,42.5,11.8791,61.1086,3.61877
0.662082,593.66,42.5,13.4353,68.9222,3.66394
-3.51936,547.922,42.5,10.5002,55.6431,3.19255
-3.88437,527.995,42.5,9.97006,52.9883,3.15554
0.830728,543.222,42.5,12.3753,63.4036,3.68499
-2.94036,514.303,42.5,10.0885,53.2165,3.25252
-2.14182,557.203,42.5,11.2856,59.1581,3.33784
-1.83471,550.54,42.5,11.2883,59.0299,3.3715
-4.89037,583.387,42.5,10.5747,56.6596,3.05657
-1.72331,508.76,42.5,10.4781,54.7455,3.38382
-1.5925,585.177,42.5,12.1148,63.2329,3.39838
-0.492044,561.805,42.5,12.1499,62.8788,3.52444
-0.586395,534.071,42.5,11.5071,59.5955,3.51337
-0.454962,534.611,42.5,11.5787,59.9059,3.5288
-0.88671,588.958,42.5,12.5398,65.0939,3.47847
-2.36577,562.055,42.5,11.2824,59.2449,3.3136
1.82434,579.716,42.5,13.7286,69.8146,3.81263
-4.14931,523.892,42.5,9.78693,52.1257,3.12905
0.442228,529.495,42.5,11.8803,61.0467,3.63676
-4.80199,587.897,42.5,10.695,57.2628,3.06509
1.69662,539.827,42.5,12.7207,64.7504,3.79586
1.00968,585.443,42.5,13.4308,68.7187,3.70752
-2.30933,508.96,42.5,10.2397,53.7458,3.31968
-4.96317,513.551,42.5,9.28126,49.7585,3.04957
-0.824915,527.627,42.5,11.2615,58.4305,3.48561
-4.78552,525.116,42.5,9.55928,51.1752,3.06668
-2.66661,579.912,42.5,11.5013,60.5377,3.28142
-3.89955,504.623,42.5,9.52288,50.6178,3.15401
-4.29918,501.786,42.5,9.31713,49.6833,3.1142
-0.803604,520.808,42.5,11.1253,57.7146,3.48808
1.88652,579.002,42.5,13.7449,69.8649,3.82083
-4.13985,545.685,42.5,10.198,54.3108,3.12999
-4.78718,578.398,42.5,10.5285,56.3648,3.06652
-1.74725,587.245,42.5,12.0829,63.1424,3.38117
-1.91684,568.722,42.5,11.6229,60.819,3.36245
1.44711,597.828,42.5,13.9512,71.1467,3.76343
-1.71268,561.662,42.5,11.5725,60.4586,3.385
-4.1768,571.475,42.5,10.6639,56.8092,3.12632
-0.540468,525.234,42.5,11.3373,58.6951,3.51875
-2.87231,533.826,42.5,10.5002,55.3582,3.25967
-0.0920435,577.233,42.5,12.6821,65.4324,3.57191
-0.89887,564.478,42.5,12.0128,62.3641,3.47707
-2.6516,563.504,42.5,11.1826,58.8533,3.28301
1.064,522.275,42.5,12.0071,61.4093,3.71439
0.626241,505.095,42.5,11.4149,58.5737,3.65949
-3.53094,526.572,42.5,10.0863,53.4549,3.19137
-0.889397,587.263,42.5,12.5024,64.9011,3.47816
-1.23949,556.547,42.5,11.685,60.8226,3.43811
-0.348265,587.458,42.5,12.777,66.0514,3.5414
-2.1841,528.684,42.5,10.6899,56.054,3.33324
-4.66361,570.637,42.5,10.4397,55.8332,3.0785
1.34442,519.835,42.5,12.0826,61.6651,3.75019
-4.99246,580.858,42.5,10.4851,56.2261,3.04677
-2.55216,574.235,42.5,11.4411,60.1665,3.29361
1.87332,563.531,42.5,13.3708,67.97,3.81908
-2.27952,563.438,42.5,11.3492,59.5557,3.3229
-1.74438,530.349,42.5,10.9135,57.0301,3.38149
-4.26078,553.059,42.5,10.2852,54.8284,3.11799
-4.89698,559.461,42.5,10.1383,54.3242,3.05593
-1.12084,520.737,42.5,10.9848,57.1252,3.45161
-0.637834,514.948,42.5,11.0725,57.3675,3.50736
-1.0001,597.571,42.5,12.6661,65.8073,3.46543
-1.46363,547.173,42.5,11.3863,59.3709,3.41281
-4.71895,557.506,42.5,10.1765,54.45,3.07313
-4.47309,555.622,42.5,10.2441,54.7029,3.09709
-3.90066,551.463,42.5,10.4063,55.3141,3.1539
-0.435177,532.104,42.5,11.5334,59.6625,3.53113
-1.05607,595.525,42.5,12.5948,65.4649,3.45901
1.95707,554.458,42.5,13.1984,67.0518,3.83016
1.13117,533.929,42.5,12.3073,62.9128,3.72292
-3.0595,580.624,42.5,11.335,59.8481,3.24005
0.0913959,580.398,42.5,12.8441,66.1755,3.59399
-4.0078,565.882,42.5,10.6322,56.5632,3.14316
-0.569341,588.58,42.5,12.6901,65.7136,3.51537
-3.8361,515.212,42.5,9.74771,51.7865,3.1604
-0.520556,556.213,42.5,12.0154,62.1964,3.52109
0.723641,569.564,42.5,12.9211,66.2535,3.67161
0.908966,584.687,42.5,13.3608,68.4121,3.69482
1.69404,556.488,42.5,13.1119,66.7434,3.79553
-1.14974,500.835,42.5,10.5529,54.8913,3.44831
-2.71655,523.021,42.5,10.3522,54.5109,3.27612
1.99826,596.575,42.5,14.2237,72.2383,3.83563
-4.6478,560.445,42.5,10.2598,54.8643,3.08003
-2.05932,570.994,42.5,11.6032,60.7832,3.34684
-4.00104,549.975,42.5,10.3361,54.9853,3.14383
-1.08935,547.951,42.5,11.5733,60.1712,3.45521
-0.757988,535.235,42.5,11.4542,59.3997,3.49337
0.602937,587.853,42.5,13.2731,68.1205,3.6566
-4.17872,583.492,42.5,10.8873,58.0001,3.12613
-3.33901,531.093,42.5,10.252,54.25,3.21106
-2.71261,592.746,42.5,11.7341,61.7857,3.27654
-1.73809,580.029,42.5,11.9388,62.3849,3.38219
-3.81083,500.795,42.5,9.48463,50.3787,3.16295
-0.712229,507.66,42.5,10.8838,56.4216,3.49869
-3.51538,557.413,42.5,10.6838,56.6142,3.19296
-0.7324,505.078,42.5,10.8198,56.0986,3.49634
-0.145694,570.081,42.5,12.4985,64.5118,3.56549
-0.277332,526.62,42.5,11.4859,59.3448,3.54981
-2.60357,513.45,42.5,10.209,53.7087,3.28812
-2.04358,568.292,42.5,11.5555,60.5261,3.34856
-3.71705,537.938,42.5,10.2268,54.2801,3.17243
-1.95589,532.127,42.5,10.8581,56.8342,3.35816
-4.80398,518.141,42.5,9.42521,50.465,3.0649
1.74295,506.747,42.5,11.9627,60.8711,3.80193
-4.57233,594.153,42.5,10.9104,58.3075,3.08739
-1.53469,505.82,42.5,10.4961,54.7591,3.40484
1.11819,581.4,42.5,13.3948,68.4783,3.72127
-1.20626,594.274,42.5,12.4936,65.0146,3.44188
0.088186,532.164,42.5,11.7752,60.6697,3.5936
-4.05656,574.607,42.5,10.7748,57.3444,3.13829
0.541462,522.22,42.5,11.7627,60.3973,3.649
0.0101922,540.035,42.5,11.9127,61.4149,3.58419
0.25849,536.677,42.5,11.9548,61.5156,3.61427
-1.47681,555.746,42.5,11.5586,60.2756,3.41133
-4.0786,558.138,42.5,10.4566,55.6609,3.13609
1.53583,570.05,42.5,13.349,68.0306,3.77491
0.567844,592.726,42.5,13.3647,68.6089,3.65226
-1.97553,599.767,42.5,12.2287,64.0181,3.35601
0.626855,588.342,42.5,13.2966,68.2288,3.65957
-3.68475,520.899,42.5,9.91582,52.6159,3.17571
0.826623,587.101,42.5,13.3728,68.5161,3.68448
-3.52968,578.829,42.5,11.0878,58.7622,3.1915
0.69651,563.961,42.5,12.7804,65.5456,3.66823
-3.89575,583.739,42.5,11.0176,58.561,3.15439
-4.51043,565.642,42.5,10.413,55.6217,3.09343
-2.05035,598.059,42.5,12.1575,63.6827,3.34782
1.31801,519.18,42.5,12.055,61.5363,3.7468
0.793388,508.031,42.5,11.5567,59.2262,3.68032
-4.40767,574.336,42.5,10.6173,56.6661,3.10351
-4.69288,590.244,42.5,10.7855,57.6966,3.07566
-1.54253,560.939,42.5,11.6362,60.711,3.40396
-1.18346,562.705,42.5,11.8406,61.6058,3.44448
-4.42545,548.626,42.5,10.1347,54.0981,3.10176
1.36631,540.419,42.5,12.5718,64.1511,3.75301
-1.91965,506.094,42.5,10.3419,54.1167,3.36214
1.92725,564.563,42.5,13.4234,68.2098,3.82621
-1.42566,527.377,42.5,10.991,57.2925,3.41708
-2.01573,537.549,42.5,10.9426,57.3031,3.3516
-1.82316,526.673,42.5,10.8039,56.4919,3.37277
-1.77273,584.363,42.5,12.0114,62.7812,3.37835
-0.225694,583.864,42.5,12.7604,65.9037,3.55595
-2.82503,558.061,42.5,10.9978,57.9597,3.26465
0.17697,598.095,42.5,13.2803,68.3786,3.60436
1.59348,590.059,42.5,13.8486,70.5463,3.78241
1.30746,564.43,42.5,13.1003,66.8773,3.74545
-2.09767,588.486,42.5,11.9403,62.5681,3.34265
0.42152,512.582,42.5,11.4915,59.058,3.63422
-4.89239,518.429,42.5,9.39652,50.3475,3.05637
-4.10386,528.093,42.5,9.88361,52.6214,3.13357
1.30866,599.735,42.5,13.9203,71.0631,3.7456
-2.46586,503.358,42.5,10.0637,52.8871,3.30284
-2.53904,556.194,42.5,11.0875,58.301,3.29501
-3.2744,567.44,42.5,10.9822,58.0842,3.21773
-2.57184,570.845,42.5,11.3646,59.7735,3.29151
-3.55131,508.168,42.5,9.72578,51.5526,3.18929
-3.99978,577.823,42.5,10.8601,57.7719,3.14396
-3.30303,585.857,42.5,11.3256,59.9139,3.21477
1.98633,573.017,42.5,13.6557,69.3598,3.83404
-2.01807,598.689,42.5,12.186,63.8158,3.35135
0.599402,556.788,42.5,12.5699,64.5135,3.65617
1.64173,509.632,42.5,11.9835,61.0233,3.78869
-0.518728,544.502,42.5,11.7633,60.8905,3.5213
-1.63153,589.088,42.5,12.1769,63.576,3.39403
-3.44185,572.233,42.5,11.0004,58.2581,3.20049
-2.94225,554.96,42.5,10.8852,57.42,3.25232
-4.7065,557.141,42.5,10.175,54.4365,3.07433
0.0866261,566.195,42.5,12.5274,64.5463,3.59341
-4.25291,597.169,42.5,11.109,59.2165,3.11877
-0.219501,578.301,42.5,12.6419,65.2886,3.55668
-0.0764555,588.727,42.5,12.9426,66.7684,3.57378
-4.3621,577.492,42.5,10.6954,57.0621,3.10799
1.92559,507.273,42.5,12.0604,61.285,3.82599
0.109902,501.433,42.5,11.1047,57.2057,3.59623
-4.51304,546.857,42.5,10.0661,53.7699,3.09318
-3.74361,551.318,42.5,10.4699,55.5823,3.16974
-4.01018,572.256,42.5,10.7509,57.1959,3.14292
-0.692061,511.337,42.5,10.9713,56.8668,3.50104
0.604221,535.27,42.5,12.0864,62.0297,3.65676
-3.90403,555.784,42.5,10.4864,55.7415,3.15356
-0.917918,531.888,42.5,11.3107,58.7278,3.47488
-4.74567,527.247,42.5,9.61366,51.4498,3.07054
-0.902814,539.352,42.5,11.4763,59.5807,3.47662
0.190336,536.501,42.5,11.9189,61.3627,3.60598
-3.5364,551.543,42.5,10.5623,55.9799,3.19081
-2.98052,576.623,42.5,11.2927,59.5876,3.24831
-4.12635,590.87,42.5,11.0485,58.8337,3.13133
-1.4503,519.534,42.5,10.8169,56.3959,3.41431
1.52036,511.294,42.5,11.9659,60.9888,3.77291
0.980905,579.642,42.5,13.2828,67.9761,3.70388
0.0106286,523.827,42.5,11.5554,59.5725,3.58424
-3.16377,515.814,42.5,10.0276,52.9889,3.22919
-2.51865,511.452,42.5,10.2039,53.6462,3.29719
-4.78307,503.815,42.5,9.17243,49.1033,3.06692
-3.06117,597.44,42.5,11.6625,61.5782,3.23987
-4.04419,541.9,42.5,10.1666,54.1021,3.13952
0.81958,552.336,42.5,12.5774,64.4447,3.6836
-2.05347,504.515,42.5,10.2546,53.7165,3.34748
-2.60728,593.533,42.5,11.7995,62.0782,3.28773
-1.55056,534.791,42.5,11.0902,57.866,3.40307
-0.07222,557.092,42.5,12.2492,63.1892,3.57429
1.9726,526.973,42.5,12.5517,63.7589,3.83222
0.978801,531.27,42.5,12.1733,62.2992,3.70362
-2.5261,531.236,42.5,10.5955,55.708,3.29639
-0.750493,595.413,42.5,12.7458,66.0939,3.49424
0.735498,564.251,42.5,12.8065,65.6601,3.67309
-4.74423,563.393,42.5,10.2733,54.9795,3.07068
-3.72811,558.989,42.5,10.6223,56.384,3.17131
1.59763,548.151,42.5,12.8671,65.5445,3.78295
1.19143,535.064,42.5,12.3626,63.1664,3.7306
-0.0640441,555.132,42.5,12.21,62.9832,3.57527
-2.02461,580.231,42.5,11.8072,61.8354,3.35063
1.93476,583.46,42.5,13.8767,70.5096,3.8272
1.10328,550.67,42.5,12.6794,64.8283,3.71938
-4.70816,555.46,42.5,10.1436,54.2693,3.07417
-2.61805,520.09,42.5,10.335,54.3778,3.28658
-2.77245,577.783,42.5,11.4105,60.1098,3.2702
-2.03271,549.624,42.5,11.1808,58.5584,3.34974
-1.73985,538.61,42.5,11.0855,57.9268,3.38199
-3.37276,510.752,42.5,9.84594,52.1153,3.20759
1.61997,521.986,42.5,12.2636,62.4597,3.78586
-4.77706,580.14,42.5,10.5646,56.5532,3.0675
-2.16609,510.175,42.5,10.3231,54.1229,3.3352
0.840999,587.867,42.5,13.3977,68.6367,3.68628
-4.97808,589.967,42.5,10.6558,57.1347,3.04814
1.73546,534.186,42.5,12.6068,64.152,3.80095
-2.13674,502.418,42.5,10.1781,53.3503,3.33839
-2.62271,512.613,42.5,10.1845,53.5881,3.28609
-4.98093,555.205,42.5,10.0268,53.7631,3.04787
-3.80354,557.478,42.5,10.5613,56.0941,3.16368
-4.57673,506.498,42.5,9.2991,49.6983,3.08696
1.12601,562.73,42.5,12.9686,66.2956,3.72227
-2.44601,514.881,42.5,10.3023,54.1324,3.30497
0.242599,561.731,42.5,12.5051,64.355,3.61234
-3.62926,509.1,42.5,9.71298,51.5168,3.18134
-0.30351,515.527,42.5,11.2323,58.0463,3.5467
1.5768,546.537,42.5,12.8188,65.3087,3.78024
-1.68405,575.223,42.5,11.8654,61.9752,3.38818
-4.06881,519.631,42.5,9.73907,51.8372,3.13706
-1.44326,591.549,42.5,12.3197,64.2278,3.4151
-2.51711,530.543,42.5,10.5854,55.6514,3.29735
-2.52476,535.975,42.5,10.6906,56.2075,3.29654
-3.58297,578.379,42.5,11.0554,58.6152,3.18606
-1.64244,553.735,42.5,11.4411,59.7397,3.39281
-2.15221,598.669,42.5,12.1205,63.5393,3.33671
-2.95584,510.799,42.5,10.0136,52.8276,3.25089
-1.07152,588.172,42.5,12.4316,64.6246,3.45724
0.833365,504.607,42.5,11.4968,58.9014,3.68532
-0.668076,571.882,42.5,12.282,63.6488,3.50383
1.29147,500.146,42.5,11.601,59.2307,3.74339
-1.5386,507.563,42.5,10.5306,54.941,3.4044
-4.97387,588.924,42.5,10.6388,57.0415,3.04855
-0.0846493,556.89,42.5,12.2387,63.1413,3.5728
1.7981,533.023,42.5,12.61,64.1386,3.80917
0.779264,514.966,42.5,11.708,60.008,3.67855
0.341249,522.116,42.5,11.6684,60.0038,3.62438
0.757936,534.271,42.5,12.1367,62.2156,3.67589
-3.90535,579.558,42.5,10.9344,58.1234,3.15343
-3.22732,530.753,42.5,10.2917,54.4116,3.2226
-2.73092,515.825,42.5,10.2039,53.736,3.27459
-4.28924,509.529,42.5,9.46471,50.4662,3.11518
1.28049,506.281,42.5,11.7383,59.9364,3.74199
-0.879406,503.678,42.5,10.7271,55.6814,3.47932
-3.77444,530.01,42.5,10.0527,53.3806,3.16662
-2.91273,527.688,42.5,10.3626,54.6502,3.25542
-3.71105,576.141,42.5,10.9557,58.1463,3.17304
-4.67949,560.152,42.5,10.2412,54.779,3.07695
-3.37951,554.817,42.5,10.6925,56.5992,3.20689
-0.995241,545.093,42.5,11.556,60.0375,3.46598
-2.90313,508.094,42.5,9.98167,52.6373,3.25642
0.250938,500.202,42.5,11.139,57.321,3.61335
-0.198588,513.115,42.5,11.2262,57.9679,3.55918
1.4461,574.137,42.5,13.3978,68.3251,3.7633
-2.51292,525.663,42.5,10.4898,55.147,3.2978
-2.34806,576.326,42.5,11.577,60.7838,3.31551
-2.56992,542.849,42.5,10.8081,56.8456,3.29171
-1.66519,546.951,42.5,11.2907,58.9648,3.39028
-4.26945,576.683,42.5,10.7207,57.1544,3.11714
1.77475,583.379,42.5,13.7888,70.1463,3.8061
1.68535,558.008,42.5,13.1433,66.9074,3.79439
