Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-3.71384,570.372,42.5,10.8448,57.5589,3.17276
-2.02023,591.388,42.5,12.0364,63.0332,3.35111
-4.28238,598.006,42.5,11.1113,59.2427,3.11586
-0.682912,567.787,42.5,12.1869,63.1631,3.5021
0.282941,502.091,42.5,11.1952,57.5959,3.61725
-4.34262,517.537,42.5,9.59265,51.1704,3.10991
-1.44459,549.323,42.5,11.4397,59.6405,3.41495
0.528804,535.337,42.5,12.0522,61.8896,3.64743
-3.28292,535.317,42.5,10.3569,54.7808,3.21685
-0.662756,584.701,42.5,12.56,65.0866,3.50445
-3.50781,561.765,42.5,10.7705,57.0703,3.19373
0.248053,533.808,42.5,11.886,61.1665,3.613
-4.73973,568.8,42.5,10.3738,55.5154,3.07111
-3.71225,573.715,42.5,10.9091,57.8992,3.17292
-2.26658,543.935,42.5,10.9621,57.5182,3.3243
-1.75128,548.909,42.5,11.2923,59.0128,3.38072
-2.0764,510.693,42.5,10.3707,54.3343,3.34497
-0.253894,581.308,42.5,12.6904,65.5564,3.55259
-4.03614,550.923,42.5,10.3392,55.0173,3.14033
-1.36222,547.796,42.5,11.4454,59.6317,3.42422
-3.61536,554.04,42.5,10.5763,56.0896,3.18276
-2.62694,548.35,42.5,10.8927,57.3162,3.28564
-3.45979,556.678,42.5,10.6937,56.6416,3.19865
-0.974886,587.923,42.5,12.4741,64.797,3.46832
0.0492721,523.353,42.5,11.5625,59.5917,3.5889
1.60414,525.26,42.5,12.3329,62.8201,3.78379
-1.32907,544.984,42.5,11.4016,59.3885,3.42797
0.804694,546.099,42.5,12.4282,63.687,3.68173
-0.393848,504.254,42.5,10.9476,56.6142,3.53601
1.49733,548.715,42.5,12.8301,65.4052,3.76992
1.62793,561.96,42.5,13.2068,67.2598,3.78689
1.71626,514.089,42.5,12.1234,61.7013,3.79843
-4.12331,574.648,42.5,10.7464,57.2241,3.13163
-2.85744,550.759,42.5,10.8397,57.1415,3.26123
-4.52119,596.384,42.5,10.9741,58.6241,3.09238
1.28347,578.266,42.5,13.4088,68.4649,3.74237
-3.43364,596.155,42.5,11.4641,60.7097,3.20133
-4.38868,571.123,42.5,10.5661,56.3839,3.10538
1.80638,551.203,42.5,13.0443,66.3434,3.81026
-2.85234,551.396,42.5,10.8545,57.217,3.26177
-3.9391,524.185,42.5,9.8762,52.5125,3.15004
-4.47523,517.833,42.5,9.54653,50.9789,3.09688
-2.04026,572.589,42.5,11.6444,60.9903,3.34892
-0.672785,547.459,42.5,11.7553,60.9214,3.50328
1.85595,509.07,42.5,12.0704,61.3676,3.81679
1.76112,524.777,42.5,12.3971,63.073,3.80432
0.866472,502.66,42.5,11.4673,58.7356,3.68948
1.14671,544.252,42.5,12.5529,64.1606,3.7249
0.980126,543.584,42.5,12.4561,63.7459,3.70378
0.124312,569.839,42.5,12.6267,65.0394,3.59797
-4.77477,506.686,42.5,9.22783,49.3965,3.06772
-3.67124,575.056,42.5,10.9527,58.1118,3.17708
-2.47667,570.517,42.5,11.4015,59.9226,3.30168
-0.450458,552.543,42.5,11.9692,61.9241,3.52933
-2.6864,597.517,42.5,11.841,62.3357,3.27932
-4.28711,589.546,42.5,10.952,58.3956,3.11539
0.971153,532.678,42.5,12.2019,62.4493,3.70265
0.383326,516.893,42.5,11.5707,59.4827,3.62953
-4.54156,581.65,42.5,10.6941,57.1378,3.09039
-4.59808,518.162,42.5,9.50498,50.8074,3.08488
0.652119,522.086,42.5,11.8109,60.5936,3.66271
-0.269334,520.405,42.5,11.3539,58.6594,3.55076
-3.65008,577.874,42.5,11.0158,58.4367,3.17923
-2.31291,563.63,42.5,11.338,59.5121,3.3193
1.5159,501.33,42.5,11.7307,59.7919,3.77233
-3.5884,520.479,42.5,9.94648,52.738,3.1855
-2.0793,569.842,42.5,11.5705,60.6216,3.34465
-4.9292,507.544,42.5,9.18542,49.2311,3.05284
-0.889644,500.186,42.5,10.6485,55.2773,3.47814
1.88678,545.532,42.5,12.9505,65.8268,3.82086
-4.81033,595.021,42.5,10.8209,57.9409,3.06428
-3.35353,523.618,42.5,10.1018,53.4614,3.20957
-2.65435,583.243,42.5,11.5731,60.9095,3.28272
-3.35902,534.948,42.5,10.3181,54.6085,3.209
-1.26855,589.147,42.5,12.3552,64.3255,3.43481
-1.07481,533.06,42.5,11.2653,58.5631,3.45687
-2.04631,550.558,42.5,11.1937,58.6322,3.34826
1.66355,572.368,42.5,13.4701,68.5822,3.79154
0.684104,512.954,42.5,11.6188,59.594,3.66668
-1.62715,567.037,42.5,11.7231,61.2048,3.39452
-0.769956,598.654,42.5,12.8053,66.4124,3.49198
-0.377183,576.85,42.5,12.532,64.7991,3.53798
-1.10623,526.998,42.5,11.1233,57.8391,3.45328
1.62493,592.136,42.5,13.9144,70.8647,3.7865
-1.6029,581,42.5,12.0234,62.7607,3.39722
0.803148,558.793,42.5,12.7163,65.1642,3.68154
-4.13396,528.313,42.5,9.87567,52.5918,3.13057
-4.08514,506.158,42.5,9.48027,50.4664,3.13544
-0.0424154,511.508,42.5,11.2601,58.0736,3.57787
-0.687328,538.031,42.5,11.5463,59.8446,3.50159
-1.86483,551.498,42.5,11.2943,59.0755,3.36818
-0.460574,549.441,42.5,11.8973,61.5566,3.52814
0.42429,517.601,42.5,11.6052,59.6415,3.63456
-2.52726,561.045,42.5,11.1895,58.8318,3.29627
1.07972,503.924,42.5,11.5924,59.2809,3.71639
-3.59638,595.793,42.5,11.3821,60.3537,3.18469
-3.06937,550.32,42.5,10.7392,56.7065,3.23902
-2.92603,527.943,42.5,10.3621,54.6532,3.25402
-1.68258,588.277,42.5,12.1354,63.3847,3.38835
-4.07263,518.33,42.5,9.71319,51.7011,3.13668
-2.84043,517.708,42.5,10.1962,53.742,3.26302
-4.21602,527.56,42.5,9.82882,52.3768,3.12243
0.217158,509.154,42.5,11.3233,58.2844,3.60924
-1.11961,579.949,42.5,12.2344,63.6233,3.45175
0.81271,556.438,42.5,12.6674,64.9092,3.68274
-0.307583,504.38,42.5,10.9877,56.7839,3.54622
-4.22327,545.104,42.5,10.1527,54.1059,3.12171
1.7801,535.436,42.5,12.6582,64.3924,3.80681
0.760776,513.247,42.5,11.6604,59.7727,3.67624
1.84502,514.831,42.5,12.2019,62.0408,3.81535
-0.227701,584.351,42.5,12.77,65.9544,3.55571
-1.43465,554.361,42.5,11.5492,60.2066,3.41606
-3.64534,507.633,42.5,9.6787,51.3415,3.17971
1.80036,508.593,42.5,12.0331,61.2032,3.80947
-2.99126,567.684,42.5,11.1129,58.6435,3.24718
-4.66847,568.176,42.5,10.3926,55.5836,3.07803
0.543813,579.619,42.5,13.0568,67.0408,3.64929
-0.511982,599.385,42.5,12.9524,67.0423,3.52209
-0.970633,597.371,42.5,12.6767,65.8471,3.46881
-3.3074,584.218,42.5,11.2919,59.7377,3.21432
-2.17664,588.817,42.5,11.9094,62.4446,3.33406
-2.17085,544.369,42.5,11.0129,57.7416,3.33469
-1.30111,555.665,42.5,11.638,60.6067,3.43113
-1.78825,521.494,42.5,10.7125,55.999,3.37663
-1.33301,547.483,42.5,11.4521,59.6533,3.42752
0.320161,572.605,42.5,12.7861,65.7622,3.6218
-4.50258,502.51,42.5,9.25376,49.4264,3.0942
-3.63111,560.634,42.5,10.6954,56.7282,3.18115
-0.876563,559.011,42.5,11.907,61.8041,3.47965
-2.3651,593.969,42.5,11.9233,62.6103,3.31367
-1.32633,512.737,42.5,10.7281,55.8793,3.42828
1.23905,517.504,42.5,11.9791,61.1851,3.73668
-3.51353,552.488,42.5,10.5902,56.1174,3.19315
-3.31812,507.066,42.5,9.79644,51.8308,3.21322
0.272738,540.397,42.5,12.0444,61.97,3.61601
-2.56471,504.353,42.5,10.0437,52.8232,3.29227
0.973085,531.377,42.5,12.1731,62.3005,3.7029
-1.42159,584.934,42.5,12.1925,63.5535,3.41753
-1.19689,587.061,42.5,12.3466,64.2447,3.44295
-4.76095,565.769,42.5,10.3096,55.1813,3.06906
-0.439922,512.288,42.5,11.1018,57.4319,3.53057
0.638576,576.195,42.5,13.028,66.8449,3.66102
-0.685692,525.396,42.5,11.2758,58.4423,3.50178
-0.508166,528.499,42.5,11.4223,59.1207,3.52254
-3.05044,544.581,42.5,10.6353,56.1494,3.24099
0.382022,572.437,42.5,12.8135,65.8719,3.62937
-1.45814,529.307,42.5,11.0169,57.4424,3.41342
1.05404,541.244,42.5,12.4384,63.6197,3.71313
-1.74313,582.123,42.5,11.9795,62.6,3.38163
-3.10397,518.053,42.5,10.0954,53.3219,3.23541
-0.281638,534.505,42.5,11.6559,60.2251,3.5493
-0.136741,554.122,42.5,12.1529,62.7236,3.56656
-2.69485,594.463,42.5,11.7765,62.0002,3.27842
-3.3293,524.8,42.5,10.1345,53.6241,3.21206
0.076655,541.71,42.5,11.981,61.7354,3.59221
1.13422,505.325,42.5,11.6494,59.5481,3.72331
-1.62291,561.386,42.5,11.6083,60.6031,3.39499
-4.21045,533.74,42.5,9.94619,52.9999,3.12298
-2.43573,542.636,42.5,10.8621,57.0694,3.30607
-0.468903,502.035,42.5,10.8672,56.2306,3.52716
-2.74006,589.828,42.5,11.6635,61.4271,3.27363
1.39145,507.941,42.5,11.8278,60.3435,3.75624
-0.0661896,521.355,42.5,11.4661,59.147,3.57501
0.562619,563.837,42.5,12.7107,65.2542,3.65161
-1.43245,547.151,42.5,11.4,59.4278,3.41631
-1.7021,588.748,42.5,12.1357,63.3957,3.38618
-1.26639,536.395,42.5,11.2499,58.5699,3.43506
-4.78281,501.215,42.5,9.12519,48.8502,3.06694
1.88416,541.306,42.5,12.8489,65.3115,3.82051
-0.945071,514.808,42.5,10.9357,56.7928,3.47175
-3.92548,595.597,42.5,11.2279,59.6928,3.15141
-1.81202,510.33,42.5,10.4733,54.7584,3.374
-0.601504,596.17,42.5,12.8374,66.4928,3.5116
1.03287,579.08,42.5,13.2969,68.0216,3.71045
-1.13774,589.253,42.5,12.4218,64.6066,3.44968
0.612179,562.515,42.5,12.7056,65.2034,3.65775
0.305928,552.244,42.5,12.3246,63.3952,3.62006
1.2978,570.384,42.5,13.2334,67.5621,3.74421
-0.736527,539.639,42.5,11.5582,59.9294,3.49586
-2.00421,565.96,42.5,11.5262,60.3541,3.35286
1.829,598.988,42.5,14.1876,72.146,3.81324
1.8504,570.139,42.5,13.5155,68.7175,3.81606
-3.40935,581.585,42.5,11.1949,59.2726,3.20382
-1.32154,536.127,42.5,11.2197,58.4374,3.42882
-1.72549,531.58,42.5,10.9471,57.197,3.38358
-1.09982,553.501,42.5,11.6857,60.7603,3.45401
-0.867954,567.378,42.5,12.0893,62.7464,3.48064
0.145269,554.227,42.5,12.2909,63.2996,3.60051
1.70945,566.279,42.5,13.3506,67.9506,3.79754
-4.03238,545.727,42.5,10.2433,54.5051,3.1407
0.73686,579.145,42.5,13.1453,67.3962,3.67326
-0.183757,591.799,42.5,12.9552,66.8885,3.56095
0.876252,597.636,42.5,13.6392,69.8551,3.6907
-0.222182,582.209,42.5,12.726,65.7243,3.55637
1.1126,503.718,42.5,11.6025,59.3183,3.72056
-0.338831,590.789,42.5,12.8543,66.4459,3.54251
-3.11011,592.97,42.5,11.5525,61.0208,3.23477
-4.91259,541.811,42.5,9.81222,52.5835,3.05443
-0.7105,595.001,42.5,12.7571,66.1324,3.49889
0.752969,548.673,42.5,12.4615,63.8826,3.67527
-2.09786,530.1,42.5,10.7556,56.3601,3.34263
1.89214,594.409,42.5,14.1137,71.7367,3.82157
-4.35074,529.058,42.5,9.80296,52.2957,3.10911
-2.84852,590.227,42.5,11.6207,61.254,3.26217
-1.8428,500.107,42.5,10.2509,53.6086,3.37061
-2.01362,580.508,42.5,11.818,61.8867,3.35183
-1.25264,567.004,42.5,11.8984,61.9393,3.43662
-3.63503,576.867,42.5,11.0033,58.3633,3.18076
1.59618,564.786,42.5,13.2568,67.5305,3.78276
-3.48704,580.818,42.5,11.1451,59.0456,3.19586
1.89432,533.481,42.5,12.6681,64.388,3.82186
-1.82663,508.961,42.5,10.4391,54.586,3.37239
-1.19929,526.788,42.5,11.0779,57.6444,3.44267
1.48875,545.885,42.5,12.7597,65.0503,3.76881
0.323154,589.903,42.5,13.1739,67.7552,3.62217
-1.93648,560.118,42.5,11.4381,59.8611,3.36029
-4.43419,513.477,42.5,9.48205,50.6178,3.10091
-3.7571,544.81,42.5,10.3407,54.9021,3.16838
-4.5288,540.468,42.5,9.94213,53.1144,3.09164
-3.02069,598.204,42.5,11.6965,61.7377,3.2441
1.18597,554.936,42.5,12.819,65.5011,3.7299
-1.87953,526.499,42.5,10.7761,56.3711,3.36656
-3.46338,506.078,42.5,9.72022,51.487,3.19828
1.32433,512.868,42.5,11.9114,60.8003,3.74761
-2.10869,507.12,42.5,10.2849,53.8982,3.34145
1.63014,557.975,42.5,13.1143,66.7874,3.78718
-1.00794,544.912,42.5,11.5464,59.9932,3.46453
-0.331898,562.431,42.5,12.2406,63.2705,3.54333
1.55643,503.184,42.5,11.7927,60.0897,3.77759
0.629568,561.347,42.5,12.6878,65.1038,3.65991
0.172886,537.871,42.5,11.9412,61.4854,3.60386
-4.93154,576.719,42.5,10.4363,55.9367,3.05261
0.38808,596.309,42.5,13.351,68.632,3.63012
1.2336,551.349,42.5,12.7598,65.1755,3.73599
-2.27651,590.543,42.5,11.8967,62.4268,3.32323
1.725,524.108,42.5,12.3639,62.9211,3.79958
-4.71412,573.869,42.5,10.4772,56.057,3.07359
-3.08974,510.815,42.5,9.96008,52.6011,3.23689
0.479266,506.392,42.5,11.3784,58.4515,3.64132
1.54065,575.153,42.5,13.471,68.65,3.77554
-1.96027,507.619,42.5,10.3562,54.209,3.35768
-1.94873,520.703,42.5,10.628,55.6268,3.35895
-4.25775,560.389,42.5,10.4228,55.5606,3.11829
1.85184,524.286,42.5,12.4292,63.1938,3.81625
-4.57883,503.846,42.5,9.24961,49.4347,3.08675
-0.24628,536.478,42.5,11.7152,60.5153,3.5535
0.538449,500.067,42.5,11.2624,57.8297,3.64862
-2.07805,586.82,42.5,11.9159,62.4304,3.34479
-4.50147,508.01,42.5,9.35546,49.9692,3.09431
-1.33855,587.406,42.5,12.2845,63.9919,3.42689
-3.41203,520.597,42.5,10.0198,53.0523,3.20355
1.88078,554.71,42.5,13.1653,66.9216,3.82007
-0.109498,560.192,42.5,12.2993,63.4657,3.56982
-0.494267,532.906,42.5,11.5239,59.6401,3.52418
-0.585054,557.497,42.5,12.0125,62.2121,3.51353
-1.42349,551.244,42.5,11.4894,59.8895,3.41732
-1.13012,598.266,42.5,12.6156,65.6108,3.45055
1.73748,561.827,42.5,13.2601,67.4758,3.80121
1.18881,527.429,42.5,12.1849,62.26,3.73027
0.609435,510.983,42.5,11.5404,59.225,3.65741
0.359392,547.682,42.5,12.2484,62.9781,3.6266
-1.77306,542.41,42.5,11.149,58.2734,3.37831
-3.87537,583.445,42.5,11.0211,58.5702,3.15644
0.951948,596.972,42.5,13.6644,69.9444,3.70023
0.327145,520.015,42.5,11.615,59.7356,3.62265
1.03778,502.579,42.5,11.5425,59.0446,3.71107
-2.59983,505.733,42.5,10.057,52.9078,3.28852
1.35239,592.057,42.5,13.7656,70.2501,3.75122
1.33117,566.616,42.5,13.1632,67.1865,3.74849
-2.12923,569.049,42.5,11.5314,60.4402,3.33921
-3.10608,541.504,42.5,10.5515,55.7318,3.23519
-3.86584,579.589,42.5,10.9525,58.2011,3.1574
-3.29907,527.28,42.5,10.1948,53.9302,3.21518
-4.18666,584.318,42.5,10.8992,58.0672,3.12534
-2.26385,523.071,42.5,10.5428,55.3169,3.3246
-2.21684,567.313,42.5,11.456,60.0864,3.32969
-0.192922,564.959,42.5,12.3632,63.8363,3.55985
-3.17013,527.101,42.5,10.2444,54.1373,3.22853
-2.20363,553.955,42.5,11.1922,58.6964,3.33112
-4.3659,577.686,42.5,10.6974,57.0742,3.10762
0.810851,589.693,42.5,13.4235,68.7844,3.6825
-0.290903,520.985,42.5,11.3569,58.6844,3.5482
-1.86689,568.665,42.5,11.645,60.9105,3.36795
0.0830948,555.699,42.5,12.2935,63.3427,3.59299
1.03071,503.462,42.5,11.5596,59.1352,3.71018
0.910895,530.378,42.5,12.1207,62.0614,3.69506
-4.99379,594.513,42.5,10.731,57.5453,3.04664
-4.63374,503.596,42.5,9.22438,49.3217,3.0814
1.00869,512.636,42.5,11.7601,60.1708,3.70739
-1.26114,510.247,42.5,10.7037,55.7241,3.43565
-3.74166,546.714,42.5,10.3833,55.1217,3.16994
-0.245006,519.512,42.5,11.3453,58.604,3.55365
0.228813,560.268,42.5,12.4658,64.1593,3.61066
-0.0593099,571.804,42.5,12.579,64.8844,3.57584
-3.76458,535.529,42.5,10.1615,53.9537,3.16762
-1.77671,584.022,42.5,12.0025,62.7366,3.37791
-0.337502,548.775,42.5,11.9407,61.7232,3.54267
-1.6125,518.396,42.5,10.7238,55.9809,3.39615
-4.73464,520.335,42.5,9.49191,50.7936,3.07161
-4.39318,539.669,42.5,9.98234,53.2709,3.10494
-3.0309,524.15,42.5,10.2443,54.077,3.24304
-0.529498,522.706,42.5,11.2876,58.433,3.52004
-3.97926,513.742,42.5,9.66371,51.3992,3.14602
-3.41973,582.535,42.5,11.2085,59.3494,3.20276
-0.457525,569.154,42.5,12.3256,63.7713,3.5285
0.491246,533.701,42.5,11.9977,61.6272,3.6428
-1.99131,528.016,42.5,10.759,56.331,3.35428
-0.530265,565.35,42.5,12.2081,63.1986,3.51995
0.48942,518.631,42.5,11.6581,59.8836,3.64257
-0.729672,573.654,42.5,12.2901,63.7208,3.49666
1.97939,515.886,42.5,12.2909,62.4309,3.83312
-4.59891,567.278,42.5,10.4056,55.6219,3.08479
-2.05297,522.91,42.5,10.6287,55.6759,3.34753
-2.4954,597.48,42.5,11.9314,62.7167,3.29968
-3.70981,584.908,42.5,11.123,59.0335,3.17316
-1.5218,561.951,42.5,11.6668,60.8609,3.40628
-1.67334,571.716,42.5,11.7981,61.6186,3.38937
-1.02766,525.33,42.5,11.1227,57.8009,3.46227
-0.556404,584.526,42.5,12.6092,65.2879,3.51688
0.82801,527.616,42.5,12.0185,61.5768,3.68465
-2.56666,520.874,42.5,10.3719,54.5501,3.29206
-4.86899,593.828,42.5,10.7734,57.714,3.05863
-2.91467,541.053,42.5,10.6242,56.0309,3.25521
-2.72349,529.799,42.5,10.4834,55.205,3.27538
-3.77722,588.338,42.5,11.1578,59.2499,3.16634
-0.0606081,520.387,42.5,11.4473,59.0475,3.57568
-1.87644,540.851,42.5,11.0712,57.9135,3.3669
1.72593,567.13,42.5,13.3793,68.0879,3.7997
-4.36144,586.94,42.5,10.8707,57.9969,3.10806
-3.49136,513.583,42.5,9.85324,52.2032,3.19542
0.858537,557.178,42.5,12.7071,65.0896,3.68848
-0.790951,585.155,42.5,12.5061,64.8714,3.48955
0.585609,589.385,42.5,13.2986,68.2606,3.65446
-3.81997,504.281,42.5,9.54712,50.7143,3.16203
-4.99047,547.544,42.5,9.88458,53.0047,3.04696
-1.79556,568.332,42.5,11.6713,61.0142,3.37582
-3.47196,507.29,42.5,9.74012,51.596,3.1974
-0.00721039,534.557,42.5,11.7838,60.7584,3.5821
-3.99714,595.297,42.5,11.1897,59.524,3.14423
-1.08201,563.214,42.5,11.8992,61.8617,3.45604
-4.0615,537.526,42.5,10.0774,53.6351,3.13779
1.40549,542.559,45,12.1961,63.4255,3.45266
0.207972,595.463,45,12.7688,67.0265,3.31928
-0.074222,509.556,45,10.8052,56.8455,3.28891
1.47675,568.275,45,12.8099,66.5808,3.46083
-2.95939,524.371,45,9.9065,53.338,2.99947
0.814263,559.642,45,12.2912,64.2143,3.38588
1.89881,517.554,45,11.8608,61.4479,3.50981
-4.37199,564.88,45,10.0761,54.8867,2.87046
-1.55643,559.581,45,11.1858,59.5454,3.1356
-1.84417,520.209,45,10.2795,54.8478,3.107
-2.78588,536.781,45,10.2123,54.9069,3.01586
1.08777,549.821,45,12.2061,63.6343,3.41654
-0.644597,587.479,45,12.1787,64.3609,3.2287
-4.46257,505.045,45,8.97545,48.9283,2.86245
-2.33878,548.413,45,10.6235,56.9103,3.05866
-4.01062,527.469,45,9.54858,51.8575,2.90273
1.83333,566.111,45,12.9405,67.0748,3.50215
-2.28198,575.098,45,11.1659,59.7885,3.06416
-1.39828,529.73,45,10.6563,56.6549,3.15148
-0.533026,591.892,45,12.3247,65.075,3.24036
-2.30418,529.118,45,10.264,54.9691,3.06201
-2.83642,552.759,45,10.4948,56.4491,3.01107
-3.15841,501.598,45,9.40023,50.6947,2.98082
-3.22275,523.563,45,9.78631,52.8047,2.97483
-4.159,598.598,45,10.7708,58.5674,2.88942
-0.216649,505.612,45,10.6612,56.151,3.27373
1.06954,591.877,45,13.1304,68.4623,3.41449
1.83759,519.323,45,11.8729,61.5395,3.50265
0.240963,511.829,45,10.9897,57.6727,3.32286
0.0752781,519.225,45,11.0757,58.1996,3.30495
-2.33841,528.394,45,10.2358,54.8334,3.0587
0.720129,569,45,12.4505,65.0942,3.37542
-1.36055,530.728,45,10.6925,56.8302,3.15528
1.94601,523.542,45,12.0202,62.2509,3.51535
-1.74616,515.77,45,10.2319,54.5509,3.1167
1.33343,599.13,45,13.4297,69.8799,3.44442
1.86711,595.562,45,13.6317,70.6392,3.5061
-0.310944,578.427,45,12.1511,64.0454,3.26373
-1.14276,517.386,45,10.5148,55.7885,3.17737
0.412926,592.572,45,12.8101,67.1355,3.34159
-4.84376,504.55,45,8.82774,48.2765,2.82906
-0.952434,524.527,45,10.7412,56.9031,3.19685
-4.36976,598.89,45,10.6837,58.1956,2.87066
0.653849,501.986,45,10.9555,57.3076,3.36808
-2.27797,553.316,45,10.7447,57.5314,3.06455
-0.252498,542.336,45,11.4193,60.1609,3.26992
-4.63132,534.373,45,9.43129,51.4857,2.8476
-1.82379,509.58,45,10.0777,53.7623,3.10901
1.49925,555.254,45,12.5274,65.1013,3.46342
1.64618,526.765,45,11.9532,62.0471,3.48038
-4.11711,511.461,45,9.21867,50.1101,2.89317
0.894043,565.395,45,12.4566,65.038,3.39478
1.23458,537.076,45,11.9921,62.4475,3.43316
-3.81871,570.805,45,10.4142,56.4687,2.92007
-3.47112,579.11,45,10.7161,57.9395,2.95184
0.56176,508.274,45,11.0525,57.8568,3.35792
-3.67904,511.687,45,9.38879,50.8502,2.93278
-2.34409,556.165,45,10.7714,57.7049,3.05815
1.91897,528.805,45,12.1282,62.8233,3.51218
-3.2772,591.021,45,11.0229,59.5034,2.96977
1.79335,566.871,45,12.9376,67.0806,3.49748
-3.50435,537.965,45,9.94128,53.7651,2.94878
-3.7898,573.15,45,10.4693,56.754,2.9227
-4.15708,506.03,45,9.10591,49.5135,2.88959
-0.354153,517.781,45,10.8584,57.2518,3.25917
-3.67835,593.887,45,10.8974,59.0203,2.93284
1.9098,503.137,45,11.5354,59.7567,3.5111
0.853261,568.574,45,12.5065,65.3196,3.39023
-2.84541,508.283,45,9.64692,51.8921,3.01022
1.33049,503.297,45,11.2803,58.6969,3.44408
-4.07109,582.087,45,10.5114,57.1149,2.8973
-3.64626,582.317,45,10.699,57.9308,2.93577
-4.91454,559.728,45,9.76474,53.4324,2.82292
0.643494,556.356,45,12.1371,63.4937,3.36693
-3.34212,535.297,45,9.95733,53.7801,2.96375
-2.06787,573.484,45,11.2309,60.0323,3.08501
0.0859648,595.458,45,12.7072,66.7672,3.3061
0.592095,598.13,45,13.022,68.1504,3.36126
-3.89195,518.866,45,9.43837,51.2087,2.91344
-3.22879,567.487,45,10.6047,57.2236,2.97426
-4.03796,550.681,45,9.95766,54.0915,2.90027
-3.90938,500.472,45,9.09732,49.3654,2.91186
-0.0345385,556.703,45,11.8236,62.1835,3.29316
-3.60046,522.424,45,9.61646,52.0496,2.93996
-4.08188,578.637,45,10.4444,56.7564,2.89633
-4.46021,526.812,45,9.3632,51.041,2.86266
-4.29171,528.021,45,9.44954,51.4395,2.87759
-3.36945,559.438,45,10.3949,56.1558,2.96122
-4.61395,581.959,45,10.2785,56.1022,2.84913
-1.27259,579.744,45,11.7212,62.2537,3.16418
-2.74834,555.352,45,10.5817,56.8753,3.01942
-1.3121,561.452,45,11.3334,60.2133,3.16018
-0.70481,590.412,45,12.2102,64.5582,3.22244
-4.29736,535.497,45,9.58113,52.1583,2.87709
-0.776399,580.074,45,11.9623,63.2833,3.21501
-0.218062,518.088,45,10.9237,57.5341,3.27358
-2.18031,549.208,45,10.707,57.2839,3.07404
-1.33738,512.18,45,10.3284,54.8848,3.15762
-2.54934,591.518,45,11.3617,60.9688,3.0384
-2.08527,559.063,45,10.9408,58.49,3.08331
-4.53749,516.25,45,9.14651,49.8919,2.85584
-1.85102,551.3,45,10.8909,58.1131,3.10632
-0.381196,539.286,45,11.2973,59.5783,3.25631
0.756044,569.546,45,12.4801,65.2307,3.3794
-1.96703,511.891,45,10.0654,53.7585,3.09489
-4.5485,574.46,45,10.1732,55.4976,2.85488
-2.03432,529.86,45,10.3906,55.5256,3.08829
-3.17081,538.697,45,10.0904,54.4224,2.97966
-2.73429,598.351,45,11.4075,61.3067,3.02076
0.969369,556.331,45,12.2933,64.1477,3.40322
-1.3448,533.444,45,10.754,57.1498,3.15687
-3.70148,513.925,45,9.42125,51.0354,2.93073
1.92143,558.178,45,12.8031,66.3181,3.51247
-3.30999,581.631,45,10.8333,58.496,2.96672
-3.60669,577.278,45,10.6235,57.5031,2.93939
-1.72433,508.402,45,10.0946,53.8092,3.11887
-4.14056,515.709,45,9.28635,50.4877,2.89107
-3.39739,559.334,45,10.3811,56.0946,2.95864
0.66993,542.006,45,11.8364,61.9078,3.36986
-2.81467,564.813,45,10.7332,57.7207,3.01313
1.32305,539.881,45,12.0967,62.9488,3.44323
0.657607,535.51,45,11.6888,61.142,3.36849
-3.01034,517.053,45,9.74813,52.5072,2.99468
-3.65045,532.556,45,9.78307,52.9731,2.93539
-1.87668,590.474,45,11.6527,62.1912,3.10379
-1.62535,531.833,45,10.6018,56.468,3.12872
-0.328938,578.05,45,12.1345,63.9671,3.26183
0.764834,562.463,45,12.3291,64.4373,3.38038
-4.82277,514.536,45,9.0102,49.2657,2.83088
-0.78678,575.928,45,11.8719,62.8103,3.21393
0.982759,517.946,45,11.4511,59.7469,3.40472
1.48281,509.916,45,11.4971,59.7548,3.46153
-1.85971,573.667,45,11.3288,60.454,3.10546
-3.60158,522.176,45,9.61146,52.023,2.93986
-1.79457,592.448,45,11.7303,62.5637,3.1119
-1.60918,576.835,45,11.5063,61.2778,3.13033
-4.44099,510.701,45,9.08399,49.5111,2.86435
-0.467339,508.046,45,10.6065,55.9735,3.24725
0.267978,533.252,45,11.4619,60.1381,3.32579
-1.95121,506.932,45,9.97421,53.2648,3.09645
1.742,508.364,45,11.579,60.0603,3.4915
1.51901,523.224,45,11.8139,61.3841,3.46569
1.12028,521.193,45,11.5854,60.3829,3.42021
1.92255,551.935,45,12.6605,65.5786,3.5126
1.97661,585.122,45,13.4501,69.6398,3.51895
0.554947,520.959,45,11.3253,59.2879,3.35717
-4.87408,514.219,45,8.98572,49.153,2.82643
-2.85448,503.745,45,9.55728,51.4137,3.00936
-3.84408,586.752,45,10.6941,57.9986,2.91777
-0.0312497,547.982,45,11.6399,61.2158,3.29351
-4.01172,588.475,45,10.6525,57.8532,2.90263
0.346622,530.464,45,11.4375,59.9729,3.33435
-4.52527,512.364,45,9.0822,49.5361,2.85692
1.60322,519.389,45,11.7661,61.0958,3.4754
-3.36858,585.086,45,10.8718,58.732,2.9613
-1.34399,528.44,45,10.6535,56.6152,3.15696
1.67944,586.133,45,13.3177,69.1122,3.48423
-4.09147,542.367,45,9.78595,53.1823,2.89547
0.513826,579.688,45,12.5816,65.8858,3.35264
0.178896,562.318,45,12.0442,63.2373,3.31613
-3.21487,594.545,45,11.1166,59.979,2.97556
-4.69094,593.448,45,10.4484,57.0664,2.84238
1.89232,599.971,45,13.7461,71.2185,3.50905
-3.45678,563.025,45,10.4245,56.3564,2.95316
-2.28376,578.89,45,11.2388,60.1793,3.06399
-3.08568,505.229,45,9.4962,51.1818,2.98762
-0.286839,521.176,45,10.9589,57.7506,3.26628
-3.91422,598.812,45,10.8827,59.0561,2.91143
-4.3871,541.079,45,9.64557,52.5483,2.86912
-2.3057,517.888,45,10.0456,53.7998,3.06186
-2.35529,575.129,45,11.1336,59.6509,3.05707
-1.78334,514.02,45,10.182,54.3011,3.11301
0.247077,557.055,45,11.9636,62.781,3.32352
-0.495405,571.357,45,11.9149,62.8925,3.2443
1.61799,591.42,45,13.4055,69.601,3.47711
-2.80283,576.366,45,10.9579,58.9238,3.01425
-2.45103,513.849,45,9.90903,53.1312,3.04784
-1.41567,570.484,45,11.4682,60.9797,3.14973
-2.63565,593.625,45,11.3625,61.0162,3.03015
-2.60868,523.498,45,10.0311,53.8549,3.03273
-0.107484,562.942,45,11.9216,62.7351,3.28536
-3.69972,547.036,45,10.029,54.3266,2.93089
-2.52328,563.566,45,10.8362,58.1365,3.0409
-3.72652,540.921,45,9.90604,53.6727,2.92845
1.36883,550.449,45,12.3556,64.2736,3.44846
-3.07474,511.388,45,9.61623,51.8241,2.98864
-0.679006,521.694,45,10.8001,57.0912,3.22512
0.121751,555.18,45,11.8644,62.3216,3.30996
-1.14403,537.284,45,10.9186,57.9317,3.17724
-0.791856,509.994,45,10.5106,55.6105,3.21341
1.54329,549.759,45,12.4248,64.5464,3.46849
-4.75968,560.351,45,9.83791,53.7631,2.83638
1.90509,583.144,45,13.3672,69.2488,3.51055
0.130196,546.155,45,11.6755,61.325,3.31087
1.80435,538.479,45,12.2949,63.7428,3.49876
-0.39087,579.514,45,12.1353,64.0029,3.25529
-3.64338,511.014,45,9.39005,50.8421,2.93604
1.59497,565.103,45,12.7975,66.4558,3.47445
-1.67397,508.202,45,10.111,53.875,3.12387
-1.67503,582.06,45,11.58,61.7027,3.12377
-2.63238,550.272,45,10.5341,56.566,3.03046
1.38004,522.622,45,11.7362,61.0459,3.44974
-1.56561,546.276,45,10.9158,58.1125,3.13468
-2.80064,570.411,45,10.8457,58.3191,3.01446
-1.73797,545.131,45,10.8179,57.6714,3.11751
-0.194382,510.292,45,10.7694,56.711,3.2761
-0.0154507,554.862,45,11.7934,62.0155,3.2952
-3.37158,552.04,45,10.2565,55.4094,2.96102
-0.849547,515.479,45,10.5993,56.1054,3.20744
-2.81089,543.778,45,10.335,55.5777,3.01349
-2.34858,542.086,45,10.4968,56.2359,3.05772
-1.33101,586.694,45,11.834,62.8824,3.15827
-3.16545,592.891,45,11.1079,59.9077,2.98016
-4.6209,520.277,45,9.18643,50.1446,2.84852
0.184126,574.721,45,12.3124,64.6428,3.3167
0.950709,588.01,45,12.9838,67.7605,3.40113
-4.69832,520.966,45,9.16946,50.0843,2.84174
-1.83456,541.955,45,10.7133,57.1582,3.10795
-4.49601,555.549,45,9.8595,53.7625,2.8595
-3.78299,536.451,45,9.80164,53.1318,2.92332
-2.92976,567.909,45,10.7419,57.822,3.00226
-4.98984,527.591,45,9.17568,50.2408,2.8164
-4.80815,564.828,45,9.89682,54.1069,2.83216
0.597878,553.838,45,12.0604,63.1153,3.3619
0.593633,587.558,45,12.7926,66.9491,3.36143
-2.3877,529.704,45,10.2409,54.8823,3.05394
-0.511411,503.53,45,10.4938,55.3983,3.24262
-2.71977,584.455,45,11.1491,59.911,3.02214
-0.659608,598.3,45,12.3956,65.515,3.22714
-2.84768,590.291,45,11.2024,60.2601,3.01001
-3.5957,582.265,45,10.7201,58.0205,2.9404
-1.62793,554.527,45,11.0531,58.8727,3.12846
-2.96177,516.599,45,9.75872,52.5434,2.99925
-2.89266,548.448,45,10.3894,55.9074,3.00576
1.93373,553.006,45,12.6906,65.729,3.51391
-1.30663,585.676,45,11.825,62.8222,3.16073
-1.82129,580.318,45,11.4778,61.2302,3.10926
-0.622613,599.095,45,12.4304,65.6794,3.23099
0.351428,595.084,45,12.8332,67.2889,3.33487
-2.58789,562.754,45,10.7924,57.9321,3.03471
-0.51314,534.178,45,11.1318,58.767,3.24244
0.325027,583.635,45,12.5732,65.9392,3.33199
-1.13301,512.75,45,10.4246,55.3059,3.17836
-4.96122,555.81,45,9.67783,52.9776,2.81888
0.607968,589.584,45,12.844,67.2103,3.36301
-0.90085,587.788,45,12.0614,63.8709,3.20215
-1.78143,595.172,45,11.7904,62.8778,3.1132
-4.20693,512.818,45,9.2093,50.0964,2.88514
-3.83911,588.251,45,10.7236,58.1562,2.91822
-4.84009,507.514,45,8.88094,48.566,2.82938
0.813531,535.357,45,11.7575,61.4264,3.3858
-0.897532,593.237,45,12.1748,64.4699,3.2025
-1.0304,572.027,45,11.6775,61.9019,3.18885
-0.131389,539.303,45,11.4102,60.0551,3.28281
-1.04779,586.665,45,11.968,63.4507,3.18707
0.843376,576.677,45,12.6798,66.2298,3.38913
-0.175937,560.913,45,11.8464,62.3732,3.27806
-2.97375,531.242,45,10.0305,54.0119,2.99812
1.03172,594.44,45,13.1676,68.6768,3.41023
-2.97528,561.312,45,10.5976,57.0663,2.99798
1.24957,587.022,45,13.1151,68.2871,3.43487
-0.340418,563.116,45,11.8156,62.2918,3.26062
0.990342,546.192,45,12.0792,63.0203,3.40557
-4.52582,511.631,45,9.06899,49.4643,2.85687
-3.38126,514.753,45,9.55998,51.6506,2.96013
-2.82199,570.437,45,10.8368,58.2816,3.01244
-4.37494,518.254,45,9.24327,50.3515,2.8702
1.98302,576.595,45,13.2574,68.6387,3.5197
-2.48446,551.126,45,10.6136,56.9244,3.04463
-2.72706,520.576,45,9.92758,53.3503,3.02144
-1.49715,586.623,45,11.7542,62.5415,3.14154
-4.72496,565.084,45,9.93514,54.2786,2.83941
-2.58198,502.056,45,9.63062,51.6934,3.03528
0.628294,554.388,45,12.0869,63.2388,3.36525
-3.57911,576.818,45,10.6269,57.5087,2.94192
1.02454,561.414,45,12.4325,64.8466,3.40942
-3.016,592.826,45,11.1741,60.1911,2.99415
-2.39449,543.189,45,10.4987,56.2672,3.05328
0.919269,568.56,45,12.5388,65.4542,3.39761
-1.60176,540.513,45,10.785,57.4329,3.13107
-3.23948,522.469,45,9.75925,52.6659,2.97327
0.07129,564.517,45,12.0399,63.2684,3.30452
0.229703,591.466,45,12.6939,66.6224,3.32164
-2.93104,588.699,45,11.1345,59.9362,3.00214
-3.79856,578.234,45,10.5584,57.2411,2.9219
-0.196936,537.194,45,11.3361,59.6959,3.27582
1.5815,566.707,45,12.8271,66.6163,3.4729
-2.6297,538.144,45,10.303,55.3241,3.03072
-4.32082,583.098,45,10.4228,56.7514,2.875
0.216243,566.442,45,12.1504,63.7766,3.32018
-1.564,539.004,45,10.7712,57.3419,3.13484
-3.40754,549.135,45,10.1877,55.0537,2.9577
0.50698,577.441,45,12.5294,65.6162,3.35189
0.475619,572.413,45,12.405,64.9803,3.34845
-0.573914,531.707,45,11.0536,58.3821,3.23608
-2.15872,571.673,45,11.1546,59.6683,3.07614
-3.77019,544.108,45,9.94672,53.9125,2.92448
-3.9478,507.838,45,9.21677,50.0295,2.90839
0.480072,541.723,45,11.7419,61.5051,3.34894
-0.035842,586.087,45,12.447,65.4631,3.29302
-2.45395,583.11,45,11.2433,60.2871,3.04756
-4.28829,540.576,45,9.67558,52.6685,2.87789
-2.64706,539.269,45,10.3173,55.4087,3.02906
-0.73104,539.734,45,11.1505,58.9676,3.21971
0.667997,558.155,45,12.1881,63.7484,3.36964
1.17636,526.593,45,11.7312,61.1164,3.42656
0.581147,512.799,45,11.1594,58.4076,3.36005
-3.5907,536.184,45,9.87368,53.4374,2.94086
-2.20463,565.663,45,11.017,58.9541,3.07167
0.942549,507.846,45,11.2101,58.5076,3.40021
0.556834,570.164,45,12.3959,64.8916,3.35737
-2.25455,560.206,45,10.8888,58.2917,3.06682
-4.00584,513.296,45,9.29382,50.472,2.90316
-3.096,561.322,45,10.5461,56.8453,2.98665
-4.37719,545.91,45,9.73562,53.0345,2.87
1.82548,542.586,45,12.3989,64.2717,3.50123
1.39651,546.549,45,12.2814,63.8738,3.45163
-0.755781,545.859,45,11.2659,59.5898,3.21715
-4.20959,556.464,45,9.99203,54.3555,2.8849
-4.06737,581.1,45,10.4951,57.025,2.89763
0.465169,532.599,45,11.5374,60.4407,3.34731
-1.40995,514.548,45,10.3461,55.0107,3.1503
-0.422208,501.067,45,10.4796,55.2839,3.25199
-2.89097,501.731,45,9.50504,51.148,3.00592
-0.958639,571.408,45,11.6983,61.9767,3.19621
-1.30307,505.258,45,10.2028,54.2024,3.16109
0.00525222,524.459,45,11.1563,58.6559,3.29742
0.114338,543.455,45,11.6104,60.9911,3.30916
1.10856,514.607,45,11.4337,59.5978,3.41889
-2.26168,586.272,45,11.3922,60.99,3.06613
-2.47247,524.423,45,10.1042,54.1872,3.04578
-0.00507863,526.682,45,11.199,58.8852,3.29632
-4.15491,519.725,45,9.35318,50.8571,2.88979
-4.64455,543.372,45,9.58493,52.3301,2.84644
-1.55859,572.89,45,11.4508,60.9574,3.13539
-2.16047,520.54,45,10.1562,54.3283,3.07597
-1.58977,585.618,45,11.6906,62.2495,3.13227
-2.30743,593.343,45,11.5084,61.6348,3.0617
-0.191911,560.255,45,11.825,62.2684,3.27636
-3.66639,520.056,45,9.54725,51.703,2.93393
-4.22972,598.47,45,10.7375,58.4204,2.88311
-2.92377,519.072,45,9.82052,52.8598,3.00283
1.99244,549.581,45,12.641,65.4423,3.52081
0.408573,538.175,45,11.6322,60.9642,3.34111
-4.70539,569.656,45,10.0236,54.7527,2.84112
-0.345517,592.414,45,12.4278,65.522,3.26008
-0.261118,592.957,45,12.4809,65.7582,3.26901
1.7891,556.267,45,12.6935,65.817,3.49699
1.34673,564.057,45,12.6501,65.8167,3.44594
-0.645602,558.737,45,11.5824,61.2101,3.2286
1.38249,551.745,45,12.3914,64.4527,3.45002
-4.01542,580.155,45,10.5003,57.0284,2.9023
-2.39697,548.734,45,10.6048,56.8371,3.05305
-2.87967,546.319,45,10.3545,55.7137,3.00699
-4.89584,527.975,45,9.21786,50.432,2.82454
-0.733465,591.801,45,12.225,64.6511,3.21946
0.511324,552.421,45,11.9886,62.7817,3.35237
-4.28599,536.653,45,9.60627,52.2902,2.8781
-1.50549,583.93,45,11.6963,62.2378,3.1407
-0.0813432,596.626,45,12.648,66.544,3.28815
-4.2469,570.105,45,10.2214,55.6203,2.88158
0.0199471,597.399,45,12.7153,66.8448,3.299
-2.7703,523.659,45,9.96896,53.5916,3.01734
0.231134,540.892,45,11.6092,60.9286,3.32179
-0.483533,570.286,45,11.8982,62.7984,3.24555
-3.19519,514.84,45,9.63403,51.9712,2.97739
-2.16474,576.46,45,11.2453,60.1564,3.07555
0.26532,585.404,45,12.5816,66.0141,3.3255
0.410723,579.129,45,12.5184,65.6078,3.34135
1.61277,555.402,45,12.5866,65.3516,3.47651
-0.248848,500.43,45,10.5385,55.5188,3.27031
-4.93944,580.647,45,10.1193,55.3843,2.82076
0.903289,546.033,45,12.0344,62.8292,3.39582
-1.64064,541.468,45,10.7873,57.4628,3.12719
-1.4514,522.072,45,10.48,55.7411,3.14613
-1.49776,577.933,45,11.5798,61.6138,3.14148
-1.24701,596.283,45,12.0679,64.082,3.16677
0.192013,501.711,45,10.7516,56.4451,3.31755
-3.18881,527.181,45,9.8675,53.228,2.97799
0.835406,549.737,45,12.0837,63.1199,3.38824
-4.08842,542.471,45,9.78905,53.1978,2.89574
0.846171,596.082,45,13.108,68.4644,3.38944
-1.63967,510.91,45,10.1789,54.2215,3.12729
-4.10618,578.018,45,10.4229,56.651,2.89415
-2.8428,529.773,45,10.0558,54.0906,3.01047
0.142552,575.485,45,12.3085,64.6435,3.31221
1.04731,548.326,45,12.1536,63.3803,3.41198
-2.59841,503.879,45,9.6592,51.8537,3.03371
-3.12085,521.606,45,9.79006,52.7808,2.98433
-3.57671,521.395,45,9.6068,51.9871,2.94214
-0.165769,503.913,45,10.6469,56.0529,3.27914
-1.98952,573.435,45,11.2653,60.1783,3.09268
-4.5641,518.76,45,9.18097,50.091,2.8535
-1.2859,546.663,45,11.0465,58.6764,3.16283
-4.23133,567.409,45,10.1795,55.3854,2.88296
-3.5415,525.771,45,9.70129,52.4832,2.94537
0.933035,525.44,45,11.5941,60.5164,3.39915
-2.32586,521.794,45,10.1131,54.1705,3.05991
-1.45616,589.284,45,11.8269,62.9077,3.14566
1.65187,552.453,45,12.5389,65.0846,3.48104
0.378369,535.658,45,11.5639,60.6211,3.33781
-0.178027,529.463,45,11.1813,58.8721,3.27784
-3.69508,507.812,45,9.3116,50.4388,2.93132
-2.22922,512.482,45,9.97135,53.3693,3.06928
-4.5939,539.962,45,9.54455,52.0876,2.85089
-0.0797128,502.969,45,10.6632,56.1009,3.28832
0.704219,572.012,45,12.5085,65.4059,3.37365
1.05785,529.359,45,11.738,61.2083,3.41317
-2.39921,549.98,45,10.628,56.9621,3.05283
-0.714645,509.836,45,10.5397,55.7303,3.22142
-3.26923,515.294,45,9.61362,51.8927,2.97051
-3.75428,560.747,45,10.2575,55.5898,2.92592
-3.02646,552.237,45,10.4047,56.051,2.99317
-1.24039,594.882,45,12.0427,63.9449,3.16744
1.81948,514.366,45,11.7513,60.9174,3.50053
-1.30427,501.109,45,10.1185,53.7553,3.16097
-1.71482,539.234,45,10.7109,57.0899,3.11981
-0.399663,565.413,45,11.8359,62.4281,3.25437
-2.02519,585.64,45,11.4886,61.3888,3.08919
1.10964,540.74,45,12.0148,62.6264,3.41901
1.2214,593.59,45,13.2471,68.9899,3.43167
-2.69662,563.734,45,10.7638,57.83,3.02434
1.45904,515.045,45,11.6019,60.3106,3.4588
-1.01264,598.527,45,12.2272,64.8064,3.19067
-2.87714,587.397,45,11.1342,59.9078,3.00722
0.352866,526.093,45,11.346,59.4905,3.33503
0.149941,522.995,45,11.1891,58.7612,3.313
-4.39726,535.875,45,9.54883,52.0257,2.86822
1.67203,513.906,45,11.6732,60.5816,3.48337
-2.46055,573.934,45,11.0635,59.3258,3.04692
-4.26829,571.297,45,10.2338,55.6979,2.87967
-4.03844,555.91,45,10.052,54.6043,2.90023
-0.870673,501.38,45,10.3007,54.534,3.20526
-2.22702,552.788,45,10.7565,57.5708,3.06949
-3.33102,541.629,45,10.0797,54.4358,2.96478
1.96226,512.02,45,11.7631,60.9119,3.51726
-1.96547,561.212,45,11.0359,58.9411,3.09505
-3.37579,516.902,45,9.60203,51.8754,2.96063
1.85794,520.432,45,11.9078,61.7103,3.50503
-2.74268,581.178,45,11.0763,59.5311,3.01996
0.601333,560.302,45,12.2029,63.8589,3.36228
-0.710002,502.375,45,10.3874,54.9228,3.2219
-3.62043,594.319,45,10.931,59.1742,2.93814
-3.13015,537.448,45,10.0836,54.3675,2.98346
-3.50577,553.388,45,10.2257,55.3039,2.94865
-0.0484054,590.841,45,12.5417,65.9678,3.29167
-2.63792,540.557,45,10.3458,55.5574,3.02993
0.224465,512.222,45,10.9909,57.6868,3.32107
-0.819784,530.204,45,10.915,57.7628,3.21052
1.77753,557.368,45,12.7128,65.9234,3.49564
-0.998746,569.437,45,11.6393,61.684,3.19209
0.15395,528.736,45,11.3137,59.4138,3.31344
-0.967443,575.423,45,11.7764,62.3947,3.1953
1.49877,551.684,45,12.4466,64.6817,3.46336
1.68984,597.731,45,13.5868,70.5028,3.48544
-4.67667,541.333,45,9.53641,52.0792,2.84363
-0.579886,528.578,45,10.9859,58.0274,3.23546
-2.95185,529.838,45,10.0128,53.9073,3.00018
-1.20807,512.308,45,10.3845,55.1258,3.17072
0.738513,548.925,45,12.0199,62.8341,3.37746
-2.58467,502.957,45,9.64688,51.7818,3.03502
-0.60942,531.33,45,11.0301,58.2747,3.23237
-4.62203,516.112,45,9.11247,49.7413,2.84842
0.158074,593.27,45,12.6966,66.6741,3.31388
-0.852725,598.399,45,12.3027,65.1239,3.20712
-3.1168,579.385,45,10.8763,58.6352,2.98471
-0.372656,554.203,45,11.6137,61.243,3.25721
-0.726336,527.31,45,10.8959,57.6189,3.2202
0.0693906,595.557,45,12.7009,66.7432,3.30432
-1.53729,583.129,45,11.6654,62.0891,3.13752
-0.0864843,568.391,45,12.047,63.3845,3.2876
-1.93228,531.025,45,10.4562,55.8302,3.09831
-1.46714,581.608,45,11.6677,62.0664,3.14455
-1.01126,591.319,45,12.0806,64.0288,3.19081
-1.27983,591.244,45,11.9502,63.4738,3.16344
-3.8673,582.633,45,10.609,57.5481,2.91567
-3.196,538.048,45,10.068,54.3125,2.97732
1.35535,534.281,45,11.9864,62.3593,3.44692
-4.68676,533.36,45,9.39205,51.2952,2.84275
-4.48573,589.341,45,10.4636,57.0518,2.8604
0.297618,557.399,45,11.995,62.9204,3.32901
0.0441851,557.332,45,11.8739,62.4095,3.30161
-0.922553,517.573,45,10.6114,56.2022,3.19992
-4.61225,595.067,45,10.5107,57.369,2.84927
0.606421,519.947,45,11.3262,59.2691,3.36284
-0.683864,599.847,45,12.4157,65.6337,3.22461
-0.00297028,521.223,45,11.0839,58.2787,3.29654
1.84057,547.017,45,12.5075,64.8272,3.50299
1.24774,512.702,45,11.4538,59.6382,3.43466
1.71914,544.158,45,12.3832,64.2429,3.48884
1.51079,582.446,45,13.1468,68.3143,3.46474
-3.60345,536.724,45,9.87849,53.4691,2.93969
-4.90825,546.566,45,9.53758,52.1867,2.82346
-4.65107,550.032,45,9.69982,52.9603,2.84587
-2.71136,591.733,45,11.2917,60.6735,3.02294
-0.526212,592.5,45,12.3407,65.156,3.24107
-1.59481,541.583,45,10.8094,57.5595,3.13176
-4.05935,554.881,45,10.0249,54.4662,2.89835
-2.27299,531.417,45,10.3216,55.2633,3.06503
1.25868,544.13,45,12.1611,63.3157,3.4359
-0.242952,530.525,45,11.1749,58.8686,3.27094
-4.27977,585.493,45,10.4832,57.0606,2.87865
0.273985,550.165,45,11.8282,62.0573,3.32644
-4.8725,512.156,45,8.95026,48.9583,2.82656
-0.190878,516.471,45,10.9014,57.4041,3.27647
1.60203,588.157,45,13.3233,69.1823,3.47527
-2.03627,518.804,45,10.173,54.3635,3.0881
-3.09445,578.692,45,10.8731,58.6073,2.9868
-3.47524,555.607,45,10.2794,55.5806,2.95146
-3.14314,533.271,45,9.99999,53.9224,2.98225
-3.55488,562.035,45,10.3648,56.0789,2.94414
0.870724,552.4,45,12.1591,63.4964,3.39218
-4.48111,586.037,45,10.4069,56.7404,2.86081
0.952926,507.483,45,11.2066,58.4849,3.40138
-0.832928,563.169,45,11.5875,61.3285,3.20916
0.385804,514.52,45,11.1109,58.2425,3.33862
-4.41681,535.082,45,9.52708,51.9156,2.86649
-4.49866,587.955,45,10.4335,56.8936,2.85926
-4.1302,592.067,45,10.6658,57.9827,2.892
-2.74123,568.211,45,10.8298,58.2056,3.0201
1.26888,536.286,45,11.9906,62.423,3.43706
1.52465,539.38,45,12.1814,63.2907,3.46634
-4.07694,512.896,45,9.2597,50.3163,2.89677
-0.379137,583.417,45,12.2228,64.458,3.25653
-1.37512,534.415,45,10.7605,57.1983,3.15381
-1.8126,573.697,45,11.3508,60.5485,3.11012
-3.91007,566.996,45,10.3063,55.9259,2.9118
-3.9509,590.611,45,10.7177,58.178,2.90811
-2.80561,564.021,45,10.722,57.6565,3.01399
-0.499973,534.629,45,11.147,58.8412,3.24382
1.37024,553.898,45,12.4338,64.6792,3.44862
-0.923601,559.821,45,11.4771,60.7878,3.19981
-4.26117,508.874,45,9.11825,49.6235,2.88031
-2.672,517.317,45,9.88739,53.1105,3.02668
-0.294754,571.363,45,12.0104,63.2958,3.26545
0.00413629,570.201,45,12.1288,63.7694,3.2973
-3.33315,504.122,45,9.38084,50.6627,2.96458
-4.66184,535.215,45,9.43436,51.5156,2.84493
-3.67247,585.289,45,10.7422,58.1769,2.93338
-2.42954,506.911,45,9.7837,52.4501,3.04991
0.0930161,548.758,45,11.7139,61.5447,3.30686
-3.78776,590.747,45,10.7916,58.5004,2.92288
1.07361,586.182,45,13.0061,67.8123,3.41494
1.16047,528.149,45,11.7585,61.2663,3.42476
-4.20456,583.594,45,10.4813,57.0149,2.88535
-4.87917,579.239,45,10.1198,55.3589,2.82598
-2.5786,540.584,45,10.3711,55.6665,3.0356
-2.57944,599.284,45,11.4969,61.7095,3.03552
-4.31225,578.241,45,10.3396,56.2944,2.87576
-2.01507,551.039,45,10.8142,57.7806,3.09018
0.310891,507.176,45,10.9199,57.2752,3.33046
-4.84859,512.901,45,8.97206,49.0678,2.82864
-0.111662,530.873,45,11.2406,59.1534,3.28491
-3.67664,529.393,45,9.71462,52.6139,2.933
-1.02406,520.197,45,10.6221,56.3046,3.1895
-0.587977,506.233,45,10.5181,55.5601,3.23461
-1.705,559.402,45,11.1158,59.2438,3.12079
-0.118282,528.656,45,11.1907,58.8939,3.2842
0.446355,517.285,45,11.1973,58.6679,3.34524
0.817477,597.467,45,13.1236,68.5613,3.38624
-1.77742,590.501,45,11.6998,62.3923,3.1136
-4.588,508.719,45,8.99446,49.0833,2.8514
-0.0635754,508.351,45,10.7842,56.7303,3.29005
-4.74323,579.173,45,10.1752,55.5988,2.83781
-4.89095,540.016,45,9.42999,51.5905,2.82496
-4.61859,513.486,45,9.06739,49.4938,2.84872
1.56212,539.931,45,12.2117,63.4301,3.47066
0.457529,532.052,45,11.5221,60.364,3.34647
-4.15044,567.471,45,10.2143,55.5374,2.89019
-4.93398,539.855,45,9.41053,51.5026,2.82123
1.37835,568.766,45,12.7716,66.4323,3.44955
-0.616579,595.341,45,12.3554,65.2803,3.23162
-0.388293,566.24,45,11.8586,62.542,3.25557
0.522832,595.946,45,12.939,67.7529,3.35363
0.535662,583.534,45,12.676,66.3687,3.35505
1.00008,529.431,45,11.713,61.1052,3.40667
-2.83549,519.262,45,9.85925,53.03,3.01116
-1.92909,506.674,45,9.97797,53.2754,3.09862
-0.697184,537.79,45,11.1253,58.8186,3.22323
0.996575,561.572,45,12.4224,64.8076,3.40627
-0.774335,576.779,45,11.8953,62.928,3.21522
-2.88751,580.467,45,10.9982,59.1811,3.00625
-1.72131,506.435,45,10.0568,53.6062,3.11917
-1.76868,591.225,45,11.7182,62.4864,3.11447
-0.31946,590.737,45,12.4055,65.3907,3.26283
-2.5859,550.569,45,10.5596,56.6814,3.0349
-3.62674,542.206,45,9.96994,53.9744,2.93756
1.13214,567.596,45,12.6227,65.7834,3.42155
-4.49251,598.861,45,10.6297,57.9606,2.85981
-4.49344,547.427,45,9.71638,52.981,2.85973
-4.26351,576.352,45,10.3264,56.1994,2.8801
0.976603,512.642,45,11.3311,59.1236,3.40403
1.73185,527.798,45,12.0169,62.3364,3.49032
-3.79621,548.043,45,10.008,54.2566,2.92211
-4.71489,500.898,45,8.81028,48.1291,2.84029
-4.01412,516.639,45,9.3512,50.787,2.90242
-2.19316,562.189,45,10.9544,58.6135,3.07278
-2.19659,544.385,45,10.606,56.7511,3.07245
-2.96959,589.733,45,11.1367,59.9668,2.99851
1.06179,575.885,45,12.7717,66.5962,3.41361
-2.2937,542.721,45,10.5323,56.4013,3.06303
0.144928,542.266,45,11.5991,60.9167,3.31246
-1.47951,590.107,45,11.8324,62.9485,3.14331
0.7205,528.23,45,11.5585,60.4307,3.37546
-1.43966,578.806,45,11.6243,61.8217,3.14731
-2.88699,541.967,45,10.2689,55.2568,3.00629
-4.29428,562.92,45,10.073,54.8348,2.87736
1.92654,594.606,45,13.6414,70.6575,3.51306
-4.12665,500.239,45,9.01288,48.9953,2.89232
-1.81614,540.702,45,10.6965,57.0597,3.10977
-1.65008,554.504,45,11.0428,58.8284,3.12625
1.46681,530.851,45,11.9616,62.1766,3.45969
0.499814,583.679,45,12.6612,66.3099,3.35111
-0.496564,509.44,45,10.6233,56.075,3.24418
0.519765,519.417,45,11.2761,59.0466,3.3533
1.09396,514.279,45,11.4198,59.5323,3.41724
-2.8282,574.279,45,10.9071,58.6624,3.01185
0.261849,576.429,45,12.3869,64.9948,3.32512
-4.53049,519.664,45,9.20964,50.2334,2.85646
-3.2671,516.753,45,9.64168,52.0432,2.9707
-0.463557,511.408,45,10.6783,56.3507,3.24764
0.312566,538.438,45,11.5938,60.8088,3.33064
-2.08798,571.497,45,11.1829,59.7857,3.08304
-0.727479,582.348,45,12.0326,63.6305,3.22008
-3.96877,501.827,45,9.09989,49.4037,2.9065
-2.76836,540.058,45,10.282,55.2733,3.01752
-1.88861,524.346,45,10.3428,55.2052,3.10261
-4.10497,592.813,45,10.6903,58.1034,2.89426
-4.08029,588.457,45,10.6224,57.7227,2.89647
-1.19861,562.587,45,11.4079,60.5542,3.17169
-2.10735,569.697,45,11.139,59.5603,3.08115
-4.25042,511.864,45,9.17587,49.9326,2.88126
-1.29786,513.346,45,10.3683,55.0792,3.16162
0.632177,532.817,45,11.6184,60.7856,3.36568
-4.83179,558.703,45,9.78001,53.4789,2.8301
-0.592177,517.935,45,10.7594,56.8367,3.23417
1.74809,535.567,45,12.2015,63.2862,3.49221
-0.274023,585.523,45,12.3182,64.9072,3.26764
-2.11501,590.598,45,11.5441,61.7302,3.0804
0.571073,572.327,45,12.4499,65.167,3.35894
0.054328,516.084,45,10.9995,57.8091,3.3027
-2.25544,587.638,45,11.4216,61.1443,3.06673
-1.91292,540.152,45,10.6442,56.825,3.10022
-4.79978,586.812,45,10.2855,56.2282,2.83288
0.847481,584.5,45,12.8539,67.1369,3.38958
-0.927373,541.294,45,11.0956,58.7691,3.19942
-4.73399,561.019,45,9.86002,53.8723,2.83862
-0.906855,525.647,45,10.7837,57.1075,3.20154
-2.73276,558.497,45,10.6483,57.2261,3.0209
-1.5034,599.312,45,12.0055,63.8816,3.14091
-1.80946,534.31,45,10.5728,56.3972,3.11043
-2.89724,542.258,45,10.2702,55.2682,3.00533
1.38347,551.796,45,12.393,64.4605,3.45014
1.38845,504.095,45,11.3239,58.8974,3.45071
-2.48278,504.463,45,9.71558,52.1074,3.04479
-4.30751,565.92,45,10.1213,55.1034,2.87618
0.11042,568.62,45,12.1462,63.8074,3.30874
-3.14615,531.284,45,9.96149,53.7162,2.98197
-1.11062,525.141,45,10.6861,56.6828,3.18065
-2.01695,523.277,45,10.2686,54.8662,3.08999
-0.565262,549.27,45,11.4226,60.3271,3.23698
0.590391,516.718,45,11.2488,58.8712,3.36107
-3.83512,540.816,45,9.86045,53.4736,2.91858
-3.51004,500.84,45,9.2531,50.0455,2.94826
-1.07705,509.3,45,10.3777,55.032,3.18408
0.58664,550.851,45,11.9901,62.7526,3.36066
0.761076,549.864,45,12.0512,62.9865,3.37996
-1.65862,579.293,45,11.5325,61.4416,3.1254
-0.452522,588.546,45,12.2943,64.8731,3.2488
-3.79465,541.663,45,9.89217,53.6277,2.92226
-3.10234,593.398,45,11.1459,60.0813,2.98606
1.25626,592.255,45,13.2354,68.9103,3.43563
-2.44172,503.641,45,9.71583,52.0913,3.04873
-1.31713,590.774,45,11.9229,63.3478,3.15967
-1.15013,513.186,45,10.4264,55.3226,3.17662
-1.12837,557.897,45,11.3446,60.1843,3.17884
-0.287665,553.596,45,11.6402,61.3414,3.2662
-3.48488,500.266,45,9.25193,50.0289,2.95057
-2.73709,586.994,45,11.1897,60.1377,3.02049
1.5863,551.668,45,12.489,64.8582,3.47345
-1.27127,512.532,45,10.3628,55.0386,3.16431
-4.09009,558.089,45,10.0702,54.7264,2.89559
-3.21956,553.861,45,10.354,55.8661,2.97512
1.27928,584.078,45,13.0645,68.0083,3.43825
-3.66848,579.976,45,10.6464,57.6563,2.93374
-1.31325,574.467,45,11.5956,61.6068,3.16006
-3.62569,545.458,45,10.0302,54.3001,2.93765
-3.20019,501.897,45,9.38992,50.6565,2.97693
-0.774906,594.716,45,12.2649,64.8838,3.21516
-1.671,510.456,45,10.1571,54.119,3.12417
-2.02758,574.437,45,11.2678,60.2099,3.08895
-2.61054,574.68,45,11.011,59.1167,3.03255
0.7388,570.236,45,12.4867,65.2741,3.37749
-0.807495,533.571,45,10.9897,58.1524,3.21179
-4.8636,570.544,45,9.97426,54.5556,2.82734
-0.639484,554.028,45,11.4876,60.706,3.22924
-3.48219,522.673,45,9.66738,52.2742,2.95082
1.50938,506.516,45,11.4323,59.4059,3.46458
0.391211,542.835,45,11.7248,61.4583,3.33921
1.75688,502.775,45,11.4584,59.4277,3.49323
-4.44653,520.356,45,9.25362,50.438,2.86387
-4.73232,573.467,45,10.0795,55.0706,2.83877
1.17418,568.186,45,12.6567,65.9391,3.42631
-4.80112,538.804,45,9.44355,51.6258,2.83277
-4.33544,550.372,45,9.83197,53.5408,2.8737
-0.481878,569.93,45,11.8916,62.7625,3.24572
-4.53936,565.732,45,10.0224,54.6707,2.85568
0.210406,526.265,45,11.286,59.242,3.31954
1.04122,558.878,45,12.3845,64.5876,3.4113
1.05055,570.316,45,12.6426,65.9288,3.41235
-1.08741,543.806,45,11.0762,58.741,3.18302
0.516443,561.035,45,12.178,63.7711,3.35293
-3.79141,577,45,10.5389,57.1322,2.92255
1.42008,509.502,45,11.4595,59.5885,3.45433
-4.39825,546.963,45,9.746,53.1004,2.86814
0.790603,585.762,45,12.8529,67.1612,3.38325
-0.334326,584.679,45,12.271,64.6895,3.26126
1.25446,548.062,45,12.247,63.7648,3.43542
0.740881,509.119,45,11.1493,58.2819,3.37772
-0.752638,555.083,45,11.4577,60.6028,3.21747
-0.292791,523.153,45,10.9978,57.9587,3.26565
-0.25586,542.118,45,11.4132,60.1304,3.26957
-4.85629,558.655,45,9.76934,53.4315,2.82797
-1.69405,544.038,45,10.8153,57.6368,3.12187
-0.124465,546.692,45,11.5697,60.8913,3.28354
1.91669,501.239,45,11.495,59.5442,3.51191
-1.38336,581.187,45,11.6984,62.188,3.15298
-0.598633,503.113,45,10.4488,55.199,3.2335
-0.934075,533.128,45,10.9253,57.8701,3.19873
-4.73116,590.353,45,10.3768,56.6943,2.83887
-3.99108,596.487,45,10.8066,58.6802,2.90449
0.61282,526.172,45,11.4647,59.9908,3.36354
-4.76814,505.55,45,8.8727,48.4917,2.83564
-0.745292,530.779,45,10.9593,57.9629,3.21823
-4.95907,588.413,45,10.2464,56.0891,2.81906
-1.6975,570.978,45,11.3493,60.4843,3.12153
-4.30177,559.081,45,10.0013,54.4476,2.87669
-4.10105,539.451,45,9.72953,52.8799,2.89461
-0.606859,506.305,45,10.5117,55.5346,3.23264
-2.50159,564.648,45,10.8665,58.2888,3.04298
-4.16674,561.238,45,10.0954,54.8983,2.88873
-4.43171,518.073,45,9.21862,50.241,2.86517
0.0276442,578.104,45,12.3084,64.7015,3.29983
-0.81535,581.856,45,11.9804,63.3989,3.21098
-2.85929,590.066,45,11.1928,60.2146,3.00891
-3.43973,596.801,45,11.0575,59.7702,2.95473
-0.547606,500.749,45,10.4209,55.0288,3.23883
