Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-1.80633,511.495,45,10.1227,53.9945,3.11074
-3.83339,539.68,45,9.84042,53.3642,2.91874
-3.82618,502.654,45,9.16799,49.7147,2.91939
-4.4451,574.103,45,10.21,55.6502,2.86399
0.82837,529.882,45,11.644,60.8267,3.38745
1.22936,507.3,45,11.325,58.9757,3.43257
1.44332,587.187,45,13.2188,68.7242,3.45699
-1.90209,593.818,45,11.7068,62.4925,3.10128
-2.33093,545.497,45,10.5703,56.6219,3.05942
-3.13207,551.017,45,10.3374,55.7367,2.98328
-0.758453,561.935,45,11.5965,61.3396,3.21687
-2.68397,500.628,45,9.56379,51.3773,3.02554
1.19574,547.194,45,12.1994,63.5462,3.42875
-2.97743,589.184,45,11.1228,59.8958,2.99777
-0.819039,556.594,45,11.4586,60.6393,3.2106
-2.98169,567.216,45,10.7063,57.6547,2.99737
1.59919,544.474,45,12.3324,64.0384,3.47494
1.68287,552.664,45,12.5589,65.1728,3.48463
0.146465,589.565,45,12.6116,66.2333,3.31263
1.29517,546.797,45,12.2383,63.6993,3.44006
-4.43552,581.479,45,10.3453,56.3829,2.86484
-1.66103,567.933,45,11.3053,60.2321,3.12516
-3.8487,585.027,45,10.6606,57.8195,2.91735
1.75277,569.635,45,12.9801,67.3218,3.49275
-4.84282,539.516,45,9.43987,51.6237,2.82914
0.284257,572.463,45,12.3126,64.5935,3.32756
1.20016,560.072,45,12.4887,65.0507,3.42926
-0.159389,553.683,45,11.7014,61.6015,3.27982
-2.5866,597.658,45,11.4624,61.5278,3.03484
1.53334,571.907,45,12.9204,67.1258,3.46734
-1.9731,522.694,45,10.2753,54.8823,3.0943
-3.28567,597.051,45,11.1315,60.094,2.96898
1.52609,522.856,45,11.8088,61.3545,3.46651
0.293207,577.913,45,12.4343,65.227,3.32853
-2.32901,505.413,45,9.79437,52.4645,3.05961
0.62455,527.874,45,11.5071,60.2072,3.36484
-2.74463,570.457,45,10.8711,58.4292,3.01977
-3.56136,513.617,45,9.46938,51.2369,2.94355
0.616296,504.157,45,10.9866,57.4872,3.36393
1.86476,597.807,45,13.6818,70.9003,3.50582
-0.420583,561.372,45,11.7416,61.9407,3.25216
-4.71679,510.38,45,8.97634,49.0371,2.84012
-1.48428,556.695,45,11.1603,59.3752,3.14283
1.96939,530.579,45,12.1929,63.1339,3.5181
-3.40545,559.27,45,10.3766,56.0736,2.95789
-4.06909,543.062,45,9.80743,53.2892,2.89748
-0.894866,588.519,45,12.0793,63.9626,3.20277
-3.86262,594.662,45,10.8301,58.7451,2.91609
-2.86494,583.221,45,11.0605,59.5052,3.00838
-2.11678,540.458,45,10.5633,56.4864,3.08023
-3.35556,599.66,45,11.1485,60.2203,2.9625
-2.9412,505.003,45,9.54762,51.3982,3.00118
0.838256,509.94,45,11.2102,58.5557,3.38855
-3.58969,568.758,45,10.4739,56.6857,2.94095
-4.93681,587.04,45,10.2319,55.999,2.82099
-1.13621,552.903,45,11.2395,59.6307,3.17804
0.527547,515.998,45,11.2053,58.6724,3.35415
1.9837,573.557,45,13.1879,68.2786,3.51978
-2.78136,537.461,45,10.2271,54.9845,3.01629
0.276755,554.543,45,11.9237,62.5566,3.32674
-1.53193,566.411,45,11.3334,60.3194,3.13805
-4.50838,551.111,45,9.77579,53.3116,2.85841
-3.41341,538.001,45,9.97872,53.9272,2.95716
-0.465974,575.907,45,12.0239,63.4528,3.24739
0.74865,588.973,45,12.902,67.4399,3.37858
-2.37751,543.124,45,10.5046,56.2913,3.05492
-0.689076,581.493,45,12.0333,63.6149,3.22407
0.875315,561.785,45,12.3679,64.5846,3.39269
-0.887837,593.615,45,12.1873,64.5309,3.20349
-2.44861,536.614,45,10.349,55.4894,3.04807
0.165171,573.726,45,12.2818,64.4922,3.31465
-1.65761,528.355,45,10.5189,56.0408,3.1255
1.2325,553.233,45,12.3519,64.322,3.43293
-4.02179,547.112,45,9.89965,53.7691,2.90173
-3.21727,598.903,45,11.197,60.4139,2.97534
0.834392,525.099,45,11.5417,60.289,3.38812
-4.6176,552.853,45,9.76294,53.29,2.8488
-4.48053,505.208,45,8.97175,48.9154,2.86086
-1.38387,515.438,45,10.3748,55.1519,3.15293
0.855325,511.136,45,11.244,58.7247,3.39046
-4.43838,587.329,45,10.4481,56.9447,2.86459
0.0732669,592.349,45,12.6345,66.3919,3.30473
1.07125,599.194,45,13.2936,69.3124,3.41468
1.0901,511.096,45,11.3474,59.1567,3.4168
0.882335,547.136,45,12.0488,62.9145,3.39347
-4.96915,515.551,45,8.97391,49.1275,2.81819
-4.47707,502.846,45,8.93108,48.6923,2.86117
0.0344625,525.95,45,11.201,58.8772,3.30056
-3.97331,597.58,45,10.8342,58.8217,2.90609
-0.0198373,580.321,45,12.3324,64.8519,3.29473
-3.55543,568.531,45,10.4843,56.7259,2.94409
0.690978,530.644,45,11.5979,60.6504,3.37219
-3.61891,530.64,45,9.76038,52.8365,2.93827
-2.88314,514.251,45,9.74531,52.4375,3.00666
-3.54909,588.36,45,10.8528,58.7165,2.94467
-1.37339,546.282,45,11.0002,58.4717,3.15399
-4.5169,546.732,45,9.69472,52.8732,2.85766
1.11584,584.394,45,12.9879,67.6955,3.41971
-0.741418,585.864,45,12.0985,63.9863,3.21864
0.125536,560.603,45,11.9821,62.9379,3.31037
-3.00215,513.707,45,9.68827,52.1813,2.99545
0.849682,523.704,45,11.5179,60.158,3.38983
-3.27035,536.9,45,10.0163,54.0665,2.9704
0.296319,508.688,45,10.9462,57.4194,3.32887
-1.58194,542.567,45,10.8346,57.6878,3.13305
1.94947,575.614,45,13.2175,68.4498,3.51576
-3.26424,506.191,45,9.4457,50.9841,2.97097
-4.24224,536.099,45,9.61352,52.3107,2.88199
-0.488698,540.438,45,11.2732,59.5019,3.245
0.133872,526.854,45,11.2645,59.1646,3.31127
-2.6642,599.757,45,11.4667,61.5897,3.02743
-2.81916,527.51,45,10.0225,53.9007,3.01271
-4.16096,524.219,45,9.43173,51.2868,2.88925
-3.42592,575.119,45,10.6618,57.6245,2.956
0.0176643,524.072,45,11.1536,58.6357,3.29876
0.759434,518.892,45,11.3716,59.4356,3.37978
-4.60654,599.068,45,10.5839,57.7656,2.84978
-3.36009,591.773,45,10.9998,59.4195,2.96208
-4.57448,514.455,45,9.10092,49.6586,2.85259
-0.747172,527.398,45,10.8887,57.5903,3.21804
-0.764429,539.532,45,11.1315,58.8828,3.21625
-3.61741,558.25,45,10.2689,55.5884,2.93841
-4.68103,599.004,45,10.5505,57.6192,2.84325
-4.31655,588.774,45,10.5261,57.3118,2.87538
-4.54973,552.071,45,9.77626,53.3325,2.85477
-4.44797,506.842,45,9.01277,49.1258,2.86374
1.47575,579.35,45,13.059,67.8762,3.46072
0.967338,554.473,45,12.2512,63.9294,3.40299
1.19759,582.102,45,12.9786,67.6039,3.42896
1.87014,525.034,45,12.0188,62.2798,3.50645
-0.951144,520.781,45,10.665,56.499,3.19698
-4.19904,593.103,45,10.6545,57.9543,2.88585
0.00265182,574.832,45,12.2266,64.2843,3.29714
-3.96038,563.04,45,10.2134,55.4451,2.90726
-4.96008,569.47,45,9.91614,54.2816,2.81897
0.615012,523.118,45,11.3992,59.6467,3.36379
-2.61428,558.03,45,10.6904,57.397,3.03219
0.729249,540.22,45,11.825,61.8195,3.37643
-4.4703,512.666,45,9.108,49.6541,2.86177
-4.27638,531.991,45,9.52656,51.8522,2.87895
-1.75826,584.597,45,11.5917,61.8064,3.1155
-0.624557,500.166,45,10.3769,54.8303,3.23079
0.201292,550.896,45,11.81,61.9968,3.31856
1.91751,555.827,45,12.7473,66.0307,3.512
0.76537,549.918,45,12.0544,63.0012,3.38044
-4.34645,506.629,45,9.04645,49.2677,2.87273
-4.10964,576.285,45,10.3902,56.4748,2.89384
0.371509,547.703,45,11.8208,61.9707,3.33706
-1.77487,588.824,45,11.6677,62.2202,3.11385
-0.432108,562.066,45,11.7507,61.9946,3.25095
-2.29946,540.793,45,10.4925,56.1905,3.06247
-1.73576,518.583,45,10.292,54.8667,3.11773
1.39853,593.059,45,13.3276,69.3138,3.45186
-3.18072,530.831,45,9.93908,53.6105,2.97874
-1.56596,595.814,45,11.9055,63.3817,3.13465
-4.0541,546.993,45,9.88447,53.7011,2.89882
0.580118,515.686,45,11.2218,58.7345,3.35994
-3.96408,540.177,45,9.7972,53.1873,2.90692
-2.11029,565.554,45,11.0567,59.1216,3.08086
0.212634,572.143,45,12.271,64.4111,3.31979
0.443607,515.095,45,11.1487,58.4144,3.34494
-1.44628,545.509,45,10.9527,58.2529,3.14665
-3.89532,507.999,45,9.23944,50.1308,2.91313
-1.39978,569.601,45,11.4577,60.9162,3.15133
-3.92125,539.12,45,9.79511,53.1571,2.91079
0.18181,593.774,45,12.7194,66.781,3.31645
-3.90238,567.529,45,10.3192,55.9924,2.9125
-2.99522,519.742,45,9.80482,52.8061,2.9961
-2.02971,594.866,45,11.6675,62.3469,3.08874
-3.18362,531.486,45,9.95017,53.6716,2.97847
-3.78169,566.82,45,10.3571,56.1419,2.92343
-2.38021,539.6,45,10.4354,55.9212,3.05466
-2.83704,552.304,45,10.486,56.4016,3.01101
-4.08991,528.912,45,9.54379,51.8656,2.89561
-4.34548,576.799,45,10.2998,56.0933,2.87281
-0.415315,526.475,45,11.014,58.1,3.25272
1.1351,525.044,45,11.6778,60.8574,3.42189
0.0259,586.762,45,12.4918,65.6669,3.29964
1.23703,526.901,45,11.7661,61.2692,3.43344
-0.383687,506.882,45,10.6174,55.9941,3.25605
1.09201,509.865,45,11.321,59.0178,3.41702
-4.68374,577.88,45,10.1773,55.5824,2.84301
0.489032,524.583,45,11.3744,59.576,3.34992
-2.03075,506.786,45,9.93952,53.1136,3.08864
-2.34144,504.591,45,9.77355,52.3582,3.05841
-2.21969,542.431,45,10.5581,56.5054,3.0702
-0.965477,565.057,45,11.5651,61.2746,3.19551
-3.66492,533.844,45,9.80096,53.0763,2.93407
-0.606263,509.884,45,10.5862,55.9282,3.2327
-1.39318,517.137,45,10.4051,55.3172,3.15199
-4.65694,528.447,45,9.31692,50.8722,2.84536
-0.544923,543.428,45,11.3102,59.7241,3.23911
-3.65202,530.403,45,9.7429,52.7563,2.93525
-3.83011,566.946,45,10.339,56.0663,2.91904
1.1636,550.512,45,12.2579,63.8667,3.42511
1.50088,549.82,45,12.4056,64.4674,3.4636
-0.196331,582.476,45,12.2919,64.729,3.27589
1.35922,578.063,45,12.9706,67.4776,3.44736
-1.15799,594.086,45,12.0662,64.0277,3.17582
1.07745,522.183,45,11.5879,60.416,3.41538
-2.67091,535.25,45,10.2306,54.9536,3.02679
-0.240006,531.539,45,11.1976,58.9866,3.27125
-1.53995,560.765,45,11.2169,59.7029,3.13725
-3.53787,578.97,45,10.6845,57.8004,2.9457
0.988055,571.793,45,12.6442,65.9694,3.40532
-3.34691,579.638,45,10.78,58.2259,2.9633
1.2415,502.381,45,11.2205,58.4262,3.43395
-4.49486,511.147,45,9.0719,49.4674,2.8596
-0.357912,546.655,45,11.4622,60.4372,3.25877
-4.78062,543.83,45,9.53966,52.1423,2.83455
0.548067,502.743,45,10.9263,57.2024,3.35641
-4.31026,575.284,45,10.2876,56.01,2.87594
0.138096,555.048,45,11.8693,62.3391,3.31172
-1.44228,545.477,45,10.9538,58.257,3.14705
0.672228,571.738,45,12.4868,65.3085,3.37011
-0.397098,550.584,45,11.5267,60.7958,3.25464
-0.168983,561.508,45,11.8623,62.4532,3.2788
1.50441,552.201,45,12.461,64.7539,3.46401
-3.45486,598.962,45,11.0907,59.9572,2.95334
-0.1683,578.772,45,12.2273,64.3747,3.27887
-4.05336,548.853,45,9.91838,53.885,2.89889
-0.401879,510.838,45,10.6926,56.3984,3.25413
-2.67693,555.599,45,10.617,57.0317,3.02621
-2.71461,566.881,45,10.8161,58.1192,3.02263
-2.16084,523.745,45,10.2186,54.6622,3.07593
0.477389,532.531,45,11.5415,60.4563,3.34865
-1.47006,528.783,45,10.6068,56.4239,3.14426
-2.75812,518.311,45,9.872,53.0651,3.01849
-4.67268,549.612,45,9.68382,52.8825,2.84398
0.886524,569.795,45,12.5498,65.5286,3.39394
0.0215983,588.522,45,12.5272,65.8548,3.29918
-4.55841,563.275,45,9.97111,54.3994,2.854
-4.96684,587.71,45,10.2309,56.0078,2.81839
-1.97789,552.264,45,10.8545,57.9783,3.09383
-4.29687,588.852,45,10.536,57.3561,2.87713
-0.838159,511.223,45,10.5165,55.6623,3.20862
-0.611991,519.087,45,10.7749,56.9273,3.2321
-2.43824,553.2,45,10.6734,57.2236,3.04907
-2.62789,552.943,45,10.5871,56.8488,3.03089
-3.93695,558.053,45,10.1326,54.9958,2.90937
-0.27555,569.195,45,11.9739,63.0942,3.26748
-3.84641,500.965,45,9.12966,49.5151,2.91756
1.96468,596.225,45,13.699,70.9347,3.51755
1.72026,592.679,45,13.488,69.9738,3.48897
-1.98217,588.642,45,11.5675,61.7888,3.09341
-1.08342,560.475,45,11.4175,60.5493,3.18342
-4.54654,537.12,45,9.51275,51.8936,2.85505
-4.4577,516.26,45,9.17659,50.0228,2.86288
0.94047,533.632,45,11.7783,61.4743,3.39998
-0.428756,584.986,45,12.2315,64.5295,3.2513
-2.28085,574.202,45,11.149,59.6976,3.06427
-0.216052,538.635,45,11.3578,59.8196,3.27379
-3.28685,513.057,45,9.56505,51.6379,2.96887
-4.37605,510.663,45,9.10746,49.6122,2.8701
1.84021,500.387,45,11.4412,59.3005,3.50295
1.58989,506.367,45,11.4651,59.5389,3.47386
0.896575,545.166,45,12.0121,62.7161,3.39507
0.933325,525.996,45,11.6065,60.581,3.39918
-2.31677,521.098,45,10.1033,54.114,3.06079
-4.39979,555.535,45,9.89812,53.9299,2.868
-3.03987,576.252,45,10.8513,58.4632,2.99191
-4.66986,598.337,45,10.5435,57.576,2.84423
-3.32363,522.494,45,9.72648,52.5253,2.96546
1.96557,599.913,45,13.7842,71.3754,3.51765
-4.35317,590.967,45,10.5495,57.4567,2.87213
-3.6693,518.847,45,9.52393,51.578,2.93367
-1.30853,582.567,45,11.7613,62.485,3.16054
1.28239,551.426,45,12.3357,64.2126,3.4386
-2.42714,557.774,45,10.7664,57.7174,3.05014
-4.14332,555.929,45,10.0094,54.4203,2.89083
-0.811577,534.056,45,10.9979,58.1977,3.21137
0.451901,599.352,45,12.9766,67.9874,3.34585
-0.981262,579.775,45,11.8589,62.8389,3.19389
-2.44974,560.083,45,10.8012,57.9142,3.04796
0.0556178,597.314,45,12.7315,66.9109,3.30284
1.81389,550.805,45,12.581,65.2215,3.49988
1.3125,570.194,45,12.7706,66.4611,3.44203
-1.41168,507.375,45,10.2011,54.2408,3.15013
1.61728,580.264,45,13.1523,68.2866,3.47703
-2.1138,564.884,45,11.0421,59.0448,3.08052
1.81122,564.121,45,12.8838,66.7926,3.49957
1.85516,532.729,45,12.1878,63.1629,3.5047
-3.57798,544.825,45,10.038,54.321,2.94202
-1.75592,544.016,45,10.7881,57.5203,3.11573
-4.02708,553.526,45,10.0136,54.3902,2.90125
0.260898,597.968,45,12.8493,67.4215,3.32502
0.743814,576.391,45,12.624,65.9891,3.37805
-3.87374,502.17,45,9.14144,49.5902,2.91509
1.50366,593.073,45,13.3829,69.545,3.46392
-0.563602,584.823,45,12.1628,64.2353,3.23716
-3.1756,569.34,45,10.6623,57.5092,2.97922
-0.812684,514.064,45,10.5857,56.0171,3.21125
-3.73048,559.13,45,10.2379,55.4723,2.92809
-2.11881,541.557,45,10.584,56.5975,3.08003
0.588459,520.617,45,11.3328,59.3118,3.36086
-4.89865,566.735,45,9.89343,54.1294,2.82429
-0.972448,537.598,45,11.0001,58.2839,3.19479
-3.67365,540.231,45,9.91471,53.6962,2.93327
-4.42396,534.775,45,9.51883,51.8738,2.86586
-4.30676,589.536,45,10.5439,57.4042,2.87625
-1.04166,553.361,45,11.2914,59.8605,3.18769
1.04277,525.202,45,11.639,60.6988,3.41147
1.63762,591.156,45,13.4099,69.6129,3.47938
-1.1584,578.452,45,11.7485,62.3419,3.17578
0.285415,535.637,45,11.5211,60.4405,3.32768
0.798299,585.434,45,12.8496,67.1399,3.3841
-3.95155,537.9,45,9.76087,52.9846,2.90806
1.68372,502.821,45,11.4267,59.2966,3.48473
-3.27927,503.541,45,9.39053,50.6926,2.96957
-0.111006,598.08,45,12.6639,66.6433,3.28498
1.25052,569.374,45,12.7213,66.2362,3.43497
-3.7259,502.25,45,9.19808,49.8365,2.92851
-0.809309,519.033,45,10.6895,56.5647,3.2116
-3.9723,580.441,45,10.5239,57.1364,2.90618
-1.22083,599.834,45,12.1524,64.5175,3.16943
0.106858,580.775,45,12.4041,65.164,3.30835
-2.03611,502.075,45,9.84501,52.6109,3.08812
-4.26762,551.277,45,9.87545,53.7472,2.87973
-1.53582,520.25,45,10.4081,55.3966,3.13766
-3.58676,547.568,45,10.0849,54.5789,2.94122
-4.88362,549.19,45,9.59306,52.4794,2.8256
-0.0784884,504.75,45,10.7015,56.3019,3.28845
-1.11763,584.191,45,11.8844,63.0425,3.17993
-3.1798,543.307,45,10.173,54.8721,2.97883
-4.68979,537.691,45,9.46714,51.7066,2.84248
-2.44365,546.934,45,10.5502,56.5656,3.04855
-4.77099,533.228,45,9.35738,51.1418,2.83539
-4.202,557.424,45,10.0124,54.4627,2.88558
-4.91085,508.518,45,8.8727,48.5497,2.82324
-2.45976,539.497,45,10.4,55.7675,3.047
-0.8752,598.555,45,12.2949,65.0942,3.2048
1.47823,557.84,45,12.5754,65.3613,3.461
-4.6493,561.88,45,9.90947,54.1042,2.84603
-3.23623,503.893,45,9.41351,50.7987,2.97357
-0.590725,586.405,45,12.1825,64.3535,3.23432
-1.54974,511.184,45,10.2211,54.4071,3.13627
0.93713,516.015,45,11.388,59.4386,3.39961
-2.83876,565.073,45,10.7276,57.7023,3.01085
1.0724,564.775,45,12.5305,65.3333,3.41481
-2.42518,584.239,45,11.2782,60.4597,3.05033
-4.50611,583.507,45,10.3514,56.4495,2.85861
-2.64112,559.169,45,10.7006,57.4644,3.02963
0.0835865,547.391,45,11.6803,61.373,3.30585
-3.57531,543.387,45,10.0126,54.1822,2.94227
-4.72122,520.52,45,9.15302,50.0041,2.83973
-1.9876,514.719,45,10.1126,54.0199,3.09287
-3.72199,553.49,45,10.1381,54.9279,2.92886
1.95845,573.095,45,13.1643,68.1695,3.51681
1.37848,590.949,45,13.2697,69.0235,3.44956
-4.29051,587.223,45,10.5095,57.2092,2.8777
0.429839,575.169,45,12.4422,65.1986,3.34344
1.6932,539.142,45,12.2566,63.5989,3.48583
-4.16408,505.922,45,9.10136,49.4917,2.88897
-4.67597,511.544,45,9.01187,49.2144,2.84369
-0.0540008,537.117,45,11.3988,59.9588,3.29107
-4.16515,592.464,45,10.6578,57.9557,2.88887
-3.56633,516.292,45,9.51678,51.4955,2.94309
-1.6485,518.532,45,10.3271,55.0149,3.12641
-2.57691,537.387,45,10.3105,55.3403,3.03576
-2.49211,509.659,45,9.81198,52.6284,3.04389
-4.75033,579.845,45,10.1841,55.6504,2.83719
-3.59956,588.88,45,10.8401,58.6724,2.94005
-4.11305,562.204,45,10.1349,55.0888,2.89354
-2.94394,518.824,45,9.80784,52.8002,3.00093
0.169096,568.145,45,12.1642,63.8728,3.31507
0.584076,599.414,45,13.0458,68.2793,3.36037
-4.79609,534.679,45,9.37318,51.239,2.83321
0.473106,555.374,45,12.0345,63.0411,3.34818
-2.93324,525.486,45,9.93807,53.4966,3.00193
-4.76341,589.204,45,10.3429,56.5244,2.83605
-3.56772,554.274,45,10.2163,55.2815,2.94296
-3.24692,511.572,45,9.55283,51.5551,2.97258
-3.65438,558.473,45,10.2575,55.544,2.93503
-3.93127,531.936,45,9.66063,52.4316,2.90989
-2.79386,544.19,45,10.3499,55.6504,3.0151
-0.806799,573.072,45,11.8036,62.4589,3.21186
-0.675385,598.417,45,12.3903,65.4949,3.2255
-1.01818,513.399,45,10.4858,55.5792,3.1901
-1.99711,514.799,45,10.1103,54.0117,3.09194
-1.48935,539.111,45,10.8056,57.4905,3.14232
-0.208572,523.179,45,11.0352,58.1169,3.27459
1.06226,568.691,45,12.6124,65.7654,3.41367
-2.5471,544.68,45,10.463,56.1452,3.03862
-4.88783,506.113,45,8.83909,48.3565,2.82523
-3.66169,504.078,45,9.25569,50.1221,2.93436
0.960142,580.668,45,12.8264,66.9343,3.40219
1.66974,577.613,45,13.1191,68.0868,3.48311
0.530754,586.297,45,12.7335,66.6726,3.35451
-1.71974,501.341,45,9.95623,53.0697,3.11932
-1.57535,547.729,45,10.9406,58.2489,3.13371
-3.10731,591.18,45,11.102,59.8471,2.98559
-1.78843,527.718,45,10.4512,55.739,3.11251
-3.49283,554.652,45,10.2544,55.4534,2.94984
-0.977652,553.347,45,11.32,59.9814,3.19426
0.726795,507.218,45,11.1015,58.0385,3.37616
-2.07962,525.18,45,10.2801,54.9552,3.08386
-0.83704,538.091,45,11.0697,58.5898,3.20874
-1.64415,587.162,45,11.6959,62.305,3.12684
-0.0899916,511.939,45,10.849,57.0828,3.28722
-1.17058,587.294,45,11.9223,63.2702,3.17454
-0.489726,517.113,45,10.7862,56.932,3.2449
1.83617,555.849,45,12.7073,65.8648,3.50248
-0.0842826,573.111,45,12.1481,63.9153,3.28783
-1.48797,566.544,45,11.356,60.4185,3.14246
0.222968,530.165,45,11.3753,59.7048,3.32091
-3.38209,500.515,45,9.29526,50.2207,2.96005
-3.91721,531.601,45,9.66007,52.4225,2.91116
0.45502,571.621,45,12.3777,64.8481,3.34619
-2.66829,506.953,45,9.69076,52.0527,3.02704
-2.41476,582.887,45,11.2568,60.3401,3.05133
-4.01595,545.359,45,9.87028,53.6071,2.90225
-1.89223,530.323,45,10.4592,55.828,3.10225
1.91205,594.29,45,13.6265,70.5879,3.51136
-1.55256,598.228,45,11.9602,63.6657,3.13599
0.319363,557.456,45,12.0065,62.9702,3.33138
-3.13345,593.244,45,11.129,60.0054,2.98315
-2.88441,553.819,45,10.4946,56.47,3.00654
-3.08753,579.278,45,10.8872,58.6797,2.98745
-4.66079,539.241,45,9.50572,51.9048,2.84502
1.87698,581.269,45,13.3096,68.9653,3.50725
-1.19489,501.65,45,10.1738,54.0017,3.17206
-3.68871,520.177,45,9.54081,51.6777,2.9319
-0.614301,534.757,45,11.0991,58.6415,3.23186
-0.230353,571.451,45,12.043,63.4353,3.27227
-0.939904,542.999,45,11.125,58.9306,3.19813
1.16803,550.902,45,12.2687,63.9209,3.42561
-0.633834,506.207,45,10.4984,55.4762,3.22982
-0.232736,559.359,45,11.787,62.0883,3.27202
-4.58029,514.046,45,9.09151,49.6097,2.85208
-2.36262,521.293,45,10.0885,54.0545,3.05636
0.0400341,592.338,45,12.6176,66.3207,3.30116
0.0261805,536.876,45,11.4299,60.0845,3.29967
0.711811,597.262,45,13.0646,68.3094,3.37449
-0.541622,575.729,45,11.9841,63.2807,3.23946
-1.70594,536.994,45,10.6702,56.869,3.12069
-3.02523,546.883,45,10.3043,55.5098,2.99328
0.235885,530.796,45,11.3946,59.8003,3.32231
-0.701965,590.621,45,12.2159,64.5869,3.22273
0.395779,528.77,45,11.4231,59.8745,3.33971
1.19018,567.656,45,12.6528,65.9108,3.42812
0.430813,557.35,45,12.0572,63.1807,3.34354
-0.61694,573.325,45,11.8984,62.8656,3.23159
-0.780505,501.383,45,10.3378,54.6914,3.21458
0.771876,541.266,45,11.8678,62.0228,3.38116
-1.5412,552.131,45,11.0436,58.7813,3.13713
-0.150307,532.011,45,11.2474,59.2074,3.28079
-1.09756,529.572,45,10.7819,57.185,3.18198
1.8302,578.613,45,13.2246,68.5494,3.50178
-3.53944,593.307,45,10.9484,59.2287,2.94556
-0.258288,595.502,45,12.5359,66.0464,3.26931
0.709061,585.736,45,12.8111,66.9854,3.37419
-3.56868,582.332,45,10.7331,58.078,2.94287
-0.924852,510.469,45,10.4648,55.4268,3.19968
1.22252,509.223,45,11.3648,59.1865,3.43179
-4.67935,577.16,45,10.1664,55.5211,2.84339
0.686528,586.74,45,12.8216,67.0524,3.37169
-3.37449,518.263,45,9.62783,52.0143,2.96075
-3.41748,595.602,45,11.0453,59.6931,2.95678
-1.12251,510.545,45,10.3842,55.0865,3.17943
-1.03306,589.332,45,12.0295,63.7692,3.18858
-3.63706,505.989,45,9.3001,50.3524,2.93661
0.181135,591.858,45,12.678,66.5641,3.31638
-0.83108,548.603,45,11.2887,59.7457,3.20935
1.60699,581.131,45,13.1667,68.3665,3.47584
-3.08279,559.872,45,10.5245,56.7226,2.98789
-0.132433,588.676,45,12.4542,65.5509,3.28269
-1.63666,536.693,45,10.6938,56.9634,3.12759
1.93714,577.747,45,13.2601,68.6769,3.51431
-2.16745,524.221,45,10.2251,54.7003,3.07529
-3.31039,519.259,45,9.67143,52.2223,2.96669
-4.08668,528.283,45,9.53369,51.8093,2.8959
-0.964942,576.927,45,11.8083,62.5627,3.19556
1.0071,558.808,45,12.3664,64.5101,3.40746
-2.60286,572.2,45,10.9669,58.8761,3.03328
1.76384,528.613,45,12.0505,62.4954,3.49404
-0.13821,530.284,45,11.2163,59.0379,3.28208
-0.940369,515.139,45,10.554,55.9062,3.19809
1.30523,560.733,45,12.5551,65.3434,3.4412
-2.49758,550.216,45,10.5904,56.8063,3.04336
0.375239,569.392,45,12.2907,64.4323,3.33747
0.862955,584.944,45,12.8715,67.2208,3.39131
1.12156,598.244,45,13.2988,69.3124,3.42036
1.60831,519.281,45,11.7659,61.0928,3.47599
1.72712,585.262,45,13.3228,69.113,3.48977
-2.0887,501.848,45,9.81977,52.4983,3.08297
-3.31918,554.439,45,10.323,55.7446,2.96587
1.10625,571.865,45,12.7047,66.2242,3.41863
0.964791,540.376,45,11.9386,62.299,3.40271
-3.1995,510.158,45,9.54475,51.4914,2.97699
-4.85985,553.274,45,9.67384,52.9108,2.82766
1.11751,548.54,45,12.1919,63.5455,3.4199
-1.17947,558.542,45,11.3346,60.1556,3.17363
1.71284,500.534,45,11.3877,59.081,3.48811
0.872007,554.313,45,12.2019,63.719,3.39232
-4.3859,566.673,45,10.1023,55.036,2.86923
-1.57787,531.209,45,10.6095,56.4875,3.13346
-1.00121,574.802,45,11.7478,62.2602,3.19184
-2.54249,563.133,45,10.8195,58.056,3.03906
0.26343,501.089,45,10.7686,56.5028,3.3253
-2.17049,508.93,45,9.92566,53.0995,3.07499
0.699253,536.63,45,11.7325,61.3506,3.3731
-0.557905,529.624,45,11.0173,58.183,3.23775
-1.52951,564.006,45,11.2864,60.068,3.1383
-3.39426,561.25,45,10.418,56.2925,2.95893
-1.97627,552.163,45,10.8532,57.9707,3.09399
-1.35145,525.838,45,10.5978,56.323,3.1562
1.44492,555.648,45,12.5096,65.0363,3.45717
-4.884,561.699,45,9.81142,53.6741,2.82556
1.56828,508.567,45,11.5051,59.7571,3.47137
1.50848,507.731,45,11.4594,59.5468,3.46448
1.58976,590.828,45,13.3774,69.4697,3.47385
-0.485115,595.225,45,12.4178,65.5413,3.24538
-3.38818,561.433,45,10.424,56.3219,2.95949
-4.21947,547.744,45,9.83148,53.4866,2.88402
1.74738,509.134,45,11.599,60.1613,3.49212
-3.0058,585.376,45,11.0383,59.4542,2.99511
-3.49518,559.529,45,10.3436,55.9368,2.94962
-4.74161,572.06,45,10.0509,54.9188,2.83795
-1.4037,599.809,45,12.0634,64.1388,3.15093
1.20216,593.023,45,13.2245,68.8823,3.42948
-0.635236,519.816,45,10.78,56.9651,3.22968
-1.01367,525.401,45,10.7328,56.8867,3.19056
-3.04425,538.775,45,10.1437,54.6533,2.9915
-2.33614,517.741,45,10.0304,53.7319,3.05892
-3.16288,521.024,45,9.76252,52.6504,2.9804
1.70675,515.269,45,11.7201,60.8086,3.4874
-1.86822,530.51,45,10.4729,55.8908,3.10462
-4.75624,547.82,45,9.61926,52.5666,2.83668
-0.718838,569.014,45,11.7611,62.1907,3.22098
0.468782,542.741,45,11.7588,61.5987,3.3477
1.16911,577.095,45,12.8526,66.9624,3.42574
-4.25625,559.314,45,10.0241,54.551,2.88074
-3.52465,566.08,45,10.4522,56.5377,2.94692
-2.20197,592.995,45,11.5505,61.8079,3.07193
-1.42587,568.061,45,11.4148,60.7009,3.1487
-2.24663,520.021,45,10.1109,54.1241,3.06759
-1.4049,533.551,45,10.7303,57.0515,3.15081
-2.39753,573.05,45,11.0745,59.3546,3.05299
-0.166443,547.872,45,11.5754,60.9414,3.27907
-2.09945,580.185,45,11.3477,60.6722,3.08192
-3.43733,508.662,45,9.42539,50.9469,2.95495
-0.359042,502.633,45,10.5387,55.5683,3.25865
-1.73184,558.683,45,11.0896,59.1168,3.11812
-3.13969,559.951,45,10.5017,56.6264,2.98257
-1.09314,568.646,45,11.5795,61.4129,3.18243
-3.95931,597.847,45,10.8453,58.8747,2.90736
-2.75382,576.135,45,10.9753,58.9933,3.0189
0.541063,529.148,45,11.497,60.1933,3.35564
-0.523797,502.337,45,10.4638,55.2452,3.24132
-3.63973,563.07,45,10.3481,56.0278,2.93637
-2.18845,565.787,45,11.0266,58.9976,3.07324
-0.64172,590.532,45,12.2434,64.7012,3.229
-2.79655,508.13,45,9.66307,51.9583,3.01485
-2.38331,532.154,45,10.2901,55.144,3.05436
-4.31348,508.641,45,9.09462,49.5164,2.87565
-4.45364,588.997,45,10.4712,57.0782,2.86324
-1.16327,533.303,45,10.8294,57.4671,3.17528
1.08247,504.92,45,11.207,58.4279,3.41594
0.874096,503.74,45,11.0895,57.9093,3.39255
-0.930425,597.668,45,12.2497,64.8834,3.19911
-2.64292,598.031,45,11.4435,61.4546,3.02946
1.60595,559.984,45,12.687,65.8765,3.47572
-3.86807,535.948,45,9.75858,52.9356,2.9156
-3.92816,505.197,45,9.17618,49.8011,2.91017
-3.64072,584.057,45,10.7334,58.1142,2.93628
1.26536,553.29,45,12.3691,64.3952,3.43666
-1.94537,544.783,45,10.7215,57.2526,3.09702
-1.55996,586.372,45,11.7197,62.3892,3.13525
-2.45319,571.993,45,11.0293,59.1391,3.04763
-2.13521,588.6,45,11.4958,61.4816,3.07843
-1.69511,504.538,45,10.0296,53.4503,3.12177
-3.09653,500.678,45,9.40653,50.703,2.9866
-0.0684133,539.081,45,11.434,60.1504,3.28953
-1.16609,510.033,45,10.3557,54.9547,3.17499
1.93992,550.199,45,12.6292,65.408,3.51464
-0.36598,518.989,45,10.8787,57.3638,3.25792
-1.04408,518.403,45,10.577,56.0745,3.18745
-2.89555,567.158,45,10.7425,57.8092,3.00549
-0.440715,583.266,45,12.1898,64.3153,3.25005
-2.80375,538.793,45,10.2432,55.0809,3.01417
1.7451,568.362,45,12.9472,67.1552,3.49186
-1.33902,526.55,45,10.6175,56.4217,3.15746
0.10154,534.353,45,11.4102,59.9453,3.30778
1.34311,556.901,45,12.4879,64.9744,3.44552
-2.39203,538.929,45,10.4174,55.8303,3.05352
-0.284589,583.571,45,12.272,64.6692,3.26652
-2.26035,595.729,45,11.5766,61.9765,3.06626
0.467753,518.971,45,11.2433,58.899,3.34759
-3.01355,504.435,45,9.509,51.2206,2.99438
-0.317295,518.649,45,10.8926,57.415,3.26306
-1.87443,573.754,45,11.3238,60.4346,3.10401
-2.22302,540.7,45,10.523,56.319,3.06988
-0.65107,558.431,45,11.5735,61.1659,3.22803
0.752474,553.246,45,12.1212,63.3566,3.37901
-1.32385,564.141,45,11.3824,60.479,3.15899
-3.3968,598.179,45,11.1024,59.9915,2.95869
0.800626,572.805,45,12.5735,65.6963,3.38436
-3.06423,518.118,45,9.74692,52.5239,2.98963
-3.77338,527.67,45,9.64496,52.2783,2.92419
-0.475677,535.796,45,11.1821,59.0152,3.24637
-1.78999,596.664,45,11.8159,63.0181,3.11236
-4.77284,551.411,45,9.67572,52.8825,2.83523
-1.26347,541.608,45,10.9541,58.1755,3.1651
-4.48395,599.586,45,10.6463,58.0469,2.86056
-2.6855,500.937,45,9.5691,51.4065,3.0254
-3.70237,583.82,45,10.7022,57.9747,2.93065
0.244819,570.739,45,12.2564,64.3186,3.32328
-4.79801,591.187,45,10.363,56.6507,2.83304
-2.65862,543.949,45,10.402,55.8688,3.02796
-1.95485,597.152,45,11.7476,62.737,3.09609
-1.77123,576.519,45,11.4256,60.9271,3.11421
-0.551986,566.763,45,11.7926,62.2747,3.23837
-3.48927,591.54,45,10.938,59.1483,2.95017
-0.156757,579.096,45,12.2398,64.4344,3.2801
0.447854,518.236,45,11.2186,58.7785,3.34541
-1.3598,570.471,45,11.4935,61.0874,3.15536
-3.24204,501.748,45,9.37122,50.5729,2.97303
-2.47845,576.727,45,11.1093,59.5801,3.0452
-4.264,582.649,45,10.439,56.8126,2.88005
-0.48749,503.393,45,10.5009,55.4253,3.24513
1.76208,591.837,45,13.4909,69.9662,3.49384
1.56992,575.673,45,13.0241,67.6455,3.47156
1.18515,512.505,45,11.4213,59.4978,3.42755
-1.99675,549.098,45,10.7841,57.6109,3.09197
0.154922,570.952,45,12.2175,64.1596,3.31354
-2.64515,581.775,45,11.1314,59.7798,3.02924
0.578759,596.186,45,12.9728,67.9002,3.35979
-0.583069,514.473,45,10.6914,56.4733,3.23512
-0.772227,599.941,45,12.374,65.4595,3.21544
-3.24064,567.947,45,10.6082,57.248,2.97316
1.27595,593.19,45,13.2666,69.062,3.43787
-2.76297,575.857,45,10.9659,58.9474,3.01803
-1.04785,573.81,45,11.7058,62.0603,3.18706
1.55529,545.701,45,12.3389,64.0942,3.46987
-2.29519,547.886,45,10.6319,56.9353,3.06288
-2.04131,501.319,45,9.82812,52.5228,3.08761
-4.95658,562.275,45,9.79227,53.6019,2.81928
-0.846687,509.488,45,10.4773,55.4583,3.20774
1.78086,544.655,45,12.4245,64.4265,3.49603
-1.83801,532.284,45,10.5207,56.132,3.10761
1.48412,510.971,45,11.5215,59.8808,3.46168
-0.717316,535.993,45,11.0793,58.5845,3.22114
-2.4221,530.991,45,10.2515,54.9549,3.05062
0.687454,541.159,45,11.826,61.8453,3.3718
1.63636,508.339,45,11.5307,59.8583,3.47924
-3.12687,560.994,45,10.5268,56.7554,2.98377
-1.69714,516.166,45,10.2599,54.6786,3.12157
-2.07412,518.717,45,10.1558,54.2884,3.0844
-0.536882,593.56,45,12.3576,65.2504,3.23995
-4.25115,571.657,45,10.2474,55.7641,2.8812
0.945038,504.915,45,11.1465,58.1745,3.40049
1.97516,573.23,45,13.176,68.2214,3.51878
0.776058,578.586,45,12.6881,66.3079,3.38163
1.2886,509.344,45,11.3971,59.3239,3.43931
-4.64593,575.368,45,10.1487,55.409,2.84632
-3.45216,566.938,45,10.4989,56.7565,2.95358
-1.59691,543.563,45,10.848,57.766,3.13156
1.99073,561.62,45,12.917,66.8722,3.52061
-1.318,510.423,45,10.3009,54.7304,3.15958
-4.99864,582.947,45,10.1348,55.4963,2.81564
-3.35122,521.009,45,9.68798,52.3292,2.96291
-4.04836,579.196,45,10.4689,56.8733,2.89934
-0.271067,503.416,45,10.5921,55.8107,3.26796
-4.241,510.855,45,9.16131,49.8495,2.8821
-0.121486,535.003,45,11.3236,59.5949,3.28386
-4.63026,552.194,45,9.74625,53.2046,2.84769
-0.0245672,531.302,45,11.2886,59.365,3.29423
-0.985238,583.066,45,11.9243,63.1875,3.19348
0.163559,515.979,45,11.0449,57.9979,3.31448
-4.04672,590.8,45,10.6793,58.0158,2.89949
-3.03429,517.081,45,9.73922,52.4695,2.99243
-1.16478,500.59,45,10.1645,53.9395,3.17513
1.12494,501.918,45,11.1589,58.1583,3.42074
-3.70788,584.619,45,10.7144,58.0437,2.93015
-1.88235,533.996,45,10.5358,56.2325,3.10323
-2.68971,510.492,45,9.74997,52.3799,3.025
-0.718303,553.125,45,11.4329,60.4551,3.22104
-1.11151,522.254,45,10.627,56.3696,3.18056
-0.986284,530.266,45,10.8441,57.4637,3.19337
-1.97016,526.378,45,10.3489,55.2744,3.09459
-2.8812,564.353,45,10.6956,57.5499,3.00684
0.983666,521.63,45,11.533,60.1736,3.40482
-0.445595,580.973,45,12.1395,64.0525,3.24953
-4.26629,505.102,45,9.04878,49.2475,2.87985
-3.42491,589.513,45,10.9291,59.0686,2.9561
-2.29703,514.291,45,9.97928,53.4411,3.0627
-0.823274,581.686,45,11.9731,63.3644,3.21016
-0.0579024,538.747,45,11.4316,60.1333,3.29066
-3.75053,561.527,45,10.2734,55.674,2.92627
1.1582,567.222,45,12.6273,65.7942,3.4245
-4.71128,583.902,45,10.2717,56.1112,2.8406
-2.75123,566.627,45,10.7952,58.0246,3.01915
-2.6124,556.967,45,10.6708,57.2911,3.03237
-2.77523,591.451,45,11.2573,60.5198,3.01687
-4.51774,599.575,45,10.6314,57.982,2.85758
0.925003,580.554,45,12.8062,66.847,3.39825
-2.30211,546.519,45,10.6024,56.7806,3.06221
0.329218,529.537,45,11.4096,59.8352,3.33245
-0.549156,541.497,45,11.2682,59.5039,3.23867
-2.122,516.066,45,10.0845,53.928,3.07972
-4.21769,522.368,45,9.37668,51.0115,2.88418
-1.96168,556.157,45,10.9381,58.4173,3.09542
-0.65012,505.143,45,10.4695,55.3308,3.22813
-4.43717,533.876,45,9.49769,51.7642,2.86469
1.53439,503.436,45,11.3739,59.0911,3.46746
-1.42879,531.911,45,10.6871,56.8327,3.14841
-1.97173,530.067,45,10.4208,55.6589,3.09443
-4.79043,599.117,45,10.5053,57.4248,2.8337
-3.81681,507.646,45,9.26256,50.2236,2.92024
-3.09161,543.547,45,10.214,55.0531,2.98706
-0.863507,553.337,45,11.3714,60.1991,3.206
-3.99513,590.698,45,10.6999,58.103,2.90413
-0.247426,580.956,45,12.235,64.4554,3.27046
0.702064,543.982,45,11.8946,62.1966,3.37341
-3.55934,514.393,45,9.48448,51.3178,2.94373
-4.22553,585.75,45,10.511,57.1864,2.88348
-4.48314,546.485,45,9.70374,52.9075,2.86063
1.0196,589.849,45,13.0597,68.1204,3.40886
-0.406694,596.032,45,12.4734,65.7941,3.25363
-4.90706,518.293,45,9.04467,49.4891,2.82357
-1.90533,538.675,45,10.6183,56.6834,3.10096
0.0597416,530.893,45,11.3176,59.4782,3.30328
-1.73346,553.68,45,10.9896,58.5843,3.11796
1.43359,599.512,45,13.4912,70.1453,3.45588
-2.01177,514.119,45,10.091,53.915,3.0905
-0.254875,581.241,45,12.2374,64.4717,3.26967
1.86895,511.971,45,11.7192,60.728,3.50631
1.99976,513.304,45,11.8099,61.1365,3.52167
-4.70299,508.609,45,8.95026,48.8889,2.84133
0.41914,517.162,45,11.1826,58.6034,3.34227
-0.116176,500.01,45,10.5852,55.7064,3.28443
-1.45375,510.105,45,10.2388,54.4593,3.1459
-4.40306,513.739,45,9.1522,49.8671,2.86771
0.893106,581.04,45,12.8008,66.8357,3.39468
-1.31398,562.999,45,11.3638,60.3756,3.15999
-2.70013,531.811,45,10.1529,54.5491,3.024
1.88967,568.476,45,13.0232,67.4743,3.50874
0.287808,566.513,45,12.1864,63.9293,3.32794
-1.94265,553.201,45,10.8883,58.1423,3.09729
-3.14987,524.275,45,9.82859,53.0011,2.98162
1.7401,504.188,45,11.483,59.5633,3.49128
-1.22917,577.65,45,11.6991,62.1149,3.16858
-3.73954,570.77,45,10.4471,56.6106,2.92727
-2.62123,574.348,45,10.9999,59.0622,3.03153
0.255074,582.856,45,12.5217,65.7054,3.32439
0.661121,562.156,45,12.2721,64.1914,3.36888
0.946783,509.011,45,11.2377,58.6497,3.40069
-4.41397,505.457,45,9.00065,49.0458,2.86674
-1.22196,583.314,45,11.8172,62.7384,3.16931
-4.09754,565.263,45,10.1965,55.4165,2.89493
-1.92483,598.302,45,11.7844,62.9185,3.09904
-0.0978646,553.742,45,11.7312,61.7286,3.28638
-0.396625,585.659,45,12.2612,64.6698,3.25469
-0.954196,522.02,45,10.6891,56.6279,3.19667
1.79639,596.954,45,13.6258,70.6472,3.49784
0.655997,544.55,45,11.8854,62.171,3.36831
-4.82633,510.631,45,8.94051,48.8861,2.83057
-0.405594,576.605,45,12.0674,63.6518,3.25374
0.596702,505.953,45,11.0172,57.6562,3.36177
0.71,531.961,45,11.6353,60.8374,3.37429
-4.02449,544.737,45,9.85559,53.5311,2.90149
-1.68193,558.376,45,11.1057,59.1788,3.12308
-2.37221,515.068,45,9.96414,53.3925,3.05543
1.71388,504.328,45,11.4745,59.5308,3.48823
-3.2444,562.898,45,10.5123,56.7321,2.97281
-3.82204,518.03,45,9.45002,51.2423,2.91977
-0.524698,526.079,45,10.958,57.8546,3.24123
0.518157,587.618,45,12.7559,66.7963,3.35312
1.15292,594.233,45,13.2259,68.9158,3.4239
-2.14793,580.563,45,11.333,60.6173,3.07719
-2.17517,581.661,45,11.342,60.6788,3.07454
-0.618424,504.704,45,10.4736,55.3386,3.23143
-1.65503,577.947,45,11.5074,61.3059,3.12576
-4.82423,577.189,45,10.1067,55.262,2.83076
-1.64722,534.998,45,10.6556,56.7642,3.12654
-1.17561,529.543,45,10.7478,57.0395,3.17402
-4.87667,526.653,45,9.20201,50.3372,2.8262
1.97366,523.309,45,12.0279,62.2773,3.5186
0.322589,523.094,45,11.2679,59.0947,3.33173
-1.92203,577.816,45,11.3822,60.7696,3.09932
-1.06548,598.101,45,12.1927,64.6511,3.18526
1.32024,554.629,45,12.4258,64.6626,3.44291
-2.05747,517.963,45,10.1478,54.2385,3.08602
0.0942541,571.546,45,12.2009,64.1029,3.307
1.78426,506.262,45,11.5502,59.8914,3.49642
-1.4656,565.258,45,11.3404,60.3246,3.14471
-4.79184,582.002,45,10.2046,55.7818,2.83358
-1.83302,515.584,45,10.1927,54.3796,3.1081
1.81556,547.275,45,12.5012,64.8069,3.50007
-3.96732,559.142,45,10.1398,55.0488,2.90663
-3.76222,534.012,45,9.76532,52.9258,2.9252
-0.604908,542.353,45,11.261,59.4922,3.23284
-0.760825,591.582,45,12.2071,64.5708,3.21662
0.121076,513.089,45,10.9646,57.5954,3.30989
-4.7781,546.598,45,9.5892,52.412,2.83477
0.0007231,550.619,45,11.7107,61.5728,3.29694
-4.24319,591.992,45,10.6154,57.7627,2.88191
-3.4678,553.556,45,10.2446,55.3888,2.95214
-1.42787,586.146,45,11.7772,62.6293,3.1485
-4.09326,513.773,45,9.26935,50.3756,2.89531
-0.353124,527.336,45,11.0593,58.3102,3.25928
-3.55052,571.338,45,10.5382,57.0151,2.94454
-4.15197,560.843,45,10.0944,54.886,2.89005
-3.13755,541.856,45,10.1633,54.8004,2.98277
1.40865,580.721,45,13.0555,67.8933,3.45302
1.79012,515.165,45,11.756,60.9558,3.4971
1.63899,574.719,45,13.0377,67.6803,3.47954
-1.79203,597.438,45,11.8303,63.0957,3.11215
-2.90716,589.372,45,11.158,60.051,3.00439
0.700309,543.698,45,11.8875,62.1607,3.37322
0.0244379,557.526,45,11.8687,62.3921,3.29948
-0.188036,560.89,45,11.8403,62.3466,3.27677
-0.446132,593.509,45,12.4012,65.4335,3.24948
-4.51538,562.801,45,9.98029,54.43,2.85779
-1.88369,545.612,45,10.7644,57.4533,3.1031
1.20885,559.631,45,12.4831,65.0174,3.43024
-2.06073,598.704,45,11.7282,62.6867,3.08571
-3.04582,562.25,45,10.585,57.0316,2.99135
-3.33607,556.984,45,10.3633,55.9699,2.96431
-1.51257,549.154,45,10.9966,58.518,3.13999
-3.39179,503.614,45,9.34912,50.5157,2.95915
-2.81229,568.413,45,10.8026,58.093,3.01336
-4.25837,582.834,45,10.4447,56.841,2.88056
-2.35229,596.133,45,11.5416,61.8354,3.05736
-1.3406,560.537,45,11.3021,60.0605,3.1573
-0.394229,582.364,45,12.1934,64.3108,3.25494
-1.84605,550.346,45,10.8742,58.0217,3.10681
1.05572,507.038,45,11.2421,58.6234,3.41293
1.78213,559.49,45,12.7635,66.1839,3.49617
-0.62871,583.431,45,12.1024,63.9497,3.23036
0.0695046,522.321,45,11.1392,58.536,3.30433
1.87435,549.488,45,12.5806,65.1892,3.50695
0.0227315,503.324,45,10.7142,56.3234,3.2993
0.564696,596.616,45,12.975,67.919,3.35824
-2.96339,521.075,45,9.84264,52.996,2.99909
-4.10175,502.318,45,9.05954,49.2388,2.89455
-1.02893,596.523,45,12.1783,64.5559,3.189
-3.03612,548.133,45,10.3233,55.6171,2.99226
1.54642,517.909,45,11.7064,60.8129,3.46885
-4.59188,580.212,45,10.2569,55.9741,2.85106
-2.00327,566.421,45,11.1214,59.4161,3.09134
-3.09206,539.868,45,10.1447,54.6796,2.98702
-0.661015,533.286,45,11.048,58.3932,3.22699
-1.36443,576.105,45,11.6049,61.6815,3.15489
-2.92935,594.35,45,11.2422,60.5148,3.0023
0.354446,584.4,45,12.6043,66.0872,3.3352
-1.53325,527.084,45,10.546,56.129,3.13792
-0.285017,569.776,45,11.9817,63.1395,3.26648
-0.053636,565.173,45,11.9944,63.0914,3.29111
1.01523,529.417,45,11.7197,61.1328,3.40837
-1.14496,559.932,45,11.3785,60.3719,3.17715
-1.12623,565.609,45,11.5024,61.0205,3.17905
1.24409,597.352,45,13.343,69.4768,3.43424
-1.4196,532.607,45,10.705,56.9238,3.14933
-1.27354,533.66,45,10.789,57.3033,3.16408
-0.224344,517.865,45,10.9163,57.4978,3.27291
0.501109,552.362,45,11.9825,62.7547,3.35125
0.961533,586.654,45,12.9593,67.6274,3.40234
-4.74835,548.889,45,9.64114,52.6827,2.83737
-2.51501,565.635,45,10.8796,58.3655,3.04169
-0.308717,565.125,45,11.8727,62.5771,3.26397
-1.49992,529.655,45,10.6116,56.463,3.14126
0.213999,503.214,45,10.7932,56.6536,3.31993
-2.23106,593.953,45,11.5557,61.8499,3.0691
-2.41144,547.504,45,10.5749,56.6833,3.05165
-0.130273,566.369,45,11.9833,63.0713,3.28292
1.48503,506.733,45,11.4263,59.3859,3.46178
-2.00791,515.365,45,10.1171,54.0524,3.09088
-2.02295,584.97,45,11.4765,61.3231,3.08941
-0.908582,578.947,45,11.8763,62.8947,3.20136
-2.09087,585.255,45,11.4508,61.2193,3.08276
-4.8822,597.546,45,10.4383,57.1029,2.82572
-1.2927,585.581,45,11.8297,62.84,3.16214
0.534103,523.438,45,11.3698,59.5307,3.35487
-1.17873,509.369,45,10.337,54.8609,3.17371
-0.815859,522.606,45,10.7602,56.9422,3.21093
0.80916,582.256,45,12.7853,66.7984,3.38531
1.90735,573.344,45,13.1438,68.0899,3.51081
-3.43612,541.785,45,10.0397,54.2666,2.95506
-4.04981,577.08,45,10.43,56.6628,2.89921
-1.75421,585.329,45,11.6081,61.8919,3.1159
1.4894,501.67,45,11.3141,58.8006,3.46228
-2.07117,534.657,45,10.4691,55.9619,3.08468
-3.04372,547.637,45,10.3108,55.5531,2.99155
-0.991814,505.021,45,10.3255,54.7182,3.1928
0.857258,586.458,45,12.902,67.3827,3.39067
1.14759,520.916,45,11.5916,60.4028,3.4233
-0.596521,554.248,45,11.5118,60.8132,3.23372
-0.856481,507.418,45,10.4306,55.2158,3.20673
-3.18279,564.1,45,10.5611,56.9666,2.97855
-1.23781,593.872,45,12.0235,63.8416,3.1677
0.398883,567.169,45,12.2541,64.2289,3.34005
0.416908,566.22,45,12.2423,64.158,3.34202
1.11469,513.339,45,11.4083,59.4624,3.41958
-0.825621,501.002,45,10.3114,54.5712,3.20992
-4.34048,588.31,45,10.5075,57.222,2.87326
1.17335,594,45,13.2313,68.9331,3.42622
0.194879,569.253,45,12.2004,64.0496,3.31786
-1.60472,568.829,45,11.3487,60.436,3.13078
0.0384469,519.172,45,11.0584,58.1258,3.30099
0.45428,595.15,45,12.8868,67.5158,3.34611
-2.53323,515.572,45,9.90936,53.1685,3.03995
-4.19656,544.24,45,9.77772,53.184,2.88607
-3.85159,596.016,45,10.8596,58.9,2.91709
-3.98524,525.599,45,9.52456,51.7163,2.90502
-3.07886,510.389,45,9.59584,51.7159,2.98826
0.926538,512.116,45,11.2972,58.9697,3.39842
-0.794481,521.807,45,10.7529,56.8939,3.21314
1.46569,599.492,45,13.5077,70.2138,3.45956
1.79554,545.543,45,12.4519,64.5612,3.49774
0.636863,537.648,45,11.7259,61.3458,3.3662
-0.869105,597.248,45,12.271,64.9646,3.20543
0.914208,526.284,45,11.6041,60.5776,3.39704
-4.20533,546.346,45,9.81205,53.3746,2.88528
1.81798,571.844,45,13.0637,67.7215,3.50036
-0.864709,504.445,45,10.3661,54.8778,3.20588
-3.68753,579.881,45,10.6364,57.6113,2.93201
0.450425,557.24,45,12.0641,63.2075,3.34569
-2.48351,587.086,45,11.3065,60.6404,3.04472
-2.4426,508.389,45,9.80707,52.5809,3.04865
1.24359,568.084,45,12.689,66.0717,3.43419
-2.20675,539.471,45,10.5059,56.2204,3.07146
-3.91787,517.357,45,9.40099,51.0168,2.9111
1.56603,500.081,45,11.3122,58.7558,3.47111
-0.67102,592.263,45,12.265,64.8304,3.22595
-1.84018,573.909,45,11.3425,60.5174,3.10739
-2.78765,594.336,45,11.3065,60.7907,3.01569
0.55308,513.958,45,11.1723,58.4877,3.35696
0.76921,571.837,45,12.5368,65.5203,3.38087
-4.73705,584.76,45,10.276,56.1464,2.83835
-3.29776,508.785,45,9.48121,51.1899,2.96786
0.0449933,567.883,45,12.0991,63.5926,3.30169
0.674856,577.368,45,12.611,65.9571,3.3704
-2.70506,511.709,45,9.76716,52.4788,3.02354
0.0962603,596.4,45,12.7325,66.8947,3.30721
-1.65645,551.642,45,10.983,58.5129,3.12562
1.7041,582.406,45,13.2458,68.726,3.48709
-1.18883,539.08,45,10.9355,58.0422,3.17268
-2.29911,593.717,45,11.5195,61.6902,3.0625
-0.725346,516.665,45,10.6763,56.4574,3.2203
-1.19026,549.286,45,11.1419,59.1384,3.17253
-3.56271,576.743,45,10.6326,57.5317,2.94342
-4.87721,521.438,45,9.1107,49.8379,2.82615
-2.37208,541.53,45,10.4761,56.1359,3.05545
1.55852,593.699,45,13.4259,69.7388,3.47024
-0.0609037,546.833,45,11.6018,61.0299,3.29033
-2.40747,574.744,45,11.1028,59.5111,3.05203
-2.23718,565.998,45,11.0091,58.9273,3.06851
-2.48917,589.875,45,11.3576,60.9174,3.04417
1.77409,596.445,45,13.6023,70.5376,3.49524
-1.79992,580.836,45,11.4979,61.3269,3.11137
-3.28983,590.151,45,11.001,59.3915,2.96859
-3.08898,577.775,45,10.8583,58.5248,2.98731
0.643217,525.47,45,11.4632,59.9684,3.3669
-2.79249,552.465,45,10.5079,56.4991,3.01523
1.70552,506.243,45,11.5143,59.7412,3.48726
-0.160326,571.214,45,12.0715,63.5502,3.27972
0.337422,504.162,45,10.8664,56.9827,3.33334
-1.29967,522.524,45,10.5529,56.0608,3.16144
-3.90749,500.542,45,9.09929,49.3753,2.91203
0.193264,574.579,45,12.3138,64.6456,3.31769
-0.61052,565.828,45,11.7458,62.0562,3.23226
-4.75832,511.808,45,8.98615,49.1077,2.8365
0.359132,591.073,45,12.7506,66.8517,3.33571
-1.27493,514.425,45,10.3996,55.2354,3.16394
-0.416424,524.73,45,10.977,57.9054,3.2526
-2.43025,511.116,45,9.86458,52.884,3.04984
1.32541,539.6,45,12.0915,62.9207,3.4435
-2.31536,514.568,45,9.97727,53.4383,3.06093
-1.40633,524.914,45,10.556,56.1254,3.15067
0.137083,552.009,45,11.8038,61.9958,3.31161
-1.21078,536.1,45,10.8656,57.6809,3.17045
-1.07726,510.573,45,10.4035,55.1691,3.18405
-0.230001,542.773,45,11.4388,60.2525,3.27231
-3.2806,528.362,45,9.85289,53.1891,2.96945
-1.69277,562.402,45,11.1809,59.5848,3.122
-3.25082,574.49,45,10.726,57.8885,2.97222
-1.35361,578.345,45,11.6551,61.9427,3.15598
0.744571,565.948,45,12.3956,64.7951,3.37813
-0.095615,510.136,45,10.8084,56.8716,3.28662
-4.45926,502.135,45,8.92495,48.6517,2.86274
-0.0560628,595.056,45,12.6274,66.4222,3.29085
0.922265,546.398,45,12.0514,62.9088,3.39794
-3.65813,537.72,45,9.87485,53.4735,2.93469
-0.448458,570.277,45,11.9146,62.8675,3.24923
-0.125588,582.29,45,12.3225,64.8539,3.28342
-4.0957,514.647,45,9.2842,50.4573,2.89509
-4.90533,555.265,45,9.69055,53.0224,2.82372
-1.38239,533.69,45,10.7428,57.1074,3.15308
0.525382,533.61,45,11.5868,60.6708,3.35391
-4.99692,564.381,45,9.81268,53.7319,2.81579
-1.76123,521.401,45,10.3374,55.1199,3.1152
1.81816,558.899,45,12.768,66.1888,3.50038
0.975057,572.569,45,12.6549,66.0319,3.40386
-0.858858,506.347,45,10.4076,55.0951,3.20648
-1.89655,551.623,45,10.8774,58.0623,3.10183
-4.99575,537.255,45,9.34148,51.1512,2.81589
-4.68829,599.459,45,10.5554,57.6494,2.84261
-3.74675,543.036,45,9.93659,53.8472,2.92661
-3.26141,544.704,45,10.1655,54.8682,2.97123
-2.70681,512.44,45,9.78043,52.5509,3.02337
-2.27063,579.219,45,11.2511,60.2389,3.06526
0.797386,539.39,45,11.8385,61.8576,3.384
-0.904552,572.28,45,11.7415,62.1785,3.20177
-0.312856,534.492,45,11.2273,59.1772,3.26353
-0.979087,570.026,45,11.6605,61.7865,3.19411
-4.48621,545.246,45,9.68053,52.7823,2.86036
-3.07988,536.303,45,10.0826,54.3399,2.98816
-2.43304,513.579,45,9.91101,53.1341,3.04957
-1.50039,539.769,45,10.814,57.5403,3.14122
1.34992,575.015,45,12.8975,67.1021,3.4463
-4.12102,536.033,45,9.66001,52.5107,2.89282
0.575634,519.893,45,11.3113,59.2052,3.35944
-1.98318,544.063,45,10.691,57.1076,3.09331
-3.93314,539.193,45,9.79169,53.1438,2.90972
-3.27296,578.413,45,10.7896,58.242,2.97016
0.419707,515.301,45,11.1426,58.3936,3.34233
1.76017,588.863,45,13.4221,69.6105,3.49361
-2.14293,536.773,45,10.4803,56.0541,3.07768
-1.9498,536.978,45,10.566,56.4244,3.09659
-0.178835,560.489,45,11.8361,62.3203,3.27775
-3.02181,557.035,45,10.497,56.5465,2.9936
0.816862,545.275,45,11.9769,62.5709,3.38617
1.49313,557.193,45,12.5681,65.316,3.46271
-0.560669,527.176,45,10.9651,57.909,3.23746
-1.84518,541.374,45,10.6973,57.0774,3.1069
-1.05015,584.005,45,11.9126,63.1583,3.18683
-4.6353,551.74,45,9.73621,53.152,2.84725
-2.02815,523.188,45,10.2623,54.8372,3.0889
-0.403554,500.045,45,10.4659,55.2039,3.25396
-4.07464,539.043,45,9.73266,52.8853,2.89698
-1.15511,524.941,45,10.6631,56.5808,3.17611
-3.99864,510.875,45,9.2527,50.2457,2.90381
1.37654,562.963,45,12.6404,65.7508,3.44934
-3.86039,588.104,45,10.7116,58.1015,2.91629
-0.312656,538.832,45,11.3185,59.6581,3.26355
-3.68158,596.824,45,10.9498,59.306,2.93255
-0.945615,585.113,45,11.9851,63.4896,3.19755
1.12804,597.988,45,13.2965,69.2969,3.42109
-0.669662,532.198,45,11.0217,58.258,3.22609
-2.87051,545.829,45,10.349,55.6802,3.00785
-1.66788,517.157,45,10.2917,54.835,3.12448
-2.13177,525.923,45,10.2731,54.9408,3.07876
-3.2448,555.88,45,10.3811,56.0241,2.97278
-3.42726,551.823,45,10.2293,55.2879,2.95588
1.70178,554.014,45,12.5989,65.3709,3.48682
-0.568013,500.728,45,10.412,54.9909,3.2367
-2.35332,510.894,45,9.89092,52.9921,3.05726
-1.46294,518.552,45,10.4045,55.3448,3.14497
-2.55938,547.058,45,10.5035,56.3681,3.03744
0.898209,559.676,45,12.3326,64.3886,3.39525
-1.99949,565.189,45,11.0989,59.294,3.09171
-2.42384,599.208,45,11.5678,62.0115,3.05046
-0.000619975,550.483,45,11.7072,61.555,3.29679
-4.36754,500.578,45,8.9307,48.6458,2.87086
-4.77034,568.238,45,9.97202,54.5008,2.83545
-2.10109,553.633,45,10.8277,57.8925,3.08176
0.186613,512.357,45,10.9774,57.6329,3.31697
-0.603346,515.927,45,10.713,56.5963,3.23301
-0.018682,548.26,45,11.6516,61.2713,3.29486
-1.75636,556.514,45,11.0357,58.841,3.11569
-4.65878,585.689,45,10.3254,56.3793,2.8452
-4.6088,513.431,45,9.07004,49.5043,2.84958
-3.80691,525.353,45,9.58952,51.9922,2.92114
1.2732,501.165,45,11.2073,58.3429,3.43755
-2.53535,518.67,45,9.96805,53.4843,3.03974
-3.41002,576.545,45,10.6951,57.7971,2.95747
-2.53713,540.317,45,10.3833,55.7133,3.03957
-2.86501,544.175,45,10.32,55.5213,3.00837
0.301912,565.319,45,12.1675,63.8231,3.32948
-0.0823978,504.842,45,10.7018,56.3051,3.28804
-2.27147,532.823,45,10.3495,55.4123,3.06518
0.281186,512.549,45,11.0227,57.8275,3.32722
-4.65317,549.105,45,9.68263,52.8674,2.84569
-4.38369,536.246,45,9.56073,52.0846,2.86943
1.61565,588.794,45,13.3448,69.2869,3.47684
-1.9566,568.257,45,11.1784,59.698,3.09592
1.46112,583.957,45,13.1553,68.3846,3.45903
-3.87766,533.772,45,9.71516,52.7042,2.91473
-2.81618,538.917,45,10.2404,55.0716,3.01299
-4.9032,573.583,45,10.0111,54.7753,2.8239
0.82003,502.928,45,11.0481,57.7173,3.38652
-1.26524,508.527,45,10.2843,54.6191,3.16492
-3.58448,516.364,45,9.51109,51.4724,2.94143
-4.63208,567.815,45,10.0212,54.7063,2.84753
-0.213669,587.694,45,12.3935,65.2729,3.27405
-0.504672,572.792,45,11.9405,63.032,3.24333
-3.15578,547.36,45,10.2589,55.3244,2.98107
-1.06975,572.529,45,11.6694,61.8785,3.18482
-0.782361,589.95,45,12.163,64.3485,3.21439
1.16662,555.076,45,12.361,64.4023,3.42545
0.496844,507.465,45,11.0067,57.6461,3.35078
1.42658,508.311,45,11.4357,59.4613,3.45507
-1.08636,562.776,45,11.463,60.7921,3.18312
-0.507368,566.757,45,11.8134,62.3625,3.24305
-0.0322469,596.701,45,12.6742,66.6561,3.2934
-4.81863,545.571,45,9.5553,52.2444,2.83124
-0.805339,519.137,45,10.6933,56.5832,3.21201
0.689315,507.743,45,11.0966,58.0298,3.372
1.41461,517.067,45,11.6272,60.4628,3.4537
-4.95472,598.441,45,10.4229,57.0531,2.81944
-2.13769,534.456,45,10.4372,55.8215,3.07819
-2.76218,551.225,45,10.4972,56.4275,3.01811
-1.76979,593.005,45,11.753,62.6723,3.11436
