Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-2.28784,546.864,45,10.6152,56.8426,3.06359
-0.32341,500.446,45,10.5077,55.3892,3.26241
1.71529,578.476,45,13.1622,68.2862,3.48839
-4.07951,531.854,45,9.60095,52.1717,2.89654
1.19396,596.218,45,13.2915,69.2354,3.42855
0.33217,552.15,45,11.8982,62.3961,3.33277
-2.24233,519.602,45,10.1045,54.0879,3.06801
-3.61282,580.493,45,10.68,57.8119,2.93883
1.8097,552.051,45,12.6074,65.3604,3.49939
-2.42563,587.916,45,11.3489,60.8393,3.05028
1.04001,556.93,45,12.3407,64.36,3.41116
0.0534065,549.882,45,11.7195,61.5933,3.3026
-1.7672,516.408,45,10.236,54.5816,3.11461
-3.6837,596.919,45,10.9506,59.3114,2.93236
-1.8578,548.371,45,10.8301,57.7918,3.10565
-3.41554,521.776,45,9.67694,52.2973,2.95696
1.46419,599.271,45,13.5019,70.1847,3.45939
-3.47541,513.237,45,9.49547,51.3418,2.95144
-2.28526,506.325,45,9.82934,52.6331,3.06384
-3.22374,532.859,45,9.95967,53.7405,2.97473
-1.03881,565.01,45,11.5304,61.1262,3.18799
-3.37652,581.834,45,10.8079,58.3906,2.96057
1.96063,585.387,45,13.4478,69.6364,3.51707
1.90034,565.024,45,12.9495,67.087,3.50999
-0.82962,565.208,45,11.631,61.557,3.2095
-4.81528,546.122,45,9.56625,52.3028,2.83153
1.2177,541.404,45,12.0808,62.9173,3.43125
0.0587456,525.895,45,11.2106,58.9165,3.30317
-3.07199,573.412,45,10.7837,58.1147,2.9889
-3.04863,559.57,45,10.5334,56.7547,2.99109
-0.233146,532.211,45,11.2148,59.0741,3.27198
-2.77905,527.521,45,10.0389,53.9715,3.01651
1.18029,511.598,45,11.3989,59.3834,3.427
-2.43682,584.48,45,11.2775,60.462,3.04921
-4.85343,575.991,45,10.0737,55.0947,2.82822
-3.00409,590.425,45,11.1342,59.9703,2.99527
-0.625199,588.07,45,12.2004,64.4654,3.23072
0.330066,518.691,45,11.1763,58.6112,3.33254
-3.4229,500.361,45,9.27701,50.1389,2.95628
-0.706838,532.41,45,11.0098,58.2123,3.22223
-2.97699,596.592,45,11.2629,60.6497,2.99781
-4.01773,501.973,45,9.08439,49.3395,2.90209
-2.31813,567.186,45,10.9963,58.8974,3.06066
-1.48469,542.913,45,10.8838,57.9046,3.14279
-3.40283,550.139,45,10.2082,55.1628,2.95813
-3.572,560.161,45,10.323,55.8608,2.94257
-3.40011,543.509,45,10.0863,54.5028,2.95839
-0.76608,568.447,45,11.7273,62.0353,3.21608
1.46338,561.7,45,12.655,65.7828,3.45929
1.90852,534.031,45,12.2431,63.4234,3.51095
0.931257,509.324,45,11.2377,58.657,3.39895
-1.54579,508.809,45,10.1752,54.1611,3.13667
-1.99175,533.508,45,10.48,55.9843,3.09247
-1.76035,540.244,45,10.7114,57.1134,3.11529
-3.20513,588.137,45,11.0012,59.3512,2.97647
-2.09635,567.58,45,11.1026,59.36,3.08222
-0.983516,549.476,45,11.2381,59.5506,3.19365
1.18129,513.5,45,11.4417,59.6061,3.42712
-0.528243,507.048,45,10.5601,55.7554,3.24086
-4.52766,557.915,45,9.88867,53.9359,2.85671
-0.273175,521.945,45,10.981,57.861,3.26773
-1.04574,557.112,45,11.3661,60.2584,3.18728
-4.94309,586.716,45,10.2236,55.9565,2.82044
-2.98919,534.128,45,10.0787,54.2783,2.99667
0.947213,592.534,45,13.0818,68.2743,3.40074
-1.80291,551.867,45,10.9231,58.2626,3.11108
-0.011893,525.787,45,11.177,58.7725,3.29558
-3.85473,598.841,45,10.9097,59.1731,2.91681
1.67635,573.195,45,13.0222,67.5801,3.48387
-0.38512,539.406,45,11.298,59.5842,3.2559
0.40689,522.022,45,11.2823,59.1312,3.34093
0.461862,524.328,45,11.3567,59.4959,3.34694
-0.325218,527.54,45,11.0758,58.3846,3.26222
0.750369,564.269,45,12.3617,64.6147,3.37877
1.54802,552.097,45,12.48,64.8305,3.46903
1.43076,524.516,45,11.8022,61.365,3.45555
1.2892,598.376,45,13.3895,69.6949,3.43938
-1.37754,542.5,45,10.9222,58.0592,3.15357
-2.74417,554.758,45,10.5721,56.8221,3.01982
-3.91527,567.72,45,10.3172,55.9879,2.91133
-2.78927,588.568,45,11.1961,60.1975,3.01554
1.6999,503.507,45,11.4495,59.4078,3.48661
-2.91553,534.807,45,10.1216,54.4767,3.0036
-1.50222,513.888,45,10.2947,54.7782,3.14103
0.270139,559.378,45,12.0245,63.0889,3.32602
-3.4507,590.016,45,10.9269,59.0696,2.95372
-2.3501,562.612,45,10.8936,58.3625,3.05757
-2.96077,575.828,45,10.878,58.5695,2.99934
-2.46395,583.204,45,11.2406,60.2774,3.0466
-1.98488,519.312,45,10.204,54.5066,3.09314
1.27633,521.15,45,11.6556,60.6755,3.43791
0.188898,533.97,45,11.4415,60.0684,3.31722
-3.7997,585.058,45,10.6825,57.9145,2.9218
-1.85202,540.531,45,10.6777,56.9761,3.10622
-2.48749,521.676,45,10.0452,53.8772,3.04433
-2.17866,534.52,45,10.4213,55.7548,3.0742
-4.33137,574.677,45,10.2679,55.9126,2.87406
0.135655,571.92,45,12.2289,64.2291,3.31146
-3.0554,578.707,45,10.8906,58.6828,2.99045
-3.25376,528.068,45,9.85812,53.2056,2.97194
-1.67855,559.441,45,11.1284,59.2981,3.12342
-4.31918,519.697,45,9.29015,50.5834,2.87515
-3.17332,583.181,45,10.9225,58.9116,2.97943
-3.24938,550.78,45,10.2839,55.5019,2.97235
1.20688,563.302,45,12.564,65.4397,3.43002
-1.76205,589.495,45,11.6871,62.3168,3.11512
-3.28786,514.622,45,9.59383,51.7938,2.96878
-4.46102,539.576,45,9.58974,52.2763,2.86259
1.42527,562.362,45,12.651,65.7813,3.45492
-0.560569,513.278,45,10.6761,56.3824,3.23748
-2.2123,516.968,45,10.0655,53.8657,3.07092
-1.49152,532.471,45,10.6715,56.7784,3.1421
-1.62385,570.248,45,11.3683,60.5497,3.12887
-1.59237,568.009,45,11.3379,60.3727,3.13201
1.5609,541.392,45,12.2442,63.5993,3.47052
-1.5735,545.415,45,10.8951,58.0062,3.13389
-0.821652,529.612,45,10.902,57.6949,3.21033
-0.953888,505.707,45,10.3552,54.8589,3.1967
-0.749296,554.179,45,11.4406,60.5105,3.21782
-1.5695,568.101,45,11.3501,60.4267,3.13429
-4.55221,514.737,45,9.11421,49.7219,2.85455
-2.09345,579.981,45,11.3465,60.6626,3.08251
1.43475,542.025,45,12.1981,63.4215,3.45601
1.38445,595.381,45,13.3724,69.5543,3.45025
-3.94871,511.275,45,9.27881,50.3666,2.90831
-2.83103,587.539,45,11.1576,60.0114,3.01158
-4.32421,584.246,45,10.4419,56.8568,2.8747
-0.0969606,549.04,45,11.632,61.2062,3.28648
-2.65287,592.638,45,11.3357,60.8809,3.02851
-2.71793,516.601,45,9.85542,52.9586,3.02231
-0.771834,519.871,45,10.7227,56.7238,3.21548
-3.97779,517.628,45,9.38297,50.9443,2.90569
1.20967,525.174,45,11.7149,61.0157,3.43033
-4.53966,588.081,45,10.4182,56.8298,2.85565
1.34788,595.973,45,13.3665,69.5433,3.44607
-4.8865,564.313,45,9.85607,53.9195,2.82535
0.173483,556.725,45,11.9218,62.5976,3.31555
-4.3211,536.36,45,9.58727,52.202,2.87498
0.349538,540.673,45,11.6589,61.1328,3.33467
-2.83301,546.804,45,10.3832,55.8472,3.0114
1.0022,590.309,45,13.0609,68.136,3.40691
0.209139,589.173,45,12.6345,66.321,3.31941
0.63609,586.886,45,12.7994,66.9623,3.36611
-3.64456,569.338,45,10.4613,56.6426,2.93593
-3.12442,563.591,45,10.5766,57.0228,2.984
-0.0134355,543.626,45,11.5555,60.7636,3.29542
0.105274,570.063,45,12.1745,63.9589,3.30818
-2.67028,519.151,45,9.92313,53.3018,3.02685
-4.23706,534.72,45,9.59083,52.1849,2.88245
-0.657672,525.6,45,10.8903,57.5578,3.22734
-4.58525,533.086,45,9.42635,51.4389,2.85165
-4.83608,536.27,45,9.38567,51.3244,2.82973
1.5706,518.126,45,11.7225,60.8847,3.47164
-1.1028,552.521,45,11.2468,59.653,3.18144
-4.38968,596.475,45,10.632,57.9234,2.86889
-1.00929,560.567,45,11.4532,60.7026,3.19101
-3.91144,515.864,45,9.37631,50.8802,2.91168
-2.42071,581.739,45,11.2319,60.2097,3.05076
1.84874,541.569,45,12.3869,64.198,3.50395
-1.20139,581.503,45,11.7902,62.5848,3.1714
-2.93808,501.557,45,9.48365,51.0525,3.00148
0.148658,516.23,45,11.0438,57.9987,3.31286
1.6745,526.731,45,11.9657,62.0983,3.48366
-4.56017,533.163,45,9.4374,51.4884,2.85385
-4.44284,550.1,45,9.78404,53.3275,2.86419
0.788325,533.365,45,11.7021,61.1491,3.38299
0.640458,544.887,45,11.8855,62.1789,3.3666
0.67743,592.766,45,12.9487,67.7216,3.37069
-0.350343,543.117,45,11.3915,60.0605,3.25957
0.332833,536.426,45,11.5597,60.6205,3.33284
-3.29746,537.236,45,10.0115,54.053,2.96789
1.42794,596.252,45,13.4148,69.7515,3.45523
-3.6384,533.78,45,9.81037,53.1157,2.93649
-0.146492,584.421,45,12.3573,65.048,3.2812
1.4552,564.717,45,12.7189,66.1191,3.45836
-3.10522,536.051,45,10.0676,54.27,2.98579
-2.43498,563.009,45,10.8641,58.2444,3.04938
-3.16168,510.591,45,9.56749,51.5981,2.98052
-2.90961,550.103,45,10.4136,56.0455,3.00416
-0.181732,578.503,45,12.2151,64.3173,3.27744
-3.79277,544.98,45,9.9535,53.9593,2.92243
1.95309,516.14,45,11.8535,61.3844,3.51618
-4.27768,578.673,45,10.362,56.3998,2.87884
0.0789551,523.249,45,11.1631,58.6575,3.30535
-4.10946,512.137,45,9.23374,50.1888,2.89386
-0.342952,504.011,45,10.5744,55.749,3.26035
-4.9399,565.747,45,9.85948,53.9623,2.82072
-0.6902,500.126,45,10.349,54.7114,3.22396
-2.0002,545.754,45,10.7169,57.2538,3.09164
-0.0334404,545.99,45,11.5966,60.989,3.29328
-2.34513,592.488,45,11.4744,61.4715,3.05805
-4.40823,579.246,45,10.317,56.2163,2.86725
0.233928,519.919,45,11.1603,58.5712,3.32209
-2.03841,509.289,45,9.98553,53.3628,3.08789
0.159651,536.015,45,11.4721,60.2426,3.31405
0.308768,548.798,45,11.8151,61.9714,3.33022
-3.20137,574.521,45,10.7481,57.9842,2.97682
1.53133,577.477,45,13.0452,67.7752,3.46711
-4.58248,580.437,45,10.2648,56.013,2.85189
-3.14807,573.535,45,10.7529,57.9845,2.98179
-4.42807,523.692,45,9.31999,50.7919,2.8655
-0.128159,563.807,45,11.9301,62.7902,3.28315
-2.66499,505.976,45,9.67337,51.9579,3.02735
1.30655,530.915,45,11.8881,61.8712,3.44135
-4.22153,526.715,45,9.45323,51.4296,2.88384
-0.801863,506.178,45,10.4278,55.1768,3.21237
-1.62172,543.477,45,10.8355,57.711,3.12908
-3.69049,567.605,45,10.41,56.3863,2.93174
-2.46891,519.006,45,10.0013,53.6336,3.04612
-4.75156,521.045,45,9.15088,50.0051,2.83709
-1.32322,506.811,45,10.2259,54.334,3.15905
1.08605,587.018,45,13.031,67.9356,3.41635
0.890027,565.227,45,12.4509,65.0105,3.39433
1.24609,570.657,45,12.7477,66.3761,3.43447
0.544675,547.596,45,11.8995,62.299,3.35604
-0.136131,512.47,45,10.8404,57.0584,3.2823
-0.117763,568.501,45,12.0344,63.3339,3.28426
1.44012,562.127,45,12.6531,65.7846,3.45662
0.997855,523.91,45,11.5899,60.4638,3.40642
-2.82654,584.141,45,11.0951,59.673,3.01201
1.10116,597.533,45,13.2723,69.1854,3.41805
-0.723613,593.497,45,12.2648,64.8567,3.22048
-1.70052,555.487,45,11.04,58.8376,3.12123
-0.917485,553.43,45,11.3488,60.1056,3.20044
-2.4469,559.919,45,10.7992,57.9025,3.04824
-3.43894,538.301,45,9.97394,53.9127,2.9548
-0.891028,525.75,45,10.7926,57.1477,3.20317
1.09712,551.6,45,12.2501,63.859,3.4176
-1.1847,517.859,45,10.5068,55.7647,3.1731
1.64785,591.287,45,13.4182,69.6507,3.48057
0.623562,567.86,45,12.3783,64.7658,3.36473
-1.15382,563.198,45,11.4408,60.7068,3.17624
-4.81161,559.606,45,9.80392,53.6006,2.83185
-4.07448,583.007,45,10.5265,57.1989,2.89699
-1.254,505.57,45,10.2291,54.3209,3.16606
-2.40224,572.139,45,11.0548,59.2513,3.05254
-2.99088,534.247,45,10.0802,54.2874,2.99651
-2.19748,549.557,45,10.7064,57.2886,3.07237
-0.714067,532.377,45,11.0059,58.1953,3.22148
-2.59609,509.44,45,9.76671,52.4299,3.03393
0.31312,529.58,45,11.4033,59.8095,3.3307
1.7021,500.82,45,11.3894,59.0948,3.48686
0.37309,564.451,45,12.183,63.8689,3.33723
1.58316,585.996,45,13.2645,68.8872,3.47309
-2.26547,572.709,45,11.1269,59.5718,3.06576
-3.95377,557.603,45,10.1175,54.9214,2.90785
1.6783,564.924,45,12.8353,66.6091,3.4841
0.665467,583.847,45,12.7478,66.6774,3.36936
-3.44173,568.499,45,10.5323,56.932,2.95455
-3.92351,563.986,45,10.2459,55.6048,2.91059
-2.92216,527.296,45,9.97678,53.7001,3.00298
-3.72178,599.66,45,10.9839,59.5102,2.92888
-1.93978,573.294,45,11.2851,60.2597,3.09757
-2.08276,523.731,45,10.2504,54.798,3.08355
-1.03991,504.964,45,10.3046,54.6281,3.18787
-4.62851,550.398,45,9.71524,53.0345,2.84785
-3.63054,505.595,45,9.29532,50.3238,2.93721
1.33987,532.485,45,11.9388,62.1193,3.44515
-2.12688,511.534,45,9.99395,53.446,3.07924
-0.0386673,519.368,45,11.0288,58.0056,3.29272
-0.695151,560.651,45,11.5992,61.3229,3.22344
0.475225,543.179,45,11.7712,61.6609,3.34841
-1.10173,559.806,45,11.3956,60.4417,3.18155
-3.01886,589.449,45,11.1092,59.8427,2.99388
-3.3032,596.76,45,11.1182,60.0307,2.96735
1.66558,564.625,45,12.8221,66.5472,3.48262
-1.08484,598.956,45,12.2007,64.7035,3.18328
-2.04752,511.744,45,10.03,53.6044,3.087
-3.69279,502.866,45,9.22177,49.9513,2.93153
1.34494,564.55,45,12.6603,65.8705,3.44573
1.85973,584.744,45,13.3802,69.34,3.50524
-2.72542,546.401,45,10.4208,56,3.0216
-4.30451,567.97,45,10.1592,55.3084,2.87645
-2.2381,564.608,45,10.9816,58.7808,3.06842
1.68815,506.587,45,11.5142,59.7491,3.48524
-0.680162,564.907,45,11.6942,61.8179,3.225
-3.30713,558.536,45,10.4044,56.1784,2.96699
0.505011,527.035,45,11.4348,59.8847,3.35168
-3.14212,572.765,45,10.741,57.9178,2.98234
-4.94127,521.37,45,9.0856,49.7273,2.8206
-2.88546,566.14,45,10.7276,57.7243,3.00644
-0.436329,569.5,45,11.9041,62.8061,3.25051
-1.38087,575.037,45,11.5758,61.5348,3.15323
-3.94647,511.076,45,9.27605,50.3507,2.90851
0.064123,555.703,45,11.8485,62.2664,3.30375
0.268745,538.575,45,11.5767,60.7399,3.32587
-1.01871,529.905,45,10.8227,57.3651,3.19005
0.651503,571.58,45,12.4731,65.2477,3.36782
-3.82793,527.892,45,9.62762,52.2079,2.91924
-1.52879,547.779,45,10.962,58.3411,3.13837
-4.46891,557.626,45,9.90733,54.0112,2.86189
0.344335,578.747,45,12.4774,65.427,3.3341
-4.22162,592.591,45,10.6355,57.8617,2.88383
-2.1442,536.593,45,10.4762,56.033,3.07755
1.6595,565.852,45,12.8469,66.6791,3.48192
0.802311,582.878,45,12.7955,66.8552,3.38455
-3.21882,578.207,45,10.8094,58.3233,2.97519
-2.98392,589.266,45,11.1215,59.8916,2.99716
-4.184,530.439,45,9.53467,51.8565,2.88719
1.54478,506.773,45,11.454,59.5023,3.46866
0.0475189,525.866,45,11.205,58.8922,3.30196
-4.33355,553.077,45,9.88104,53.8072,2.87387
1.2536,596.66,45,13.3325,69.4171,3.43532
0.910337,561.649,45,12.382,64.6403,3.39661
0.401032,580.363,45,12.5403,65.7275,3.34029
0.905399,513.96,45,11.3285,59.1426,3.39605
1.28509,500.871,45,11.2059,58.3306,3.43891
-4.63923,556.527,45,9.81911,53.6063,2.84691
0.374327,517.277,45,11.1653,58.5333,3.33737
-2.51961,580.409,45,11.1617,59.8811,3.04125
0.100027,590.176,45,12.6015,66.2045,3.30762
-2.29083,505.293,45,9.80712,52.5165,3.0633
-2.40924,599.631,45,11.5827,62.0844,3.05186
-3.33132,540.99,45,10.0676,54.3711,2.96475
-3.86141,546.911,45,9.96089,54.03,2.9162
-3.55966,592.368,45,10.922,59.0962,2.9437
-3.16026,569.077,45,10.664,57.5111,2.98065
-4.02007,532.986,45,9.64473,52.3838,2.90188
-1.60625,586.046,45,11.6915,62.2622,3.13062
0.531551,556.288,45,12.0821,63.2617,3.35459
-4.36579,569.406,45,10.1594,55.3377,2.87101
-0.438706,565.446,45,11.8183,62.3543,3.25026
-2.82026,534.709,45,10.1588,54.6343,3.0126
-4.54626,557.656,45,9.87656,53.8781,2.85507
-3.634,551.052,45,10.1296,54.8422,2.93689
-3.18834,569.101,45,10.6523,57.4613,2.97803
1.55961,547.222,45,12.3754,64.2815,3.47037
-2.75902,551.769,45,10.5089,56.4889,3.01841
1.15086,582.494,45,12.9636,67.55,3.42367
1.14352,584.174,45,12.9972,67.7291,3.42284
-4.09971,538.947,45,9.72098,52.8328,2.89473
-2.22387,528.535,45,10.2859,55.0505,3.0698
1.62692,556.253,45,12.6129,65.4808,3.47815
-2.49908,582.606,45,11.2132,60.1475,3.04322
0.670363,592.705,45,12.9437,67.6995,3.3699
0.067412,554.403,45,11.8224,62.1272,3.3041
-3.5275,596.846,45,11.019,59.605,2.94665
-0.651739,526.244,45,10.9062,57.6391,3.22796
-1.56193,541.174,45,10.8154,57.5765,3.13505
1.58483,522.655,45,11.8315,61.4444,3.47328
1.75,520.457,45,11.8582,61.5044,3.49243
-4.02284,599.367,45,10.8447,58.9027,2.90163
-3.4491,556.58,45,10.3084,55.7251,2.95387
-1.73048,525.53,45,10.4321,55.6111,3.11826
-0.206768,529.066,45,11.1602,58.7742,3.27478
-3.93355,562.179,45,10.2089,55.4085,2.90968
-2.14912,554.694,45,10.8275,57.9141,3.07707
0.679655,572.957,45,12.5171,65.4631,3.37093
-0.409957,569.978,45,11.9266,62.9115,3.25328
-2.05642,558.103,45,10.9347,58.4437,3.08613
1.23649,583.814,45,13.0367,67.886,3.43338
-0.0286711,516.548,45,10.9733,57.709,3.29379
-0.278144,533.003,45,11.2114,59.0775,3.26721
-0.848943,537.5,45,11.0523,58.5032,3.20751
-3.5184,523.508,45,9.66861,52.2964,2.94749
-4.98629,561.895,45,9.77372,53.5138,2.81671
-1.72716,583.984,45,11.594,61.8032,3.11859
-4.04161,576.658,45,10.4258,56.6365,2.89995
-4.84969,524.578,45,9.17591,50.1831,2.82854
-4.56308,531.431,45,9.40562,51.3163,2.85359
-4.90346,519.973,45,9.07532,49.6553,2.82388
-2.15347,586.345,45,11.4433,61.2101,3.07665
-4.6004,501.768,45,8.86707,48.3931,2.85031
-1.28338,540.079,45,10.9145,57.9744,3.16308
-4.7119,595.1,45,10.4685,57.1861,2.84055
-2.63936,594.843,45,11.3841,61.1341,3.0298
-2.13063,517.768,45,10.1142,54.0908,3.07888
1.83852,564.744,45,12.9118,66.9238,3.50276
0.416106,515.617,45,11.1479,58.4227,3.34193
-0.237566,520.306,45,10.962,57.7445,3.27151
-4.21234,551.901,45,9.90898,53.905,2.88466
-4.75452,541.424,45,9.50762,51.9558,2.83683
-3.34076,529.265,45,9.84567,53.1764,2.96387
-0.654103,542.236,45,11.2365,59.3863,3.22771
1.80793,563.674,45,12.872,66.7328,3.49918
1.84456,578.579,45,13.2313,68.5763,3.50346
-2.7957,516.451,45,9.82166,52.8107,3.01493
0.659022,553.032,45,12.072,63.1454,3.36865
-1.57211,501.943,45,10.0273,53.3853,3.13403
-1.0018,584.867,45,11.9532,63.3492,3.19178
-1.5987,528.253,45,10.5417,56.1357,3.13138
0.0363401,523.445,45,11.1485,58.6002,3.30076
-1.49183,569.992,45,11.4234,60.7788,3.14207
1.36823,597.08,45,13.402,69.7172,3.44839
-2.72168,573.577,45,10.9407,58.7923,3.02196
-2.38087,541.879,45,10.4791,56.1561,3.0546
-1.40201,561.466,45,11.293,60.042,3.1511
-1.24621,563.418,45,11.4031,60.5516,3.16685
0.95946,537.022,45,11.862,61.9019,3.40211
-2.38707,580.59,45,11.225,60.1559,3.054
-3.34542,595.628,45,11.0781,59.8351,2.96344
-1.22407,584.266,45,11.8355,62.8366,3.1691
-3.37832,560.138,45,10.4041,56.2099,2.9604
-2.4163,573.273,45,11.0704,59.3419,3.05118
-0.938128,539.703,45,11.0582,58.5762,3.19832
-3.87964,579.866,45,10.5533,57.2519,2.91455
-1.71107,597.333,45,11.8667,63.2485,3.12018
-2.18941,598.828,45,11.6701,62.4411,3.07315
-0.0274372,523.288,45,11.117,58.4642,3.29392
0.309149,549.257,45,11.8251,62.0239,3.33027
-1.81468,519.938,45,10.2863,54.871,3.10991
-3.09824,521.741,45,9.80157,52.8331,2.98644
-2.21939,552.715,45,10.7584,57.5773,3.07023
0.793095,521.121,45,11.4356,59.7544,3.38352
-3.49767,529.988,45,9.79653,52.9793,2.9494
0.706374,521.909,45,11.4139,59.6811,3.37389
-2.68269,508.548,45,9.71559,52.1922,3.02567
-2.93738,506.971,45,9.58631,51.6048,3.00154
-3.238,517.685,45,9.67046,52.1861,2.97341
-0.872154,598.49,45,12.2951,65.0934,3.20511
-2.08975,525.5,45,10.2822,54.9708,3.08287
-2.57525,588.021,45,11.2827,60.5578,3.03592
-4.94424,549.178,45,9.56902,52.3745,2.82034
0.734318,502.788,45,11.0078,57.5453,3.37699
1.86265,527.748,45,12.0774,62.587,3.50558
-0.884304,598.635,45,12.2921,65.084,3.20386
-3.79433,571.574,45,10.4386,56.5896,2.92229
-2.86107,535.762,45,10.162,54.6699,3.00874
-0.0712913,549.769,45,11.6593,61.3374,3.28922
0.437828,540.297,45,11.6915,61.2612,3.34431
1.21516,546.254,45,12.1878,63.4758,3.43096
-3.11184,574.503,45,10.7868,58.1504,2.98517
-3.73639,540.647,45,9.89705,53.6283,2.92755
-0.305661,501.519,45,10.5377,55.5392,3.26429
-0.575395,554.096,45,11.5183,60.8375,3.23592
0.783917,535.179,45,11.7399,61.3486,3.3825
-2.99328,591.094,45,11.1517,60.0592,2.99628
1.68144,597.929,45,13.5868,70.5076,3.48446
-0.142447,566.322,45,11.9766,63.0417,3.28163
-4.81749,539.024,45,9.44106,51.6193,2.83134
-3.74093,534.395,45,9.78079,53.0003,2.92714
-2.70262,551.443,45,10.5266,56.5582,3.02377
-1.1402,506.87,45,10.3021,54.659,3.17763
-1.35686,504.486,45,10.1653,54.0266,3.15566
-1.09955,503.571,45,10.2517,54.3738,3.18178
-3.98181,511.99,45,9.27925,50.3828,2.90533
-4.9803,563.233,45,9.7994,53.6517,2.81723
-1.90012,535.154,45,10.5511,56.3223,3.10148
0.76664,532.278,45,11.6683,60.9827,3.38058
0.127098,554.072,45,11.8432,62.2077,3.31054
1.69816,538.378,45,12.2416,63.5186,3.4864
-0.738466,566.346,45,11.6968,61.8603,3.21894
-3.18446,524.027,45,9.8102,52.917,2.97839
-4.14258,582.934,45,10.496,57.0653,2.89089
1.57838,549.368,45,12.4331,64.5717,3.47253
1.75122,561.091,45,12.7846,66.3088,3.49257
-2.97102,594.527,45,11.2266,60.4514,2.99838
-4.45232,597.089,45,10.6157,57.8648,2.86335
0.483849,504.32,45,10.9328,57.2653,3.34935
-3.73438,567.058,45,10.3814,56.2517,2.92774
1.66075,522.408,45,11.8611,61.5621,3.48206
-4.21511,539.336,45,9.68228,52.6729,2.88441
-0.389155,591.69,45,12.3912,65.3512,3.25547
-3.1786,573.795,45,10.7444,57.9536,2.97894
-4.11456,558.285,45,10.0637,54.7021,2.8934
-4.86819,508.845,45,8.89396,48.6487,2.82694
-1.6659,592.312,45,11.7883,62.8078,3.12468
-3.30095,525.071,45,9.78343,52.823,2.96756
-3.19252,517.18,45,9.67886,52.212,2.97764
-3.72385,599.048,45,10.9717,59.4455,2.92869
-0.453227,587.76,45,12.2776,64.785,3.24873
0.113715,548.243,45,11.7124,61.5272,3.30909
-0.374521,580.928,45,12.1729,64.1925,3.25702
-1.45953,551.99,45,11.0769,58.92,3.14532
-2.4052,578.082,45,11.1683,59.861,3.05225
-3.48337,553.163,45,10.2308,55.3215,2.95071
-3.43295,500.954,45,9.28422,50.182,2.95536
-0.127397,515.398,45,10.9061,57.4003,3.28323
1.01073,591.942,45,13.1015,68.343,3.40787
-0.0676281,563.159,45,11.945,62.8387,3.28962
-3.7652,569.261,45,10.4086,56.4138,2.92493
-0.498594,501.54,45,10.4577,55.2018,3.24397
-4.32249,586.208,45,10.4777,57.0509,2.87485
-4.74696,575.753,45,10.1136,55.2637,2.83749
-0.666282,586.563,45,12.1492,64.2162,3.22644
-2.36151,534.1,45,10.3368,55.3845,3.05647
-1.71833,507.09,45,10.071,53.6807,3.11946
-4.17108,542.88,45,9.76343,53.095,2.88834
-2.0102,567.98,45,11.1489,59.5663,3.09066
-3.21033,563.46,45,10.5374,56.8514,2.97598
-2.2298,578.292,45,11.2515,60.2215,3.06922
-3.96581,524.087,45,9.5047,51.6001,2.90677
0.316157,560.517,45,12.0709,63.3095,3.33103
1.2262,556.84,45,12.4293,64.7285,3.43221
-3.03554,524.258,45,9.8739,53.1956,2.99232
-0.297387,594.163,45,12.4884,65.8161,3.26517
-1.4088,505.51,45,10.1648,54.0464,3.15042
-0.911172,565.361,45,11.5964,61.4138,3.20109
-2.76911,539.955,45,10.2797,55.2614,3.01745
-4.09478,596.101,45,10.754,58.445,2.89517
-3.7858,591.437,45,10.8051,58.5724,2.92306
-4.42162,563.094,45,10.0239,54.6249,2.86607
1.87187,557.694,45,12.7673,66.1575,3.50666
0.335043,590.024,45,12.7158,66.6822,3.33309
0.526869,563.844,45,12.244,64.1115,3.35408
-2.85071,501.254,45,9.51147,51.1657,3.00972
-2.19894,551.96,45,10.7526,57.5364,3.07222
0.646824,550.963,45,12.021,62.8849,3.3673
-0.556264,505.795,45,10.5222,55.5681,3.23793
-3.32532,594.061,45,11.058,59.7165,2.9653
-4.67401,565.871,45,9.96976,54.4446,2.84386
-0.0115441,573.997,45,12.202,64.162,3.29562
0.821726,550.007,45,12.0831,63.1236,3.38671
-4.19164,594.368,45,10.6805,58.0918,2.88651
-0.280262,527.201,45,11.0885,58.4304,3.26698
0.368523,581.394,45,12.5464,65.7765,3.33674
-2.26947,596.435,45,11.586,62.0318,3.06537
-0.174298,530.664,45,11.2083,59.0126,3.27823
-1.14725,534.428,45,10.8592,57.6178,3.17691
-1.63002,575.392,45,11.468,61.0838,3.12825
-2.61966,513.786,45,9.84066,52.837,3.03168
-3.76093,551.079,45,10.0779,54.6196,2.92532
1.41267,521.45,45,11.7249,60.9716,3.45348
-1.50564,543.3,45,10.8824,57.907,3.14069
-1.87079,547.641,45,10.81,57.6908,3.10437
-3.98261,566.694,45,10.2704,55.7646,2.90525
-2.86742,579.465,45,10.9881,59.1173,3.00814
0.963708,530.617,45,11.7225,61.1718,3.40259
-1.18523,548.69,45,11.1321,59.0838,3.17305
-3.16858,562.84,45,10.5436,56.8655,2.97987
1.31438,513.009,45,11.4907,59.7993,3.44224
-2.95032,587.317,45,11.0997,59.7582,3.00032
0.521441,597.284,45,12.9674,67.902,3.35348
-3.10891,566.088,45,10.6301,57.3041,2.98544
1.65599,590.886,45,13.4134,69.6213,3.48151
-3.78738,573.98,45,10.4855,56.8406,2.92292
-4.35325,557.93,45,9.95973,54.2445,2.87212
-4.65803,564.596,45,9.95381,54.3502,2.84526
-1.70992,562.388,45,11.173,59.5506,3.1203
-2.12487,517.402,45,10.1094,54.0626,3.07944
-2.27527,571.28,45,11.0948,59.4044,3.06481
-0.300974,570.537,45,11.9901,63.1919,3.26479
-2.09416,542.491,45,10.6127,56.7401,3.08244
-0.134075,568.882,45,12.0347,63.3435,3.28252
-2.89383,549.646,45,10.4116,56.0274,3.00565
-1.09531,523.407,45,10.6573,56.5233,3.18221
-1.71389,543.746,45,10.8009,57.5693,3.1199
1.0963,568.045,45,12.6149,65.7612,3.4175
-3.77836,534.084,45,9.76022,52.9052,2.92374
-2.96851,512.394,45,9.67666,52.1045,2.99861
-0.785202,580.058,45,11.9577,63.2638,3.2141
-2.7248,512.338,45,9.77137,52.5099,3.02166
-0.944095,549.068,45,11.2475,59.5813,3.1977
-4.41293,535.832,45,9.54194,51.9949,2.86684
-2.77974,549.682,45,10.4604,56.2377,3.01644
-2.55066,516.784,45,9.92569,53.2636,3.03828
-1.20334,502.476,45,10.1871,54.076,3.1712
-3.78362,567.557,45,10.3697,56.2114,2.92326
-0.817888,572.559,45,11.7878,62.3809,3.21072
-0.656131,526.117,45,10.9016,57.6172,3.2275
1.06679,517.459,45,11.4782,59.8492,3.41418
1.86591,582.744,45,13.3376,69.1163,3.50596
-1.54425,554.357,45,11.0868,59.0125,3.13682
1.13878,593.797,45,13.2088,68.8345,3.4223
0.123833,538.505,45,11.509,60.4538,3.31018
-3.85035,546.611,45,9.95992,54.0198,2.9172
-2.35681,566.855,45,10.9728,58.7899,3.05692
-2.33294,574.257,45,11.1267,59.6033,3.05923
1.95583,541.029,45,12.4265,64.3499,3.5165
0.41116,591.935,45,12.7954,67.0595,3.34139
-2.35951,537.766,45,10.4086,55.7682,3.05666
0.460347,590.917,45,12.7983,67.0486,3.34678
-0.355977,582.74,45,12.2198,64.4306,3.25897
-0.593889,543.25,45,11.2845,59.6116,3.23399
-1.17725,516.027,45,10.4728,55.5807,3.17386
-2.17205,563.893,45,10.9969,58.8312,3.07484
-2.57429,587.499,45,11.2731,60.506,3.03601
-0.293985,563.717,45,11.85,62.4503,3.26553
-3.52025,549.514,45,10.1481,54.891,2.94732
-4.02625,504.277,45,9.12292,49.5522,2.90133
-2.83255,518.727,45,9.85026,52.9803,3.01144
0.367369,526.416,45,11.3595,59.5544,3.33661
-4.12866,528.635,45,9.52371,51.7731,2.89214
-3.23142,545.645,45,10.1955,55.0164,2.97402
-2.00137,560.809,45,11.0121,58.8309,3.09152
-4.72264,552.584,45,9.71627,53.0819,2.83961
-3.72899,595.367,45,10.902,59.0703,2.92823
-2.3109,580.999,45,11.2674,60.3459,3.06136
-0.576453,596.335,45,12.3958,65.4729,3.23581
-1.77882,513.367,45,10.1709,54.2399,3.11346
0.992512,574.4,45,12.7041,66.2795,3.40582
-0.722769,509.667,45,10.5328,55.6974,3.22057
0.252188,531.876,45,11.4252,59.953,3.32408
-0.500806,540.187,45,11.2625,59.4513,3.24373
-0.62198,570.828,45,11.8442,62.5818,3.23106
-4.39617,561.596,45,10.0076,54.5247,2.86832
-1.07197,526.436,45,10.729,56.8927,3.18459
-4.38134,572.311,45,10.2047,55.5918,2.86963
-4.54496,578.18,45,10.2406,55.8634,2.85519
-0.00938025,515.735,45,10.9644,57.6534,3.29585
-2.14077,592.843,45,11.576,61.9137,3.07789
-4.05533,573.765,45,10.3677,56.3272,2.89871
-3.70653,577.712,45,10.5884,57.3604,2.93027
-1.61876,583.353,45,11.6319,61.9512,3.12937
0.822807,563.283,45,12.3753,64.6495,3.38683
0.0324036,535.382,45,11.4009,59.9291,3.30034
-3.05297,581.716,45,10.9483,58.9926,2.99068
-3.38599,577.539,45,10.724,57.9418,2.95969
-0.858409,543.015,45,11.1615,59.0857,3.20653
-1.91546,586.11,45,11.5486,61.6549,3.09997
-4.90959,528.262,45,9.21768,50.4368,2.82335
0.514836,503.303,45,10.9241,57.2059,3.35276
-2.32357,582.598,45,11.2926,60.4873,3.06013
-4.72632,525.558,45,9.23969,50.4798,2.83929
-1.07867,514.022,45,10.4732,55.5392,3.18391
-4.23698,525.459,45,9.42474,51.2812,2.88246
-3.07227,529.188,45,9.95193,53.6321,2.98887
1.25772,561.183,45,12.5418,65.2981,3.43579
-1.25575,543.675,45,10.9993,58.412,3.16588
-4.80601,582.224,45,10.2025,55.7772,2.83234
-3.10131,573.21,45,10.7671,58.0392,2.98616
-3.20362,538.446,45,10.0723,54.3393,2.97661
-2.3401,531.723,45,10.2996,55.1759,3.05854
-1.55579,566.008,45,11.3145,60.2305,3.13567
-0.515395,562.446,45,11.7198,61.8723,3.24221
-3.067,537.999,45,10.1198,54.5344,2.98937
1.57883,599.034,45,13.5573,70.4104,3.47259
1.08042,516.313,45,11.4589,59.7423,3.41571
0.782047,541.457,45,11.8767,62.0646,3.38229
-4.63697,581.339,45,10.2578,56.0004,2.84711
-0.795829,501.818,45,10.3405,54.7121,3.213
-1.29004,529.132,45,10.6904,56.7871,3.16241
-4.52137,514.777,45,9.12643,49.7758,2.85726
0.75418,564.687,45,12.3727,64.6703,3.3792
1.49422,515.226,45,11.622,60.3987,3.46284
0.901011,516.44,45,11.3811,59.4197,3.39556
-1.90701,530.242,45,10.4514,55.793,3.1008
-4.35846,522.873,45,9.33192,50.8275,2.87166
-0.646267,531.119,45,11.0096,58.1833,3.22853
-3.88123,577.6,45,10.5113,57.0251,2.91441
-3.25599,504.67,45,9.42046,50.8445,2.97174
-0.399383,592.61,45,12.4054,65.4316,3.2544
1.07593,541.827,45,12.023,62.6856,3.41521
-1.21286,578.139,45,11.7166,62.1999,3.17024
-4.45596,597.948,45,10.6294,57.9412,2.86303
0.900476,530.386,45,11.6882,61.0233,3.3955
-1.63476,594.592,45,11.8484,63.1125,3.12778
-2.20122,570.011,45,11.1032,59.4137,3.072
-0.762754,558.661,45,11.527,60.9738,3.21642
-0.257386,584.793,45,12.3109,64.8605,3.26941
-1.01439,522.287,45,10.6689,56.5482,3.19049
0.582345,591.647,45,12.8759,67.3909,3.36018
0.279423,530.303,45,11.4037,59.8272,3.32703
0.610845,523.861,45,11.4135,59.7236,3.36333
-2.47364,550.246,45,10.6012,56.8532,3.04566
-3.564,591.751,45,10.9087,59.0264,2.9433
0.50343,591.484,45,12.8323,67.2044,3.3515
-0.845764,595.482,45,12.2461,64.8208,3.20784
-3.35672,576.498,45,10.7174,57.8922,2.9624
-4.3634,544.286,45,9.71213,52.9005,2.87122
0.300582,550.835,45,11.8551,62.1853,3.32933
-0.0166718,548.186,45,11.6509,61.2669,3.29507
1.47983,556.002,45,12.5347,65.1492,3.46118
-0.181142,542.06,45,11.4459,60.2668,3.27751
-3.47773,595.134,45,11.0096,59.5299,2.95123
-2.00891,522.77,45,10.262,54.8273,3.09078
-2.47879,521.899,45,10.053,53.9154,3.04517
-1.41323,585.512,45,11.7714,62.5909,3.14997
-0.378288,551.585,45,11.5563,60.9428,3.25662
0.299215,535.03,45,11.5143,60.3983,3.32919
-4.14555,517.737,45,9.32095,50.678,2.89063
-3.12324,562.648,45,10.5594,56.9294,2.98411
-1.13397,510.777,45,10.3841,55.0913,3.17827
-2.90541,582.71,45,11.0327,59.3756,3.00456
0.903923,505.347,45,11.138,58.1488,3.39589
-0.975705,514.191,45,10.5197,55.7404,3.19446
1.93086,538.524,45,12.3569,64.0018,3.51357
0.939323,502.444,45,11.0894,57.8794,3.39985
1.60008,571.036,45,12.9345,67.1643,3.47504
-4.9973,571.778,45,9.94112,54.4353,2.81576
-3.61045,523.127,45,9.62551,52.1028,2.93905
-3.11791,584.656,45,10.9748,59.1664,2.9846
-1.98039,545.586,45,10.7222,57.2725,3.09358
0.935897,513.872,45,11.3401,59.1894,3.39947
0.799744,510.644,45,11.2086,58.5653,3.38426
-0.612529,560.97,45,11.644,61.5195,3.23205
0.621962,514.689,45,11.2186,58.6986,3.36455
0.392393,501.055,45,10.8229,56.7302,3.33934
-2.6798,562.523,45,10.748,57.7372,3.02594
1.61484,530.102,45,12.0142,62.3787,3.47675
0.11212,593.379,45,12.6759,66.5893,3.30892
0.844584,585.898,45,12.8832,67.2914,3.38926
1.06809,502.549,45,11.148,58.1271,3.41432
-1.51046,567.062,45,11.3562,60.4303,3.14021
-2.55637,566.526,45,10.8785,58.3796,3.03773
-0.090512,581.795,45,12.3291,64.8709,3.28717
-4.3254,595.26,45,10.6382,57.9264,2.87459
-4.11931,586.592,45,10.5719,57.4668,2.89298
1.62094,576.204,45,13.0622,67.8167,3.47745
-1.35497,520.831,45,10.4954,55.7804,3.15585
0.713473,574.147,45,12.5598,65.6692,3.37468
-4.35958,588.219,45,10.4977,57.1776,2.87156
1.67354,507.891,45,11.5373,59.8754,3.48355
-4.90092,548.426,45,9.57292,52.3768,2.8241
-0.768831,594.687,45,12.2673,64.8932,3.21579
-3.83186,557.073,45,10.1582,55.0867,2.91888
-4.62637,590.206,45,10.4188,56.8743,2.84804
-0.0519526,564.495,45,11.9808,63.0191,3.29129
0.0653648,576.961,45,12.3024,64.651,3.30388
-4.0591,558.33,45,10.0873,54.8052,2.89837
-3.62477,565.695,45,10.4027,56.3163,2.93774
-1.57064,555.388,45,11.0956,59.0723,3.13418
-0.211512,567.259,45,11.9636,63.0076,3.27428
-3.80239,526.525,45,9.61268,52.1158,2.92155
1.63159,547.844,45,12.4245,64.5004,3.47869
-3.04051,548.94,45,10.3367,55.6911,2.99185
-1.37652,572.867,45,11.5341,61.3111,3.15367
1.91391,523.946,45,12.0144,62.2362,3.51158
-2.90062,505.167,45,9.5664,51.4822,3.00501
1.5524,552.287,45,12.4864,64.8618,3.46954
-0.478709,536.946,45,11.2048,59.1362,3.24605
0.884628,523.335,45,11.5257,60.1819,3.39373
1.09898,514.348,45,11.4236,59.5498,3.41781
-1.05204,548.863,45,11.195,59.3542,3.18663
-4.97264,593.427,45,10.328,56.542,2.81789
-2.69314,572.755,45,10.9376,58.762,3.02467
-2.44034,596.063,45,11.4994,61.6533,3.04887
0.493385,506.985,45,10.9947,57.5853,3.3504
-3.71858,526.156,45,9.63876,52.221,2.92918
-1.7996,538.594,45,10.6618,56.8674,3.1114
0.444603,571.075,45,12.3608,64.7648,3.34505
0.672837,595.981,45,13.0166,68.079,3.37018
0.472203,564.104,45,12.2232,64.0302,3.34808
-0.895794,521.701,45,10.7075,56.6989,3.20267
-3.1152,591.569,45,11.1057,59.8713,2.98486
-0.0462744,504.575,45,10.7115,56.3399,3.2919
-3.27223,565.329,45,10.5458,56.9259,2.97023
-4.03539,531.17,45,9.60587,52.1794,2.90051
-4.77919,540.767,45,9.48649,51.8511,2.83468
-3.60505,560.587,45,10.317,55.8435,2.93954
1.37447,573.512,45,12.8762,66.9784,3.44911
-3.77216,556.048,45,10.1642,55.0921,2.9243
-2.94576,514.591,45,9.72709,52.3662,3.00075
0.956504,597.777,45,13.2024,68.8987,3.40178
-4.23301,567.634,45,10.1829,55.4044,2.88281
-3.32633,531.016,45,9.88403,53.3773,2.96521
-3.00734,524.747,45,9.89438,53.2937,2.99496
-1.30688,531.784,45,10.7368,57.0411,3.16071
0.459597,558.921,45,12.1049,63.4165,3.3467
-3.9752,563.92,45,10.2232,55.505,2.90592
-3.31674,587.506,45,10.9398,59.0739,2.9661
-3.87595,565.6,45,10.2952,55.85,2.91489
-1.8534,564.328,45,11.1472,59.4818,3.10609
-1.41832,568.312,45,11.4233,60.7423,3.14946
1.46082,502.297,45,11.3155,58.8211,3.459
-2.89985,572.103,45,10.8343,58.3052,3.00508
-3.06527,539.542,45,10.1495,54.6939,2.98953
-2.32042,504.723,45,9.78438,52.4073,3.06044
1.08882,503.452,45,11.1772,58.2696,3.41666
1.40268,558.513,45,12.5533,65.2848,3.45233
-4.92723,544.768,45,9.49882,51.9828,2.82182
-0.543591,504.954,45,10.51,55.498,3.23925
-1.36375,544.561,45,10.9698,58.3055,3.15496
1.21057,596.744,45,13.3119,69.3328,3.43044
-0.373388,599.796,45,12.5688,66.2798,3.25714
-4.98371,559.395,45,9.73126,53.2801,2.81693
-1.45722,528.467,45,10.6059,56.4133,3.14555
-1.87889,547.32,45,10.8002,57.642,3.10357
-4.56465,559.768,45,9.9065,54.0498,2.85346
0.697889,559.967,45,12.2421,64.0158,3.37295
-3.81275,507.778,45,9.26652,50.2434,2.92061
-4.34858,530.037,45,9.46361,51.5405,2.87254
-0.266551,582.999,45,12.2687,64.6428,3.26843
1.7864,502,45,11.4539,59.3911,3.49667
0.0499571,575.599,45,12.2659,64.4668,3.30223
-1.13951,524.661,45,10.664,56.5788,3.1777
-0.915724,533.391,45,10.9387,57.9325,3.20062
-3.92007,507.712,45,9.22491,50.0622,2.9109
-1.65193,530.921,45,10.5723,56.3231,3.12607
-1.68757,557.594,45,11.0877,59.0853,3.12252
-2.20758,569.669,45,11.0937,59.3659,3.07138
-4.28179,521.596,45,9.33835,50.83,2.87847
-0.0886851,550.761,45,11.6723,61.4142,3.28736
-0.780223,589.462,45,12.154,64.2997,3.21461
-2.69154,585.932,45,11.19,60.117,3.02482
-3.9556,533.076,45,9.67174,52.5025,2.90769
1.6777,589.651,45,13.3967,69.5233,3.48403
-2.24016,506.542,45,9.85144,52.7322,3.06822
-4.98519,585.465,45,10.1842,55.7605,2.8168
-4.82667,501.466,45,8.77993,48.0082,2.83054
-4.45409,574.066,45,10.2056,55.6304,2.8632
-4.6996,581.429,45,10.2331,55.8948,2.84162
-2.06649,519.355,45,10.1714,54.3685,3.08514
0.702214,597.91,45,13.0738,68.3628,3.37343
-3.58537,583.025,45,10.7386,58.1157,2.94135
-3.99465,586.431,45,10.6229,57.6842,2.90417
-2.40313,531.774,45,10.2745,55.0695,3.05245
-3.15222,562.016,45,10.5351,56.8123,2.9814
-2.32824,509.756,45,9.87884,52.9166,3.05968
1.47328,535.619,45,12.0721,62.7479,3.46043
-0.408198,561.486,45,11.7497,61.9778,3.25347
1.0516,577.976,45,12.8129,66.8166,3.41246
1.82359,528.205,45,12.0694,62.5645,3.50101
-1.95785,590.641,45,11.6181,62.047,3.0958
1.09511,529.244,45,11.7527,61.267,3.41737
-3.02842,516.848,45,9.73714,52.4558,2.99298
-1.2449,558.449,45,11.3031,60.02,3.16699
0.237321,546.048,45,11.7227,61.5214,3.32246
-0.793806,513.627,45,10.5847,56.0032,3.21321
-3.25709,521.465,45,9.73354,52.5347,2.97163
0.588999,517.423,45,11.2635,58.9489,3.36092
0.362449,556.124,45,11.9982,62.9055,3.33607
-3.94278,535.123,45,9.71396,52.7261,2.90885
-2.11045,577.171,45,11.2838,60.3357,3.08085
1.2743,529.963,45,11.8518,61.6977,3.43768
-2.91762,592.695,45,11.2162,60.3692,3.0034
0.512198,548.595,45,11.906,62.3487,3.35247
1.80197,575.781,45,13.1454,68.1534,3.49849
-2.59381,592.863,45,11.3671,61.02,3.03415
-4.15329,541.76,45,9.75037,53.0161,2.88993
-4.3276,522.583,45,9.33852,50.8503,2.8744
1.84628,505.427,45,11.5592,59.9091,3.50366
-3.4577,571.166,45,10.5748,57.1695,2.95307
-3.23273,549.312,45,10.2635,55.3838,2.9739
-4.58852,541.885,45,9.58065,52.2823,2.85136
1.78573,583.749,45,13.3188,69.0614,3.49659
-0.835618,558.915,45,11.4988,60.86,3.20888
-3.55367,560.835,45,10.3432,55.9613,2.94425
-4.60332,592.178,45,10.4635,57.1072,2.85006
-3.46934,585.83,45,10.8412,58.6152,2.952
-3.36448,549.382,45,10.2101,55.1552,2.96168
-1.03552,581.232,45,11.863,62.8878,3.18832
-0.321067,545.078,45,11.4459,60.3335,3.26266
-4.1381,581.092,45,10.4647,56.8933,2.89129
-0.589963,538.71,45,11.192,59.1208,3.2344
-2.41281,577.344,45,11.1506,59.77,3.05152
1.94815,572.999,45,13.1568,68.1361,3.5156
-4.19273,545.819,45,9.80763,53.3449,2.88641
-1.70012,526.383,45,10.4618,55.7556,3.12127
0.534403,536.557,45,11.6549,61.0234,3.35491
-3.70497,560.045,45,10.2653,55.6091,2.93042
-1.46118,572.662,45,11.491,61.1234,3.14515
-0.703006,532.024,45,11.0035,58.1772,3.22262
0.174455,576.413,45,12.3439,64.8133,3.31565
1.95093,505.303,45,11.6037,60.0915,3.51593
1.64996,528.966,45,12.005,62.3138,3.48081
0.676904,583.17,45,12.7388,66.6242,3.37063
-3.90378,546.433,45,9.93503,53.9086,2.91237
-2.33348,548.575,45,10.6289,56.9368,3.05918
-1.16862,531.129,45,10.783,57.2231,3.17474
1.01714,571.425,45,12.6506,65.9875,3.40859
-1.32048,534.83,45,10.7924,57.3429,3.15933
-4.00396,558.208,45,10.1078,54.8915,2.90333
-2.46307,515.641,45,9.93877,53.2959,3.04668
-0.960518,543.276,45,11.1215,58.9219,3.19602
-3.97957,591.631,45,10.7236,58.2242,2.90553
-2.21017,524.659,45,10.2161,54.6708,3.07113
1.39293,526.123,45,11.8208,61.4798,3.45122
1.94372,518.455,45,11.9024,61.6416,3.51508
-2.64562,535.194,45,10.24,54.9926,3.0292
0.218008,584.119,45,12.5305,65.7706,3.32037
0.877791,584.1,45,12.8605,67.1552,3.39297
-3.18597,556.764,45,10.4224,56.22,2.97825
-2.0686,567.828,45,11.1198,59.4388,3.08494
-1.47084,591.701,45,11.8684,63.136,3.14418
-2.23275,574.089,45,11.1684,59.7781,3.06894
-0.993288,575.514,45,11.7661,62.3531,3.19265
-1.87361,587.999,45,11.6053,61.9367,3.10409
-1.57889,529.939,45,10.5837,56.3506,3.13336
1.75879,542.077,45,12.355,64.077,3.49345
-2.1577,530.492,45,10.3515,55.3719,3.07624
-2.70834,531.388,45,10.1414,54.4912,3.02322
-1.75242,596.88,45,11.838,63.117,3.11608
1.10235,585.954,45,13.0157,67.8473,3.41819
-0.17274,553.931,45,11.7004,61.603,3.2784
-1.28878,515.746,45,10.4205,55.3528,3.16254
0.36918,574.931,45,12.4073,65.0467,3.33681
-2.54783,523.004,45,10.0463,53.9096,3.03855
-0.0260957,554.999,45,11.7913,62.0098,3.29406
-0.239197,599.877,45,12.6376,66.5721,3.27134
-4.66459,582.78,45,10.2716,56.0887,2.84469
1.92404,533.753,45,12.2441,63.4213,3.51277
1.4105,599.544,45,13.4797,70.0981,3.45323
-4.59405,576.457,45,10.1896,55.6079,2.85087
-1.99298,588.436,45,11.5584,61.7458,3.09234
-0.554076,525.721,45,10.9377,57.7612,3.23815
-3.57436,559.227,45,10.3048,55.7634,2.94235
-1.61686,503.368,45,10.0378,53.4602,3.12956
-1.38818,534.697,45,10.7606,57.2047,3.1525
-1.58276,538.549,45,10.754,57.259,3.13297
-0.799958,560.669,45,11.5513,61.1204,3.21257
-2.41849,507.005,45,9.78989,52.4785,3.05097
-3.69133,555.315,45,10.1842,55.1638,2.93166
-0.932428,594.983,45,12.1937,64.5877,3.1989
0.275216,567.118,45,12.1933,63.9721,3.32658
-0.157916,556.454,45,11.7607,61.9128,3.27998
0.206242,513.826,45,11.0174,57.8341,3.31909
-4.88077,537.302,45,9.38651,51.3482,2.82585
0.567712,501.615,45,10.9102,57.1095,3.35857
-3.73557,591.354,45,10.8257,58.6597,2.92763
-0.370643,573.135,45,12.0114,63.3391,3.25743
-2.91969,537.818,45,10.1769,54.776,3.00321
1.70866,503.995,45,11.4645,59.4817,3.48762
-0.703436,552.113,45,11.4188,60.3731,3.22258
1.4744,576.171,45,12.9867,67.5009,3.46056
-1.79391,581.456,45,11.513,61.4042,3.11197
-3.76765,507.195,45,9.27288,50.2591,2.92471
-3.88847,500.037,45,9.09715,49.3559,2.91375
-3.34443,516.683,45,9.61018,51.9061,2.96353
1.43792,566.978,45,12.7612,66.3478,3.45637
-2.30242,510.93,45,9.91189,53.0826,3.06218
0.509378,545.799,45,11.844,62.0253,3.35216
-2.50548,549.408,45,10.5715,56.7085,3.04261
-4.83706,508.904,45,8.90636,48.7038,2.82964
-2.82421,564.732,45,10.7275,57.6946,3.01223
-0.921326,573.45,45,11.7576,62.2723,3.20005
1.63293,562.691,45,12.7618,66.2512,3.47884
-3.61662,548.969,45,10.0985,54.6656,2.93848
1.73931,503.145,45,11.4589,59.4386,3.49119
-1.43133,539.98,45,10.8481,57.6902,3.14815
1.13945,539.757,45,12.007,62.5714,3.42238
-2.96659,561.857,45,10.6116,57.1378,2.99879
1.30333,550.706,45,12.3297,64.1711,3.44099
-4.0627,556.109,45,10.0457,54.5808,2.89805
-3.89801,542.293,45,9.86208,53.5102,2.91289
1.76941,505.639,45,11.5293,59.7897,3.49469
-2.94731,549.795,45,10.3919,55.9459,3.00061
-1.59956,543.898,45,10.8535,57.7967,3.13129
0.560719,584.889,45,12.718,66.5756,3.3578
1.45323,538.139,45,12.1194,63.0033,3.45813
0.883029,573.256,45,12.6243,65.9193,3.39355
1.88265,589.933,45,13.511,70.0056,3.50792
-1.4947,537.044,45,10.7618,57.2602,3.14179
-3.86997,534.593,45,9.73316,52.7985,2.91543
0.0394192,542.61,45,11.5581,60.7517,3.30109
-0.413091,516.576,45,10.8078,57.0116,3.25295
-4.56045,544.323,45,9.63482,52.5656,2.85382
-0.788618,561.153,45,11.5664,61.1953,3.21374
-1.45474,572.065,45,11.482,61.0722,3.1458
-0.306517,558.303,45,11.7304,61.8259,3.2642
-4.92347,557.224,45,9.71749,53.1778,2.82214
-0.259655,589.766,45,12.4145,65.4074,3.26917
0.131213,588.19,45,12.5746,66.0469,3.31098
-4.694,571.149,45,10.0545,54.9166,2.84211
1.48711,528.661,45,11.9217,61.9597,3.46202
0.340941,530.97,45,11.4458,60.0193,3.33373
-3.88355,538.883,45,9.80584,53.1987,2.9142
-1.60705,521.204,45,10.3975,55.3718,3.13054
0.0630811,597.884,45,12.7474,66.9906,3.30364
-3.45425,594.971,45,11.0171,59.5588,2.95339
-1.66956,574.87,45,11.4394,60.951,3.12431
-3.02967,509.812,45,9.6041,51.7396,2.99287
-3.20822,592.542,45,11.0822,59.7898,2.97618
-0.316337,553.082,45,11.6162,61.2286,3.26316
1.35779,571.961,45,12.833,66.7623,3.4472
-1.21591,546.007,45,11.0641,58.7372,3.16993
1.99567,517.018,45,11.8935,61.571,3.52119
0.986221,547.406,45,12.1041,63.1522,3.40511
0.859234,509.565,45,11.2112,58.5515,3.39089
-3.7563,515.324,45,9.42584,51.0834,2.92574
-4.94693,522.151,45,9.09708,49.7925,2.82011
-4.0399,533.595,45,9.64795,52.4099,2.9001
-3.19029,515.634,45,9.6508,52.0596,2.97785
-4.42203,583.964,45,10.3952,56.6487,2.86603
-2.39534,575.71,45,11.1269,59.6343,3.0532
-2.76428,582.198,45,11.0861,59.594,3.01791
-1.05995,581.862,45,11.8643,62.9069,3.18582
1.64447,517.023,45,11.7314,60.8963,3.48018
-1.93707,507.797,45,9.99689,53.3798,3.09784
-2.90695,539.786,45,10.2194,54.999,3.00441
-2.53745,599.999,45,11.5301,61.8667,3.03954
0.880761,557.14,45,12.2683,64.0615,3.3933
-4.5185,512.774,45,9.09199,49.5867,2.85752
-2.68103,520.671,45,9.94786,53.4393,3.02582
-2.5003,588.91,45,11.334,60.7959,3.0431
-4.10784,599.891,45,10.8166,58.7916,2.894
-4.14713,535.669,45,9.64318,52.4306,2.89048
-3.98412,561.16,45,10.1695,55.2174,2.90512
-0.120508,535.117,45,11.3265,59.6095,3.28397
0.692514,551.328,45,12.0506,63.0175,3.37236
1.79953,557.701,45,12.7314,66.0083,3.4982
1.04446,572.729,45,12.693,66.1951,3.41166
0.00806175,593.089,45,12.6176,66.3375,3.29773
0.103249,588.62,45,12.5698,66.0367,3.30796
-2.56392,509.978,45,9.78972,52.5396,3.03701
-3.70626,515.493,45,9.44815,51.1832,2.9303
-0.201175,524.418,45,11.0646,58.2682,3.27537
-1.36952,502.536,45,10.1209,53.796,3.15438
-0.912939,528.987,45,10.8496,57.4593,3.20091
-3.48566,501.623,45,9.27673,50.1633,2.9505
-4.822,555.576,45,9.72919,53.1966,2.83095
-1.54776,511.767,45,10.2336,54.4726,3.13647
-2.95089,512.171,45,9.67934,52.1114,3.00027
0.807253,515.675,45,11.3224,59.1564,3.3851
-4.25435,525.849,45,9.42505,51.2903,2.88091
0.683574,544.848,45,11.9048,62.2592,3.37137
-0.53164,589.988,45,12.2858,64.8686,3.2405
-1.27858,576.223,45,11.6472,61.8637,3.16357
-3.80473,556.615,45,10.1611,55.09,2.92134
-4.46727,524.499,45,9.31939,50.8052,2.86203
-1.40143,568.351,45,11.4318,60.7794,3.15116
-2.33491,564.176,45,10.9305,58.5533,3.05904
-3.50107,518.609,45,9.58487,51.8361,2.94908
1.98563,517.666,45,11.9037,61.6287,3.52001
1.45555,569.913,45,12.8361,66.7282,3.45839
0.17134,525.965,45,11.2621,59.1349,3.31532
-3.60708,518.934,45,9.54965,51.6907,2.93936
-2.57286,505.837,45,9.70672,52.098,3.03615
-0.474699,503.244,45,10.5032,55.4315,3.24647
1.25207,527.493,45,11.7862,61.3671,3.43515
-0.362578,569.721,45,11.9437,62.978,3.25828
-0.386813,565.146,45,11.8364,62.4242,3.25572
-4.9768,509.268,45,8.86177,48.5167,2.81753
1.2042,566.79,45,12.6405,65.8394,3.42971
-0.36163,511.166,45,10.7165,56.507,3.25838
-3.75292,513.21,45,9.38848,50.8795,2.92605
0.388817,525.577,45,11.351,59.4998,3.33895
-2.99956,571.243,45,10.7745,58.0305,2.99569
-1.91358,505.271,45,9.95654,53.1543,3.10015
-4.43136,573.634,45,10.2074,55.6297,2.86521
1.21281,531.19,45,11.8506,61.7208,3.43069
1.26693,592.648,45,13.2498,68.9793,3.43684
-3.77612,530.192,45,9.68999,52.5236,2.92394
-3.13466,562.485,45,10.5514,56.892,2.98304
-0.982435,531.664,45,10.8743,57.6222,3.19377
0.848551,595.679,45,13.1003,68.4233,3.3897
-3.89028,513.671,45,9.34451,50.6987,2.91359
1.12764,548.391,45,12.1935,63.5486,3.42104
-2.59646,510.608,45,9.78895,52.5494,3.03389
-4.11197,532.745,45,9.60431,52.204,2.89363
-2.36775,565.802,45,10.9476,58.66,3.05586
-4.56926,559.856,45,9.9062,54.0502,2.85305
-4.6859,548.303,45,9.65553,52.7338,2.84282
-2.50734,518.494,45,9.97594,53.5144,3.04243
-4.56638,545.942,45,9.66114,52.7118,2.8533
-2.82981,524.163,45,9.95458,53.5403,3.0117
-2.37495,584.13,45,11.2989,60.5462,3.05517
-3.96319,556.076,45,10.0859,54.7543,2.90701
-3.26658,571.509,45,10.6635,57.5587,2.97075
-1.58696,560.424,45,11.1889,59.5769,3.13255
-1.16165,596.868,45,12.121,64.32,3.17545
-1.76444,515.259,45,10.2143,54.4649,3.11489
-4.55536,569.084,45,10.0752,54.9659,2.85427
1.72954,510.194,45,11.615,60.2529,3.49005
1.29987,527.236,45,11.8026,61.4295,3.44059
0.863695,542.14,45,11.93,62.3033,3.39139
-1.52074,510.957,45,10.2284,54.4334,3.13918
0.162742,518.955,45,11.1083,58.331,3.31439
-0.114697,581.064,45,12.3018,64.7398,3.28459
-3.47276,509.172,45,9.42129,50.9396,2.95169
-0.892555,517.582,45,10.6243,56.257,3.20301
-1.48214,545.921,45,10.9452,58.2301,3.14305
-3.76366,524.702,45,9.5945,52.0006,2.92507
-2.24359,503.963,45,9.79993,52.4579,3.06788
-1.20188,552.873,45,11.2095,59.5025,3.17135
-2.4581,540.905,45,10.4278,55.916,3.04716
1.38797,572.686,45,12.8644,66.9105,3.45065
-1.47617,526.05,45,10.5494,56.1214,3.14365
-4.19967,529.846,45,9.51791,51.7721,2.88579
0.824895,546.746,45,12.013,62.7557,3.38706
0.133228,569.51,45,12.1762,63.9535,3.3112
0.558467,555.229,45,12.072,63.1951,3.35755
-1.48081,586.538,45,11.7602,62.5652,3.14318
-3.54104,537.326,45,9.91469,53.6375,2.94541
-4.85166,575.321,45,10.0627,55.0338,2.82837
-4.87277,575.948,45,10.0649,55.0559,2.82654
-1.11325,567.425,45,11.5453,61.2418,3.18038
-1.08132,590.565,45,12.0315,63.8042,3.18364
-2.25254,564.985,45,10.9826,58.7928,3.06702
-3.69597,523.791,45,9.60426,52.0245,2.93124
-3.81718,562.284,45,10.2593,55.6285,2.92021
0.401651,567.399,45,12.2604,64.2605,3.34035
-0.737451,585.707,45,12.0972,63.9772,3.21905
0.00748485,583.338,45,12.4099,65.2456,3.29766
-2.68853,567.706,45,10.8432,58.2527,3.02511
-0.147698,566.304,45,11.9737,63.0291,3.28107
-0.991383,583.056,45,11.9212,63.1741,3.19285
-3.86446,572.494,45,10.4256,56.5519,2.91593
-3.19728,566.467,45,10.5992,57.1789,2.9772
1.16508,535.446,45,11.9231,62.1218,3.42528
-0.829173,520.286,45,10.7068,56.6653,3.20955
-3.03758,515.346,45,9.70524,52.2879,2.99212
1.22572,594.644,45,13.2729,69.1218,3.43216
-4.334,506.014,45,9.04007,49.2279,2.87383
-3.04224,535.818,45,10.0889,54.3568,2.99169
-4.98316,559.511,45,9.7335,53.2921,2.81698
-3.87217,528.193,45,9.61577,52.1627,2.91523
-0.0427806,541.007,45,11.4865,60.4145,3.29227
-3.15152,586.25,45,10.9897,59.2634,2.98146
-1.4382,543.903,45,10.924,58.0965,3.14746
-0.880094,550.87,45,11.3132,59.899,3.20429
1.15301,547.281,45,12.1809,63.4707,3.42391
-4.71854,501.026,45,8.8112,48.1357,2.83997
0.806017,518.203,45,11.3774,59.4441,3.38496
-3.01643,576.539,45,10.867,58.5366,2.99411
-4.17536,518.578,45,9.32475,50.7112,2.88796
-2.69905,544.31,45,10.3919,55.8331,3.02411
1.31337,554.481,45,12.4191,64.6315,3.44213
1.04556,575.536,45,12.7558,66.5219,3.41178
-4.9751,512.437,45,8.91754,48.8213,2.81768
-3.60878,594.828,45,10.9455,59.2472,2.9392
-4.39146,598.932,45,10.675,58.1586,2.86874
-2.24776,580.786,45,11.2919,60.4463,3.06748
-2.23469,577.984,45,11.2433,60.18,3.06875
-1.80395,540.088,45,10.6896,57.0172,3.11097
1.364,571.23,45,12.8197,66.69,3.44791
-2.20881,576.561,45,11.2273,60.0818,3.07126
-3.52424,595.308,45,10.9921,59.4577,2.94695
-4.84661,592.021,45,10.3569,56.6407,2.82881
1.76733,553.112,45,12.6107,65.399,3.49445
-4.41023,552.64,45,9.84234,53.6306,2.86708
0.102603,500.612,45,10.6902,56.162,3.30789
-4.30311,580.006,45,10.3751,56.483,2.87657
-1.37248,526.219,45,10.5966,56.3259,3.15408
0.572417,538.646,45,11.7178,61.3346,3.35909
