Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-2.37006,557.542,45,10.7867,57.7994,3.05564
-1.67951,524.888,45,10.4407,55.634,3.12332
-2.60997,516.818,45,9.90261,53.1654,3.0326
1.15688,534.573,45,11.8999,62.0045,3.42435
-1.84051,512.273,45,10.1242,54.0174,3.10736
-0.462192,511.249,45,10.6756,56.3357,3.24779
-1.66269,539.426,45,10.7371,57.2057,3.125
1.40072,515.515,45,11.586,60.2549,3.45211
-2.66103,595.713,45,11.3908,61.1807,3.02773
-3.89319,591,45,10.75,58.3255,2.91333
-4.20142,527.352,45,9.47244,51.5255,2.88563
1.10779,507.444,45,11.2742,58.7667,3.4188
0.0818523,598.432,45,12.7685,67.0919,3.30566
1.08326,562.627,45,12.4882,65.1071,3.41603
-4.61608,560.01,45,9.88994,53.9826,2.84894
0.167778,593.329,45,12.7028,66.7013,3.31493
-3.4143,559.216,45,10.3718,56.0521,2.95708
-2.1948,597.408,45,11.6398,62.2822,3.07263
-1.35183,553.855,45,11.1623,59.3231,3.15616
-0.85491,561.551,45,11.5441,61.1094,3.20689
-3.92692,563.922,45,10.2434,55.5923,2.91028
-0.75409,502.615,45,10.3741,54.8719,3.21732
-0.630346,593.655,45,12.3137,65.067,3.23019
-3.52659,544.096,45,10.0455,54.3387,2.94674
-3.46029,510.077,45,9.44281,51.0507,2.95284
0.456491,500.716,45,10.843,56.8069,3.34635
0.921553,545.962,45,12.0415,62.8572,3.39786
1.03589,559.759,45,12.4014,64.6786,3.4107
-0.100878,528.754,45,11.2005,58.9374,3.28606
-1.90412,532.712,45,10.5013,56.0582,3.10108
0.869464,514.417,45,11.3225,59.1281,3.39204
-1.91005,566.381,45,11.1623,59.5898,3.1005
1.53876,575.817,45,13.0114,67.5961,3.46797
-1.05864,532.086,45,10.8499,57.5279,3.18596
-4.65177,572.358,45,10.0932,55.1087,2.84581
-1.06278,597.195,45,12.1755,64.5587,3.18553
-1.56101,518.902,45,10.3707,55.2086,3.13514
-0.459634,504.656,45,10.539,55.6137,3.24806
-3.98914,587.44,45,10.6435,57.7938,2.90467
-0.920397,546.219,45,11.1997,59.317,3.20014
1.89639,527.858,45,12.0958,62.6664,3.50953
-1.67761,594.768,45,11.8316,63.0445,3.12351
-1.55368,536.707,45,10.7297,57.1164,3.13588
-3.05779,536.414,45,10.0937,54.3899,2.99023
1.33868,541.932,45,12.1501,63.2191,3.44502
0.0525888,528.168,45,11.2563,59.1595,3.30251
-3.59438,597.009,45,10.9921,59.4922,2.94052
-3.46521,519.452,45,9.61445,51.9807,2.95238
-2.95404,510.012,45,9.63731,51.8864,2.99997
1.2783,579.58,45,12.9634,67.4824,3.43813
-3.04747,526.756,45,9.91614,53.4284,2.9912
-4.52376,586.554,45,10.3979,56.7117,2.85705
-1.33343,563.612,45,11.3673,60.4038,3.15802
-4.23844,563.948,45,10.1145,55.0348,2.88233
0.523492,548.216,45,11.903,62.3279,3.35371
-1.93343,516.057,45,10.161,54.2545,3.0982
-0.367255,590.922,45,12.3858,65.3119,3.25778
-1.25171,542.93,45,10.986,58.3395,3.16629
-2.37568,513.027,45,9.92327,53.175,3.0551
-3.25964,570.893,45,10.6551,57.5096,2.9714
-3.87121,555.107,45,10.1061,54.8223,2.91532
1.4156,538.499,45,12.1096,62.9708,3.45381
-1.96254,538.229,45,10.5852,56.5326,3.09533
0.20246,504.391,45,10.8135,56.7654,3.31868
-4.27183,511.942,45,9.16923,49.9054,2.87936
0.887834,507.157,45,11.1708,58.3274,3.39409
-1.63859,575.443,45,11.4651,61.0724,3.1274
-2.91174,580.297,45,10.9842,59.1176,3.00396
-0.0991308,554.951,45,11.7562,61.8609,3.28625
-2.21499,586.162,45,11.4115,61.0701,3.07066
1.14558,502.239,45,11.1751,58.2333,3.42307
1.57333,562.239,45,12.7219,66.0741,3.47195
0.570508,507.333,45,11.0358,57.7656,3.35888
1.97853,524.389,45,12.055,62.4153,3.51918
1.48173,588.287,45,13.2636,68.9363,3.4614
0.30627,597.024,45,12.8521,67.4118,3.32995
-3.23442,586.49,45,10.9573,59.129,2.97374
-2.55355,522.896,45,10.0419,53.8886,3.038
-0.873245,555.733,45,11.4162,60.441,3.205
1.02012,546.372,45,12.0973,63.1004,3.40892
-4.39467,521.27,45,9.28956,50.612,2.86845
-0.760476,537.839,45,11.0983,58.7055,3.21666
1.61078,591.047,45,13.3933,69.5413,3.47628
-4.33894,592.09,45,10.5757,57.5925,2.87339
-1.3358,531.638,45,10.7214,56.9727,3.15778
1.53014,545.218,45,12.3159,63.9868,3.46697
-1.74909,540.28,45,10.7169,57.1378,3.11641
-3.75191,586.312,45,10.7262,58.1287,2.92614
-4.95186,555.331,45,9.67321,52.9481,2.81969
-4.95739,532.786,45,9.2784,50.7894,2.81921
1.96732,558.617,45,12.8362,66.4658,3.51786
-3.97584,598.785,45,10.855,58.9355,2.90587
-0.957317,500.286,45,10.2428,54.2649,3.19634
-4.91612,568.588,45,9.91867,54.2754,2.82278
-1.0262,506.044,45,10.3322,54.7689,3.18928
-0.155438,599.259,45,12.6666,66.6807,3.28024
-1.49346,574.319,45,11.5094,61.237,3.14191
-4.32941,524.781,45,9.3771,51.0612,2.87424
-0.17011,513.641,45,10.8506,57.1272,3.27868
-2.07282,550.284,45,10.7744,57.5946,3.08452
1.66913,566.645,45,12.8697,66.7927,3.48304
-4.16838,524.638,45,9.43641,51.3154,2.88858
0.439766,556.646,45,12.0462,63.1188,3.34452
-2.32714,572.216,45,11.0898,59.4026,3.05979
-2.70227,574.299,45,10.9631,58.9031,3.0238
1.40196,525.706,45,11.8156,61.4485,3.45225
-3.52229,593.145,45,10.953,59.2454,2.94713
-2.56109,589.422,45,11.3161,60.7298,3.03728
-3.67447,581.886,45,10.6788,57.8349,2.9332
-1.25705,571.007,45,11.5517,61.3459,3.16575
-1.15169,526.864,45,10.7036,56.7943,3.17646
-4.11566,599.477,45,10.8057,58.7361,2.8933
-2.369,582.141,45,11.2631,60.3516,3.05574
-2.14648,573.831,45,11.2022,59.9172,3.07733
1.25966,505.493,45,11.298,58.8217,3.43601
-3.33687,516.874,45,9.61669,51.938,2.96423
1.27024,595.652,45,13.3187,69.3361,3.43722
-1.7803,535.416,45,10.6071,56.5669,3.11332
-3.98717,510.354,45,9.24759,50.2132,2.90484
-0.14057,521.822,45,11.0363,58.0915,3.28183
-2.88981,547.54,45,10.3734,55.82,3.00603
-1.90769,552.653,45,10.8928,58.1498,3.10073
-3.51169,557.31,45,10.2957,55.6852,2.94811
-0.741021,554.598,45,11.453,60.5723,3.21868
-3.85637,594.5,45,10.8299,58.7411,2.91666
0.185471,590.276,45,12.6463,66.3953,3.31684
-0.633244,553.615,45,11.4819,60.6728,3.22989
-0.29845,517.66,45,10.8799,57.3398,3.26506
-3.92258,530.681,45,9.64124,52.3226,2.91067
-0.0941701,581.374,45,12.3184,64.8165,3.28678
-0.423745,523.64,45,10.951,57.7716,3.25183
0.742518,553.57,45,12.1235,63.3738,3.3779
0.0793848,586.79,45,12.5189,65.7816,3.30539
-3.26282,540.606,45,10.0885,54.4529,2.9711
-3.71575,528.402,45,9.68102,52.4488,2.92943
-0.963293,524.122,45,10.7282,56.8395,3.19573
-3.06267,512.993,45,9.65112,52.007,2.98977
-3.76842,599.146,45,10.9536,59.3693,2.92464
0.917133,561.078,45,12.3727,64.5885,3.39737
1.52277,590.329,45,13.331,69.2649,3.46612
-3.44675,586.222,45,10.8584,58.6973,2.95408
1.57183,525.818,45,11.8971,61.791,3.47178
1.41135,554.857,45,12.4754,64.8751,3.45333
-0.503213,519.774,45,10.8359,57.2003,3.24348
-3.81554,503.687,45,9.19081,49.834,2.92036
-1.8639,593.477,45,11.718,62.5332,3.10505
-4.08342,578.487,45,10.4411,56.739,2.89619
-4.22785,566.59,45,10.1663,55.3117,2.88328
-0.0751378,587.122,45,12.4496,65.4969,3.28881
-0.484183,551.165,45,11.499,60.6916,3.24548
0.326915,556.091,45,11.9807,62.831,3.3322
0.348271,551.802,45,11.8983,62.3886,3.33453
1.69192,554.565,45,12.6066,65.4156,3.48568
-3.85841,531.691,45,9.68489,52.5316,2.91647
-2.91829,545.224,45,10.3176,55.5328,3.00334
1.06543,598.564,45,13.2765,69.2268,3.41402
-0.314223,595.216,45,12.5021,65.8975,3.26339
-2.80624,540.947,45,10.2831,55.2967,3.01393
-3.16654,559.026,45,10.473,56.4838,2.98006
-3.28437,523.522,45,9.76113,52.6954,2.9691
-2.11777,529.801,45,10.3546,55.3708,3.08013
-2.24566,575.477,45,11.1896,59.8978,3.06768
0.033297,510.522,45,10.8719,57.148,3.30044
0.912271,519.557,45,11.4549,59.7996,3.39682
-3.01082,527.9,45,9.95244,53.6079,2.99464
1.28621,529.954,45,11.8571,61.7197,3.43904
1.72272,508.428,45,11.5717,60.0314,3.48926
-1.06879,553.446,45,11.2809,59.8178,3.18492
-0.226605,575.26,45,12.125,63.8656,3.27267
-1.71643,584.811,45,11.6154,61.9121,3.11965
-1.88711,541.197,45,10.6758,56.9821,3.10276
1.18671,538.101,45,11.9924,62.4724,3.42773
0.405571,582.962,45,12.5987,66.0313,3.34078
-1.58852,564.665,45,11.2729,60.0247,3.13239
0.929507,552.564,45,12.1909,63.6333,3.39875
-3.82268,500.302,45,9.1264,49.4877,2.91971
-1.12443,548.105,45,11.1473,59.1354,3.17924
-3.0812,527.809,45,9.92241,53.477,2.98804
-1.81991,513.529,45,10.1574,54.1856,3.10939
-4.6416,550.956,45,9.71988,53.0656,2.8467
0.27123,572.085,45,12.2982,64.5242,3.32614
1.33633,545.628,45,12.2318,63.6455,3.44475
1.00574,503.233,45,11.1359,58.0918,3.4073
-0.172965,516.836,45,10.9168,57.4773,3.27838
-4.93739,509.215,45,8.8752,48.5742,2.82094
-4.86614,579.486,45,10.1295,55.4061,2.82711
1.02952,504.411,45,11.1724,58.2716,3.40998
-0.631084,552.923,45,11.4685,60.6012,3.23011
-1.31051,593.572,45,11.9826,63.6613,3.16034
-3.40474,515.782,45,9.56998,51.7146,2.95796
-0.202295,589.24,45,12.4317,65.4682,3.27526
-4.93081,593.414,45,10.3455,56.6181,2.82151
-1.8496,515.852,45,10.1912,54.3789,3.10646
-1.41679,544.95,45,10.9544,58.2482,3.14961
-1.87162,503.039,45,9.92928,52.9908,3.10429
-0.972037,506.461,45,10.3631,54.9089,3.19483
-3.00317,540.721,45,10.1973,54.9234,2.99535
-0.648503,588.711,45,12.2023,64.4878,3.2283
-0.929454,572.646,45,11.7373,62.1688,3.19921
0.851311,542.899,45,11.9409,62.3661,3.39001
1.37366,562.33,45,12.6247,65.6708,3.44901
1.3159,575.182,45,12.884,67.0497,3.44242
-0.186306,526.322,45,11.1113,58.5074,3.27696
1.53667,528.889,45,11.9501,62.0831,3.46773
-0.600352,554.822,45,11.522,60.8688,3.23332
-3.00785,516.216,45,9.73333,52.4265,2.99491
-3.22935,526.447,45,9.83758,53.0842,2.97421
-3.44598,572.917,45,10.6123,57.3666,2.95415
-2.05495,593.923,45,11.6372,62.1977,3.08627
-3.68008,594.426,45,10.9065,59.0706,2.93269
0.243952,543.215,45,11.665,61.2151,3.32318
-3.2131,595.689,45,11.1388,60.0978,2.97572
1.83092,553.996,45,12.6623,65.6345,3.50187
-3.80064,555.196,45,10.1368,54.9568,2.92171
-4.18872,524.927,45,9.43376,51.3097,2.88677
0.0311167,544.677,45,11.5983,60.9671,3.3002
0.774174,508.245,45,11.1448,58.2432,3.38142
-1.3712,511.202,45,10.2947,54.7208,3.15421
-0.0703437,537.516,45,11.3999,59.9722,3.28933
-2.67348,514.669,45,9.83619,52.8361,3.02654
-0.75203,517.372,45,10.6796,56.4867,3.21753
-2.61624,525.902,45,10.0741,54.089,3.032
-3.23592,536.22,45,10.0175,54.0582,2.9736
-0.0376507,500.778,45,10.6345,55.9312,3.29282
-2.10352,579.429,45,11.3311,60.5853,3.08152
-2.25878,516.358,45,10.0348,53.7219,3.06641
-3.88196,581.928,45,10.5898,57.4511,2.91434
-4.81343,521.244,45,9.13118,49.9233,2.8317
0.494084,503.276,45,10.9146,57.1652,3.35048
1.49588,507.915,45,11.4578,59.5447,3.46303
-1.88573,548.513,45,10.8207,57.7549,3.1029
-3.12196,579.045,45,10.8677,58.591,2.98423
-2.38905,563.356,45,10.8909,58.3665,3.05381
-0.103322,538.989,45,11.4162,60.0736,3.2858
0.994252,592.114,45,13.0968,68.3273,3.40601
-1.22522,539.919,45,10.9367,58.065,3.16898
1.33482,501.939,45,11.2518,58.5466,3.44458
-1.25965,594.116,45,12.0179,63.8233,3.16549
-4.77414,590.701,45,10.3646,56.6483,2.83512
-4.28384,532.341,45,9.52993,51.8737,2.87829
-0.269407,534.461,45,11.246,59.2555,3.26813
-1.51648,558.969,45,11.1914,59.5564,3.1396
-4.13623,543.525,45,9.78894,53.2183,2.89146
0.291482,552.415,45,11.8848,62.3457,3.32834
-0.290108,552.618,45,11.6185,61.2283,3.26594
-0.990105,580.36,45,11.8667,62.8845,3.19298
-4.01987,590.441,45,10.6845,58.0311,2.9019
1.46822,573.165,45,12.9158,67.1357,3.45985
-0.642527,544.218,45,11.2828,59.6253,3.22892
-4.18306,515.187,45,9.26086,50.3669,2.88727
-3.34997,589.748,45,10.9667,59.2357,2.96302
-4.2745,533.887,45,9.56125,52.0402,2.87912
-2.81032,577.631,45,10.9787,59.0388,3.01354
0.7871,522.722,45,11.468,59.9266,3.38286
-1.72052,591.267,45,11.7417,62.5873,3.11924
-1.15645,528.043,45,10.7255,56.9127,3.17597
-4.34986,529.029,45,9.44512,51.4403,2.87242
-3.24726,535.367,45,9.99702,53.9525,2.97255
1.43259,578.997,45,13.029,67.7429,3.45576
-1.034,569.745,45,11.6292,61.6479,3.18848
-0.549518,584.725,45,12.1675,64.2534,3.23863
0.915306,501.681,45,11.0621,57.7477,3.39716
0.730865,557.011,45,12.1933,63.7442,3.37661
1.766,521.971,45,11.9001,61.7143,3.49429
-4.20893,584.621,45,10.4979,57.1071,2.88496
-1.21357,568.711,45,11.5252,61.1842,3.17017
-3.22526,580.175,45,10.8434,58.5096,2.97459
-2.2894,551.09,45,10.6966,57.2789,3.06344
-2.74709,571.112,45,10.8825,58.4917,3.01954
-0.33575,526.839,45,11.0565,58.2875,3.26111
-1.10726,569.891,45,11.5983,61.5197,3.18099
1.62349,583.787,45,13.2354,68.7146,3.47775
-1.00488,561.983,45,11.4841,60.8645,3.19146
-4.57756,531.516,45,9.40154,51.3003,2.85232
-4.06467,504.885,45,9.11962,49.5501,2.89787
-0.0497854,510.209,45,10.8296,56.9626,3.29152
0.648072,536.079,45,11.6968,61.1885,3.36744
1.52231,585.344,45,13.2182,68.679,3.46607
-1.26237,529.513,45,10.71,56.8783,3.16521
-3.02456,566.285,45,10.6702,57.4804,2.99335
-1.91025,580.698,45,11.4444,61.0958,3.10048
1.14043,536.909,45,11.9442,62.2432,3.42249
0.89173,508.64,45,11.2052,58.5051,3.39452
1.14205,568.862,45,12.6558,65.9508,3.42267
-2.08512,547.305,45,10.7108,57.2602,3.08332
0.187545,509.692,45,10.9207,57.3348,3.31707
-1.74164,598.197,45,11.8693,63.278,3.11715
-4.03113,553.763,45,10.0162,54.4063,2.90089
-1.03118,545.193,45,11.1294,58.9966,3.18877
0.879307,592.932,45,13.0557,68.1739,3.39314
1.85424,566.058,45,12.9498,67.1126,3.50459
0.118764,563.339,45,12.0374,63.2316,3.30964
1.84289,585.229,45,13.3825,69.3608,3.50327
-2.49317,558.844,45,10.7584,57.7053,3.04379
-4.37982,523.675,45,9.33808,50.87,2.86977
-3.39128,519.79,45,9.64962,52.1392,2.9592
0.395389,598.744,45,12.9345,67.7971,3.33967
-3.74783,561.28,45,10.27,55.6544,2.92651
-1.51408,512.416,45,10.2603,54.6005,3.13984
-4.37109,521.337,45,9.29971,50.6574,2.87054
-1.02134,564.202,45,11.5219,61.0728,3.18978
1.6434,564.404,45,12.8059,66.4748,3.48005
-4.59585,596.782,45,10.5481,57.5652,2.85071
0.832086,520.758,45,11.4452,59.7863,3.38787
-1.68495,540.336,45,10.7456,57.2613,3.12278
1.9293,518.772,45,11.9029,61.6514,3.51339
-2.99433,507.436,45,9.57302,51.5573,2.99619
0.781231,575.659,45,12.6265,65.9833,3.3822
0.602074,585.798,45,12.7585,66.7663,3.36236
1.51371,570.932,45,12.8884,66.9699,3.46508
-2.67844,524.86,45,10.0289,53.8737,3.02607
-2.51461,548.281,45,10.546,56.5756,3.04173
1.47089,585.314,45,13.1909,68.5645,3.46016
-3.5326,570.582,45,10.5319,56.9727,2.94619
-4.95055,543.159,45,9.46169,51.7898,2.8198
-4.16183,530.959,45,9.55266,51.9448,2.88917
1.93221,501.418,45,11.5061,59.5945,3.51373
-1.82821,575.306,45,11.3755,60.688,3.10857
-0.882771,538.355,45,11.055,58.5331,3.20402
0.197975,526.631,45,11.2883,59.2598,3.3182
-0.862329,515.159,45,10.5873,56.0476,3.20613
-3.46608,567.862,45,10.5101,56.8234,2.9523
0.795029,564.282,45,12.3837,64.7074,3.38374
1.03838,567.283,45,12.5693,65.5531,3.41098
-2.18072,510.508,45,9.95234,53.2467,3.074
-3.54361,563.259,45,10.3921,56.2215,2.94517
-3.49988,565.479,45,10.4516,56.5231,2.94919
-2.77542,506.612,45,9.64243,51.8384,3.01685
-1.48712,594.755,45,11.9219,63.4288,3.14255
-1.19255,538.216,45,10.9164,57.9423,3.1723
-4.18126,579.532,45,10.4183,56.661,2.88743
-1.83016,576.896,45,11.4061,60.8519,3.10838
-1.37886,527.07,45,10.611,56.4054,3.15344
0.346506,574.624,45,12.3895,64.9653,3.33433
-4.84087,511.721,45,8.95426,48.9673,2.82931
-2.71881,568.853,45,10.8519,58.3135,3.02223
-3.54788,556.84,45,10.2719,55.573,2.94478
-2.50845,560.689,45,10.7873,57.8673,3.04232
-1.89546,574.556,45,11.3301,60.4783,3.10194
0.785073,557.268,45,12.225,63.883,3.38263
1.21673,574.858,45,12.8268,66.803,3.43114
-4.61037,550.995,45,9.73301,53.1235,2.84944
-0.441627,520.079,45,10.8688,57.3461,3.24995
-0.742895,548.225,45,11.3206,59.8727,3.21848
-1.96449,550.222,45,10.8202,57.7887,3.09514
0.376838,570.565,45,12.3168,64.5684,3.33764
-1.16701,580.91,45,11.7944,62.5897,3.1749
-2.77287,574.992,45,10.945,58.8401,3.01709
-1.08993,516.191,45,10.5127,55.7536,3.18276
-1.81722,597.681,45,11.8232,63.0705,3.10966
-0.299539,555.891,45,11.6829,61.5724,3.26494
-0.700229,504.793,45,10.4414,55.2043,3.22291
-3.97048,533.101,45,9.66633,52.4796,2.90635
-1.28075,506.707,45,10.2412,54.3966,3.16335
-1.44803,590.679,45,11.8588,63.073,3.14647
-0.664712,525.272,45,10.8804,57.509,3.22661
-1.39045,520.156,45,10.467,55.6449,3.15227
-3.41826,592.422,45,10.9859,59.3728,2.95671
1.80388,557.862,45,12.7372,66.0364,3.49871
-1.23232,531.456,45,10.7622,57.1419,3.16826
-1.70801,550.063,45,10.9289,58.2491,3.12049
-0.654578,582.038,45,12.0611,63.7445,3.22766
-3.54651,542.179,45,10.002,54.1122,2.94491
-2.97151,514.915,45,9.72308,52.3557,2.99833
-4.64291,554.293,45,9.77822,53.3847,2.84659
-2.04196,585.905,45,11.4861,61.3836,3.08754
-0.935639,565.574,45,11.5895,61.3889,3.19857
-1.52451,579.335,45,11.5955,61.7104,3.1388
-1.92385,503.828,45,9.92402,52.9851,3.09914
-1.89192,517.8,45,10.2123,54.5103,3.10229
-3.39956,583.883,45,10.8358,58.5525,2.95844
1.05281,540.347,45,11.9793,62.4689,3.4126
-4.92716,521.563,45,9.09423,49.7687,2.82182
0.220002,554.329,45,11.8923,62.4201,3.32058
-0.899815,555.032,45,11.3897,60.3135,3.20226
-0.431127,532.426,45,11.1315,58.7272,3.25105
-2.10586,575.218,45,11.2477,60.1405,3.08129
1.13681,582.047,45,12.9464,67.4682,3.42208
0.279201,510.312,45,10.9737,57.5715,3.32701
-0.106128,535.474,45,11.3405,59.6765,3.2855
0.0747311,528.56,45,11.2745,59.245,3.30489
1.90301,512.696,45,11.7514,60.8791,3.5103
-0.188741,542.682,45,11.4556,60.3214,3.2767
-0.00859959,579.679,45,12.3242,64.8032,3.29594
-1.76583,520.366,45,10.315,55.0023,3.11475
-1.09593,559.283,45,11.3875,60.3964,3.18215
-4.24617,596.279,45,10.691,58.1753,2.88164
1.7879,502.191,45,11.459,59.4165,3.49684
-2.50427,522.967,45,10.0632,53.9815,3.04272
-3.96149,591.216,45,10.724,58.2176,2.90716
-1.21505,570.706,45,11.565,61.3959,3.17001
-1.61097,588.059,45,11.7294,62.4665,3.13015
1.95385,569.235,45,13.0733,67.7006,3.51627
-0.948794,521.858,45,10.6881,56.6202,3.19722
-0.840489,545.369,45,11.2179,59.3757,3.20838
0.896898,517.253,45,11.3972,59.5056,3.3951
-2.51103,546.324,45,10.5098,56.3801,3.04207
-3.34266,544.933,45,10.1364,54.7473,2.9637
-3.80832,536.536,45,9.79309,53.0965,2.92101
-4.86033,540.974,45,9.45859,51.7337,2.82762
-3.42196,526.191,45,9.7563,52.7289,2.95637
-3.71918,548.547,45,10.0487,54.4424,2.92912
1.14986,570.151,45,12.6884,66.1165,3.42356
-0.346405,589.899,45,12.3746,65.2421,3.25999
-1.5072,527.137,45,10.558,56.1815,3.14053
-2.23611,573.85,45,11.1623,59.7468,3.06861
-1.05117,586.953,45,11.9723,63.4751,3.18672
0.141332,544.278,45,11.6404,61.1357,3.31207
0.0463082,559.687,45,11.9251,62.6774,3.30183
-1.23085,596.722,45,12.0846,64.1623,3.16841
1.90122,541.085,45,12.4013,64.2464,3.51009
-1.23291,523.812,45,10.6071,56.319,3.1682
-4.72763,527.935,45,9.28098,50.7059,2.83918
1.61104,510.237,45,11.5623,60.0339,3.47631
-2.35636,531.945,45,10.2972,55.1701,3.05696
1.91121,510.73,45,11.7101,60.6612,3.51127
1.57449,594.562,45,13.4538,69.8751,3.47209
1.69573,568.134,45,12.917,67.0243,3.48612
-0.582902,519.597,45,10.7979,57.036,3.23514
-2.1857,530.448,45,10.339,55.3176,3.07351
-1.22726,562.828,45,11.3998,60.5248,3.16877
1.52837,585.567,45,13.2264,68.7184,3.46677
-0.235763,533.952,45,11.2503,59.2624,3.2717
-4.53215,576.047,45,10.2082,55.6806,2.85631
-1.97943,544.53,45,10.7018,57.1634,3.09367
1.02791,563.745,45,12.4858,65.1227,3.4098
0.435807,576.096,45,12.4652,65.3161,3.34409
-0.698325,516.94,45,10.6935,56.5361,3.22311
-1.68841,557.67,45,11.0888,59.0917,3.12244
0.839986,599.336,45,13.1763,68.8247,3.38875
1.97063,514.984,45,11.8351,61.2807,3.51825
-2.46809,543.33,45,10.4703,56.1487,3.0462
-2.87401,536.178,45,10.1646,54.6895,3.00752
-3.73761,507.236,45,9.28497,50.3122,2.92744
-2.66235,582.502,45,11.1376,59.8214,3.0276
-2.06555,586.841,45,11.4935,61.4351,3.08523
-4.35701,540.823,45,9.65286,52.5749,2.87179
-4.53264,558.348,45,9.89433,53.9689,2.85627
-4.40469,577.297,45,10.2838,56.0336,2.86757
-4.54325,524.868,45,9.29699,50.7152,2.85534
1.56349,583.559,45,13.1992,68.5583,3.47082
-1.26929,578.338,45,11.6943,62.1092,3.16451
-3.03244,587.346,45,11.0635,59.603,2.99261
-3.82883,565.707,45,10.3169,55.9461,2.91915
1.3966,545.034,45,12.2474,63.697,3.45164
-0.163514,537.603,45,11.3597,59.8047,3.27938
1.05759,586.615,45,13.0075,67.8281,3.41314
1.64074,585.077,45,13.2736,68.9038,3.47975
-1.7977,538.279,45,10.6564,56.8376,3.11159
1.44983,519.472,45,11.6974,60.8114,3.45774
-3.11316,517.228,45,9.71092,52.3508,2.98505
0.692248,591.977,45,12.939,67.6631,3.37233
-1.81838,533.22,45,10.5475,56.2661,3.10955
0.257334,500.246,45,10.7479,56.3969,3.32463
-0.302397,514.156,45,10.8046,56.9446,3.26464
-0.141856,567.327,45,11.9981,63.1547,3.28169
-2.70993,501.144,45,9.56362,51.3872,3.02307
1.7464,576.266,45,13.1279,68.0919,3.49201
-3.30536,501.291,45,9.33869,50.4236,2.96715
-0.464873,523.048,45,10.9208,57.6309,3.24751
-2.08236,571.942,45,11.1942,59.8431,3.08359
-0.263551,533.436,45,11.227,59.1529,3.26875
1.82158,531.35,45,12.1403,62.933,3.50078
-4.68225,537.353,45,9.46412,51.6869,2.84314
0.537819,576.069,45,12.5149,65.5242,3.35528
-0.0470618,577.053,45,12.2497,64.431,3.29182
0.727926,525.687,45,11.5062,60.154,3.37628
-4.7296,532.89,45,9.36732,51.1785,2.839
-0.419057,543.877,45,11.3763,60.0133,3.25232
-4.53633,507.253,45,8.98753,49.0243,2.85595
-4.55175,587.377,45,10.4006,56.7395,2.85459
-3.57285,564.22,45,10.3975,56.2641,2.94249
1.26253,525.123,45,11.7381,61.1114,3.43634
0.152977,591.327,45,12.6525,66.445,3.31333
-1.64585,506.573,45,10.09,53.7507,3.12667
0.397496,569.201,45,12.2974,64.4562,3.3399
1.31891,538.856,45,12.0718,62.8212,3.44276
0.656884,514.926,45,11.2392,58.7905,3.36841
-0.767354,507.521,45,10.4699,55.3841,3.21595
-4.55672,523.591,45,9.26926,50.5697,2.85415
0.707791,506.449,45,11.0764,57.9157,3.37405
-2.50317,570.788,45,10.9839,58.9197,3.04283
-3.3851,509.793,45,9.46639,51.1466,2.95977
-2.30892,586.915,45,11.383,60.9642,3.06155
-1.05438,551.363,45,11.2449,59.6201,3.18639
-1.25016,553.467,45,11.1999,59.4746,3.16645
-4.62564,589.045,45,10.3986,56.7637,2.8481
-0.356847,541.222,45,11.3488,59.8386,3.25888
1.35169,526.952,45,11.8203,61.4968,3.4465
1.76861,519.208,45,11.8383,61.3928,3.4946
-0.510194,594.786,45,12.3962,65.4408,3.24275
-2.54434,590.482,45,11.3441,60.8719,3.03888
-3.8394,571.397,45,10.4162,56.4894,2.9182
-3.20743,544.415,45,10.1824,54.935,2.97625
-2.19273,566.576,45,11.04,59.0718,3.07283
-2.70606,595.928,45,11.3742,61.1141,3.02344
-0.567091,502.729,45,10.454,55.2122,3.23679
-0.663191,537.278,45,11.1298,58.8263,3.22677
-4.66748,593.759,45,10.4639,57.14,2.84443
-4.89387,548.649,45,9.57959,52.4102,2.82471
-3.48035,583.28,45,10.7892,58.3392,2.95099
-1.11449,511.304,45,10.4029,55.1825,3.18025
1.65519,551.525,45,12.5195,64.9819,3.48142
-0.213232,535.741,45,11.2981,59.5035,3.27409
1.37215,581.538,45,13.0552,67.9108,3.44884
-0.322008,520.498,45,10.9293,57.611,3.26256
0.265498,545.426,45,11.7224,61.5063,3.32552
1.16176,506.839,45,11.2847,58.7967,3.4249
-1.8364,577.205,45,11.4093,60.8723,3.10776
-0.12262,516.387,45,10.9291,57.5192,3.28374
-3.57033,526.022,45,9.69456,52.4592,2.94272
-4.60404,567.346,45,10.0244,54.7112,2.84999
-2.07187,574.407,45,11.2472,60.1212,3.08462
-1.13127,509.475,45,10.3588,54.9556,3.17854
1.02395,589.02,45,13.0436,68.034,3.40935
-2.39172,559.702,45,10.8191,57.9829,3.05355
1.94482,568.038,45,13.0412,67.5391,3.51521
-3.3932,513.077,45,9.52424,51.4625,2.95902
1.36475,501.19,45,11.2482,58.5144,3.448
-4.50506,559.106,45,9.91895,54.0908,2.8587
1.71025,533.471,45,12.1358,62.9636,3.48781
0.74591,545.048,45,11.9385,62.4049,3.37828
-3.73217,501.121,45,9.17507,49.7144,2.92794
-3.21213,543.085,45,10.1556,54.7924,2.97582
0.778205,515.007,45,11.2948,59.0256,3.38187
-1.94145,570.904,45,11.2373,60.0052,3.09741
-1.83148,500.691,45,9.89887,52.8115,3.10825
1.01225,565.436,45,12.5156,65.2858,3.40804
-1.44837,595.887,45,11.9631,63.6284,3.14644
1.93952,538.246,45,12.3547,63.9863,3.51459
-1.05637,549.229,45,11.2005,59.3857,3.18619
-0.0449862,584.322,45,12.405,65.2469,3.29204
-4.7044,519.648,45,9.14399,49.9477,2.8412
-3.888,508.993,45,9.26026,50.2407,2.9138
-0.0209839,579.362,45,12.3114,64.7424,3.29461
-0.221434,577.543,45,12.1757,64.1296,3.27322
-1.92113,545.292,45,10.7419,57.3506,3.09941
-4.75692,557.988,45,9.79753,53.5411,2.83662
-4.41915,524.001,45,9.32889,50.8366,2.86629
1.5269,503.075,45,11.3625,59.0348,3.4666
-3.08392,540.495,45,10.1598,54.7575,2.98778
1.36181,534.87,45,12.0026,62.4407,3.44766
0.918975,533.322,45,11.7615,61.397,3.39757
0.232525,557.947,45,11.9759,62.8525,3.32194
-2.60553,509.035,45,9.75523,52.3723,3.03303
-3.92954,581.288,45,10.5577,57.2993,2.91004
-3.22087,589.011,45,11.0105,59.4091,2.975
-3.62309,527.762,45,9.70579,52.5428,2.93789
-4.51243,523.212,45,9.27936,50.606,2.85805
-1.78557,533.19,45,10.5608,56.3222,3.11279
-0.479921,529.698,45,11.053,58.3357,3.24593
-1.80761,525.62,45,10.4017,55.4833,3.11061
-0.351292,578.535,45,12.1339,63.9753,3.25947
-2.65693,537.201,45,10.2737,55.1787,3.02812
1.40753,519.702,45,11.6832,60.7574,3.45289
-3.62231,526.898,45,9.6902,52.4581,2.93796
-4.13271,546.64,45,9.84646,53.5295,2.89178
-2.37797,532.865,45,10.306,55.2272,3.05488
-1.32952,580.105,45,11.7018,62.1791,3.15842
-0.152179,544.425,45,11.509,60.5854,3.28059
-2.86045,532.076,45,10.0923,54.2948,3.0088
-2.12059,509.725,45,9.96113,53.2677,3.07986
-4.1197,532.338,45,9.59395,52.1511,2.89294
-3.31521,597.615,45,11.1287,60.0933,2.96624
-1.93447,523.778,45,10.3126,55.0644,3.09809
1.20564,560.29,45,12.4963,65.0873,3.42988
1.96092,535.682,45,12.3061,63.7241,3.5171
-4.37918,556.024,45,9.91519,54.0136,2.86982
-4.79293,566.811,45,9.93777,54.3239,2.83348
0.0159161,542.304,45,11.5408,60.6722,3.29857
1.83436,505.916,45,11.565,59.9447,3.50227
-4.18035,586.015,45,10.5352,57.2964,2.88751
0.763233,554.735,45,12.159,63.5488,3.3802
-4.27578,595.325,45,10.661,58.0263,2.87901
-0.844239,529.333,45,10.8864,57.6229,3.20799
-0.692791,502.809,45,10.4035,55.0004,3.22369
1.51491,572.276,45,12.9194,67.1302,3.46522
-2.43152,585.979,45,11.3089,60.6274,3.04972
-4.55429,508.482,45,9.00268,49.1143,2.85437
-4.83354,503.088,45,8.80584,48.1527,2.82995
-4.85783,554.185,45,9.69056,53.0013,2.82784
-3.94029,508.221,45,9.22655,50.0794,2.90907
-1.8017,512.091,45,10.1364,54.0655,3.1112
-0.850841,579.02,45,11.9052,63.0186,3.20731
0.634197,523.473,45,11.4155,59.7234,3.36591
-1.84831,542.527,45,10.7187,57.1933,3.10659
0.414593,583.77,45,12.6206,66.1417,3.34177
1.5805,512.854,45,11.6077,60.284,3.47278
-4.8382,532.571,45,9.32012,50.9669,2.82954
1.55066,527.403,45,11.923,61.9359,3.46934
-3.31274,517.2,45,9.63217,52.0113,2.96647
1.17839,538.397,45,11.9951,62.4904,3.42679
-4.69616,505.466,45,8.89744,48.5976,2.84193
0.199589,558.395,45,11.9699,62.8373,3.31837
-2.16261,560.541,45,10.9357,58.4992,3.07576
-2.76062,585.548,45,11.1515,59.9441,3.01826
-1.86019,580.889,45,11.4712,61.2141,3.10542
1.82716,532.776,45,12.1755,63.113,3.50143
-4.84597,599.932,45,10.4956,57.3988,2.82887
-3.06074,522.135,45,9.82388,52.9371,2.98995
-0.470209,564.856,45,11.7912,62.2268,3.24695
-4.66543,589.072,45,10.3822,56.6927,2.84461
-3.13815,505.76,45,9.486,51.1488,2.98271
-2.3596,574.772,45,11.1248,59.6057,3.05665
-3.32726,511.051,45,9.51204,51.3688,2.96512
-1.34889,562.669,45,11.3413,60.2729,3.15646
-3.69739,571.053,45,10.4703,56.7161,2.93111
-3.43001,532.979,45,9.87892,53.3951,2.95563
1.6648,565.496,45,12.8415,66.6482,3.48253
-0.266817,508.727,45,10.7056,56.407,3.26841
-0.783606,578.038,45,11.9169,63.0468,3.21426
0.294547,537.912,45,11.5742,60.7147,3.32868
0.365275,511.62,45,11.0393,57.8766,3.33638
-3.36696,544.481,45,10.118,54.6589,2.96145
-3.35395,505.667,45,9.40165,50.7838,2.96265
-2.65007,549.008,45,10.5024,56.404,3.02877
-1.06608,577.128,45,11.7649,62.3828,3.1852
-3.95512,574.04,45,10.4152,56.538,2.90773
-4.4389,548.487,45,9.75693,53.1779,2.86454
-1.10385,520.118,45,10.5867,56.1528,3.18134
-1.73381,545.863,45,10.8343,57.7566,3.11793
-2.95833,555.152,45,10.4885,56.471,2.99957
-3.47885,506.65,45,9.37229,50.6772,2.95113
-0.595449,560.96,45,11.6517,61.5518,3.23383
-4.41141,528.86,45,9.41837,51.3209,2.86697
-0.877564,570.679,45,11.7212,62.0579,3.20455
-4.03345,594.724,45,10.756,58.4262,2.90068
0.649043,569.298,45,12.4221,64.9821,3.36755
1.29679,530.045,45,11.8641,61.7509,3.44024
1.98796,561.629,45,12.9158,66.8675,3.52028
0.239092,591.372,45,12.6966,66.6317,3.32265
-2.47492,542.663,45,10.4546,56.0675,3.04554
1.42902,569.718,45,12.8184,66.6497,3.45535
1.71808,598.615,45,13.6219,70.6698,3.48872
-0.368155,570.341,45,11.954,63.0353,3.25769
0.551928,551.199,45,11.9812,62.7234,3.35683
-2.48589,569.868,45,10.9739,58.8574,3.04449
-1.90072,531.541,45,10.4796,55.941,3.10142
0.937705,556.405,45,12.2796,64.0922,3.39967
0.507728,548.996,45,11.9126,62.3854,3.35198
-1.47416,525.02,45,10.5295,56.015,3.14385
1.503,505.532,45,11.4073,59.2787,3.46385
0.317465,597.233,45,12.8622,67.4593,3.33117
-3.98947,556.225,45,10.0778,54.7223,2.90464
-4.96423,586.063,45,10.2033,55.8557,2.81862
0.161481,581.914,45,12.4553,65.4049,3.31425
-1.94757,593.916,45,11.6874,62.4116,3.09681
-0.68215,551.887,45,11.4238,60.3893,3.22479
-4.58622,595.766,45,10.5343,57.4852,2.85156
-4.17625,575.973,45,10.3564,56.3221,2.88788
1.32931,562.108,45,12.5978,65.5533,3.44395
-1.82568,527.454,45,10.4304,55.6447,3.10882
-4.38479,526.509,45,9.38672,51.1371,2.86933
-4.81515,582.56,45,10.2046,55.7928,2.83155
1.27078,514.12,45,11.4959,59.8466,3.43728
-4.2733,516.943,45,9.25825,50.3905,2.87923
-4.91561,567.093,45,9.8928,54.1336,2.82282
-1.63431,522.31,45,10.4082,55.4409,3.12782
-1.12499,594.136,45,12.0831,64.1006,3.17918
-1.43379,500.491,45,10.0538,53.467,3.1479
-1.96797,540.63,45,10.6301,56.775,3.0948
-2.97888,595.841,45,11.2478,60.5697,2.99764
0.428705,539.2,45,11.6636,61.1192,3.34331
-1.47203,533.667,45,10.7039,56.9415,3.14406
1.62288,528.861,45,11.9899,62.2484,3.47768
-4.69643,554.156,45,9.75439,53.2785,2.8419
1.54513,537.75,45,12.1543,63.1401,3.4687
-4.33664,518.367,45,9.25976,50.4253,2.8736
-2.89695,504.82,45,9.56125,51.4529,3.00535
-2.52997,585.819,45,11.261,60.4191,3.04026
-2.11282,527.725,45,10.3161,55.1626,3.08061
-2.92741,535.582,45,10.1314,54.5347,3.00248
0.290106,550.732,45,11.848,62.153,3.32819
0.694435,555.298,45,12.1384,63.4752,3.37257
0.379908,562.357,45,12.1411,63.6457,3.33798
-0.369347,558.625,45,11.7079,61.7382,3.25756
0.576769,573.37,45,12.4754,65.2976,3.35957
-3.93477,512.576,45,9.30771,50.5177,2.90957
-3.19299,575.693,45,10.7737,58.1182,2.9776
-2.49024,537.365,45,10.3461,55.4926,3.04407
-0.840731,546.231,45,11.2355,59.4691,3.20836
1.86286,543.726,45,12.4431,64.4824,3.5056
-1.34194,547.671,45,11.0421,58.6794,3.15716
-3.66417,535.546,45,9.83252,53.2469,2.93414
-1.16081,571.681,45,11.6099,61.6075,3.17553
-2.12439,548.812,45,10.7233,57.3455,3.07949
-2.25715,597.118,45,11.6051,62.1274,3.06657
-1.13514,558.227,45,11.3483,60.2069,3.17815
-1.21767,557.78,45,11.3019,60.0003,3.16975
0.853907,578.543,45,12.7262,66.4662,3.3903
-3.06958,530.708,45,9.9816,53.7909,2.98913
0.426917,518.474,45,11.2144,58.7666,3.34312
-4.24534,547.206,45,9.81144,53.389,2.88172
-1.51839,584.52,45,11.7021,62.2749,3.13941
-1.94492,554.776,45,10.9183,58.3036,3.09707
-4.47435,532.946,45,9.46673,51.6115,2.86141
-4.98798,553.79,45,9.63206,52.7389,2.81656
1.8794,592.784,45,13.5746,70.3368,3.50754
1.73003,557.811,45,12.6993,65.8774,3.49011
1.15524,534.149,45,11.8897,61.9521,3.42417
0.867634,593.169,45,13.0549,68.176,3.39183
1.17034,504.111,45,11.2277,58.496,3.42588
-3.40129,536.746,45,9.96034,53.8225,2.95828
-3.15638,547.243,45,10.2565,55.3115,2.98101
-0.800071,569.598,45,11.7352,62.0935,3.21256
-1.52654,524.825,45,10.5036,55.9004,3.13859
0.434591,585.213,45,12.6618,66.3472,3.34396
0.954661,572.385,45,12.6407,65.9682,3.40157
-4.45082,597.752,45,10.6281,57.9319,2.86349
-3.75941,519.109,45,9.49388,51.4535,2.92546
-0.522287,535.846,45,11.1625,58.9333,3.24148
-2.87808,542.449,45,10.2818,55.3218,3.00714
-1.5859,550.638,45,10.994,58.5385,3.13266
-4.30957,505.847,45,9.04611,49.2507,2.876
-4.42934,527.832,45,9.39318,51.1913,2.86538
-2.99771,593.726,45,11.1994,60.318,2.99587
-2.6311,594.041,45,11.3726,61.0679,3.03058
-0.203953,514.334,45,10.8506,57.1427,3.27508
-4.42686,511.421,45,9.10206,49.6037,2.8656
-4.87012,505.882,45,8.84147,48.3623,2.82677
-3.82533,587.217,45,10.7107,58.0799,2.91947
1.36088,547.912,45,12.2949,63.9613,3.44755
-1.34765,577.112,45,11.633,61.8225,3.15659
-1.61354,597.873,45,11.9239,63.5038,3.12989
-0.363905,522.576,45,10.9548,57.7641,3.25814
-0.0242999,517.982,45,11.0057,57.8772,3.29425
-3.12851,587.723,45,11.0276,59.4565,2.98361
-1.17439,596.986,45,12.1172,64.3065,3.17415
-3.11928,598.141,45,11.2273,60.5284,2.98448
1.86108,502.427,45,11.4972,59.5813,3.50539
-4.04324,530.818,45,9.59644,52.1315,2.8998
-1.66046,528.125,45,10.5131,56.0112,3.12522
-2.55781,581.215,45,11.16,59.8906,3.03759
-2.79926,563.467,45,10.7142,57.6117,3.01459
0.402677,591.611,45,12.7841,67.0049,3.34047
-3.94374,501.862,45,9.10982,49.4473,2.90876
-4.06525,542.18,45,9.79305,53.2093,2.89782
1.21975,579.727,45,12.9369,67.3752,3.43148
-0.242057,534.223,45,11.2532,59.2806,3.27103
-2.14979,568.807,45,11.1027,59.3863,3.07701
1.32738,550.466,45,12.336,64.1918,3.44373
-3.42839,512.205,45,9.49448,51.3166,2.95578
1.26417,575.066,45,12.8553,66.927,3.43653
1.77092,566.914,45,12.9272,67.0385,3.49487
-1.95325,530.145,45,10.4301,55.7001,3.09625
-1.92812,500.335,45,9.85352,52.6105,3.09872
-0.411495,512.257,45,10.7182,56.5378,3.25312
-4.19566,516.988,45,9.28846,50.5223,2.88615
-2.60142,592.155,45,11.35,60.9322,3.03342
-1.29476,536.492,45,10.8371,57.5684,3.16193
0.619085,571.529,45,12.4561,65.1751,3.36424
0.0618446,507.682,45,10.8237,56.8815,3.30351
-4.15776,505.866,45,9.10271,49.4964,2.88953
1.8882,557.283,45,12.766,66.1427,3.50857
-3.2053,594.8,45,11.1257,60.0233,2.97645
1.9366,566.486,45,13.0014,67.3372,3.51425
1.91505,574.598,45,13.1765,68.2553,3.51172
-4.95283,526.356,45,9.16813,50.1839,2.8196
1.31108,504.874,45,11.307,58.8449,3.44187
0.0984885,536.222,45,11.4487,60.1491,3.30745
0.90692,502.891,45,11.0851,57.8716,3.39622
-1.46911,537.161,45,10.7752,57.3196,3.14435
-3.58145,511.782,45,9.42786,51.0207,2.9417
0.681446,573.951,45,12.5397,65.5804,3.37113
-3.44368,596.69,45,11.0537,59.7514,2.95437
-4.34089,512.063,45,9.14557,49.8052,2.87322
-1.01694,589.124,45,12.033,63.7795,3.19023
-1.99543,546.08,45,10.7254,57.2968,3.0921
-0.955421,548.038,45,11.2213,59.448,3.19654
1.73293,521.931,45,11.8838,61.6455,3.49044
-1.29294,553.963,45,11.1908,59.4466,3.16212
-1.2484,549.933,45,11.1292,59.0982,3.16663
-4.57112,516.724,45,9.14231,49.883,2.85289
1.08538,596.508,45,13.2413,69.0325,3.41627
-4.75323,589.704,45,10.356,56.5912,2.83694
0.55591,523.978,45,11.3913,59.6332,3.35727
-4.46503,545.306,45,9.68998,52.8245,2.86223
-2.81359,506.405,45,9.62364,51.7535,3.01323
-4.78921,500.918,45,8.78382,48.0144,2.8338
1.42363,567.752,45,12.7714,66.4084,3.45473
0.470282,584.554,45,12.6654,66.3474,3.34787
0.177444,533.413,45,11.4244,59.984,3.31598
-2.31395,520.927,45,10.1011,54.1011,3.06106
-3.63346,561.268,45,10.3176,55.8599,2.93694
-2.51026,570.614,45,10.9774,58.8883,3.04215
-1.2363,584.296,45,11.8303,62.8152,3.16786
-4.41887,587.6,45,10.4613,57.0073,2.86631
-0.0217397,591.673,45,12.5727,66.1165,3.29453
1.35419,541.107,45,12.139,63.1537,3.44679
-3.6125,522.345,45,9.61032,52.0214,2.93886
0.44925,511.344,45,11.07,57.9993,3.34556
-2.18242,557.742,45,10.8724,58.17,3.07383
-0.433767,574.782,45,12.0158,63.3938,3.25078
-4.67177,509.854,45,8.98366,49.0586,2.84406
-2.06273,546.172,45,10.6982,57.1828,3.08551
-2.66056,512.84,45,9.80634,52.6703,3.02777
-0.236124,513.694,45,10.8233,57.0134,3.27166
0.013501,575.632,45,12.2489,64.396,3.29831
-0.490937,555.006,45,11.576,61.1015,3.24477
-2.94803,503.492,45,9.51642,51.2331,3.00054
0.965636,592.295,45,13.086,68.2865,3.4028
-4.90038,511.376,45,8.92641,48.8393,2.82414
-3.25546,568.924,45,10.6201,57.319,2.97179
-3.55767,510.056,45,9.40514,50.8878,2.94388
0.0124167,531.147,45,11.3018,59.4174,3.29819
-3.46269,559.057,45,10.3485,55.9484,2.95261
-0.153782,584.86,45,12.363,65.0818,3.28042
-0.620326,558.949,45,11.5984,61.2826,3.23123
0.425095,522.836,45,11.308,59.2575,3.34292
0.991396,590.368,45,13.0567,68.1197,3.40569
-2.13356,596.552,45,11.6518,62.3155,3.07859
0.254063,528.509,45,11.3537,59.577,3.32428
1.19323,515.039,45,11.4814,59.8072,3.42847
0.889102,511.677,45,11.2709,58.8496,3.39423
-2.56821,534.204,45,10.253,55.0279,3.0366
-4.92243,541.645,45,9.44622,51.6929,2.82223
1.12288,546.465,45,12.1483,63.3159,3.42051
-2.98622,535.882,45,10.113,54.4618,2.99695
0.385774,529.663,45,11.4379,59.9566,3.33862
-1.32645,522.752,45,10.5462,56.0372,3.15873
-4.65519,527.014,45,9.29233,50.7372,2.84551
-4.59004,594.38,45,10.5081,57.3444,2.85122
-0.414252,533.152,45,11.1541,58.8389,3.25283
-2.45724,549.023,45,10.5847,56.7569,3.04724
-0.928146,526.016,45,10.7821,57.1089,3.19934
-2.00577,501.451,45,9.84477,52.5967,3.09109
-1.17326,557.726,45,11.3208,60.0797,3.17426
-2.73054,520.762,45,9.92974,53.3635,3.02111
-3.29412,507.874,45,9.46563,51.1043,2.9682
-0.882058,518.519,45,10.648,56.3777,3.20409
-3.38917,594.636,45,11.04,59.6509,2.9594
-0.935947,569.306,45,11.6658,61.7935,3.19854
-0.32593,519.49,45,10.9065,57.4923,3.26215
-2.78984,544.749,45,10.3623,55.7148,3.01548
-3.36111,589.606,45,10.9591,59.2,2.96199
-2.75603,574.959,45,10.9519,58.8687,3.01869
1.2608,577.513,45,12.9083,67.2048,3.43614
0.594588,567.516,45,12.3567,64.6673,3.36153
-1.92648,564.375,45,11.1155,59.3475,3.09888
0.227485,599.608,45,12.8676,67.5348,3.3214
-1.20505,540.88,45,10.965,58.2059,3.17103
1.41807,503.177,45,11.3164,58.845,3.4541
-1.88155,507.931,45,10.0218,53.4891,3.10331
1.07649,507.387,45,11.2591,58.7022,3.41527
-1.36593,532.697,45,10.7299,57.0312,3.15474
-4.00606,524.978,45,9.50524,51.6202,2.90314
-2.72907,591.909,45,11.287,60.6569,3.02125
-1.17125,538.068,45,10.9227,57.9658,3.17447
1.32114,536.847,45,12.0278,62.5913,3.44302
-3.21612,574.885,45,10.7485,57.9933,2.97544
-0.721253,509.417,45,10.5283,55.6728,3.22073
0.986856,583.712,45,12.9072,67.342,3.40518
-3.10002,530.226,45,9.96026,53.6892,2.98628
0.117409,552.74,45,11.8102,62.0391,3.30949
-0.112881,523.934,45,11.0931,58.3779,3.28478
-4.489,510.408,45,9.06097,49.4054,2.86012
-4.37373,537.154,45,9.58082,52.1898,2.87031
-2.32031,504.039,45,9.77118,52.3365,3.06045
-4.76603,576.038,45,10.1107,55.2567,2.83582
0.923725,542.79,45,11.9725,62.4963,3.3981
1.39013,555.779,45,12.4857,64.9395,3.4509
0.356338,582.819,45,12.5711,65.9123,3.33541
-4.57378,519.429,45,9.18917,50.1398,2.85265
-3.14374,560.329,45,10.5071,56.6573,2.98219
-4.48785,521.87,45,9.26488,50.5167,2.86022
-0.472698,508.753,45,10.619,56.0418,3.24668
0.0296545,575.776,45,12.2598,64.4451,3.30004
-1.66927,516.766,45,10.2833,54.791,3.12434
-3.51219,547.611,45,10.1163,54.7152,2.94806
0.995354,501.567,45,11.0945,57.8806,3.40614
-3.43134,512.926,45,9.50671,51.3839,2.9555
-3.28144,545.016,45,10.1631,54.8641,2.96937
1.00421,578.798,45,12.8073,66.8117,3.40713
-1.547,549.342,45,10.9853,58.4736,3.13655
1.72412,541.771,45,12.3313,63.9711,3.48942
1.42065,530.592,45,11.9342,62.0562,3.45439
-2.55435,552.992,45,10.6195,56.9887,3.03792
-0.834788,509.248,45,10.4773,55.4533,3.20897
-0.516668,522.549,45,10.8879,57.4811,3.24207
0.64616,503.952,45,10.995,57.518,3.36723
0.949216,552.833,45,12.2063,63.7038,3.40096
-3.84569,581.748,45,10.6022,57.501,2.91763
0.116789,577.025,45,12.3288,64.7636,3.30942
0.404009,551.507,45,11.9182,62.4653,3.34061
-4.41585,542.396,45,9.65768,52.6269,2.86658
0.225581,587.672,45,12.6105,66.1865,3.32119
-1.1082,587.824,45,11.9628,63.4536,3.18089
-0.77864,555.949,45,11.4637,60.6471,3.21478
1.15919,577.25,45,12.8511,66.9594,3.42461
-1.8549,595.254,45,11.7574,62.7385,3.10594
1.87626,549.858,45,12.5901,65.237,3.50717
0.156221,545.662,45,11.6769,61.3201,3.31368
-3.13542,574.04,45,10.7678,58.0592,2.98297
-0.0045624,556.628,45,11.836,62.2344,3.29637
1.77662,556.873,45,12.7011,65.8629,3.49553
-1.61008,531.751,45,10.6066,56.4868,3.13024
-4.40103,579.936,45,10.3324,56.2964,2.86789
-4.49144,595.183,45,10.5649,57.6066,2.8599
-2.84151,563.489,45,10.6964,57.5355,3.01059
-3.49458,552.519,45,10.2143,55.2371,2.94968
1.94131,536.824,45,12.3229,63.8208,3.5148
1.12923,522.044,45,11.6083,60.4984,3.42122
-2.02112,562.58,45,11.0381,58.9793,3.08958
1.56551,573.898,45,12.9817,67.4277,3.47105
-1.74996,566.244,45,11.2315,59.882,3.11632
-3.14757,510.261,45,9.56677,51.5883,2.98183
-0.206273,560.03,45,11.8136,62.2151,3.27483
0.364103,550.409,45,11.8757,62.2623,3.33625
1.95109,581.149,45,13.3455,69.1116,3.51595
-3.15408,532.303,45,9.97741,53.8055,2.98123
-1.18685,535.058,45,10.8548,57.6128,3.17288
-2.22238,511.645,45,9.95779,53.2938,3.06994
0.957923,553.909,45,12.2343,63.8454,3.40194
-3.8099,571.749,45,10.4351,56.5783,2.92087
1.45212,589.669,45,13.2793,69.0339,3.458
1.51267,551.952,45,12.4594,64.7415,3.46496
-1.39483,571.197,45,11.4921,61.0966,3.15183
-1.97446,575.353,45,11.3099,60.4088,3.09416
1.29178,569.027,45,12.7341,66.2819,3.43967
0.129112,566.178,45,12.103,63.571,3.31075
-0.421432,577.721,45,12.0831,63.7429,3.25207
-4.30065,531.585,45,9.50986,51.7717,2.87679
0.256321,502.583,45,10.7977,56.6585,3.32452
-3.50338,533.524,45,9.85961,53.323,2.94887
-0.562777,505.692,45,10.5174,55.5453,3.23724
-4.02863,594.199,45,10.7487,58.3838,2.90111
-2.85266,595.903,45,11.3066,60.8233,3.00954
-4.8045,543.648,45,9.52713,52.0842,2.83247
1.17791,512.035,45,11.4076,59.4297,3.42673
0.221762,532.621,45,11.4274,59.9791,3.32078
-2.10235,573.029,45,11.2064,59.9183,3.08164
0.667148,501.26,45,10.9454,57.2488,3.36955
-2.41076,513.419,45,9.91681,53.1556,3.05172
-3.59203,599.696,45,11.0426,59.7646,2.94074
0.663543,577.392,45,12.606,65.9363,3.36915
-1.61559,522.945,45,10.4287,55.5416,3.12969
-1.28513,581.057,45,11.7418,62.3697,3.16291
-1.21012,502.272,45,10.1802,54.0424,3.17052
0.545981,515.404,45,11.2006,58.6391,3.35618
-1.98669,523.982,45,10.295,54.9935,3.09296
-3.83699,582.661,45,10.6226,57.6075,2.91841
-0.471819,571.305,45,11.925,62.934,3.24678
-4.63839,553.652,45,9.76872,53.3309,2.84698
-0.330482,524.984,45,11.0198,58.092,3.26167
-0.854439,532.646,45,10.9501,57.9648,3.20694
1.90385,544.341,45,12.4772,64.6384,3.5104
-1.24263,537.95,45,10.8892,57.8211,3.16722
-4.82992,507.583,45,8.88584,48.5886,2.83026
-3.17649,597.211,45,11.1839,60.3226,2.97913
-2.79902,544.625,45,10.3561,55.6857,3.01461
-1.18082,590.983,45,11.9923,63.6468,3.17349
-1.52688,584.58,45,11.6993,62.2644,3.13856
-4.946,528.943,45,9.21578,50.4418,2.82019
-4.05113,558.744,45,10.098,54.8601,2.89909
-1.59576,568.903,45,11.3542,60.4612,3.13167
-4.47165,595.877,45,10.5857,57.7109,2.86165
-2.63325,563.762,45,10.792,57.9512,3.03038
1.2406,522.511,45,11.6697,60.7655,3.43385
1.89654,562.926,45,12.8995,66.83,3.50955
-2.78337,595.749,45,11.3354,60.9436,3.0161
-2.18613,571.62,45,11.1413,59.6103,3.07347
-2.13886,589.797,45,11.5174,61.5993,3.07807
-2.61476,541.13,45,10.3664,55.6578,3.03214
-4.86504,532.251,45,9.30428,50.8917,2.82721
-4.13109,548.471,45,9.8801,53.7116,2.89192
-2.40071,558.569,45,10.7933,57.8488,3.05268
1.46994,546.451,45,12.3146,64.0102,3.46005
-1.62013,513.986,45,10.2482,54.5822,3.12924
-3.07602,593.213,45,11.1543,60.1137,2.98852
-1.89848,559.553,45,11.0329,58.8933,3.10164
-1.85597,561.741,45,11.0949,59.2042,3.10583
-4.49993,575.56,45,10.213,55.6919,2.85915
1.404,554.666,45,12.4675,64.8378,3.45249
0.485675,521.118,45,11.2978,59.1761,3.34955
-4.6074,531.043,45,9.38171,51.2048,2.8497
0.865743,502.997,45,11.0695,57.8087,3.39162
0.770288,554.607,45,12.1595,63.5483,3.38099
-4.96977,555.445,45,9.66807,52.928,2.81814
-4.85147,539.806,45,9.4416,51.6369,2.82839
0.747594,568.975,45,12.4634,65.1478,3.37846
-2.26013,504.818,45,9.81001,52.5189,3.06628
-1.65311,534.895,45,10.651,56.7426,3.12595
-0.332449,547.363,45,11.4887,60.5645,3.26146
-0.910355,506.537,45,10.3902,55.0253,3.20118
-4.62381,553.701,45,9.77542,53.361,2.84826
-1.4784,548.172,45,10.992,58.4772,3.14342
-0.968052,529.457,45,10.8354,57.4093,3.19524
-4.91818,586.961,45,10.2383,56.0255,2.8226
0.204825,528.582,45,11.3332,59.4923,3.31894
-2.64854,590.133,45,11.2898,60.632,3.02892
0.483512,585.19,45,12.6858,66.4474,3.34932
-4.13581,532.923,45,9.59818,52.181,2.8915
0.548966,592.193,45,12.8708,67.3819,3.35651
1.10451,556.946,45,12.3724,64.4929,3.41843
-0.382007,514.223,45,10.7719,56.8081,3.25623
-0.598282,576.998,45,11.9835,63.3059,3.23353
1.23047,559.885,45,12.4994,65.0911,3.4327
-3.25203,586.502,45,10.9498,59.0965,2.9721
-3.34854,573.317,45,10.6618,57.588,2.96315
1.96832,546.103,45,12.5491,64.9789,3.51797
-2.4562,573.395,45,11.055,59.2784,3.04734
-2.54067,580.539,45,11.1547,59.854,3.03923
0.722555,504.692,45,11.0444,57.7418,3.37569
-3.17179,573.618,45,10.7441,57.9485,2.97957
-2.46723,510.089,45,9.83011,52.715,3.04628
-4.35559,514.879,45,9.19033,50.0551,2.87192
-0.102035,594.021,45,12.5825,66.2099,3.28594
-0.518114,561.132,45,11.6912,61.7225,3.24192
-1.80886,517.338,45,10.2373,54.6069,3.11049
-1.5766,589.11,45,11.7665,62.6471,3.13358
-2.59192,508.88,45,9.75762,52.3793,3.03433
-2.12825,512.975,45,10.0216,53.5942,3.07911
-3.54469,528.701,45,9.75409,52.7702,2.94508
-1.03725,576.015,45,11.7557,62.3199,3.18815
-3.85239,579.788,45,10.5636,57.2948,2.91702
-2.63484,558.773,45,10.6958,57.4354,3.03023
-2.9573,543.977,45,10.2778,55.336,2.99967
-1.30181,575.863,45,11.6291,61.7791,3.16122
-0.672388,570.328,45,11.8101,62.4267,3.22581
-3.26015,574.193,45,10.7164,57.841,2.97135
-1.68949,543.717,45,10.8109,57.6113,3.12233
0.680465,577.567,45,12.6182,65.9915,3.37102
-3.2959,578.727,45,10.7854,58.2304,2.96803
0.422822,549.527,45,11.8842,62.2782,3.34267
-4.17316,594.947,45,10.6989,58.1834,2.88816
-3.50631,557.833,45,10.3076,55.7472,2.9486
0.928698,550.051,45,12.1351,63.3422,3.39866
-0.571813,505.769,45,10.5152,55.5377,3.2363
1.02699,572.844,45,12.6869,66.172,3.40969
-2.58936,593.134,45,11.3743,61.0566,3.03457
-2.58245,550.147,45,10.5529,56.6442,3.03523
-3.88561,538.415,45,9.7965,53.149,2.91401
-3.74878,519.056,45,9.49701,51.4659,2.92643
0.789756,539.649,45,11.8406,61.8723,3.38315
-4.96583,551.709,45,9.60461,52.5788,2.81848
-3.8422,578.864,45,10.5511,57.2224,2.91794
-2.16793,570.879,45,11.135,59.5678,3.07524
-1.38776,509.716,45,10.258,54.5328,3.15254
0.632337,536.809,45,11.7055,61.2414,3.3657
-1.52247,534.932,45,10.7076,56.9843,3.139
1.63506,551.843,45,12.5168,64.9783,3.47909
-1.51395,518.346,45,10.3792,55.2326,3.13986
-3.84358,516.514,45,9.41412,51.0567,2.91782
-0.501828,554.799,45,11.5667,61.0575,3.24363
-0.535976,582.906,45,12.1362,64.0811,3.24005
-4.12474,500.348,45,9.01555,49.009,2.89249
-4.17154,583.682,45,10.4971,57.0848,2.8883
-0.391373,562.796,45,11.785,62.1556,3.25524
-1.35816,575.572,45,11.5971,61.6367,3.15553
0.303251,502.1,45,10.8074,56.6883,3.32962
-2.62422,558.198,45,10.6893,57.3959,3.03124
1.21338,547.076,45,12.2052,63.5677,3.43076
-2.76585,527.051,45,10.0353,53.9465,3.01776
-3.81361,538.978,45,9.83555,53.3291,2.92054
0.83674,587.566,45,12.9159,67.4662,3.38839
1.66237,563.364,45,12.7918,66.3918,3.48225
-0.42558,524.463,45,10.9674,57.8591,3.25164
1.42262,568.951,45,12.7979,66.5466,3.45462
-0.9421,556.314,45,11.3968,60.3714,3.19791
-4.29503,526.224,45,9.41611,51.259,2.87729
1.58814,574.006,45,12.9956,67.4883,3.47366
0.970154,521.519,45,11.5244,60.1352,3.40331
1.63345,520.23,45,11.7991,61.2529,3.4789
1.02234,593.844,45,13.1496,68.5877,3.40917
-0.476712,543.341,45,11.3391,59.8443,3.24626
0.463375,543.844,45,11.7801,61.7132,3.34711
-2.9338,548.005,45,10.3637,55.7882,3.00188
0.361741,586.477,45,12.6527,66.3373,3.336
-2.65624,511.901,45,9.7901,52.5812,3.02819
-3.94573,550.423,45,9.99049,54.2284,2.90858
-3.85569,537.672,45,9.79491,53.1272,2.91672
-4.80935,565.29,45,9.90443,54.1491,2.83205
-0.67592,545.339,45,11.291,59.6846,3.22544
-3.36492,500.648,45,9.30419,50.2619,2.96164
-2.85571,514.5,45,9.76084,52.5093,3.00925
-2.81789,589.41,45,11.1991,60.2281,3.01283
0.71626,583.656,45,12.7692,66.7627,3.37499
0.107682,596.365,45,12.7375,66.915,3.30844
1.18336,542.962,45,12.0992,63.0301,3.42735
-0.581241,532.237,45,11.0613,58.4266,3.23531
-4.22702,519.847,45,9.32789,50.75,2.88335
-3.3221,567.77,45,10.57,57.0796,2.9656
-0.344792,585.013,45,12.2729,64.705,3.26016
1.77185,548.092,45,12.4985,64.8146,3.49497
0.34277,555.986,45,11.9859,62.8507,3.33393
1.33706,509.611,45,11.4247,59.4457,3.44483
1.54156,578.917,45,13.0829,67.9661,3.46829
-3.49891,542.708,45,10.0311,54.2486,2.94928
1.81332,582.426,45,13.303,68.9645,3.49981
-2.87536,558.597,45,10.589,56.9737,3.00739
-1.58465,524.056,45,10.4638,55.7148,3.13278
-1.06086,538.298,45,10.9756,58.1954,3.18573
0.336019,593.298,45,12.7869,67.0543,3.33319
-2.32208,576.912,45,11.1831,59.8999,3.06028
-4.47913,503.044,45,8.93385,48.7082,2.86099
-3.32076,514.165,45,9.57253,51.6927,2.96573
-2.73828,594.257,45,11.3276,60.8794,3.02038
-2.98468,515.96,45,9.73762,52.4396,2.99709
0.549743,567.675,45,12.3383,64.5938,3.35659
0.574031,551.571,45,11.9998,62.8096,3.35927
-3.9124,525.29,45,9.54726,51.8083,2.91159
0.339168,543.419,45,11.7133,61.423,3.33353
1.49102,587.761,45,13.2565,68.8948,3.46247
1.01755,522.227,45,11.5616,60.307,3.40863
