Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-4.19437,528.119,45,9.48894,51.6123,2.88626
-2.40661,502.714,45,9.71167,52.0542,3.05212
-0.429012,520.624,45,10.8856,57.4293,3.25128
-0.327662,547.476,45,11.4933,60.5862,3.26197
-3.93863,569.178,45,10.3339,56.0891,2.90922
-0.250989,504.776,45,10.6291,55.9971,3.27008
-4.79499,555.436,45,9.73751,53.2301,2.8333
-1.00332,529.083,45,10.8125,57.3042,3.19162
-0.282341,515.442,45,10.8402,57.1234,3.26676
-2.59322,536.328,45,10.2834,55.2022,3.0342
-2.7359,508.196,45,9.68804,52.0668,3.0206
-3.29134,521.313,45,9.71721,52.4613,2.96845
-4.44255,580.082,45,10.3174,56.2345,2.86422
-1.39637,561.118,45,11.2886,60.0156,3.15167
1.994,560.402,45,12.8906,66.7341,3.521
-3.02,504.997,45,9.51711,51.2669,2.99377
0.000996476,578.848,45,12.3112,64.73,3.29697
1.75592,536.565,45,12.228,63.4198,3.49312
-0.538695,579.412,45,12.0621,63.6914,3.23976
-2.15544,565.521,45,11.036,59.0324,3.07646
-2.22615,509.05,45,9.90578,53.0171,3.06958
1.7921,505.656,45,11.5399,59.8344,3.49734
-0.961511,597.7,45,12.2352,64.8225,3.19591
0.0574253,580.243,45,12.3685,65.0023,3.30303
-2.75012,519.57,45,9.89918,53.2077,3.01925
-0.210106,592.391,45,12.4943,65.802,3.27442
-4.88929,529.176,45,9.24131,50.5576,2.82511
-2.24929,575.268,45,11.1839,59.8691,3.06733
0.498437,587.649,45,12.7466,66.7581,3.35096
-2.90255,590.391,45,11.1794,60.1637,3.00483
-1.3676,558.822,45,11.2553,59.825,3.15457
-1.11547,596.058,45,12.1268,64.3275,3.18015
-0.449834,581.544,45,12.1494,64.1068,3.24909
1.98155,502.358,45,11.5499,59.7987,3.51953
-4.82788,572.179,45,10.0175,54.7758,2.83044
-2.04471,569.123,45,11.1559,59.6201,3.08727
0.94305,529.742,45,11.6936,61.0312,3.40027
-2.79103,582.688,45,11.0834,59.5928,3.01537
-2.69063,502.484,45,9.59667,51.5567,3.02491
-4.23144,502.214,45,9.00986,49.0215,2.88295
-0.264457,563.548,45,11.8604,62.4902,3.26866
-3.78022,569.534,45,10.4073,56.4134,2.92357
-0.789378,502.7,45,10.3613,54.8195,3.21367
-2.25165,537.006,45,10.4391,55.8829,3.0671
0.392877,574.368,45,12.4067,65.0317,3.3394
-0.105003,537.637,45,11.3868,59.9197,3.28562
-4.19073,531.075,45,9.54348,51.9073,2.88659
-2.04898,570.74,45,11.1857,59.7814,3.08686
1.29324,580.865,45,12.9998,67.6639,3.43983
1.66784,554.91,45,12.6026,65.4067,3.48289
-1.93953,560.364,45,11.0307,58.901,3.0976
-1.44073,542.651,45,10.8977,57.9581,3.14721
-1.86129,594.912,45,11.7476,62.6896,3.10531
1.35671,551.152,45,12.3655,64.3311,3.44708
0.725438,572.821,45,12.5367,65.5423,3.37601
-1.64531,538.736,45,10.7308,57.1644,3.12673
-3.51716,527.646,45,9.74552,52.7119,2.9476
1.38578,531.478,45,11.9378,62.0916,3.4504
-1.19186,534.848,45,10.8484,57.581,3.17237
-2.91006,572.454,45,10.8365,58.3218,3.00412
-4.44965,529.009,45,9.4063,51.2715,2.86359
-3.31379,517.477,45,9.63692,52.0374,2.96637
-1.78648,592.222,45,11.7296,62.556,3.1127
-0.0406594,560.232,45,11.8956,62.5656,3.2925
-1.4224,524.689,45,10.5447,56.0725,3.14905
-1.00692,537.855,45,10.9902,58.2476,3.19125
-4.14787,545.141,45,9.8134,53.3564,2.89042
-4.56752,572.934,45,10.1383,55.3159,2.8532
0.28688,500.41,45,10.764,56.4681,3.32784
-2.53309,538.321,45,10.3467,55.5147,3.03996
-0.571307,521.731,45,10.8473,57.2914,3.23635
-4.73576,556.367,45,9.77754,53.4224,2.83847
-4.7387,511.026,45,8.97964,49.0641,2.83821
-3.95789,534.329,45,9.69358,52.622,2.90748
1.22417,566.127,45,12.6356,65.8038,3.43198
1.17171,576.947,45,12.8506,66.9507,3.42603
1.0492,537.087,45,11.9054,62.085,3.41219
-4.34419,577.313,45,10.3096,56.1456,2.87293
-3.65728,561.901,45,10.3193,55.8797,2.93477
-1.28738,508.148,45,10.2676,54.5397,3.16268
-1.02004,559.184,45,11.42,60.5321,3.18991
-0.996294,528.824,45,10.8102,57.289,3.19234
0.357442,541.687,45,11.6844,61.2627,3.33553
1.00075,521.547,45,11.5389,60.1965,3.40674
0.0164356,528.332,45,11.2437,59.1101,3.29862
0.195463,520.85,45,11.1633,58.6047,3.31793
1.99677,589.637,45,13.5646,70.2216,3.52132
-3.53506,538.184,45,9.93293,53.7335,2.94596
-2.5619,582.162,45,11.1763,59.9802,3.0372
-3.12671,543.793,45,10.2041,55.0155,2.98378
-4.16882,586.338,45,10.546,57.3495,2.88854
-4.50385,599.528,45,10.6366,58.0037,2.85881
-4.8552,574.174,45,10.0412,54.9178,2.82806
1.59259,552.348,45,12.5075,64.9509,3.47418
-4.97111,518.787,45,9.02951,49.4327,2.81802
-1.22614,549.952,45,11.1395,59.1422,3.16889
-1.31538,509.386,45,10.2811,54.6238,3.15985
-2.17351,527.158,45,10.2799,54.9959,3.0747
-0.341914,592.913,45,12.4401,65.5847,3.26046
-0.636641,596.926,45,12.3785,65.4124,3.22953
-4.58416,569.44,45,10.0696,54.9488,2.85174
0.620262,591.117,45,12.8836,67.4113,3.36437
-2.53091,593.992,45,11.4177,61.2602,3.04017
-0.626612,586.864,45,12.1746,64.3303,3.23058
-3.69917,529.224,45,9.70261,52.5586,2.93094
1.65373,552.682,45,12.545,65.1153,3.48125
-0.16189,560.796,45,11.8506,62.388,3.27955
1.68666,555.967,45,12.6359,65.5702,3.48507
-0.905756,508.455,45,10.4315,55.2418,3.20165
-0.827101,520.651,45,10.7152,56.7089,3.20976
-1.11912,543.618,45,11.0583,58.6613,3.17978
-2.19137,522.817,45,10.1879,54.5118,3.07296
-2.62388,563.647,45,10.7938,57.9568,3.03127
-3.65524,559.782,45,10.2812,55.6726,2.93495
-3.36267,539.167,45,10.021,54.1329,2.96185
-1.56727,522.385,45,10.4377,55.5681,3.13452
0.380924,598.505,45,12.922,67.739,3.33809
1.80923,541.995,45,12.3775,64.1689,3.49933
-4.64332,576.318,45,10.1666,55.5053,2.84655
1.22766,502.148,45,11.2092,58.3736,3.43238
-0.443099,513.139,45,10.7231,56.5782,3.24979
-2.47134,537.577,45,10.3581,55.5483,3.04589
-2.75251,520.688,45,9.91952,53.3181,3.01903
-4.70135,520.13,45,9.15362,49.9991,2.84147
-3.01275,519.986,45,9.80247,52.801,2.99445
-4.70983,581.357,45,10.2276,55.8693,2.84073
-0.947144,507.351,45,10.3916,55.0491,3.19739
-2.49514,569.806,45,10.9686,58.8335,3.0436
-3.64847,552.892,45,10.1575,54.9995,2.93557
-4.3289,564.198,45,10.0816,54.8974,2.87428
0.0947012,564.972,45,12.0608,63.3665,3.30704
1.41698,566.028,45,12.7294,66.193,3.45397
-2.86335,520.55,45,9.87257,53.1137,3.00853
-1.21946,572.964,45,11.6087,61.6302,3.16957
-1.24149,515.118,45,10.4275,55.369,3.16733
-2.86814,509.956,45,9.66978,52.0247,3.00807
-4.76318,532.386,45,9.34559,51.0741,2.83607
0.0427553,550.304,45,11.7235,61.6197,3.30145
1.43596,563.799,45,12.6887,65.9717,3.45615
-4.92083,587.803,45,10.2519,56.101,2.82237
0.502671,592.218,45,12.8479,67.2861,3.35142
0.249484,579.453,45,12.4459,65.3102,3.32378
-0.40485,557.575,45,11.6694,61.5526,3.25382
-0.694192,568.433,45,11.7606,62.176,3.22354
-3.05228,580.711,45,10.9297,58.8919,2.99075
-1.19403,563.865,45,11.4359,60.7007,3.17215
0.496137,536.153,45,11.6286,60.9036,3.3507
-1.25908,569.94,45,11.5292,61.2273,3.16555
-4.24958,525.311,45,9.41724,51.2458,2.88134
1.4396,595.422,45,13.4023,69.6799,3.45657
-4.46551,503.636,45,8.94935,48.7872,2.86219
-1.43699,587.146,45,11.793,62.7179,3.14758
0.440931,523.391,45,11.3271,59.3502,3.34465
0.481753,587.97,45,12.7452,66.7594,3.34912
1.01364,505.126,45,11.1812,58.3249,3.40819
-2.56683,590.194,45,11.3283,60.7981,3.03673
-3.29285,526.922,45,9.82115,53.0231,2.96831
0.641347,552.772,45,12.0579,63.0804,3.3667
-3.65905,581.808,45,10.6841,57.8561,2.93461
-2.38472,516.335,45,9.98362,53.5024,3.05423
-4.78842,548.827,45,9.62423,52.6079,2.83387
-0.677452,577.337,45,11.9528,63.1836,3.22528
1.65728,562.876,45,12.7782,66.3237,3.48166
-1.38568,599.239,45,12.0607,64.1148,3.15275
-1.27636,509.765,45,10.3048,54.7326,3.1638
1.0601,515.907,45,11.4408,59.6571,3.41342
-1.29641,572.515,45,11.564,61.4306,3.16177
0.211801,508.828,45,10.9127,57.2816,3.3197
-0.185157,542.95,45,11.4629,60.358,3.27708
0.617125,544.055,45,11.8564,62.0382,3.36402
-0.143503,538.863,45,11.3954,59.9829,3.28151
-4.72304,597.792,45,10.511,57.4239,2.83958
-0.842067,578.649,45,11.9017,62.9959,3.20822
-1.9312,547.097,45,10.7731,57.5219,3.09842
-0.979516,507.976,45,10.391,55.06,3.19406
1.99,582.78,45,13.4033,69.3902,3.52053
-2.28651,578.197,45,11.2241,60.102,3.06372
-4.04622,581.961,45,10.5197,57.1487,2.89953
-2.21621,599.422,45,11.669,62.4491,3.07054
-2.69824,535.718,45,10.2282,54.9532,3.02418
-0.988083,543.047,45,11.1046,58.8453,3.19319
0.976257,589.319,45,13.0257,67.9662,3.40399
-1.09255,503.018,45,10.2433,54.3262,3.18249
-2.21296,574.967,45,11.1944,59.9077,3.07086
-4.8205,504.204,45,8.83011,48.2801,2.83108
-3.59806,599.711,45,11.0402,59.7544,2.94018
-3.53299,518.015,45,9.56149,51.7233,2.94615
-2.2919,556.75,45,10.8054,57.8626,3.0632
1.55054,513.142,45,11.6006,60.2609,3.46932
1.50642,577.416,45,13.0311,67.715,3.46424
0.718891,509.197,45,11.1414,58.2504,3.37528
1.84883,592.005,45,13.5406,70.177,3.50396
-3.27575,524.549,45,9.7837,52.8135,2.9699
-3.33439,529.286,45,9.8486,53.1895,2.96446
-4.92561,513.171,45,8.94847,48.9704,2.82196
-2.41744,545.771,45,10.5389,56.493,3.05107
-2.7772,522.794,45,9.94972,53.4912,3.01668
-2.52765,560.874,45,10.7825,57.8507,3.04048
-3.44746,553.409,45,10.2503,55.4106,2.95402
1.30276,532.459,45,11.9209,62.0438,3.44092
-2.96498,544.604,45,10.2864,55.3861,2.99894
-2.87119,579.804,45,10.9929,59.1447,3.00779
-0.426822,586.398,45,12.262,64.6893,3.25151
-2.29619,501.488,45,9.73117,52.1121,3.06278
-3.68554,504.229,45,9.24949,50.0984,2.93219
0.166607,537.709,45,11.5115,60.4463,3.3148
-3.05656,549.712,45,10.3445,55.7405,2.99035
1.4422,503.795,45,11.341,58.9621,3.45686
-2.4813,547.969,45,10.5541,56.604,3.04493
-0.708404,516.535,45,10.6808,56.4738,3.22206
-1.28167,505.392,45,10.2142,54.2539,3.16326
-2.63978,577.674,45,11.0554,59.3687,3.02976
0.139552,535.916,45,11.4608,60.1931,3.31188
0.0892269,516.659,45,11.027,57.9376,3.30645
0.772577,541.209,45,11.8669,62.0176,3.38124
0.715724,558.411,45,12.2166,63.874,3.37493
-4.86162,556.389,45,9.72759,53.2055,2.82751
-1.70411,554.114,45,11.0112,58.6854,3.12088
1.11172,549.565,45,12.2119,63.6527,3.41925
1.3007,552.807,45,12.3755,64.4107,3.44068
-1.02312,516.158,45,10.54,55.8691,3.18959
-4.94844,583.616,45,10.1673,55.6511,2.81998
-1.04357,599.164,45,12.2251,64.8113,3.1875
-4.00293,537.432,45,9.73199,52.8503,2.90343
1.45712,553.144,45,12.4592,64.7681,3.45858
1.55456,516.483,45,11.6779,60.6611,3.46979
-0.865986,580.601,45,11.9305,63.1602,3.20575
-3.74548,565.919,45,10.3558,56.1186,2.92673
-1.86655,547.829,45,10.8156,57.7184,3.10479
-1.06428,571.081,45,11.6425,61.7328,3.18538
-0.746133,564.076,45,11.6464,61.5974,3.21815
-2.80828,555.505,45,10.559,56.7811,3.01374
0.437566,508.11,45,10.9949,57.6112,3.34428
-1.88951,500.99,45,9.88173,52.7447,3.10252
-0.456889,518.189,45,10.8228,57.1101,3.24835
1.19888,598.779,45,13.3511,69.5436,3.42911
-0.534194,597.127,45,12.4332,65.6482,3.24024
-1.5808,575.408,45,11.4909,61.1818,3.13316
-2.98769,536.934,45,10.1322,54.5661,2.99681
-2.78483,522.454,45,9.94019,53.4432,3.01596
-1.69135,534.97,45,10.6362,56.6811,3.12214
0.238522,524.619,45,11.2632,59.1094,3.32259
-4.60229,577.429,45,10.2033,55.6867,2.85015
-4.40617,542.814,45,9.66895,52.6841,2.86743
-2.26772,524.308,45,10.1856,54.5332,3.06554
-1.50865,535.934,45,10.7336,57.1164,3.14039
-1.51745,523.36,45,10.4781,55.7607,3.1395
-1.07368,594.217,45,12.1096,64.2144,3.18442
-2.99889,531.642,45,10.0278,54.0087,2.99576
-4.93484,588.381,45,10.2561,56.1305,2.82116
-4.83286,563.697,45,9.86699,53.955,2.83001
-4.91965,521.53,45,9.09645,49.7777,2.82247
0.861302,559.242,45,12.3052,64.2638,3.39113
-0.545905,517.484,45,10.7698,56.871,3.23901
-1.9173,521.652,45,10.2778,54.871,3.09978
1.75494,535.739,45,12.2087,63.3202,3.49301
0.466558,503.768,45,10.9134,57.1714,3.34746
-4.76725,562.554,45,9.87352,53.9611,2.83572
1.88181,550.658,45,12.6111,65.3433,3.50782
-2.84438,552.964,45,10.4954,56.4556,3.01032
-2.24062,558.274,45,10.8573,58.1167,3.06817
-4.18541,528.929,45,9.50697,51.7065,2.88706
-0.578486,564.534,45,11.7338,61.9775,3.2356
-4.31522,596.342,45,10.662,58.051,2.8755
-2.34602,540.136,45,10.4601,56.0383,3.05796
-3.99276,504.048,45,9.13124,49.5837,2.90434
-3.49021,505.379,45,9.34447,50.5315,2.95008
-2.54457,580.755,45,11.1571,59.8687,3.03886
0.151586,574.919,45,12.3008,64.5985,3.31318
-1.23403,508.468,45,10.296,54.6672,3.16809
0.486649,544.446,45,11.804,61.8271,3.34966
-2.93578,529.369,45,10.0105,53.8875,3.00169
-0.734694,581.569,45,12.013,63.5308,3.21933
-1.63283,549.43,45,10.9493,58.3224,3.12797
0.200134,591.136,45,12.6721,66.523,3.31843
0.565537,511.857,45,11.132,58.2715,3.35833
-4.61928,579.836,45,10.2387,55.8879,2.84866
-1.89424,588.227,45,11.6002,61.9197,3.10206
-2.15414,529.209,45,10.3279,55.2443,3.07658
-1.72824,549.675,45,10.9124,58.1703,3.11848
-0.199945,562.095,45,11.8601,62.457,3.2755
-0.810441,541.345,45,11.1485,58.9941,3.21149
-3.07685,512.045,45,9.62776,51.8871,2.98844
1.39441,533.918,45,11.9966,62.3935,3.45139
-0.798455,582.395,45,11.9996,63.4919,3.21273
1.2018,513.811,45,11.4579,59.6807,3.42944
-1.14647,568.621,45,11.5543,61.3058,3.17699
-3.66103,506.134,45,9.2937,50.3277,2.93442
0.432794,572.622,45,12.3885,64.916,3.34376
1.34161,507.103,45,11.3705,59.1615,3.44535
-0.86109,537.419,45,11.0453,58.4718,3.20625
0.731785,581.98,45,12.7403,66.6037,3.37671
-1.39662,589.813,45,11.8658,63.0842,3.15165
0.712682,540.119,45,11.815,61.7756,3.37459
1.65082,546.768,45,12.4094,64.4126,3.48091
-4.50925,502.903,45,8.92034,48.6468,2.85833
-4.23489,594.93,45,10.6717,58.065,2.88265
-4.53437,578.154,45,10.2446,55.8802,2.85612
1.44978,556.802,45,12.538,65.1813,3.45773
-1.39172,545.383,45,10.9741,58.3413,3.15214
-0.913793,578.92,45,11.8733,62.8814,3.20082
0.315663,536.344,45,11.5501,60.5783,3.33097
-3.3838,598.722,45,11.1183,60.0712,2.95989
-1.34726,570.688,45,11.5037,61.135,3.15663
1.51791,544.879,45,12.3023,63.9224,3.46556
-2.3859,577.858,45,11.1727,59.875,3.05411
-4.21344,525.378,45,9.43235,51.3126,2.88456
1.73537,595.839,45,13.5679,70.3802,3.49073
-2.75454,543.491,45,10.3531,55.6494,3.01883
-2.67586,534.916,45,10.2222,54.9105,3.02632
-2.5206,542.124,45,10.425,55.9295,3.04116
0.777606,526.307,45,11.5424,60.3195,3.3818
-0.552673,590.095,45,12.2777,64.837,3.2383
-4.61177,560.702,45,9.9039,54.0568,2.84932
-2.06322,523.854,45,10.2609,54.8453,3.08546
-0.151505,565.504,45,11.955,62.9325,3.28066
-4.3179,530.138,45,9.47729,51.6018,2.87526
1.0348,579.318,45,12.8342,66.9363,3.41057
-2.92395,522.939,45,9.89362,53.2533,3.00281
-1.41273,508.074,45,10.2148,54.3137,3.15002
0.295396,532.503,45,11.4582,60.1058,3.32877
0.662082,593.66,45,12.9604,67.7909,3.36899
-3.51936,547.922,45,10.1191,54.7336,2.9474
-3.88437,527.995,45,9.60739,52.1225,2.91412
0.830728,543.222,45,11.9383,62.3627,3.38771
-2.94036,514.303,45,9.72377,52.3461,3.00126
-2.14182,557.203,45,10.8797,58.1897,3.07779
-1.83471,550.54,45,10.883,58.0633,3.10793
-4.89037,583.387,45,10.1876,55.7349,2.82501
-1.72331,508.76,45,10.1021,53.8489,3.11897
-1.5925,585.177,45,11.6805,62.1972,3.132
-0.492044,561.805,45,11.7173,61.8478,3.24465
-0.586395,534.071,45,11.0972,58.6183,3.23478
-0.454962,534.611,45,11.1666,58.9235,3.24855
-0.88671,588.958,45,12.0922,64.0269,3.20361
-2.36577,562.055,45,10.8759,58.2753,3.05606
1.82434,579.716,45,13.2468,68.6674,3.5011
-4.14931,523.892,45,9.43032,51.2742,2.89029
0.442228,529.495,45,11.4598,60.0449,3.34479
-4.80199,587.897,45,10.3036,56.3281,2.83269
1.69662,539.827,45,12.2738,63.6866,3.48622
1.00968,585.443,45,12.9571,67.5903,3.40775
-2.30933,508.96,45,9.87093,52.8661,3.06151
-4.96317,513.551,45,8.9413,48.9465,2.81871
-0.824915,527.627,45,10.8597,57.4727,3.20999
-4.78552,525.116,45,9.20953,50.3399,2.83413
-2.66661,579.912,45,11.0862,59.5472,3.0272
-3.89955,504.623,45,9.17645,49.7907,2.91275
-4.29918,501.786,45,8.97731,48.8719,2.87692
-0.803604,520.808,45,10.7285,56.7685,3.21219
1.88652,579.002,45,13.2627,68.7168,3.50837
-4.13985,545.685,45,9.82641,53.4236,2.89114
-4.78718,578.398,45,10.1433,55.4448,2.83398
-1.74725,587.245,45,11.6494,62.1083,3.11659
-1.91684,568.722,45,11.2054,59.8231,3.09983
1.44711,597.828,45,13.4604,69.978,3.45743
-1.71268,561.662,45,11.1573,59.4684,3.12002
-4.1768,571.475,45,10.2753,55.8813,2.88783
-0.540468,525.234,45,10.9335,57.7327,3.23958
-2.87231,533.826,45,10.1207,54.4526,3.00768
-0.0920435,577.233,45,12.2317,64.3591,3.28701
-0.89887,564.478,45,11.584,61.3419,3.20236
-2.6516,563.504,45,10.779,57.8904,3.02863
1.064,522.275,45,11.5838,60.4009,3.41386
0.626241,505.095,45,11.0113,57.6122,3.36503
-3.53094,526.572,45,9.72023,52.5811,2.94634
-0.889397,587.263,45,12.0561,63.8373,3.20333
-1.23949,556.547,45,11.2671,59.826,3.16753
-0.348265,587.458,45,12.3225,64.9682,3.25979
-2.1841,528.684,45,10.3053,55.1364,3.07367
-4.66361,570.637,45,10.058,54.9217,2.84477
1.34442,519.835,45,11.6573,60.6523,3.44567
-4.99246,580.858,45,10.101,55.3086,2.81618
-2.55216,574.235,45,11.0284,59.182,3.03813
1.87332,563.531,45,12.9016,66.8531,3.50683
-2.27952,563.438,45,10.9406,58.5809,3.0644
-1.74438,530.349,45,10.5219,56.0961,3.11688
-4.26078,553.059,45,9.91014,53.933,2.88034
-4.89698,559.461,45,9.76712,53.4376,2.82444
-1.12084,520.737,45,10.5922,56.1891,3.1796
-0.637834,514.948,45,10.678,56.4269,3.22941
-1.0001,597.571,45,12.2137,64.7287,3.19195
-1.46363,547.173,45,10.9785,58.3983,3.14491
-4.71895,557.506,45,9.80432,53.5612,2.83993
-4.47309,555.622,45,9.87003,53.8097,2.86152
-3.90066,551.463,45,10.0278,54.4104,2.91265
-0.435177,532.104,45,11.123,58.6841,3.25063
-1.05607,595.525,45,12.1448,64.392,3.18622
1.95707,554.458,45,12.7355,65.9499,3.51665
1.13117,533.929,45,11.8735,61.8796,3.42144
-3.0595,580.624,45,10.9249,58.8694,2.99007
0.0913959,580.398,45,12.3885,65.0898,3.30669
-4.0078,565.882,45,10.2451,55.6391,2.90299
-0.569341,588.58,45,12.2381,64.6362,3.23656
-3.8361,515.212,45,9.39325,50.9403,2.9185
-0.520556,556.213,45,11.5875,61.1766,3.24166
0.723641,569.564,45,12.4645,65.1659,3.37581
0.908966,584.687,45,12.8892,67.2889,3.39645
1.69404,556.488,45,12.6514,65.6469,3.48592
-1.14974,500.835,45,10.1756,53.9918,3.17666
-2.71655,523.021,45,9.97844,53.6191,3.02244
1.99826,596.575,45,13.725,71.0511,3.5215
-4.6478,560.445,45,9.88477,53.9686,2.84616
-2.05932,570.994,45,11.186,59.788,3.08584
-4.00104,549.975,45,9.95987,54.087,2.9036
-1.08935,547.951,45,11.1597,59.1851,3.18282
-0.757988,535.235,45,11.0457,58.4259,3.21692
0.602937,587.853,45,12.8037,67.0023,3.36245
-4.17872,583.492,45,10.4905,57.0528,2.88766
-3.33901,531.093,45,9.88037,53.3631,2.96404
-2.71261,592.746,45,11.3105,60.7748,3.02282
-1.73809,580.029,45,11.5104,61.3632,3.1175
-3.81083,500.795,45,9.13979,49.5555,2.92079
-0.712229,507.66,45,10.4957,55.4967,3.22167
-3.51538,557.413,45,10.296,55.6888,2.94777
-0.7324,505.078,45,10.434,55.179,3.21957
-0.145694,570.081,45,12.0545,63.4536,3.28128
-0.277332,526.62,45,11.0775,58.3715,3.26729
-2.60357,513.45,45,9.84062,52.8299,3.03321
-2.04358,568.292,45,11.1401,59.5352,3.08738
-3.71705,537.938,45,9.85521,53.3931,2.92931
-1.95589,532.127,45,10.468,55.9037,3.09599
-4.80398,518.141,45,9.08033,49.6414,2.83252
1.74295,506.747,45,11.5426,59.871,3.49161
-4.57233,594.153,45,10.5117,57.3555,2.85278
-1.53469,505.82,45,10.1199,53.8621,3.13778
1.11819,581.4,45,12.9226,67.3537,3.41998
-1.20626,594.274,45,12.0468,63.9493,3.17091
0.088186,532.164,45,11.3575,59.6744,3.30634
-4.05656,574.607,45,10.3824,56.4076,2.8986
0.541462,522.22,45,11.3466,59.406,3.35568
0.0101922,540.035,45,11.4899,60.4074,3.29795
0.25849,536.677,45,11.5312,60.5062,3.32476
-1.47681,555.746,45,11.1446,59.2882,3.14358
-4.0786,558.138,45,10.0758,54.7516,2.89663
1.53583,570.05,45,12.8797,66.913,3.46763
0.567844,592.726,45,12.892,67.4828,3.35859
-1.97553,599.767,45,11.7893,62.97,3.09406
0.626855,588.342,45,12.8265,67.1089,3.36509
-3.68475,520.899,45,9.55559,51.756,2.93226
0.826623,587.101,45,12.9005,67.3912,3.38726
-3.52968,578.829,45,10.6854,57.8017,2.94645
0.69651,563.961,45,12.3287,64.4696,3.3728
-3.89575,583.739,45,10.6168,57.6041,2.91309
-4.51043,565.642,45,10.0327,54.7135,2.85823
-2.05035,598.059,45,11.7204,62.6401,3.08672
1.31801,519.18,45,11.6306,60.5256,3.44266
0.793388,508.031,45,11.1485,58.2539,3.38356
-4.40767,574.336,45,10.2298,55.7407,2.8673
-4.69288,590.244,45,10.3911,56.7547,2.84221
-1.54253,560.939,45,11.2192,59.7165,3.13699
-1.18346,562.705,45,11.4172,60.5963,3.17323
-4.42545,548.626,45,9.76477,53.2147,2.86573
1.36631,540.419,45,12.1293,63.0974,3.44817
-1.91965,506.094,45,9.97034,53.2306,3.09955
1.92725,564.563,45,12.9525,67.0889,3.51315
-1.42566,527.377,45,10.5974,56.3539,3.14872
-2.01573,537.549,45,10.5492,56.3649,3.09011
-1.82316,526.673,45,10.416,55.5668,3.10907
-1.77273,584.363,45,11.5803,61.7531,3.11407
-0.225694,583.864,45,12.3068,64.8228,3.27277
-2.82503,558.061,45,10.6004,57.0116,3.01215
0.17697,598.095,45,12.8095,67.2566,3.31593
1.59348,590.059,45,13.3619,69.3873,3.47428
1.30746,564.43,45,12.639,65.7789,3.44146
-2.09767,588.486,45,11.5109,61.5438,3.08209
0.42152,512.582,45,11.0846,58.0888,3.34253
-4.89239,518.429,45,9.05249,49.5258,2.82484
-4.10386,528.093,45,9.52359,51.7618,2.89436
1.30866,599.735,45,13.4302,69.896,3.44159
-2.46586,503.358,45,9.70093,52.0216,3.04641
-2.53904,556.194,45,10.6876,57.347,3.03939
-3.2744,567.44,45,10.5843,57.1345,2.97003
-2.57184,570.845,45,10.9547,58.7954,3.03625
-3.55131,508.168,45,9.37275,50.7099,2.94447
-3.99978,577.823,45,10.4647,56.8281,2.90371
-3.30303,585.857,45,10.9151,58.9343,2.96737
1.98633,573.017,45,13.1769,68.22,3.52009
-2.01807,598.689,45,11.748,62.771,3.08988
0.599402,556.788,45,12.1254,63.4545,3.36206
1.64173,509.632,45,11.5624,60.0207,3.47986
-0.518728,544.502,45,11.3444,59.8921,3.24186
-1.63153,589.088,45,11.7402,62.5347,3.1281
-3.44185,572.233,45,10.6014,57.3058,2.95453
-2.94225,554.96,45,10.4917,56.4808,3.00108
-4.7065,557.141,45,9.80289,53.5479,2.84102
0.0866261,566.195,45,12.083,63.4873,3.30617
-4.25291,597.169,45,10.704,58.2494,2.88104
-0.219501,578.301,45,12.1926,64.2178,3.27343
-0.0764555,588.727,45,12.483,65.6731,3.28867
-4.3621,577.492,45,10.3052,56.1302,2.87134
1.92559,507.273,45,11.6374,60.2779,3.51295
0.109902,501.433,45,10.7108,56.2671,3.30868
-4.51304,546.857,45,9.69847,52.892,2.858
-3.74361,551.318,45,10.0894,54.674,2.9269
-4.01018,572.256,45,10.3595,56.2615,2.90277
-0.692061,511.337,45,10.5802,55.9345,3.22376
0.604221,535.27,45,11.659,61.0115,3.3626
-3.90403,555.784,45,10.1049,54.8307,2.91235
-0.917918,531.888,45,10.9069,57.7652,3.2004
-4.74567,527.247,45,9.26202,50.6099,2.8376
-0.902814,539.352,45,11.0666,58.6041,3.20195
0.190336,536.501,45,11.4964,60.3559,3.31737
-3.5364,551.543,45,10.1789,55.0649,2.94584
-2.98052,576.623,45,10.8843,58.613,2.99748
-4.12635,590.87,45,10.6459,57.8727,2.89234
-1.4503,519.534,45,10.4295,55.472,3.14624
1.52036,511.294,45,11.5451,59.9869,3.46585
0.980905,579.642,45,12.8142,66.8599,3.40451
0.0106286,523.827,45,11.1453,58.5953,3.298
-3.16377,515.814,45,9.66454,52.1224,2.98032
-2.51865,511.452,45,9.83596,52.7684,3.04134
-4.78307,503.815,45,8.83685,48.3018,2.83434
-3.06117,597.44,45,11.2405,60.5711,2.98991
-4.04419,541.9,45,9.7964,53.2182,2.89971
0.81958,552.336,45,12.1333,63.3867,3.38647
-2.05347,504.515,45,9.88595,52.8371,3.08642
-2.60728,593.533,45,11.3738,61.0625,3.03286
-1.55056,534.791,45,10.6928,56.9182,3.13619
-0.07222,557.092,45,11.8142,62.1526,3.28912
1.9726,526.973,45,12.1116,62.7111,3.51848
0.978801,531.27,45,11.7439,61.2763,3.40428
-2.5261,531.236,45,10.2134,54.7965,3.04063
-0.750493,595.413,45,12.2913,65.0104,3.21769
0.735498,564.251,45,12.354,64.5822,3.37712
-4.74423,563.393,45,9.89757,54.0821,2.83773
-3.72811,558.989,45,10.2363,55.4625,2.92831
1.59763,548.151,45,12.4149,64.4677,3.47476
1.19143,535.064,45,11.927,62.129,3.42827
-0.0640441,555.132,45,11.7764,61.95,3.29
-2.02461,580.231,45,11.3828,60.823,3.08924
1.93476,583.46,45,13.39,69.3509,3.51403
1.10328,550.67,45,12.2324,63.7637,3.41829
-4.70816,555.46,45,9.77265,53.3834,2.84088
-2.61805,520.09,45,9.96205,53.4881,3.03183
-2.77245,577.783,45,10.9984,59.1265,3.01713
-2.03271,549.624,45,10.7788,57.5996,3.08845
-1.73985,538.61,45,10.6877,56.9781,3.11733
-3.37276,510.752,45,9.48896,51.2633,2.96091
1.61997,521.986,45,11.8326,61.4335,3.47734
-4.77706,580.14,45,10.1781,55.6301,2.83486
-2.16609,510.175,45,9.95169,53.2369,3.07542
0.840999,587.867,45,12.9247,67.5098,3.38886
-4.97808,589.967,45,10.2655,56.2023,2.81742
1.73546,534.186,45,12.1641,63.098,3.49074
-2.13674,502.418,45,9.81196,52.4769,3.07828
-2.62271,512.613,45,9.817,52.7113,3.03138
-4.98093,555.205,45,9.65947,52.8858,2.81717
-3.80354,557.478,45,10.1773,55.1775,2.92145
-4.57673,506.498,45,8.95933,48.8869,2.85239
1.12601,562.73,45,12.5115,65.2069,3.42086
-2.44601,514.881,45,9.93094,53.2465,3.04832
0.242599,561.731,45,12.0619,63.299,3.32303
-3.62926,509.1,45,9.36024,50.6748,2.93733
-0.30351,515.527,45,10.8329,57.0944,3.26452
1.5768,546.537,45,12.3682,64.2358,3.47235
-1.68405,575.223,45,11.4398,60.9602,3.12287
-4.06881,519.631,45,9.38439,50.9904,2.8975
-1.44326,591.549,45,11.8785,63.1756,3.14695
-2.51711,530.543,45,10.2037,54.7408,3.04149
-2.52476,535.975,45,10.305,55.2877,3.04076
-3.58297,578.379,45,10.654,57.6571,2.94157
-1.64244,553.735,45,11.0309,58.7613,3.12701
-2.15221,598.669,45,11.6844,62.4991,3.07677
-2.95584,510.799,45,9.65149,51.9635,2.9998
-1.07152,588.172,45,11.9874,63.5655,3.18464
0.833365,504.607,45,11.0908,57.9344,3.38801
-0.668076,571.882,45,11.8443,62.6053,3.22626
1.29147,500.146,45,11.1925,58.2579,3.43963
-1.5386,507.563,45,10.1532,54.041,3.13739
-4.97387,588.924,45,10.2491,56.1107,2.81778
-0.0846493,556.89,45,11.8041,62.1055,3.2878
1.7981,533.023,45,12.1674,63.0847,3.49804
0.779264,514.966,45,11.2944,59.0228,3.38198
0.341249,522.116,45,11.2551,59.0191,3.33376
0.757936,534.271,45,11.708,61.1942,3.37961
-3.90535,579.558,45,10.5366,57.1737,2.91223
-3.22732,530.753,45,9.91887,53.5219,2.9744
-2.73092,515.825,45,9.83545,52.8569,3.02108
-4.28924,509.529,45,9.11953,49.642,2.87781
1.28049,506.281,45,11.3249,58.952,3.43838
-0.879406,503.678,45,10.3443,54.7687,3.20436
-3.77444,530.01,45,9.68731,52.5083,2.92409
-2.91273,527.688,45,9.98799,53.7563,3.00387
-3.71105,576.141,45,10.5577,57.196,2.92986
-4.67949,560.152,45,9.86679,53.8848,2.84338
-3.37951,554.817,45,10.3048,55.6739,2.96029
-0.995241,545.093,45,11.1433,59.0535,3.19245
-2.90313,508.094,45,9.62085,51.7763,3.00477
0.250938,500.202,45,10.7443,56.3804,3.32394
-0.198588,513.115,45,10.8272,57.0171,3.27565
1.4461,574.137,45,12.9265,67.2028,3.45731
-2.51292,525.663,45,10.1116,54.2446,3.04189
-2.34806,576.326,45,11.16,59.789,3.05777
-2.56992,542.849,45,10.4182,55.9154,3.03643
-1.66519,546.951,45,10.8858,57.999,3.12475
-4.26945,576.683,45,10.3298,56.2209,2.87957
1.77475,583.379,45,13.3047,68.9937,3.49531
1.68535,558.008,45,12.6816,65.8082,3.48492
-3.71384,570.372,45,10.4508,56.6182,2.92961
-2.02023,591.388,45,11.6037,62.0012,3.08967
-4.28238,598.006,45,10.7061,58.2751,2.87842
-0.682912,567.787,45,11.7525,62.1276,3.22471
0.282941,502.091,45,10.7985,56.6508,3.32742
-4.34262,517.537,45,9.24269,50.3348,2.87307
-1.44459,549.323,45,11.03,58.6635,3.14682
0.528804,535.337,45,11.6258,60.8738,3.35429
-3.28292,535.317,45,9.98163,53.8852,2.96923
-0.662756,584.701,45,12.1124,64.0195,3.22681
-3.50781,561.765,45,10.3796,56.1374,2.94846
0.248053,533.808,45,11.4648,60.1628,3.32363
-4.73973,568.8,45,9.99441,54.6092,2.83812
-3.71225,573.715,45,10.5127,56.953,2.92975
-2.26658,543.935,45,10.5674,56.5767,3.06565
-1.75128,548.909,45,10.8871,58.0463,3.11619
-2.0764,510.693,45,9.99779,53.4447,3.08417
-0.253894,581.308,45,12.2393,64.4812,3.26978
-4.03614,550.923,45,9.96278,54.1185,2.90044
-1.36222,547.796,45,11.0356,58.6548,3.15512
-3.61536,554.04,45,10.1923,55.1729,2.9386
-2.62694,548.35,45,10.4996,56.3784,3.03098
-3.45979,556.678,45,10.3057,55.7157,2.95288
-0.974886,587.923,45,12.0286,63.735,3.19454
0.0492721,523.353,45,11.1522,58.614,3.30215
1.60414,525.26,45,11.8995,61.7881,3.47551
-1.32907,544.984,45,10.9935,58.4155,3.15846
0.804694,546.099,45,11.9892,62.6414,3.38481
-0.393848,504.254,45,10.5581,55.6858,3.25498
1.49733,548.715,45,12.3789,64.3307,3.4632
1.62793,561.96,45,12.7428,66.1548,3.47826
1.71626,514.089,45,11.6976,60.6875,3.48851
-4.12331,574.648,45,10.3549,56.2893,2.89262
-2.85744,550.759,45,10.448,56.2068,3.00909
-4.52119,596.384,45,10.5733,57.667,2.85728
1.28347,578.266,45,12.9366,67.3404,3.43872
-3.43364,596.155,45,11.0483,59.7173,2.95529
-4.38868,571.123,45,10.1805,55.4632,2.86898
1.80638,551.203,45,12.5864,65.2533,3.499
-2.85234,551.396,45,10.4622,56.2811,3.00957
-3.9391,524.185,45,9.51682,51.6545,2.90918
-4.47523,517.833,45,9.19795,50.1465,2.86133
-2.04026,572.589,45,11.2258,59.9918,3.08771
-0.672785,547.459,45,11.3363,59.9227,3.22577
1.85595,509.07,45,11.6469,60.3592,3.50479
1.76112,524.777,45,11.9618,62.0366,3.49372
0.866472,502.66,45,11.0624,57.7713,3.3917
1.14671,544.252,45,12.1105,63.107,3.4232
0.980126,543.584,45,12.0167,62.6992,3.40443
0.124312,569.839,45,12.1789,63.9723,3.31024
-4.77477,506.686,45,8.89023,48.5902,2.83506
-3.67124,575.056,45,10.5549,57.1621,2.93349
-2.47667,570.517,45,10.9905,58.942,3.04537
-0.450458,552.543,45,11.5432,60.9087,3.24902
-2.6864,597.517,45,11.4136,61.3158,3.02531
-4.28711,589.546,45,10.5526,57.4419,2.878
0.971153,532.678,45,11.7714,61.4239,3.40342
0.383326,516.893,45,11.161,58.5065,3.33835
-4.54156,581.65,45,10.3035,56.2049,2.85549
-4.59808,518.162,45,9.15764,49.9779,2.85052
0.652119,522.086,45,11.3933,59.599,3.36789
-0.269334,520.405,45,10.9503,57.6973,3.26814
-3.65008,577.874,45,10.6157,57.4816,2.93542
-2.31291,563.63,45,10.9297,58.5381,3.06117
1.5159,501.33,45,11.3182,58.8097,3.46533
-3.5884,520.479,45,9.58536,51.8761,2.94107
-2.0793,569.842,45,11.1544,59.6292,3.08389
-4.9292,507.544,45,8.84904,48.4277,2.82165
-0.889644,500.186,45,10.2684,54.3713,3.20331
1.88678,545.532,45,12.4961,64.7451,3.5084
-4.81033,595.021,45,10.4249,56.9952,2.83197
-3.35353,523.618,45,9.73558,52.5873,2.96269
-2.65435,583.243,45,11.1554,59.913,3.02837
-3.35902,534.948,45,9.94402,53.7157,2.96218
-1.26855,589.147,45,11.9132,63.2715,3.16459
-1.07481,533.06,45,10.8628,57.6034,3.1843
-2.04631,550.558,45,10.7913,57.6723,3.08712
1.66355,572.368,45,12.9969,67.4555,3.48239
0.684104,512.954,45,11.2082,58.6157,3.37142
-1.62715,567.037,45,11.3028,60.2024,3.12854
-0.769956,598.654,45,12.3486,65.3237,3.21568
-0.377183,576.85,45,12.0861,63.7364,3.25674
-1.10623,526.998,45,10.7258,56.8913,3.1811
1.62493,592.136,45,13.4254,69.7005,3.47792
-1.6029,581,45,11.5923,61.7327,3.13096
0.803148,558.793,45,12.2672,64.0944,3.38464
-4.13396,528.313,45,9.51587,51.7328,2.89166
-4.08514,506.158,45,9.13498,49.642,2.89604
-0.0424154,511.508,45,10.8603,57.121,3.29231
-0.687328,538.031,45,11.1347,58.8634,3.22425
-1.86483,551.498,45,10.8887,58.1082,3.10496
-0.460574,549.441,45,11.4738,60.5472,3.24796
0.42429,517.601,45,11.1944,58.6627,3.34283
-2.52726,561.045,45,10.786,57.8691,3.04052
1.07972,503.924,45,11.1836,58.3075,3.41563
-3.59638,595.793,45,10.9688,59.3672,2.94034
-3.06937,550.32,45,10.3506,55.7791,2.98915
-2.92603,527.943,45,9.98745,53.7593,3.00261
-1.68258,588.277,45,11.7001,62.3466,3.12302
-4.07263,518.33,45,9.35945,50.8565,2.89716
-2.84043,517.708,45,9.82778,52.8628,3.01069
-4.21602,527.56,45,9.47053,51.5214,2.88433
0.217158,509.154,45,10.922,57.3281,3.32028
-1.11961,579.949,45,11.7972,62.5807,3.17973
0.81271,556.438,45,12.2201,63.8436,3.38571
-0.307583,504.38,45,10.597,55.8526,3.26409
-4.22327,545.104,45,9.78258,53.2222,2.88368
1.7801,535.436,45,12.2138,63.3344,3.49594
0.760776,513.247,45,11.2485,58.7915,3.37993
1.84502,514.831,45,11.7737,61.0214,3.50352
-0.227701,584.351,45,12.3161,64.8727,3.27256
-1.43465,554.361,45,11.1356,59.2202,3.14782
-3.64534,507.633,45,9.32718,50.5024,2.93586
1.80036,508.593,45,11.6107,60.1975,3.4983
-2.99126,567.684,45,10.7109,57.6843,2.99647
-4.66847,568.176,45,10.0126,54.6763,2.84435
0.543813,579.619,45,12.595,65.9404,3.35594
-0.511982,599.385,45,12.4912,65.943,3.24256
-0.970633,597.371,45,12.224,64.7679,3.19498
-3.3074,584.218,45,10.8826,58.761,2.96696
-2.17664,588.817,45,11.4808,61.4224,3.07439
-2.17085,544.369,45,10.6167,56.7963,3.07496
-1.30111,555.665,45,11.2215,59.6137,3.16129
-1.78825,521.494,45,10.328,55.0819,3.11253
-1.33301,547.483,45,11.0422,58.676,3.15806
0.320161,572.605,45,12.3332,64.683,3.33146
-4.50258,502.51,45,8.91581,48.6194,2.85892
-3.63111,560.634,45,10.307,55.801,2.93716
-0.876563,559.011,45,11.482,60.7911,3.20466
-2.3651,593.969,45,11.4938,61.5856,3.05612
-1.32633,512.737,45,10.3442,54.9638,3.15874
1.23905,517.504,45,11.5571,60.1803,3.43367
-3.51353,552.488,45,10.2058,55.2001,2.94794
-3.31812,507.066,45,9.44138,50.9834,2.96597
0.272738,540.397,45,11.6177,60.9531,3.32631
-2.56471,504.353,45,9.68144,51.9589,3.03693
0.973085,531.377,45,11.7436,61.2775,3.40364
-1.42159,584.934,45,11.7558,62.5124,3.14913
-1.19689,587.061,45,11.905,63.192,3.17186
-4.76095,565.769,45,9.93251,54.2806,2.83627
-0.439922,512.288,45,10.7067,56.4901,3.25013
0.638576,576.195,45,12.5674,65.7477,3.36639
-0.685692,525.396,45,10.8739,57.4842,3.22442
-0.508166,528.499,45,11.0156,58.1513,3.24296
-3.05044,544.581,45,10.2505,55.2311,2.99092
0.382022,572.437,45,12.3597,64.7909,3.33821
-1.45814,529.307,45,10.6223,56.5014,3.14546
1.05404,541.244,45,11.9998,62.5751,3.41274
-1.74313,582.123,45,11.5497,61.5748,3.117
-3.10397,518.053,45,9.73003,52.4499,2.98591
-0.281638,534.505,45,11.2415,59.2374,3.26684
-0.136741,554.122,45,11.7212,61.6948,3.28223
-2.69485,594.463,45,11.3514,60.9858,3.02451
-3.3293,524.8,45,9.76716,52.7474,2.96493
0.076655,541.71,45,11.5559,60.7226,3.3051
1.13422,505.325,45,11.2388,58.5702,3.42179
-1.62291,561.386,45,11.192,59.6105,3.12896
-4.21045,533.74,45,9.58364,52.1343,2.88483
-2.43573,542.636,45,10.4706,56.1354,3.04931
-0.468903,502.035,45,10.4803,55.3085,3.24708
-2.74006,589.828,45,11.2423,60.4222,3.02021
1.39145,507.941,45,11.4116,59.3523,3.45105
-0.0661896,521.355,45,11.059,58.1768,3.28977
0.562619,563.837,45,12.2611,64.1831,3.35801
-1.43245,547.151,45,10.9917,58.4542,3.14804
-1.7021,588.748,45,11.7003,62.3575,3.12108
-1.26639,536.395,45,10.8474,57.6102,3.16481
-4.78281,501.215,45,8.79133,48.0529,2.83436
1.88416,541.306,45,12.3981,64.2383,3.5081
-0.945071,514.808,45,10.5453,55.8619,3.1976
-3.92548,595.597,45,10.8193,58.7175,2.91041
-1.81202,510.33,45,10.0973,53.8617,3.11017
-0.601504,596.17,45,12.3801,65.4026,3.2332
1.03287,579.08,45,12.8279,66.9046,3.41036
-1.13774,589.253,45,11.9777,63.5479,3.17788
0.612179,562.515,45,12.2563,64.1332,3.36347
0.305928,552.244,45,11.8879,62.3549,3.32992
1.2978,570.384,45,12.7675,66.4525,3.44035
-0.736527,539.639,45,11.1461,58.947,3.21914
-2.00421,565.96,45,11.1119,59.3659,3.09124
1.829,598.988,45,13.6897,70.9605,3.50164
1.8504,570.139,45,13.0412,67.5883,3.50414
-3.40935,581.585,45,10.7889,58.3036,2.95753
-1.32154,536.127,45,10.8181,57.48,3.15922
-1.72549,531.58,45,10.5543,56.2603,3.11875
-1.09982,553.501,45,11.2681,59.7646,3.18175
-0.867954,567.378,45,11.6579,61.7179,3.20554
0.145269,554.227,45,11.8551,62.2611,3.3125
1.70945,566.279,45,12.8817,66.8341,3.48771
-4.03238,545.727,45,9.87034,53.6147,2.90078
0.73686,579.145,45,12.6808,66.2898,3.37727
-0.183757,591.799,45,12.4949,65.7914,3.27723
0.876252,597.636,45,13.1577,68.7082,3.3928
-0.222182,582.209,45,12.2737,64.6463,3.27314
1.1126,503.718,45,11.1935,58.3442,3.41934
-0.338831,590.789,45,12.397,65.3563,3.26079
-3.11011,592.97,45,11.1344,60.023,2.98533
-4.91259,541.811,45,9.45292,51.7253,2.82309
-0.7105,595.001,45,12.3023,65.0483,3.22185
0.752969,548.673,45,12.0212,62.8339,3.37906
-2.09786,530.1,45,10.3688,55.4375,3.08208
1.89214,594.409,45,13.6186,70.5579,3.50903
-4.35074,529.058,45,9.4453,51.4417,2.87235
-2.84852,590.227,45,11.2008,60.252,3.00993
-1.8428,500.107,45,9.88283,52.7307,3.10713
-2.01362,580.508,45,11.3932,60.8735,3.09032
-1.25264,567.004,45,11.4727,60.9244,3.1662
-3.63503,576.867,45,10.6037,57.4094,2.9368
1.59618,564.786,45,12.7909,66.421,3.47459
-3.48704,580.818,45,10.7407,58.0804,2.95037
1.89432,533.481,45,12.2237,63.3299,3.50929
-1.82663,508.961,45,10.0643,53.6921,3.10873
-1.19929,526.788,45,10.6817,56.6998,3.17162
1.48875,545.885,45,12.311,63.9817,3.46221
0.323154,589.903,45,12.7072,66.6434,3.33179
-1.93648,560.118,45,11.0272,58.881,3.0979
-4.43419,513.477,45,9.13591,49.7913,2.86496
-3.7571,544.81,45,9.96485,54.0049,2.92567
-4.5288,540.468,45,9.57898,52.2472,2.85661
-3.02069,598.204,45,11.2734,60.7279,2.99371
1.18597,554.936,45,12.3673,64.4254,3.42765
-1.87953,526.499,45,10.389,55.4481,3.10351
-3.46338,506.078,45,9.3676,50.6454,2.95255
1.32433,512.868,45,11.492,59.8016,3.44338
-2.10869,507.12,45,9.91497,53.0158,3.08102
1.63014,557.975,45,12.6535,65.6901,3.47852
-1.00794,544.912,45,11.1339,59.01,3.19115
-0.331898,562.431,45,11.8052,62.2329,3.26152
1.55643,503.184,45,11.3781,59.1025,3.47
0.629568,561.347,45,12.2392,64.0351,3.36539
0.172886,537.871,45,11.5178,60.4766,3.31548
-4.93154,576.719,45,10.0541,55.0238,2.82144
0.38808,596.309,45,12.8782,67.5057,3.33887
1.2336,551.349,45,12.3104,64.1051,3.43305
-2.27651,590.543,45,11.4683,61.405,3.06469
1.725,524.108,45,11.9297,61.8873,3.48952
-4.71412,573.869,45,10.0941,55.1419,2.84036
-3.08974,510.815,45,9.59961,51.7409,2.98724
0.479266,506.392,45,10.9758,57.4922,3.34885
1.54065,575.153,45,12.9974,67.5222,3.46818
-1.96027,507.619,45,9.98407,53.3214,3.09556
-1.94873,520.703,45,10.2462,54.716,3.09669
-4.25775,560.389,45,10.0427,54.6532,2.88061
1.85184,524.286,45,11.9931,62.1554,3.50431
-4.57883,503.846,45,8.91164,48.6276,2.85221
-0.24628,536.478,45,11.2988,59.5228,3.27058
0.538449,500.067,45,10.864,56.8805,3.35535
-2.07805,586.82,45,11.4874,61.4083,3.08401
-4.50147,508.01,45,9.0138,49.1533,2.85902
-1.33855,587.406,45,11.8448,62.9435,3.15751
-3.41203,520.597,45,9.65645,52.185,2.95729
1.88078,554.71,45,12.7034,65.822,3.5077
-0.109498,560.192,45,11.8624,62.4246,3.28514
-0.494267,532.906,45,11.1136,58.6622,3.24442
-0.585054,557.497,45,11.5846,61.1921,3.23492
-1.42349,551.244,45,11.0779,58.9084,3.14894
-1.13012,598.266,45,12.1647,64.5356,3.17866
1.73748,561.827,45,12.7945,66.3672,3.49097
1.18881,527.429,45,11.7556,61.2375,3.42797
0.609435,510.983,45,11.1323,58.2529,3.36317
0.359392,547.682,45,11.8147,61.9446,3.33574
-1.77306,542.41,45,10.7488,57.3191,3.11403
-3.87537,583.445,45,10.6203,57.6132,2.91494
0.951948,596.972,45,13.1823,68.7959,3.40127
0.327145,520.015,45,11.2036,58.7554,3.33223
1.03778,502.579,45,11.1354,58.0751,3.41091
-2.59983,505.733,45,9.69418,52.0421,3.03357
1.35239,592.057,45,13.281,69.0962,3.44658
1.33117,566.616,45,12.6998,66.083,3.44416
-2.12923,569.049,45,11.1166,59.4507,3.07901
-3.10608,541.504,45,10.1696,54.8204,2.98571
-3.86584,579.589,45,10.5542,57.2501,2.9158
-3.29907,527.28,45,9.82534,53.0484,2.96774
-4.18666,584.318,45,10.502,57.1188,2.88695
-2.26385,523.071,45,10.1632,54.4114,3.06592
-2.21684,567.313,45,11.0437,59.1028,3.07048
-0.192922,564.959,45,11.9239,62.7892,3.27625
-3.17013,527.101,45,9.87348,53.252,2.97973
-2.20363,553.955,45,10.7894,57.7356,3.07177
-4.3659,577.686,45,10.3071,56.1421,2.871
0.810851,589.693,45,12.9494,67.6551,3.3855
-0.290903,520.985,45,10.9531,57.7219,3.26585
-1.86689,568.665,45,11.2268,59.9131,3.10475
0.0830948,555.699,45,11.8574,62.3035,3.30579
1.03071,503.462,45,11.1519,58.1641,3.41011
0.910895,530.378,45,11.6929,61.0424,3.39667
-4.99379,594.513,45,10.3379,56.6063,2.81606
-4.63374,503.596,45,8.88722,48.5166,2.84739
1.00869,512.636,45,11.3453,59.1828,3.40764
-1.26114,510.247,45,10.3208,54.8111,3.16534
-3.74166,546.714,45,10.006,54.2209,2.92707
-0.245006,519.512,45,10.942,57.6428,3.27072
0.228813,560.268,45,12.024,63.1065,3.32154
-0.0593099,571.804,45,12.1324,63.8201,3.29051
-3.76458,535.529,45,9.79211,53.0721,2.92499
-1.77671,584.022,45,11.5717,61.7092,3.11367
-0.337502,548.775,45,11.516,60.7109,3.26093
-1.6125,518.396,45,10.3393,55.0639,3.13
-4.73464,520.335,45,9.14474,49.9645,2.83856
-4.39318,539.669,45,9.61804,52.401,2.86858
-3.0309,524.15,45,9.87371,53.1926,2.99275
-0.529498,522.706,45,10.8856,57.4749,3.24073
-3.97926,513.742,45,9.31198,50.5594,2.90556
-3.41973,582.535,45,10.802,58.3792,2.95657
-0.457525,569.154,45,11.8869,62.7256,3.24828
0.491246,533.701,45,11.5732,60.6157,3.35017
-1.99131,528.016,45,10.3723,55.4087,3.09251
-0.530265,565.35,45,11.7734,62.1624,3.24065
0.48942,518.631,45,11.2456,58.9008,3.34997
-0.729672,573.654,45,11.8519,62.6761,3.21985
1.97939,515.886,45,11.8599,61.4049,3.51928
-4.59891,567.278,45,10.0253,54.7138,2.85044
-2.05297,522.91,45,10.2466,54.7644,3.08647
-2.4954,597.48,45,11.5012,61.6904,3.04357
-3.70981,584.908,45,10.7189,58.0687,2.92997
-1.5218,561.951,45,11.2487,59.8639,3.13907
-1.67334,571.716,45,11.375,60.6094,3.12394
-1.02766,525.33,45,10.7254,56.8536,3.18913
-0.556404,584.526,45,12.1601,64.2174,3.23791
0.82801,527.616,45,11.5941,60.5659,3.38741
-2.56666,520.874,45,9.99778,53.6575,3.03674
-4.86899,593.828,45,10.379,56.7721,2.82687
-2.91467,541.053,45,10.2402,55.1144,3.00368
-2.72349,529.799,45,10.1049,54.3018,3.02178
-3.77722,588.338,45,10.7522,58.2816,2.92384
-0.0606081,520.387,45,11.0409,58.0789,3.29037
-1.87644,540.851,45,10.6736,56.9652,3.10381
1.72593,567.13,45,12.9094,66.9692,3.48963
-4.36144,586.94,45,10.4741,57.0498,2.8714
-3.49136,513.583,45,9.49572,51.3499,2.94998
0.858537,557.178,45,12.2584,64.021,3.39082
-0.790951,585.155,45,12.0601,63.808,3.2135
0.585609,589.385,45,12.8283,67.1402,3.36054
-3.81997,504.281,45,9.19999,49.8856,2.91996
-4.99047,547.544,45,9.52245,52.1398,2.81635
-1.79556,568.332,45,11.2523,60.015,3.1118
-3.47196,507.29,45,9.38676,50.7525,2.95176
-0.00721039,534.557,45,11.3655,59.7617,3.29609
-3.99714,595.297,45,10.7824,58.5516,2.90395
-1.08201,563.214,45,11.474,60.848,3.18357
-4.0615,537.526,45,9.71046,52.759,2.89816
