Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
1.40549,542.559,30,35.976,168.674,5.9359
0.207972,595.463,30,37.9017,179.09,5.64405
-0.074222,509.556,30,32.1211,152.056,5.5787
1.47675,568.275,30,37.7727,177.016,5.95405
-2.95939,524.371,30,29.9096,144.327,4.97553
0.814263,559.642,30,36.3683,171.167,5.78878
1.89881,517.554,30,34.8981,163.1,6.06344
-4.37199,564.88,30,30.6596,149.37,4.71762
-1.55643,559.581,30,33.516,160.218,5.25487
-1.84417,520.209,30,30.8483,147.748,5.19555
-2.78588,536.781,30,30.8038,148.468,5.00877
1.08777,549.821,30,36.0651,169.439,5.85608
-0.644597,587.479,30,36.3136,172.548,5.45033
-4.46257,505.045,30,27.3244,133.204,4.70181
-2.33878,548.413,30,31.9661,153.609,5.09607
-4.01062,527.469,30,28.9963,140.919,4.78153
1.83333,566.111,30,38.0875,178.081,6.04625
-2.28198,575.098,30,33.5879,161.34,5.10734
-1.39828,529.73,30,31.9024,152.345,5.28795
-0.533026,591.892,30,36.7272,174.385,5.47506
-2.30418,529.118,30,30.8786,148.348,5.10293
-2.83642,552.759,30,31.6647,152.669,4.99905
-3.15841,501.598,30,28.4121,137.284,4.93784
-3.22275,523.563,30,29.5894,143.035,4.92576
-4.159,598.598,30,32.7348,159.249,4.75512
-0.216649,505.612,30,31.7169,150.283,5.54619
1.06954,591.877,30,38.7996,182.308,5.85156
1.83759,519.323,30,34.9447,163.383,6.04737
0.240963,511.829,30,32.6151,154.077,5.65177
0.0752781,519.225,30,32.899,155.586,5.61317
-2.33841,528.394,30,30.7996,148.003,5.09614
0.720129,569,30,36.8577,173.577,5.76591
-1.36055,530.728,30,32.0043,152.793,5.29589
1.94601,523.542,30,35.3585,165.202,6.07588
-1.74616,515.77,30,30.6893,146.891,5.21563
1.33343,599.13,30,39.6298,185.891,5.91764
1.86711,595.562,30,40.1149,187.52,6.05511
-0.310944,578.427,30,36.1671,171.475,5.52483
-1.14276,517.386,30,31.4357,149.862,5.34211
0.412926,592.572,30,37.9834,179.236,5.6923
-4.84376,504.55,30,26.932,131.634,4.63621
-0.952434,524.527,30,32.0799,152.741,5.38304
-4.36976,598.89,30,32.5081,158.374,4.71801
0.653849,501.986,30,32.4432,152.853,5.7499
-2.27797,553.316,30,32.3202,155.247,5.10813
-0.252498,542.336,30,33.9787,161.038,5.53805
-4.63132,534.373,30,28.7392,140.263,4.67259
-1.82379,509.58,30,30.2394,144.812,5.19971
1.49925,555.254,30,36.9355,173.067,5.95979
1.64618,526.765,30,35.2158,164.853,5.99757
-4.11711,511.461,30,28.011,136.229,4.76255
0.894043,565.395,30,36.8424,173.308,5.80828
1.23458,537.076,30,35.4058,166.184,5.89274
-3.81871,570.805,30,31.5913,153.33,4.81603
-3.47112,579.11,30,32.4449,157.102,4.87955
0.56176,508.274,30,32.7464,154.374,5.72777
-3.67904,511.687,30,28.4589,137.996,4.8414
-2.34409,556.165,30,32.4119,155.757,5.09502
1.91897,528.805,30,35.6811,166.738,6.06875
-3.2772,591.021,30,33.3382,161.216,4.91557
1.79335,566.871,30,38.0869,178.125,6.0358
-3.50435,537.965,30,30.1045,145.803,4.87342
-3.7898,573.15,30,31.7534,154.087,4.82126
-4.15708,506.03,30,27.6745,134.63,4.75546
-0.354153,517.781,30,32.3271,153.312,5.51509
-3.67835,593.887,30,33.0314,160.167,4.84152
1.9098,503.137,30,33.9386,158.605,6.06634
0.853261,568.574,30,36.998,174.087,5.7983
-2.84541,508.283,30,29.1078,140.35,4.99732
1.33049,503.297,30,33.2875,156.144,5.91689
-4.07109,582.087,30,31.9307,155.244,4.77074
-3.64626,582.317,30,32.4245,157.19,4.84738
-4.91454,559.728,30,29.8025,145.735,4.62419
0.643494,556.356,30,35.9444,169.36,5.7474
-3.34212,535.297,30,30.1263,145.748,4.90346
-2.06787,573.484,30,33.7441,161.859,5.15017
0.0859648,595.458,30,37.7431,178.483,5.61564
0.592095,598.13,30,38.5755,181.818,5.73504
-3.89195,518.866,30,28.6428,139.089,4.80282
-3.22879,567.487,30,32.0651,155.009,4.92463
-4.03796,550.681,30,30.2432,147.006,4.77664
-3.90938,500.472,30,27.6105,134.092,4.79968
-0.0345385,556.703,30,35.141,166.309,5.58781
-3.60046,522.424,30,29.1364,141.206,4.85576
-4.08188,578.637,30,31.7294,154.276,4.76882
-4.46021,526.812,30,28.5045,138.954,4.70222
-4.29171,528.021,30,28.7404,139.943,4.7317
-3.36945,559.438,30,31.4547,152.203,4.89838
-4.61395,581.959,30,31.3177,152.829,4.67559
-1.27259,579.744,30,35.0667,167.316,5.31448
-2.74834,555.352,30,31.9113,153.767,5.016
-1.3121,561.452,30,33.9138,161.857,5.30612
-0.70481,590.412,30,36.4192,173.118,5.43706
-4.29736,535.497,30,29.1415,141.902,4.73071
-0.776399,580.074,30,35.6933,169.748,5.42135
-0.218062,518.088,30,32.498,153.985,5.54586
-2.18031,549.208,30,32.1896,154.519,5.12761
-1.33738,512.18,30,30.9106,147.549,5.30078
-2.54934,591.518,30,34.2264,164.702,5.05465
-2.08527,559.063,30,32.8757,157.712,5.14667
-4.53749,516.25,30,27.8568,135.869,4.6888
-1.85102,551.3,30,32.6842,156.549,5.19415
-0.381196,539.286,30,33.6383,159.56,5.50901
0.756044,569.546,30,36.9384,173.916,5.77462
-1.96703,511.891,30,30.2258,144.885,5.17055
-4.5485,574.46,30,30.9858,151.141,4.6869
-2.03432,529.86,30,31.2137,149.688,5.15694
-3.17081,538.697,30,30.5002,147.387,4.93551
-2.73429,598.351,30,34.399,165.739,5.01872
0.969369,556.331,30,36.3451,170.885,5.82679
-1.3448,533.444,30,32.1856,153.643,5.29921
-3.70148,513.925,30,28.5608,138.511,4.83731
1.92143,558.178,30,37.6662,176.012,6.0694
-3.30999,581.631,30,32.7708,158.508,4.90945
-3.60669,577.278,30,32.1886,156.005,4.85462
-1.72433,508.402,30,30.2738,144.881,5.22012
-4.14056,515.709,30,28.2203,137.269,4.75839
-3.39739,559.334,30,31.4181,152.055,4.89319
0.66993,542.006,30,35.049,165.113,5.75378
-2.81467,564.813,30,32.3798,156.094,5.00323
1.32305,539.881,30,35.6981,167.46,5.91502
0.657607,535.51,30,34.6143,163.078,5.7508
-3.01034,517.053,30,29.4397,142.108,4.96584
-3.65045,532.556,30,29.6493,143.74,4.84661
-1.87668,590.474,30,34.9755,167.552,5.18891
-1.62535,531.833,30,31.778,151.98,5.24057
-0.328938,578.05,30,36.1212,171.278,5.52077
0.764834,562.463,30,36.49,171.795,5.77675
-4.82277,514.536,30,27.4855,134.32,4.63978
-0.78678,575.928,30,35.4255,168.486,5.41908
0.982759,517.946,30,33.8528,159.154,5.83009
1.48281,509.916,30,33.9006,158.864,5.95559
-1.85971,573.667,30,34,162.86,5.19238
-3.60158,522.176,30,29.1214,141.134,4.85555
-1.79457,592.448,30,35.1926,168.5,5.2057
-1.60918,576.835,30,34.4863,164.914,5.24392
-4.44099,510.701,30,27.6515,134.779,4.70557
-0.467339,508.046,30,31.5959,149.956,5.4897
0.267978,533.252,30,34.0117,160.646,5.65811
-1.95121,506.932,30,29.9494,143.546,5.17375
1.742,508.364,30,34.0965,159.515,6.02241
1.51901,523.224,30,34.8282,163.172,5.96485
1.12028,521.193,30,34.2252,160.761,5.86417
1.92255,551.935,30,37.2464,174.049,6.06969
1.97661,585.122,30,39.5584,184.788,6.08397
0.554947,520.959,30,33.5558,158.196,5.72614
-4.87408,514.219,30,27.4187,134.041,4.63105
-2.85448,503.745,30,28.8387,139.061,4.99558
-3.84408,586.752,30,32.4449,157.501,4.81145
-0.0312497,547.982,30,34.5944,163.718,5.58857
-4.01172,588.475,30,32.3487,157.213,4.78133
0.346622,530.464,30,33.9252,160.155,5.67662
-4.52527,512.364,30,27.6591,134.893,4.69092
1.60322,519.389,30,34.6721,162.353,5.98648
-3.36858,585.086,30,32.8978,159.185,4.89854
-1.34399,528.44,30,31.8846,152.205,5.29938
1.67944,586.133,30,39.2291,183.601,6.00617
-4.09147,542.367,30,29.7305,144.567,4.76711
0.513826,579.688,30,37.2861,175.83,5.71631
0.178896,562.318,30,35.7563,168.985,5.63726
-3.21487,594.545,30,33.6103,162.464,4.92724
-4.69094,593.448,30,31.8491,155.504,4.66233
1.89232,599.971,30,40.4465,189.039,6.06174
-3.45678,563.025,30,31.5596,152.801,4.8822
-2.28376,578.89,30,33.8073,162.396,5.10698
-3.08568,505.229,30,28.6907,138.563,4.95156
-0.286839,521.176,30,32.6144,154.607,5.53028
-3.91422,598.812,30,33.0302,160.418,4.79881
-4.3871,541.079,30,29.3522,143.015,4.71498
-2.3057,517.888,30,30.2216,145.194,5.10263
-2.35529,575.129,30,33.504,161.017,5.0928
-1.78334,514.02,30,30.5457,146.24,5.208
0.247077,557.055,30,35.5045,167.72,5.6532
-0.495405,571.357,30,35.499,168.512,5.48344
1.61799,591.42,30,39.5003,184.943,5.99029
-2.80283,576.366,30,33.0558,159.34,5.0055
-2.45103,513.849,30,29.8344,143.473,5.07392
-1.41567,570.484,30,34.3361,163.985,5.2843
-2.63565,593.625,30,34.245,164.888,5.03783
-2.60868,523.498,30,30.228,145.519,5.04308
-0.107484,562.942,30,35.4459,167.832,5.57108
-3.69972,547.036,30,30.4028,147.443,4.83763
-2.52328,563.566,30,32.6387,157.035,5.05975
-3.72652,540.921,30,30.0346,145.684,4.83275
1.36883,550.449,30,36.4537,170.954,5.9266
-3.07474,511.388,30,29.0516,140.295,4.95363
-0.679006,521.694,30,32.209,153.079,5.44274
0.121751,555.18,30,35.2333,166.575,5.62395
-1.14403,537.284,30,32.6432,155.62,5.34184
-0.791856,509.994,30,31.3644,149.176,5.41797
1.54329,549.759,30,36.6247,171.562,5.97108
-4.75968,560.351,30,29.9998,146.544,4.65055
1.90509,583.144,30,39.3291,183.802,6.0651
0.130196,546.155,30,34.6706,163.906,5.62591
1.80435,538.479,30,36.1928,169.254,6.03867
-0.39087,579.514,30,36.1356,171.416,5.50683
-3.64338,511.014,30,28.4571,137.954,4.8479
1.59497,565.103,30,37.7131,176.602,5.98436
-1.67397,508.202,30,30.3149,145.029,5.23051
-1.67503,582.06,30,34.7193,166.101,5.23029
-2.63238,550.272,30,31.7477,152.86,5.03847
1.38004,522.622,30,34.624,162.362,5.92944
-1.56561,546.276,30,32.7087,156.369,5.25296
-2.80064,570.411,30,32.7168,157.704,5.00592
-1.73797,545.131,30,32.4455,155.288,5.21732
-0.194382,510.292,30,32.035,151.768,5.55125
-0.0154507,554.862,30,35.0477,165.847,5.59221
-3.37158,552.04,30,31.0364,150.181,4.89798
-0.849547,515.479,30,31.6387,150.538,5.40538
-2.81089,543.778,30,31.178,150.297,5.00395
-2.34858,542.086,30,31.5865,151.794,5.09413
-1.33101,586.694,30,35.4154,169.045,5.30212
-3.16545,592.891,30,33.5749,162.238,4.93652
-4.6209,520.277,30,27.9914,136.603,4.67439
0.184126,574.721,30,36.5515,172.737,5.63848
0.950709,588.01,30,38.3902,180.523,5.8222
-4.69832,520.966,30,27.9518,136.482,4.66107
-1.83456,541.955,30,32.1486,153.966,5.19751
-4.49601,555.549,30,30.0214,146.385,4.696
-3.78299,536.451,30,29.7273,144.248,4.8225
-2.92976,567.909,30,32.4266,156.441,4.98118
-4.98984,527.591,30,28.0165,137.072,4.61145
-4.80815,564.828,30,30.1876,147.51,4.64228
0.597878,553.838,30,35.726,168.381,5.73643
0.593633,587.558,30,37.8956,178.611,5.73541
-2.3877,529.704,30,30.823,148.164,5.0864
-0.511411,503.53,30,31.2676,148.441,5.47987
-2.71977,584.455,30,33.6172,161.956,5.02152
-0.659608,598.3,30,36.9633,175.653,5.44702
-2.84768,590.291,30,33.8014,162.984,4.99689
-3.5957,582.265,30,32.4792,157.401,4.85663
-1.62793,554.527,30,33.131,158.453,5.24003
-2.96177,516.599,30,29.4638,142.178,4.97508
-2.89266,548.448,30,31.356,151.238,4.98827
1.93373,553.006,30,37.3328,174.44,6.07264
-1.30663,585.676,30,35.3838,168.867,5.30727
-1.82129,580.318,30,34.4401,164.926,5.20023
-0.622613,599.095,30,37.0596,176.067,5.45519
0.351428,595.084,30,38.0642,179.689,5.67775
-2.58789,562.754,30,32.5183,156.523,5.04713
-0.51314,534.178,30,33.1688,157.469,5.47949
0.325027,583.635,30,37.2981,176.103,5.67153
-1.13301,512.75,30,31.1646,148.56,5.3442
-4.96122,555.81,30,29.5449,144.522,4.61629
0.607968,589.584,30,38.0449,179.298,5.73886
-0.90085,587.788,30,36.0129,171.409,5.39422
-1.78143,595.172,30,35.3705,169.337,5.20839
-4.20693,512.818,30,27.9965,136.242,4.74664
-3.83911,588.251,30,32.5335,157.925,4.81235
-4.84009,507.514,30,27.0938,132.422,4.63683
0.813531,535.357,30,34.7893,163.736,5.7886
-0.897532,593.237,30,36.351,173.014,5.39494
-1.0304,572.027,30,34.8909,166.21,5.36621
-0.131389,539.303,30,33.9296,160.678,5.56561
-1.04779,586.665,30,35.7622,170.381,5.36247
0.843376,576.677,30,37.5126,176.519,5.79588
-0.175937,560.913,30,35.2352,166.909,5.55545
-2.97375,531.242,30,30.2863,146.158,4.9728
1.03172,594.44,30,38.9174,182.906,5.84218
-2.97528,561.312,30,31.9989,154.425,4.9725
1.24957,587.022,30,38.7182,181.713,5.8965
-0.340418,563.116,30,35.1741,166.8,5.51818
0.990342,546.192,30,35.7082,167.868,5.83196
-4.52582,511.631,30,27.6189,134.698,4.69083
-3.38126,514.753,30,28.9303,139.999,4.89619
-2.82199,570.437,30,32.6939,157.616,5.00182
-4.37494,518.254,30,28.126,137.03,4.7171
1.98302,576.595,30,38.9904,182.127,6.08567
-2.48446,551.126,30,31.9615,153.737,5.06736
-2.72706,520.576,30,29.9353,144.225,5.02011
-1.49715,586.623,30,35.2079,168.24,5.26723
-4.72496,565.084,30,30.2904,147.928,4.6565
-2.58198,502.056,30,29.0169,139.664,5.04828
0.628294,554.388,30,35.7987,168.69,5.74374
-3.57911,576.818,30,32.1942,156.002,4.85967
1.02454,561.414,30,36.7462,172.71,5.84041
-3.016,592.826,30,33.7473,162.907,4.96476
-2.39449,543.189,30,31.6002,151.907,5.08506
0.919269,568.56,30,37.0805,174.4,5.81447
-1.60176,540.513,30,32.3231,154.562,5.24545
-3.23948,522.469,30,29.5103,142.669,4.92263
0.07129,564.517,30,35.7639,169.139,5.61224
0.229703,591.466,30,37.6753,177.995,5.64913
-2.93104,588.699,30,33.6121,162.162,4.98094
-3.79856,578.234,30,32.0252,155.415,4.81968
-0.196936,537.194,30,33.7209,159.758,5.55067
1.5815,566.707,30,37.8029,177.038,5.98089
-2.6297,538.144,30,31.0509,149.502,5.03899
-4.32082,583.098,30,31.7057,154.413,4.72659
0.216243,566.442,30,36.0647,170.4,5.64598
-1.564,539.004,30,32.2751,154.294,5.2533
-3.40754,549.135,30,30.8342,149.239,4.89131
0.50698,577.441,30,37.1329,175.115,5.71468
0.475619,572.413,30,36.77,173.44,5.7072
-0.573914,531.707,30,32.9463,156.475,5.46598
-2.15872,571.673,30,33.5314,160.936,5.13193
-3.77019,544.108,30,30.1652,146.36,4.82482
-3.9478,507.838,30,27.979,135.917,4.79278
0.480072,541.723,30,34.8039,164.161,5.70826
-0.035842,586.087,30,36.9942,175.081,5.58751
-2.45395,583.11,30,33.8524,162.798,5.07335
-4.28829,540.576,30,29.4273,143.285,4.7323
-2.64706,539.269,30,31.0969,149.741,5.03561
-0.73104,539.734,30,33.2631,158.143,5.4313
0.667997,558.155,30,36.0909,170.023,5.75331
1.17636,526.593,30,34.6459,162.678,5.87816
0.581147,512.799,30,33.0598,155.832,5.73242
-3.5907,536.184,30,29.9141,144.965,4.85755
-2.20463,565.663,30,33.1259,159.039,5.12274
0.942549,507.846,30,33.1472,155.877,5.82019
0.556834,570.164,30,36.7275,173.147,5.72659
-2.25455,560.206,30,32.7494,157.284,5.11279
-4.00584,513.296,30,28.222,137.151,4.78238
-3.096,561.322,30,31.8646,153.902,4.94961
-4.37719,545.91,30,29.6246,144.333,4.71671
1.82548,542.586,30,36.4951,170.644,6.0442
1.39651,546.549,30,36.2295,169.872,5.93362
-0.755781,545.859,30,33.6118,159.827,5.42587
-4.20959,556.464,30,30.3765,147.827,4.74617
-4.06737,581.1,30,31.8808,154.997,4.7714
0.465169,532.599,30,34.2003,161.329,5.70471
-1.40995,514.548,30,30.9756,147.93,5.2855
-0.422208,501.067,30,31.2103,148.083,5.4998
-2.89097,501.731,30,28.6868,138.362,4.98859
-0.958639,571.408,30,34.9396,166.363,5.3817
-1.30307,505.258,30,30.5291,145.695,5.30803
0.00525222,524.459,30,33.1509,156.849,5.59698
0.114338,543.455,30,34.4804,163.024,5.62223
1.10856,514.607,30,33.7792,158.678,5.86125
-2.26168,586.272,30,34.2647,164.569,5.11137
-2.47247,524.423,30,30.4256,146.337,5.06971
-0.00507863,526.682,30,33.2796,157.469,5.5946
-4.15491,519.725,30,28.4257,138.282,4.75585
-4.64455,543.372,30,29.2095,142.571,4.67031
-1.55859,572.89,30,34.3105,164.019,5.25443
-2.16047,520.54,30,30.5303,146.534,5.13158
-1.58977,585.618,30,35.0349,167.516,5.24794
-2.30743,593.343,30,34.6227,166.34,5.10228
-0.191911,560.255,30,35.1745,166.639,5.55181
-3.66639,520.056,30,28.9372,140.303,4.8437
-4.22972,598.47,30,32.6463,158.895,4.74262
-2.92377,519.072,30,29.6443,143.012,4.98233
1.99244,549.581,30,37.1755,173.64,6.08817
0.408573,538.175,30,34.4915,162.763,5.69127
-4.70539,569.656,30,30.5566,149.208,4.65985
-0.345517,592.414,30,36.9976,175.453,5.51703
-0.261118,592.957,30,37.1392,176.027,5.5361
1.7891,556.267,30,37.3691,174.772,6.03469
1.34673,564.057,30,37.3268,175.073,5.921
-0.645602,558.737,30,34.5357,164.101,5.45011
1.38249,551.745,30,36.5565,171.421,5.93006
-4.01542,580.155,30,31.8872,154.974,4.78067
-2.39697,548.734,30,31.92,153.447,5.08457
-2.87967,546.319,30,31.2485,150.706,4.99076
-4.89584,527.975,30,28.1304,137.541,4.62736
-0.733465,591.801,30,36.4688,173.387,5.43077
0.511324,552.421,30,35.5292,167.548,5.71571
-4.28599,536.653,30,29.2161,142.254,4.7327
-1.50549,583.93,30,35.0362,167.429,5.26549
-0.0813432,596.626,30,37.6005,178.003,5.57707
-4.2469,570.105,30,31.0801,151.29,4.73959
0.0199471,597.399,30,37.7805,178.737,5.60037
-2.7703,523.659,30,30.0671,144.902,5.01177
0.231134,540.892,30,34.4555,162.782,5.64947
-0.483533,570.286,30,35.4469,168.252,5.48609
-3.19519,514.84,30,29.1246,140.762,4.93093
-2.16474,576.46,30,33.8051,162.257,5.13072
0.26532,585.404,30,37.3347,176.345,5.65748
0.410723,579.129,30,37.1189,175.159,5.69178
1.61277,555.402,30,37.0882,173.655,5.98894
-0.248848,500.43,30,31.3571,148.61,5.53888
-4.93944,580.647,30,30.889,151.074,4.61997
0.903289,546.033,30,35.592,167.417,5.81055
-1.64064,541.468,30,32.3365,154.667,5.2374
-1.4514,522.072,30,31.3834,149.919,5.2768
-1.49776,577.933,30,34.6856,165.745,5.26711
-1.24701,596.283,30,36.099,172.212,5.31991
0.192013,501.711,30,31.9168,150.826,5.64032
-3.18881,527.181,30,29.8294,144.162,4.93213
0.835406,549.737,30,35.7504,168.236,5.79394
-4.08842,542.471,30,29.7394,144.607,4.76765
0.846171,596.082,30,38.7786,182.473,5.79657
-1.63967,510.91,30,30.5127,145.942,5.2376
-4.10618,578.018,30,31.6683,154.005,4.7645
-2.8428,529.773,30,30.3412,146.294,4.99782
0.142552,575.485,30,36.5479,172.767,5.62879
1.04731,548.326,30,35.9175,168.79,5.84604
-2.59841,503.879,30,29.1056,140.106,5.04508
-3.12085,521.606,30,29.5842,142.912,4.94492
-3.57671,521.395,30,29.1033,141.023,4.86011
-0.165769,503.913,30,31.6656,149.99,5.55776
-1.98952,573.435,30,33.8333,162.202,5.16599
-4.5641,518.76,30,27.9659,136.426,4.6842
-1.2859,546.663,30,33.0505,157.71,5.31166
-4.23133,567.409,30,30.9502,150.641,4.74233
-3.5415,525.771,30,29.3838,142.348,4.86658
0.933035,525.44,30,34.2844,161.235,5.81785
-2.32586,521.794,30,30.4282,146.206,5.09863
-1.45616,589.284,30,35.4179,169.197,5.27581
1.65187,552.453,30,36.9403,172.92,5.99904
0.378369,535.658,30,34.2947,161.866,5.68412
-0.178027,529.463,30,33.2572,157.541,5.55497
-3.69508,507.812,30,28.2274,136.888,4.83847
-2.22922,512.482,30,29.9859,143.988,5.11784
-4.5939,539.962,30,29.0782,141.881,4.67905
-0.0797128,502.969,30,31.6999,150.068,5.57744
0.704219,572.012,30,37.0327,174.419,5.76206
1.05785,529.359,30,34.6875,162.999,5.84866
-2.39921,549.98,30,31.99,153.786,5.08413
-0.714645,509.836,30,31.4383,149.451,5.4349
-3.26923,515.294,30,29.0747,140.591,4.91706
-3.75428,560.747,30,31.1051,150.904,4.8277
-3.02646,552.237,30,31.4252,151.709,4.96278
-1.24039,594.882,30,36.0224,171.839,5.32131
1.81948,514.366,30,34.5899,161.742,6.04263
-1.30427,501.109,30,30.2771,144.493,5.30777
-1.71482,539.234,30,32.1204,153.708,5.22208
-0.399663,565.413,30,35.2457,167.204,5.50486
-2.02519,585.64,30,34.5106,165.488,5.15878
1.10964,540.74,30,35.4959,166.741,5.86152
1.2214,593.59,30,39.1139,183.604,5.88943
-2.69662,563.734,30,32.4515,156.316,5.026
1.45904,515.045,30,34.2139,160.356,5.94953
-1.01264,598.527,30,36.5297,173.997,5.37004
-2.87714,587.397,30,33.6011,162.05,4.99124
0.352866,526.093,30,33.6529,158.863,5.67809
0.149941,522.995,30,33.2229,157.041,5.63051
-4.39726,535.875,30,29.0594,141.599,4.7132
1.67203,513.906,30,34.3863,160.943,6.00425
-2.46055,573.934,30,33.312,160.207,5.07205
-4.26829,571.297,30,31.1216,151.514,4.73582
-4.03844,555.91,30,30.5299,148.4,4.77656
-0.870673,501.38,30,30.7508,146.334,5.40078
-2.22702,552.788,30,32.3468,155.322,5.11828
-3.33102,541.629,30,30.4945,147.518,4.90553
1.96226,512.02,30,34.5993,161.638,6.08018
-1.96547,561.212,30,33.1398,158.852,5.17086
-3.37579,516.902,30,29.0567,140.605,4.8972
1.85794,520.432,30,35.0435,163.823,6.05271
-2.74268,581.178,30,33.4019,160.944,5.0171
0.601333,560.302,30,36.1472,170.362,5.73726
-0.710002,502.375,30,30.9831,147.283,5.43592
-3.62043,594.319,30,33.1228,160.547,4.8521
-3.13015,537.448,30,30.4728,147.214,4.94317
-3.50577,553.388,30,30.9661,149.977,4.87316
-0.0484054,590.841,30,37.2781,176.439,5.58463
-2.63792,540.557,30,31.1811,150.137,5.03739
0.224465,512.222,30,32.6217,154.125,5.64791
-0.819784,530.204,30,32.5759,154.967,5.41187
1.77753,557.368,30,37.4284,175.062,6.03167
-0.998746,569.437,30,34.7709,165.604,5.37303
0.15395,528.736,30,33.5922,158.783,5.63144
-0.967443,575.423,30,35.1744,167.491,5.37979
1.49877,551.684,30,36.6973,171.952,5.95967
1.68984,597.731,30,40.0194,187.287,6.00887
-4.67667,541.333,30,29.0669,141.906,4.66479
-0.579886,528.578,30,32.7457,155.528,5.46465
-2.95185,529.838,30,30.2294,145.862,4.97697
-1.20807,512.308,30,31.0569,148.12,5.32818
0.738513,548.925,30,35.5797,167.538,5.77037
-2.58467,502.957,30,29.0663,139.904,5.04776
-0.60942,531.33,30,32.8827,156.209,5.45811
-4.62203,516.112,30,27.7662,135.506,4.67419
0.158074,593.27,30,37.6975,178.183,5.6324
-0.852725,598.399,30,36.724,174.738,5.40469
-3.1168,579.385,30,32.866,158.761,4.94569
-0.372656,554.203,30,34.579,164.012,5.51093
-0.726336,527.31,30,32.5027,154.523,5.43233
0.0693906,595.557,30,37.7279,178.43,5.6118
-1.53729,583.129,30,34.9495,167.05,5.25886
-0.0864843,568.391,30,35.8148,169.555,5.57589
-1.93228,531.025,30,31.3935,150.448,5.1776
-1.46714,581.608,30,34.9433,166.942,5.27351
-1.01126,591.319,30,36.0915,171.908,5.37034
-1.27983,591.244,30,35.7533,170.6,5.31295
-3.8673,582.633,30,32.1909,156.292,4.80726
-3.196,538.048,30,30.4366,147.104,4.93078
1.35535,534.281,30,35.3667,165.871,5.92318
-4.68676,533.36,30,28.6285,139.776,4.66305
-4.48573,589.341,30,31.859,155.334,4.69779
0.297618,557.399,30,35.588,168.059,5.66507
0.0441851,557.332,30,35.2759,166.861,5.60597
-0.922553,517.573,30,31.6872,150.841,5.38951
-4.61225,595.067,30,32.025,156.279,4.67588
0.606421,519.947,30,33.5496,158.114,5.73849
-0.683864,599.847,30,37.0279,175.988,5.44167
-0.00297028,521.223,30,32.937,155.846,5.59508
1.84057,547.017,30,36.8119,172.109,6.04815
1.24774,512.702,30,33.8142,158.7,5.89604
1.71914,544.158,30,36.4689,170.639,6.01647
1.51079,582.446,30,38.7595,181.6,5.96275
-3.60345,536.724,30,29.9307,145.059,4.85521
-4.90825,546.566,30,29.1081,142.334,4.62525
-4.65107,550.032,30,29.5607,144.292,4.66919
-2.71136,591.733,30,34.0458,164.011,5.02315
-0.526212,592.5,30,36.7736,174.598,5.47658
-1.59481,541.583,30,32.3949,154.898,5.2469
-4.05935,554.881,30,30.4509,148.037,4.77283
-2.27299,531.417,30,31.0465,149.124,5.10912
1.25868,544.13,30,35.9003,168.478,5.8988
-0.242952,530.525,30,33.2496,157.573,5.54021
-4.27977,585.493,30,31.8821,155.228,4.7338
0.273985,550.165,30,35.0977,165.769,5.65952
-4.8725,512.156,30,27.3102,133.509,4.63132
-0.190878,516.471,30,32.4268,153.621,5.55205
1.60203,588.157,30,39.2611,183.842,5.98618
-2.03627,518.804,30,30.5603,146.557,5.15654
-3.09445,578.692,30,32.8524,158.671,4.94991
-3.47524,555.607,30,31.1236,150.709,4.87879
-3.14314,533.271,30,30.2223,146.016,4.94072
-3.55488,562.035,30,31.3958,152.109,4.86412
0.870724,552.4,30,35.967,169.216,5.80257
-4.48111,586.037,30,31.6856,154.484,4.69859
0.952926,507.483,30,33.1352,155.81,5.82274
-0.832928,563.169,30,34.5856,164.541,5.409
0.385804,514.52,30,32.9497,155.511,5.68588
-4.41681,535.082,30,28.9964,141.31,4.70979
-4.49866,587.955,30,31.7696,154.912,4.69554
-4.1302,592.067,30,32.4106,157.64,4.76023
-2.74123,568.211,30,32.6583,157.359,5.01737
1.26888,536.286,30,35.3951,166.096,5.90136
1.52465,539.38,30,35.9105,168.237,5.9663
-4.07694,512.896,30,28.1294,136.768,4.7697
-0.379137,583.417,30,36.3936,172.627,5.50947
-1.37512,534.415,30,32.2103,153.792,5.29282
-1.8126,573.697,30,34.0574,163.084,5.202
-3.91007,566.996,30,31.2798,151.913,4.79956
-3.9509,590.611,30,32.5357,158.056,4.79222
-2.80561,564.021,30,32.3446,155.915,5.00497
-0.499973,534.629,30,33.2118,157.659,5.48242
1.37024,553.898,30,36.6839,172.032,5.92695
-0.923601,559.821,30,34.2725,163.149,5.38929
-4.26117,508.874,30,27.7281,134.986,4.73707
-2.672,517.317,30,29.8051,143.545,5.03077
-0.294754,571.363,30,35.7453,169.457,5.52849
0.00413629,570.201,30,36.0408,170.524,5.59672
-3.33315,504.122,30,28.3807,137.295,4.90513
-4.66184,535.215,30,28.7535,140.362,4.66734
-3.67247,585.289,30,32.56,157.875,4.84259
-2.42954,506.911,30,29.4537,141.621,5.07815
0.0930161,548.758,30,34.7914,164.517,5.61728
-3.78776,590.747,30,32.7307,158.827,4.82163
1.07361,586.182,30,38.4316,180.574,5.85256
1.16047,528.149,30,34.7295,163.088,5.87419
-4.20456,583.594,30,31.8631,155.056,4.74706
-4.87917,579.239,30,30.88,150.967,4.63019
-2.5786,540.584,30,31.2474,150.396,5.04894
-2.57944,599.284,30,34.6394,166.723,5.04877
-4.31225,578.241,30,31.4511,153.164,4.72809
-2.01507,551.039,30,32.483,155.755,5.16082
0.310891,507.176,30,32.3962,152.973,5.6682
-4.84859,512.901,30,27.3731,133.794,4.63539
-0.111662,530.873,30,33.4219,158.253,5.57012
-3.67664,529.393,30,29.4461,142.781,4.84183
-1.02406,520.197,30,31.7365,151.177,5.36758
-0.587977,506.233,30,31.3527,148.92,5.46286
-1.705,559.402,30,33.3331,159.501,5.22411
-0.118282,528.656,30,33.2747,157.563,5.56861
0.446355,517.285,30,33.1955,156.609,5.70024
0.817477,597.467,30,38.8306,182.752,5.78956
-1.77742,590.501,30,35.0978,168.027,5.20921
-4.588,508.719,30,27.4015,133.694,4.68006
-0.0635754,508.351,30,32.0569,151.742,5.58114
-4.74323,579.173,30,31.0255,151.537,4.65337
-4.89095,540.016,30,28.777,140.697,4.62819
-4.61859,513.486,30,27.6284,134.829,4.67479
1.56212,539.931,30,35.993,168.583,5.97591
0.457529,532.052,30,34.1562,161.13,5.70289
-4.15044,567.471,30,31.042,151.005,4.75664
-4.93398,539.855,30,28.7245,140.482,4.6209
1.37835,568.766,30,37.679,176.689,5.92901
-0.616579,595.341,30,36.8351,174.994,5.45652
-0.388293,566.24,30,35.311,167.501,5.50741
0.522832,595.946,30,38.3436,180.806,5.71846
0.535662,583.534,30,37.5615,177.103,5.72153
1.00008,529.431,30,34.624,162.761,5.83436
-2.83549,519.262,30,29.7468,143.421,4.99923
-1.92909,506.674,30,29.9572,143.561,5.17825
-0.697184,537.79,30,33.182,157.722,5.43874
0.996575,561.572,30,36.7215,172.625,5.8335
-0.774335,576.779,30,35.493,168.793,5.42181
-2.88751,580.467,30,33.1926,160.091,4.98926
-1.72131,506.435,30,30.1598,144.333,5.22075
-1.76868,591.225,30,35.1516,168.274,5.21101
-0.31946,590.737,30,36.926,175.083,5.52291
-2.5859,550.569,30,31.8164,153.143,5.04751
-3.62674,542.206,30,30.2117,146.443,4.85095
1.13214,567.596,30,37.2874,175.131,5.86712
-4.49251,598.861,30,32.3659,157.813,4.69661
-4.49344,547.427,30,29.5852,144.255,4.69645
-4.26351,576.352,30,31.4023,152.875,4.73666
0.976603,512.642,30,33.4991,157.497,5.82857
1.73185,527.798,30,35.3877,165.566,6.01977
-3.79621,548.043,30,30.3556,147.31,4.8201
-4.71489,500.898,30,26.8594,131.163,4.65822
-4.01412,516.639,30,28.3975,138.012,4.7809
-2.19316,562.189,30,32.9356,158.113,5.12504
-2.19659,544.385,30,31.8888,153.091,5.12435
-2.96959,589.733,30,33.6258,162.27,4.97359
1.06179,575.885,30,37.7413,177.344,5.84963
-2.2937,542.721,30,31.684,152.207,5.10501
0.144928,542.266,30,34.4411,162.805,5.62934
-1.47951,590.107,30,35.4387,169.323,5.27092
0.7205,528.23,30,34.2172,161.141,5.766
-1.43966,578.806,30,34.808,166.266,5.27926
-2.88699,541.967,30,30.9916,149.475,4.98936
-4.29428,562.92,30,30.6372,149.182,4.73125
1.92654,594.606,30,40.1314,187.525,6.07075
-4.12665,500.239,30,27.3872,133.204,4.76086
-1.81614,540.702,30,32.0947,153.689,5.20128
-1.65008,554.504,30,33.1042,158.348,5.23545
1.46681,530.851,30,35.2732,165.313,5.95151
0.499814,583.679,30,37.5248,176.972,5.71297
-0.496564,509.44,30,31.6508,150.246,5.48318
0.519765,519.417,30,33.4162,157.575,5.71773
1.09396,514.279,30,33.7409,158.513,5.85762
-2.8282,574.279,30,32.9069,158.65,5.00063
0.261849,576.429,30,36.7579,173.624,5.65667
-4.53049,519.664,30,28.048,136.795,4.69002
-3.2671,516.753,30,29.1592,140.998,4.91746
-0.463557,511.408,30,31.8092,150.965,5.49055
0.312566,538.438,30,34.395,162.409,5.66859
-2.08798,571.497,30,33.6037,161.207,5.14612
-0.727479,582.348,30,35.8937,170.646,5.43208
-3.96877,501.827,30,27.6274,134.228,4.78902
-2.76836,540.058,30,31.0108,149.448,5.01214
-1.88861,524.346,30,31.0457,148.738,5.18648
-4.10497,592.813,30,32.4803,157.952,4.76471
-4.08029,588.457,30,32.2697,156.902,4.7691
-1.19861,562.587,30,34.1161,162.7,5.33019
-2.10735,569.697,30,33.4753,160.612,5.14223
-4.25042,511.864,30,27.9016,135.821,4.73897
-1.29786,513.346,30,31.0233,148.048,5.30913
0.632177,532.817,30,34.4103,162.143,5.74468
-4.83179,558.703,30,29.8353,145.812,4.63825
-0.592177,517.935,30,32.0727,152.344,5.46193
1.74809,535.567,30,35.9284,168.079,6.024
-0.274023,585.523,30,36.6573,173.757,5.53318
-2.11501,590.598,30,34.6942,166.469,5.14069
0.571073,572.327,30,36.8848,173.873,5.73
0.054328,516.084,30,32.6765,154.555,5.60831
-2.25544,587.638,30,34.352,164.982,5.11262
-1.91292,540.152,30,31.9545,153.117,5.18153
-4.79978,586.812,30,31.3718,153.288,4.6437
0.847481,584.5,30,38.0268,178.934,5.79689
-0.927373,541.294,30,33.134,157.734,5.38847
-4.73399,561.019,30,30.0629,146.826,4.65495
-0.906855,525.647,30,32.199,153.262,5.39292
-2.73276,558.497,30,32.1095,154.706,5.01901
-1.5034,599.312,30,35.9617,171.849,5.26593
-1.80946,534.31,30,31.7227,151.901,5.20265
-2.89724,542.258,30,30.9972,149.512,4.98739
1.38347,551.796,30,36.5611,171.441,5.93031
1.38845,504.095,30,33.4062,156.642,5.93157
-2.48278,504.463,30,29.2571,140.726,5.06768
-4.30751,565.92,30,30.7861,149.92,4.72892
0.11042,568.62,30,36.0722,170.554,5.62132
-3.14615,531.284,30,30.1064,145.459,4.94015
-1.11062,525.141,30,31.9424,152.245,5.34899
-2.01695,523.277,30,30.8445,147.9,5.16044
-0.565262,549.27,30,34.0447,161.683,5.4679
0.590391,516.718,30,33.323,157.063,5.73464
-3.83512,540.816,30,29.9143,145.207,4.81307
-3.51004,500.84,30,28.0214,135.719,4.87237
-1.07705,509.3,30,31.0148,147.791,5.35618
0.58664,550.851,30,35.5196,167.42,5.73374
0.761076,549.864,30,35.668,167.929,5.77584
-1.65862,579.293,30,34.5739,165.388,5.23368
-0.452522,588.546,30,36.621,173.789,5.49302
-3.79465,541.663,30,30.0039,145.602,4.82039
-3.10234,593.398,30,33.6779,162.667,4.94842
1.25626,592.255,30,39.0722,183.367,5.89819
-2.44172,503.641,30,29.2513,140.66,5.07575
-1.31713,590.774,30,35.6788,170.287,5.30505
-1.15013,513.186,30,31.1726,148.615,5.34054
-1.12837,557.897,30,33.914,161.661,5.34519
-0.287665,553.596,30,34.6422,164.22,5.53009
-3.48488,500.266,30,28.014,135.66,4.87701
-2.73709,586.994,30,33.7428,162.58,5.01818
1.5863,551.668,30,36.8057,172.362,5.98212
-1.27127,512.532,30,31.0027,147.924,5.31476
-4.09009,558.089,30,30.5938,148.763,4.76736
-3.21956,553.861,30,31.3052,151.326,4.92636
1.27928,584.078,30,38.563,180.95,5.90398
-3.66848,579.976,30,32.2689,156.459,4.84332
-1.31325,574.467,30,34.6986,165.604,5.30587
-3.62569,545.458,30,30.3941,147.326,4.85114
-3.20019,501.897,30,28.3874,137.204,4.92999
-0.774906,594.716,30,36.5961,174.04,5.42168
-1.671,510.456,30,30.4524,145.684,5.23112
-2.02758,574.437,30,33.8476,162.312,5.1583
-2.61054,574.68,30,33.1812,159.738,5.04271
0.7388,570.236,30,36.9614,174.044,5.77044
-0.807495,533.571,30,32.7966,156.004,5.41455
-4.8636,570.544,30,30.4332,148.767,4.63284
-0.639484,554.028,30,34.2519,162.746,5.45146
-3.48219,522.673,30,29.2716,141.747,4.87751
1.50938,506.516,30,33.705,157.92,5.96239
0.391211,542.835,30,34.7695,164.093,5.68716
1.75688,502.775,30,33.7386,157.826,6.02629
-4.44653,520.356,30,28.1688,137.305,4.70461
-4.73232,573.467,30,30.7317,150.091,4.65524
1.17418,568.186,30,37.3797,175.517,5.87761
-4.80112,538.804,30,28.8039,140.742,4.64348
-4.33544,550.372,30,29.9108,145.686,4.72402
-0.481878,569.93,30,35.4268,168.154,5.48646
-4.53936,565.732,30,30.5248,148.884,4.68848
0.210406,526.265,30,33.5,158.289,5.64462
1.04122,558.878,30,36.6011,172.009,5.84454
1.05055,570.316,30,37.362,175.575,5.84685
-1.08741,543.806,30,33.1042,157.759,5.35396
0.516443,561.035,30,36.0896,170.185,5.71693
-3.79141,577,30,31.9649,155.115,4.82097
1.42008,509.502,30,33.8009,158.461,5.93961
-4.39825,546.963,30,29.6596,144.524,4.71303
0.790603,585.762,30,38.035,179.039,5.78302
-0.334326,584.679,30,36.5286,173.216,5.51955
1.25446,548.062,30,36.1546,169.676,5.89773
0.740881,509.119,30,33.0022,155.399,5.77094
-0.752638,555.083,30,34.1835,162.542,5.42656
-0.292791,523.153,30,32.7314,155.168,5.52893
-0.25586,542.118,30,33.9611,160.958,5.53729
-4.85629,558.655,30,29.8068,145.698,4.63408
-1.69405,544.038,30,32.4299,155.168,5.22636
-0.124465,546.692,30,34.4026,162.91,5.56719
1.91669,501.239,30,33.8185,158.037,6.06815
-1.38336,581.187,30,35.0194,167.213,5.29109
-0.598633,503.113,30,31.148,147.958,5.4605
-0.934075,533.128,30,32.6266,155.325,5.38702
-4.73116,590.353,30,31.6379,154.516,4.65544
-3.99108,596.487,30,32.813,159.447,4.78502
0.61282,526.172,30,33.9587,160.036,5.74002
-4.76814,505.55,30,27.0577,132.18,4.64911
-0.745292,530.779,30,32.6951,155.457,5.42817
-4.95907,588.413,30,31.2804,153.009,4.61665
-1.6975,570.978,30,34.0317,162.836,5.22565
-4.30177,559.081,30,30.4202,148.133,4.72993
-4.10105,539.451,30,29.5607,143.75,4.76541
-0.606859,506.305,30,31.3367,148.863,5.45868
-2.50159,564.648,30,32.7261,157.432,5.064
-4.16674,561.238,30,30.6834,149.277,4.75375
-4.43171,518.073,30,28.0599,136.76,4.70719
0.0276442,578.104,30,36.5698,173,5.60215
-0.81535,581.856,30,35.7548,170.084,5.41284
-2.85929,590.066,30,33.7748,162.868,4.99466
-3.43973,596.801,30,33.4728,162.045,4.88535
-0.547606,500.749,30,31.0561,147.472,5.47182
-1.80633,511.495,30,30.3714,145.428,5.20329
-3.83339,539.68,30,29.8533,144.909,4.81338
-3.82618,502.654,30,27.8122,134.995,4.81468
-4.4451,574.103,30,31.0798,151.493,4.70485
0.82837,529.882,30,34.451,162.128,5.79222
1.22936,507.3,30,33.437,156.948,5.89143
1.44332,587.187,30,38.9854,182.738,5.94552
-1.90209,593.818,30,35.1425,168.381,5.18374
-2.33093,545.497,30,31.8048,152.825,5.09762
-3.13207,551.017,30,31.2401,150.922,4.94281
-0.758453,561.935,30,34.5986,164.522,5.42528
-2.68397,500.628,30,28.8315,138.867,5.02845
1.19574,547.194,30,36.0252,169.133,5.88301
-2.97743,589.184,30,33.5853,162.083,4.9721
-0.819039,556.594,30,34.1982,162.683,5.41203
-2.98169,567.216,30,32.3282,156.021,4.97129
1.59919,544.474,30,36.3416,170.175,5.98544
1.68287,552.664,30,36.9933,173.133,6.00706
0.146465,589.565,30,37.4472,177.013,5.6297
1.29517,546.797,30,36.1212,169.475,5.90798
-4.43552,581.479,30,31.4899,153.482,4.70652
-1.66103,567.933,30,33.8931,162.134,5.23318
-3.8487,585.027,30,32.3443,157.017,4.81062
1.75277,569.635,30,38.2199,178.793,6.02522
-4.84282,539.516,30,28.7994,140.76,4.63637
0.284257,572.463,30,36.5331,172.537,5.66193
1.20016,560.072,30,36.8785,173.135,5.88411
-0.159389,553.683,30,34.8008,164.833,5.55922
-2.5866,597.658,30,34.5367,166.237,5.04738
1.53334,571.907,30,38.0873,178.425,5.96852
-1.9731,522.694,30,30.8571,147.918,5.16932
-3.28567,597.051,30,33.6683,162.822,4.91399
1.52609,522.856,30,34.8121,163.089,5.96667
0.293207,577.913,30,36.8922,174.223,5.66404
-2.32901,505.413,30,29.4697,141.603,5.09801
0.62455,527.874,30,34.0822,160.605,5.74284
-2.74463,570.457,30,32.7835,157.966,5.01672
-3.56136,513.617,30,28.6845,138.979,4.86293
0.616296,504.157,30,32.5418,153.355,5.74086
1.86476,597.807,30,40.263,188.215,6.0545
-0.420583,561.372,30,34.9686,165.912,5.50017
-4.71679,510.38,30,27.3659,133.639,4.6579
-1.48428,556.695,30,33.4266,159.714,5.26992
1.96939,530.579,30,35.8621,167.53,6.08206
-3.40545,559.27,30,31.4056,152.002,4.8917
-4.06909,543.062,30,29.7921,144.844,4.77109
-0.894866,588.519,30,36.0652,171.651,5.39552
-3.86262,594.662,30,32.8609,159.54,4.8081
-2.86494,583.221,30,33.3764,160.953,4.99358
-2.11678,540.458,30,31.7468,152.329,5.14033
-3.35556,599.66,30,33.7327,163.21,4.90096
-2.9412,505.003,30,28.8232,139.067,4.979
0.838256,509.94,30,33.1656,156.069,5.79463
-3.58969,568.758,30,31.7325,153.776,4.85773
-4.93681,587.04,30,31.232,152.749,4.62042
-1.13621,552.903,30,33.6013,160.179,5.34351
0.527547,515.998,30,33.2051,156.571,5.71959
1.9837,573.557,30,38.7858,181.171,6.08585
-2.78136,537.461,30,30.8477,148.675,5.00964
0.276755,554.543,30,35.3803,167.101,5.66017
-1.53193,566.411,30,33.9539,162.285,5.25998
-4.50838,551.111,30,29.7685,145.164,4.69385
-3.41341,538.001,30,30.2028,146.189,4.89022
-0.465974,575.907,30,35.8179,169.993,5.49001
0.74865,588.973,30,38.1887,179.811,5.77283
-2.37751,543.124,30,31.6151,151.961,5.08841
-0.689076,581.493,30,35.8885,170.578,5.44052
0.875315,561.785,30,36.5838,172.113,5.80369
-0.887837,593.615,30,36.3863,173.171,5.39705
-2.44861,536.614,30,31.1588,149.839,5.0744
0.165171,573.726,30,36.4646,172.347,5.63406
-1.65761,528.355,30,31.5349,150.849,5.23389
1.2325,553.233,30,36.4684,171.173,5.89222
-4.02179,547.112,30,30.0643,146.12,4.77953
-3.21727,598.903,30,33.8538,163.643,4.92679
0.834392,525.099,30,34.147,160.691,5.79369
-4.6176,552.853,30,29.7475,145.17,4.67495
-4.48053,505.208,30,27.3159,133.179,4.69869
-1.38387,515.438,30,31.0572,148.294,5.29098
0.855325,511.136,30,33.2628,156.509,5.7988
-4.43838,587.329,30,31.8034,155.013,4.70603
0.0732669,592.349,30,37.5297,177.488,5.6127
1.07125,599.194,30,39.2816,184.57,5.85198
1.0901,511.096,30,33.5276,157.515,5.85666
0.882335,547.136,30,35.6384,167.658,5.80541
-4.96915,515.551,30,27.3972,134.023,4.61495
-4.47707,502.846,30,27.1916,132.569,4.69929
0.0344625,525.95,30,33.2785,157.423,5.60372
-3.97331,597.58,30,32.8937,159.819,4.78821
-0.0198373,580.321,30,36.6503,173.435,5.5912
-3.55543,568.531,30,31.758,153.864,4.86402
0.690978,530.644,30,34.3389,161.745,5.75886
-3.61891,530.64,30,29.5754,143.351,4.85238
-2.88314,514.251,30,29.4107,141.846,4.99009
-3.54909,588.36,30,32.873,159.259,4.86518
-1.37339,546.282,30,32.9276,157.214,5.29319
-4.5169,546.732,30,29.5231,143.976,4.69237
1.11584,584.394,30,38.3696,180.233,5.86306
-0.741418,585.864,30,36.0931,171.61,5.42902
0.125536,560.603,30,35.5821,168.22,5.62483
-3.00215,513.707,30,29.2576,141.221,4.9674
0.849682,523.704,30,34.0741,160.332,5.79742
-3.27035,536.9,30,30.2926,146.482,4.91685
0.296319,508.688,30,32.4765,153.367,5.66477
-1.58194,542.567,30,32.4682,155.236,5.24957
1.94947,575.614,30,38.8798,181.65,6.0768
-3.26424,506.191,30,28.5661,138.127,4.91799
-4.24224,536.099,30,29.2311,142.284,4.74041
-0.488698,540.438,30,33.5857,159.423,5.48494
0.133872,526.854,30,33.4495,158.129,5.62677
-2.6642,599.757,30,34.5643,166.457,5.03229
-2.81916,527.51,30,30.2366,145.767,5.00236
-4.16096,524.219,30,28.6654,139.453,4.75477
-3.42592,575.119,30,32.2724,156.219,4.88791
0.0176643,524.072,30,33.1405,156.788,5.59984
0.759434,518.892,30,33.6571,158.463,5.77544
-4.60654,599.068,30,32.2469,157.355,4.67686
-3.36009,591.773,30,33.2837,161.043,4.90012
-4.57448,514.455,30,27.7237,135.254,4.6824
-0.747172,527.398,30,32.4848,154.459,5.42776
-0.764429,539.532,30,33.2123,157.937,5.42398
-3.61741,558.25,30,31.1159,150.817,4.85265
-4.68103,599.004,30,32.1585,157.004,4.66404
-4.31655,588.774,30,32.0192,155.935,4.72734
-4.54973,552.071,30,29.7768,145.246,4.68668
-4.44797,506.842,30,27.4358,133.734,4.70436
1.47575,579.35,30,38.5075,180.46,5.95379
0.967338,554.473,30,36.2212,170.305,5.82629
1.19759,582.102,30,38.3257,179.932,5.88347
1.87014,525.034,30,35.368,165.327,6.05591
-0.951144,520.781,30,31.8521,151.655,5.38332
-4.19904,593.103,30,32.3886,157.607,4.74804
0.00265182,574.832,30,36.3317,171.902,5.59638
-3.96038,563.04,30,31.0066,150.637,4.79052
-4.96008,569.47,30,30.2723,148.079,4.61648
0.615012,523.118,30,33.7641,159.116,5.74055
-2.61428,558.03,30,32.2156,155.094,5.04199
0.729249,540.22,30,35.0044,164.839,5.76812
-4.4703,512.666,30,27.7292,135.184,4.70047
-4.27638,531.991,30,28.9722,141.057,4.7344
-1.75826,584.597,30,34.77,166.436,5.21315
-0.624557,500.166,30,30.9379,146.985,5.45476
0.201292,550.896,30,35.0569,165.655,5.64249
1.91751,555.827,30,37.5026,175.252,6.06837
0.76537,549.918,30,35.6767,167.966,5.77688
-4.34645,506.629,30,27.5228,134.064,4.72209
-4.10964,576.285,30,31.5695,153.528,4.76388
0.371509,547.703,30,35.0576,165.474,5.6825
-1.77487,588.824,30,35.0013,167.562,5.20974
-0.432108,562.066,30,34.9979,166.064,5.49758
-2.29946,540.793,30,31.5651,151.642,5.10386
-1.73576,518.583,30,30.8678,147.735,5.21777
1.39853,593.059,30,39.3153,184.338,5.93413
-3.18072,530.831,30,30.0444,145.194,4.93365
-1.56596,595.814,30,35.6744,170.547,5.25289
-4.0541,546.993,30,30.0236,145.955,4.77377
0.580118,515.686,30,33.2447,156.704,5.73217
-3.96408,540.177,30,29.7436,144.505,4.78986
-2.11029,565.554,30,33.2285,159.431,5.14164
0.212634,572.143,30,36.4232,172.098,5.64514
0.443607,515.095,30,33.0519,155.934,5.69959
-1.44628,545.509,30,32.7981,156.672,5.27788
-3.89532,507.999,30,28.0396,136.163,4.80221
-1.39978,569.601,30,34.3018,163.804,5.28763
-3.92125,539.12,30,29.7302,144.398,4.79755
0.18181,593.774,30,37.7603,178.452,5.63794
-3.90238,567.529,30,31.3177,152.088,4.80094
-2.99522,519.742,30,29.6084,142.908,4.96871
-2.02971,594.866,30,35.0488,168.074,5.15787
-3.18362,531.486,30,30.0784,145.361,4.9331
-3.78169,566.82,30,31.4117,152.42,4.82273
-2.38021,539.6,30,31.407,150.964,5.08788
-2.83704,552.304,30,31.638,152.541,4.99893
-4.08991,528.912,30,28.9945,140.987,4.76739
-4.34548,576.799,30,31.3359,152.637,4.72226
-0.415315,526.475,30,32.8007,155.621,5.50135
1.1351,525.044,30,34.4955,162.015,5.86786
0.0259,586.762,30,37.1153,175.583,5.60174
1.23703,526.901,30,34.738,163.046,5.89335
-0.383687,506.882,30,31.6144,149.962,5.50845
1.09201,509.865,30,33.4491,157.144,5.85713
-4.68374,577.88,30,31.0215,151.456,4.66357
0.489032,524.583,30,33.7131,159.006,5.7104
-2.03075,506.786,30,29.8581,143.184,5.15766
-2.34144,504.591,30,29.409,141.323,5.09554
-2.21969,542.431,30,31.7488,152.443,5.11974
-0.965477,565.057,30,34.5431,164.483,5.38022
-3.66492,533.844,30,29.7059,144.029,4.84397
-0.606263,509.884,30,31.5589,149.918,5.45881
-1.39318,517.137,30,31.1495,148.744,5.28902
-4.65694,528.447,30,28.3948,138.606,4.66818
-0.544923,543.428,30,33.7062,160.054,5.47241
-3.65202,530.403,30,29.5278,143.153,4.84633
-3.83011,566.946,30,31.3652,152.244,4.81397
1.1636,550.512,30,36.2039,170.008,5.87497
1.50088,549.82,30,36.576,171.381,5.96021
-0.196331,582.476,30,36.5641,173.227,5.5508
1.35922,578.063,30,38.2699,179.482,5.92416
-1.15799,594.086,30,36.0769,172.005,5.33886
1.07745,522.183,30,34.2402,160.876,5.85352
-2.67091,535.25,30,30.8395,148.525,5.03098
-0.240006,531.539,30,33.3165,157.887,5.54088
-1.53995,560.765,30,33.6061,160.632,5.2583
-3.53787,578.97,30,32.3611,156.767,4.86725
0.988055,571.793,30,37.379,175.726,5.8314
-3.34691,579.638,30,32.6163,157.8,4.90257
1.2415,502.381,30,33.1264,155.478,5.89448
-4.49486,511.147,30,27.623,134.689,4.6962
-0.357912,546.655,30,34.1253,161.845,5.51424
-4.78062,543.83,30,29.0937,142.138,4.64697
0.548067,502.743,30,32.3748,152.636,5.72449
-4.31026,575.284,30,31.2924,152.389,4.72844
0.138096,555.048,30,35.2447,166.611,5.62775
-1.44228,545.477,30,32.8007,156.68,5.27871
0.672228,571.738,30,36.9745,174.181,5.75433
-0.397098,550.584,30,34.3243,162.83,5.50543
-0.168983,561.508,30,35.281,167.118,5.55703
1.50441,552.201,30,36.7388,172.14,5.96111
-3.45486,598.962,30,33.5762,162.562,4.88255
-0.1683,578.772,30,36.3666,172.26,5.55719
-4.05336,548.853,30,30.1264,146.454,4.7739
-0.401879,510.838,30,31.8412,151.056,5.50436
-2.67693,555.599,30,32.0052,154.146,5.02982
-2.71461,566.881,30,32.6122,157.109,5.02252
-2.16084,523.745,30,30.718,147.435,5.1315
0.477389,532.531,30,34.2102,161.363,5.70762
-1.47006,528.783,30,31.7663,151.767,5.2729
-2.75812,518.311,30,29.7727,143.472,5.01412
-4.67268,549.612,30,29.5155,144.093,4.66547
0.886524,569.795,30,37.1196,174.621,5.80644
0.0215983,588.522,30,37.2211,176.088,5.60075
-4.55841,563.275,30,30.3718,148.157,4.68518
-4.96684,587.71,30,31.2344,152.792,4.61534
-1.97789,552.264,30,32.5974,156.265,5.16835
-4.29687,588.852,30,32.0456,156.043,4.73079
-0.838159,511.223,30,31.3897,149.342,5.40786
-0.611991,519.087,30,32.1222,152.599,5.45754
-2.43824,553.2,30,32.1335,154.516,5.07644
-2.62789,552.943,30,31.9068,153.621,5.03934
-3.93695,558.053,30,30.7573,149.402,4.79473
-0.27555,569.195,30,35.6332,168.905,5.53283
-3.84641,500.965,30,27.699,134.464,4.81103
1.96468,596.225,30,40.2927,188.233,6.08082
1.72026,592.679,30,39.7222,185.86,6.01676
-1.98217,588.642,30,34.7394,166.538,5.16748
-1.08342,560.475,30,34.1237,162.613,5.35482
-4.54654,537.12,30,28.9737,141.325,4.68724
-4.4577,516.26,30,27.936,136.181,4.70266
0.94047,533.632,30,34.8278,163.782,5.81968
-0.428756,584.986,30,36.4293,172.852,5.49834
-2.28085,574.202,30,33.5369,161.094,5.10756
-0.216052,538.635,30,33.7891,160.101,5.54632
-3.28685,513.057,30,28.9306,139.911,4.91377
-4.37605,510.663,30,27.713,135.018,4.71691
1.84021,500.387,30,33.6735,157.437,6.04806
1.58989,506.367,30,33.7874,158.224,5.98305
0.896575,545.166,30,35.5273,167.12,5.8089
0.933325,525.996,30,34.321,161.407,5.81792
-2.31677,521.098,30,30.3972,146.048,5.10043
-4.39979,555.535,30,30.1228,146.783,4.71276
-3.03987,576.252,30,32.7764,158.246,4.96024
-4.66986,598.337,30,32.1354,156.879,4.66596
-3.32363,522.494,30,29.4248,142.337,4.90691
1.96557,599.913,30,40.5431,189.402,6.08105
-4.35317,590.967,30,32.0969,156.352,4.72091
-3.6693,518.847,30,28.867,139.965,4.84317
-1.30853,582.567,30,35.1936,167.962,5.30687
1.28239,551.426,30,36.4111,170.849,5.90476
-2.42714,557.774,30,32.4117,155.842,5.07862
-4.14332,555.929,30,30.4182,147.963,4.7579
-0.811577,534.056,30,32.8219,156.128,5.41366
0.451901,599.352,30,38.4693,181.483,5.70156
-0.981262,579.775,30,35.4235,168.693,5.37681
-2.44974,560.083,30,32.5203,156.388,5.07418
0.0556178,597.314,30,37.8213,178.888,5.60861
1.81389,550.805,30,37.0333,173.174,6.04117
1.3125,570.194,30,37.689,176.811,5.91235
-1.41168,507.375,30,30.5419,145.861,5.28513
1.61728,580.264,30,38.7543,181.451,5.99011
-2.1138,564.884,30,33.185,159.226,5.14093
1.81122,564.121,30,37.9251,177.348,6.04047
1.85516,532.729,30,35.8682,167.681,6.05198
-3.57798,544.825,30,30.4097,147.354,4.85988
-1.75592,544.016,30,32.359,154.893,5.21363
-4.02708,553.526,30,30.4111,147.811,4.77859
0.260898,597.968,30,38.1302,180.107,5.65645
0.743814,576.391,30,37.3667,175.946,5.77165
-3.87374,502.17,30,27.7389,134.683,4.8061
1.50366,593.073,30,39.457,184.877,5.96092
-0.563602,584.823,30,36.2504,172.156,5.46826
-3.1756,569.34,30,32.2297,155.749,4.93461
-0.812684,514.064,30,31.5919,150.279,5.41342
-3.73048,559.13,30,31.0413,150.571,4.83203
-2.11881,541.557,30,31.8091,152.63,5.13993
0.588459,520.617,30,33.5722,158.239,5.73417
-4.89865,566.735,30,30.1925,147.626,4.62688
-0.972448,537.598,30,32.8565,156.459,5.37871
-3.67365,540.231,30,30.0521,145.716,4.84238
-4.42396,534.775,30,28.9724,141.201,4.70854
-4.30676,589.536,30,32.0717,156.18,4.72906
-1.04166,553.361,30,33.7392,160.736,5.36379
1.04277,525.202,30,34.3975,161.652,5.84492
1.63762,591.156,30,39.509,184.961,5.99536
-1.1584,578.452,30,35.127,167.477,5.33877
0.285415,535.637,30,34.1843,161.443,5.6622
0.798299,585.434,30,38.0237,178.977,5.78489
-3.95155,537.9,30,29.6313,143.947,4.79211
1.68372,502.821,30,33.658,157.522,6.00728
-3.27927,503.541,30,28.4016,137.346,4.91518
-0.111006,598.08,30,37.6538,178.29,5.57027
1.25052,569.374,30,37.5554,176.255,5.89674
-3.7259,502.25,30,27.888,135.271,4.83286
-0.809309,519.033,30,31.901,151.746,5.41416
-3.9723,580.441,30,31.9514,155.24,4.78839
-1.22083,599.834,30,36.3469,173.365,5.32547
0.106858,580.775,30,36.8388,174.182,5.62049
-2.03611,502.075,30,29.5751,141.832,5.15657
-4.26762,551.277,30,30.0317,146.207,4.73594
-1.53582,520.25,30,31.1825,149.043,5.25916
-3.58676,547.568,30,30.5534,148.059,4.85827
-4.88362,549.19,30,29.2734,143.117,4.62943
-0.0784884,504.75,30,31.8135,150.604,5.57772
-1.11763,584.191,30,35.5255,169.331,5.34749
-3.1798,543.307,30,30.7515,148.61,4.93382
-4.68979,537.691,30,28.8579,140.898,4.66253
-2.44365,546.934,30,31.7635,152.742,5.07537
-4.77099,533.228,30,28.5362,139.406,4.64862
-4.202,557.424,30,30.437,148.114,4.74751
-4.91085,508.518,30,27.0794,132.415,4.62481
-2.45976,539.497,30,31.3141,150.597,5.07221
-0.8752,598.555,30,36.7051,174.674,5.3998
1.47823,557.84,30,37.0809,173.772,5.95442
-4.6493,561.88,30,30.1994,147.407,4.66949
-3.23623,503.893,30,28.4643,137.609,4.92323
-0.590725,586.405,30,36.3145,172.491,5.46225
-1.54974,511.184,30,30.6244,146.389,5.25627
0.93713,516.015,30,33.6742,158.361,5.81886
-2.83876,565.073,30,32.3674,156.06,4.9986
1.0724,564.775,30,37.0266,173.974,5.85226
-2.42518,584.239,30,33.9519,163.246,5.07901
-4.50611,583.507,30,31.5209,153.707,4.69424
-2.64112,559.169,30,32.2511,155.293,5.03677
0.0835865,547.391,30,34.6936,164.064,5.61509
-3.57531,543.387,30,30.3323,146.976,4.86037
-4.72122,520.52,30,27.9053,136.277,4.65714
-1.9876,514.719,30,30.371,145.602,5.16638
-3.72199,553.49,30,30.7374,149.088,4.83357
1.95845,573.095,30,38.7214,180.9,6.07917
1.37848,590.949,30,39.1487,183.581,5.92904
-4.29051,587.223,30,31.9641,155.639,4.73191
0.429839,575.169,30,36.8892,174.054,5.69632
1.6932,539.142,30,36.1009,168.945,6.00974
-4.16408,505.922,30,27.6618,134.574,4.75422
-4.67597,511.544,30,27.468,134.1,4.66491
-0.0540008,537.117,30,33.882,160.371,5.58334
-4.16515,592.464,30,32.3924,157.589,4.75403
-3.56633,516.292,30,28.8289,139.683,4.86202
