Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-1.72716,583.984,30,34.7711,166.407,5.21954
-4.04161,576.658,30,31.6658,153.925,4.77599
-4.84969,524.578,30,27.9952,136.836,4.6352
-4.56308,531.431,30,28.6501,139.762,4.68437
-4.90346,519.973,30,27.6966,135.427,4.62607
-2.15347,586.345,30,34.3983,165.092,5.13298
-4.6004,501.768,30,27.0152,131.821,4.67792
-1.28338,540.079,30,32.6553,155.821,5.31219
-4.7119,595.1,30,31.9141,155.844,4.65874
-2.63936,594.843,30,34.3109,165.209,5.03711
-2.13063,517.768,30,30.3993,145.876,5.13756
1.83852,564.744,30,38.0022,177.677,6.04761
0.416106,515.617,30,33.0542,155.973,5.69306
-0.237566,520.306,30,32.6152,154.56,5.54144
-4.21234,551.901,30,30.1245,146.603,4.74568
-4.75452,541.424,30,28.9917,141.615,4.65144
-3.34076,529.265,30,29.7882,144.111,4.90372
-0.654103,542.236,30,33.506,159.217,5.44823
1.80793,563.674,30,37.8909,177.191,6.03961
1.84456,578.579,30,38.9412,182.06,6.0492
-2.7957,516.451,30,29.627,142.805,5.00687
0.659022,553.032,30,35.7487,168.42,5.75115
-1.57211,501.943,30,30.0474,143.652,5.25161
-1.0018,584.867,30,35.7093,170.077,5.37237
-1.5987,528.253,30,31.5933,151.069,5.24609
0.0363401,523.445,30,33.1221,156.681,5.60415
-1.49183,569.992,30,34.2161,163.495,5.26835
1.36823,597.08,30,39.541,185.433,5.92644
-2.72168,573.577,30,32.9892,158.933,5.02115
-2.38087,541.879,30,31.5389,151.599,5.08775
-1.40201,561.466,30,33.8093,161.455,5.28717
-1.24621,563.418,30,34.1103,162.724,5.32007
0.95946,537.022,30,35.0718,164.909,5.82435
-2.38707,580.59,30,33.7847,162.4,5.08652
-3.34542,595.628,30,33.5178,162.16,4.90285
-1.22407,584.266,30,35.3996,168.85,5.32478
-3.37832,560.138,30,31.4843,152.355,4.89673
-2.4163,573.273,30,33.325,160.222,5.08076
-0.938128,539.703,30,33.0243,157.223,5.38614
-3.87964,579.866,30,32.0241,155.495,4.80503
-1.71107,597.333,30,35.5858,170.287,5.22285
-2.18941,598.828,30,35.0867,168.436,5.12579
-0.0274372,523.288,30,33.0397,156.357,5.58945
0.309149,549.257,30,35.082,165.657,5.66779
-1.81468,519.938,30,30.8638,147.794,5.20158
-3.09824,521.741,30,29.6153,143.04,4.94919
-2.21939,552.715,30,32.3511,155.334,5.1198
0.793095,521.121,30,33.8406,159.292,5.78363
-3.49767,529.988,30,29.6651,143.668,4.87465
0.706374,521.909,30,33.7915,159.151,5.76258
-2.68269,508.548,30,29.2889,141.069,5.0287
-2.93738,506.971,30,28.9394,139.624,4.97973
-3.238,517.685,30,29.2416,141.369,4.9229
-0.872154,598.49,30,36.705,174.67,5.40046
-2.08975,525.5,30,30.8972,148.225,5.14577
-2.57525,588.021,30,33.9933,163.609,5.04959
-4.94424,549.178,30,29.21,142.867,4.61916
0.734318,502.788,30,32.5846,153.439,5.76935
1.86265,527.748,30,35.5418,166.147,6.05394
-0.884304,598.635,30,36.6985,174.653,5.39782
-3.79433,571.574,30,31.661,153.643,4.82044
-2.86107,535.762,30,30.6646,147.872,4.99432
-0.0712913,549.769,30,34.6595,164.069,5.57937
0.437828,540.297,30,34.6622,163.537,5.69821
1.21516,546.254,30,35.987,168.933,5.88787
-3.11184,574.503,30,32.5947,157.445,4.94662
-3.73639,540.647,30,30.009,145.569,4.83096
-0.305661,501.519,30,31.364,148.698,5.52602
-0.575395,554.096,30,34.3319,163.057,5.46565
0.783917,535.179,30,34.7426,163.548,5.78139
-2.99328,591.094,30,33.6755,162.536,4.96908
1.68144,597.929,30,40.0213,187.306,6.00669
-0.142447,566.322,30,35.6159,168.676,5.56309
-4.81749,539.024,30,28.7989,140.734,4.64068
-3.74093,534.395,30,29.6572,143.867,4.83013
-2.70262,551.443,30,31.7373,152.882,5.02484
-1.1402,506.87,30,30.7995,146.827,5.34266
-1.35686,504.486,30,30.4257,145.253,5.29667
-1.09955,503.571,30,30.642,146.037,5.35136
-3.98181,511.99,30,28.174,136.896,4.78668
-4.9803,563.233,30,29.9193,146.372,4.61306
-1.90012,535.154,30,31.6729,151.754,5.18414
0.76664,532.278,30,34.5339,162.583,5.77719
0.127098,554.072,30,35.1694,166.267,5.62519
1.69816,538.378,30,36.0558,168.729,6.01102
-0.738466,566.346,30,34.8942,165.906,5.42967
-3.18446,524.027,30,29.6554,143.317,4.93295
-4.14258,582.934,30,31.8967,155.154,4.75803
1.57838,549.368,30,36.6423,171.606,5.98009
1.75122,561.091,30,37.6447,176.104,6.02481
-2.97102,594.527,30,33.8974,163.582,4.97332
-4.45232,597.089,30,32.316,157.526,4.7036
0.483849,504.32,30,32.4051,152.842,5.70916
-3.73438,567.058,30,31.4772,152.689,4.83132
1.66075,522.408,30,34.9418,163.555,6.00133
-4.21511,539.336,30,29.4357,143.254,4.7452
-0.389155,591.69,30,36.897,175.026,5.50722
-3.1786,573.795,30,32.4785,156.955,4.93405
-4.11456,558.285,30,30.5781,148.712,4.76301
-4.86819,508.845,30,27.1378,132.662,4.63206
-1.6659,592.312,30,35.342,169.07,5.23218
-3.30095,525.071,30,29.5934,143.13,4.91113
-3.19252,517.18,30,29.2597,141.413,4.93143
-3.72385,599.048,30,33.2652,161.351,4.83323
-0.453227,587.76,30,36.5712,173.553,5.49286
0.113715,548.243,30,34.7834,164.457,5.62208
-0.374521,580.928,30,36.2442,171.912,5.51051
-1.45953,551.99,30,33.1725,158.474,5.2751
-2.4052,578.082,30,33.6175,161.616,5.08295
-3.48337,553.163,30,30.9778,150.011,4.87729
-3.43295,500.954,30,28.1038,136.047,4.88661
-0.127397,515.398,30,32.4301,153.572,5.56652
1.01073,591.942,30,38.7262,182.032,5.837
-0.0676281,563.159,30,35.5081,168.083,5.58021
-3.7652,569.261,30,31.5652,153.148,4.82572
-0.498594,501.54,30,31.1578,147.907,5.48273
-4.32249,586.208,30,31.8729,155.229,4.72629
-4.74696,575.753,30,30.8382,150.626,4.65273
-0.666282,586.563,30,36.2299,172.175,5.44555
-2.36151,534.1,30,31.1072,149.504,5.09157
-1.71833,507.09,30,30.202,144.532,5.22136
-4.17108,542.88,30,29.6752,144.376,4.75298
-2.0102,567.98,30,33.4874,160.566,5.16181
-3.21033,563.46,30,31.8581,153.989,4.92809
-2.2298,578.292,30,33.8358,162.475,5.11772
-3.96581,524.087,30,28.8559,140.194,4.78955
0.316157,560.517,30,35.8099,169.086,5.66944
1.2262,556.84,30,36.6983,172.259,5.89064
-3.03554,524.258,30,29.8236,143.986,4.96106
-0.297387,594.163,30,37.1684,176.207,5.52789
-1.4088,505.51,30,30.4327,145.337,5.28574
-0.911172,565.361,30,34.6266,164.821,5.39198
-2.76911,539.955,30,31.0041,149.416,5.012
-4.09478,596.101,30,32.6722,158.874,4.76652
-3.7858,591.437,30,32.7711,159.021,4.82199
-4.42162,563.094,30,30.5092,148.688,4.70895
1.87187,557.694,30,37.5703,175.62,6.05636
0.335043,590.024,30,37.7194,178.08,5.67389
0.526869,563.844,30,36.2832,171.086,5.71942
-2.85071,501.254,30,28.6999,138.388,4.99631
-2.19894,551.96,30,32.3299,155.211,5.12388
0.646824,550.963,30,35.6,167.734,5.74821
-0.556264,505.795,30,31.3598,148.923,5.46989
-3.32532,594.061,30,33.4532,161.825,4.90659
-4.67401,565.871,30,30.3873,148.35,4.66524
-0.0115441,573.997,30,36.2612,171.584,5.59311
0.821726,550.007,30,35.7513,168.255,5.7906
-4.19164,594.368,30,32.4661,157.977,4.74934
-0.280262,527.201,30,32.9989,156.423,5.53176
0.368523,581.394,30,37.2103,175.639,5.68179
-2.26947,596.435,30,34.8493,167.386,5.10982
-0.174298,530.664,30,33.3369,157.915,5.55582
-1.14725,534.428,30,32.4661,154.779,5.34115
-1.63002,575.392,30,34.3752,164.406,5.2396
-2.61966,513.786,30,29.6558,142.775,5.04094
-3.76093,551.079,30,30.5616,148.274,4.8265
1.41267,521.45,30,34.5848,162.143,5.93772
-1.50564,543.3,30,32.5982,155.778,5.26546
-1.87079,547.641,30,32.445,155.423,5.19011
-3.98261,566.694,30,31.1834,151.519,4.78654
-2.86742,579.465,30,33.1586,159.905,4.9931
0.963708,530.617,30,34.6585,162.962,5.8254
-1.18523,548.69,30,33.2888,158.741,5.33305
-3.16858,562.84,30,31.8696,154.002,4.93593
1.31438,513.009,30,33.9113,159.087,5.91283
-2.95032,587.317,30,33.5106,161.693,4.97726
0.521441,597.284,30,38.4279,181.205,5.71813
-3.10891,566.088,30,32.1206,155.152,4.94717
1.65599,590.886,30,39.5157,184.97,6.0001
-3.78738,573.98,30,31.802,154.32,4.8217
-4.35325,557.93,30,30.3025,147.611,4.7209
-4.65803,564.596,30,30.336,148.083,4.66799
-1.70992,562.388,30,33.5053,160.331,5.22309
-2.12487,517.402,30,30.3839,145.797,5.13871
-2.27527,571.28,30,33.3727,160.3,5.10867
-0.300974,570.537,30,35.686,169.183,5.52708
-2.09416,542.491,30,31.8913,152.999,5.14488
-0.134075,568.882,30,35.7872,169.478,5.565
-2.89383,549.646,30,31.4233,151.564,4.98805
-1.09531,523.407,30,31.8537,151.807,5.35227
-1.71389,543.746,30,32.3902,154.999,5.22227
1.0963,568.045,30,37.2714,175.097,5.8582
-3.77836,534.084,30,29.601,143.631,4.82334
-2.96851,512.394,30,29.2172,140.994,4.97379
-0.785202,580.058,30,35.6814,169.701,5.41943
-2.7248,512.338,30,29.4639,141.951,5.02055
-0.944095,549.068,30,33.5904,159.924,5.38485
-4.41293,535.832,30,29.041,141.524,4.71047
-2.77974,549.682,30,31.5509,152.063,5.00995
-2.55066,516.784,30,29.9008,143.888,5.05439
-1.20334,502.476,30,30.4659,145.297,5.32919
-3.78362,567.557,30,31.4503,152.61,4.82238
-0.817888,572.559,30,35.1805,167.355,5.41228
-0.656131,526.117,30,32.5077,154.476,5.44779
1.06679,517.459,30,33.9181,159.374,5.85087
1.86591,582.744,30,39.25,183.478,6.0548
-1.54425,554.357,30,33.2171,158.777,5.25741
1.13878,593.797,30,39.0175,183.249,5.86878
0.123833,538.505,30,34.1775,161.581,5.62443
-3.85035,546.611,30,30.2186,146.699,4.81032
-2.35681,566.855,30,33.0203,158.693,5.0925
-2.33294,574.257,30,33.4793,160.874,5.09723
1.95583,541.029,30,36.5516,170.766,6.07848
0.41116,591.935,30,37.9403,179.034,5.69189
-2.35951,537.766,30,31.3229,150.538,5.09197
0.460347,590.917,30,37.9389,178.971,5.70357
-0.355977,582.74,30,36.3804,172.538,5.51468
-0.593889,543.25,30,33.6384,159.783,5.46155
-1.17725,516.027,30,31.3158,149.325,5.33475
-2.17205,563.893,30,33.0598,158.687,5.12926
-2.57429,587.499,30,33.9643,163.468,5.04978
-0.293985,563.717,30,35.2679,167.193,5.52866
-3.52025,549.514,30,30.7337,148.866,4.87049
-4.02625,504.277,30,27.7061,134.663,4.77874
-2.83255,518.727,30,29.7192,143.285,4.99979
0.367369,526.416,30,33.6903,159.025,5.68152
-4.12866,528.635,30,28.9398,140.757,4.7605
-3.23142,545.645,30,30.8281,149.032,4.92413
-2.00137,560.809,30,33.0747,158.578,5.16359
-4.72264,552.584,30,29.6227,144.665,4.6569
-3.72899,595.367,30,33.0549,160.336,4.8323
-2.3109,580.999,30,33.8984,162.863,5.10159
-0.576453,596.335,30,36.9476,175.482,5.46541
-1.77882,513.367,30,30.5117,146.073,5.20893
0.992512,574.4,30,37.5551,176.549,5.8325
-0.722769,509.667,30,31.419,149.368,5.43311
0.252188,531.876,30,33.9057,160.162,5.6544
-0.500806,540.187,30,33.5561,159.295,5.48223
-0.62198,570.828,30,35.3119,167.763,5.45533
-4.39617,561.596,30,30.4554,148.4,4.71339
-1.07197,526.436,30,32.0639,152.785,5.35727
-4.38134,572.311,30,31.0527,151.295,4.71598
-4.54496,578.18,30,31.1903,152.135,4.68751
-0.00938025,515.735,30,32.583,154.178,5.59361
-2.14077,592.843,30,34.7949,166.981,5.13552
-4.05533,573.765,30,31.4917,153.093,4.77355
-3.70653,577.712,30,32.1,155.68,4.83639
-1.61876,583.353,30,34.8644,166.733,5.24193
0.822807,563.283,30,36.6156,172.321,5.79086
0.0324036,535.382,30,33.8729,160.237,5.60325
-3.05297,581.716,30,33.0721,159.687,4.95775
-3.38599,577.539,30,32.4536,157.054,4.89531
-0.858409,543.015,30,33.3185,158.54,5.40345
-1.91546,586.11,30,34.6703,166.133,5.18102
-4.90959,528.262,30,28.132,137.562,4.62503
0.514836,503.303,30,32.3741,152.665,5.71655
-2.32357,582.598,30,33.9767,163.253,5.09908
-4.72632,525.558,30,28.1703,137.576,4.65627
-1.07867,514.022,30,31.3006,149.155,5.35584
-4.23698,525.459,30,28.6562,139.481,4.74134
-3.07227,529.188,30,30.0654,145.189,4.9541
1.25772,561.183,30,37.0242,173.754,5.89855
-1.25575,543.675,30,32.9042,156.98,5.31805
-4.80601,582.224,30,31.1197,152.063,4.64264
-3.10131,573.21,30,32.5334,157.138,4.94861
-3.20362,538.446,30,30.4509,147.181,4.92935
-2.3401,531.723,30,30.9918,148.928,5.09581
-1.55579,566.008,30,33.9017,162.061,5.25501
-0.515395,562.446,30,34.9213,165.791,5.47898
-3.067,537.999,30,30.5716,147.628,4.9551
1.57883,599.034,30,39.9557,187.123,5.9802
1.08042,516.313,30,33.8587,159.081,5.85426
0.782047,541.457,30,35.1479,165.458,5.78094
-4.63697,581.339,30,31.2589,152.566,4.67162
-0.795829,501.818,30,30.8573,146.768,5.4171
-1.29004,529.132,30,31.986,152.634,5.31078
-4.52137,514.777,30,27.7932,135.544,4.6916
0.75418,564.687,30,36.6209,172.423,5.77417
1.49422,515.226,30,34.2669,160.569,5.95851
0.901011,516.44,30,33.6604,158.333,5.80999
-1.90701,530.242,30,31.3747,150.332,5.18274
-4.35846,522.873,30,28.3932,138.316,4.71999
-0.646267,531.119,30,32.8279,155.987,5.44996
-3.88123,577.6,30,31.8971,154.88,4.80475
-3.25599,504.67,30,28.4885,137.744,4.91953
-0.399383,592.61,30,36.9414,175.248,5.50492
1.07593,541.827,30,35.5264,166.921,5.85314
-1.21286,578.139,30,35.0419,167.132,5.32716
-4.45596,597.948,30,32.3583,157.737,4.70296
0.900476,530.386,30,34.5687,162.606,5.80986
-1.63476,594.592,30,35.5164,169.869,5.23862
-2.20122,570.011,30,33.3845,160.277,5.12343
-0.762754,558.661,30,34.3919,163.544,5.42434
-0.257386,584.793,30,36.6325,173.621,5.53694
-1.01439,522.287,30,31.8746,151.826,5.36966
0.582345,591.647,30,38.1446,179.798,5.73271
0.279423,530.303,30,33.8369,159.809,5.6608
0.610845,523.861,30,33.8072,159.324,5.73955
-2.47364,550.246,30,31.9225,153.538,5.06948
-3.564,591.751,30,33.0451,160.109,4.86245
0.50343,591.484,30,38.0313,179.356,5.71383
-0.845764,595.482,30,36.5538,173.92,5.4062
-3.35672,576.498,30,32.4284,156.901,4.90075
-4.3634,544.286,30,29.5508,143.96,4.71912
0.300582,550.835,30,35.1725,166.094,5.66577
-0.0166718,548.186,30,34.6246,163.845,5.59193
1.47983,556.002,30,36.9608,173.207,5.95483
-0.181142,542.06,30,34.0448,161.276,5.55426
-3.47773,595.134,30,33.3349,161.419,4.87833
-2.00891,522.77,30,30.8232,147.791,5.16207
-2.47879,521.899,30,30.2725,145.607,5.06847
-1.41323,585.512,30,35.2436,168.317,5.28481
-0.378288,551.585,30,34.409,163.212,5.50966
0.299215,535.03,30,34.1617,161.322,5.66545
-4.14555,517.737,30,28.3263,137.789,4.75751
-3.12324,562.648,30,31.9093,154.146,4.94447
-1.13397,510.777,30,31.0436,147.984,5.34399
-2.90541,582.71,30,33.3,160.629,4.98583
0.903923,505.347,30,32.9407,154.945,5.8107
-0.975705,514.191,30,31.4224,149.634,5.37801
1.93086,538.524,30,36.3516,169.858,6.07189
0.939323,502.444,30,32.791,154.205,5.81939
1.60008,571.036,30,38.1157,178.481,5.98567
-4.9973,571.778,30,30.3549,148.521,4.61019
-3.61045,523.127,30,29.1654,141.356,4.85393
-3.11791,584.656,30,33.1637,160.2,4.94548
-1.98039,545.586,30,32.2004,154.364,5.16784
0.935897,513.872,30,33.5329,157.698,5.81855
0.799744,510.644,30,33.1677,156.118,5.78524
-0.612529,560.97,30,34.7133,164.909,5.45742
0.621962,514.689,30,33.228,156.583,5.74222
0.392393,501.055,30,32.0947,151.469,5.68744
-2.6798,562.523,30,32.4009,156.054,5.02926
1.61484,530.102,30,35.4012,165.754,5.98948
0.11212,593.379,30,37.6451,177.989,5.62171
0.844584,585.898,30,38.114,179.348,5.79618
1.06809,502.549,30,32.9422,154.787,5.8512
-1.51046,567.062,30,34.0182,162.57,5.26445
-2.55637,566.526,30,32.7723,157.712,5.05328
-0.090512,581.795,30,36.6543,173.534,5.57496
-4.3254,595.26,30,32.3618,157.613,4.72578
-4.11931,586.592,30,32.1232,156.231,4.76216
1.62094,576.204,30,38.4879,180.2,5.99105
-1.35497,520.831,30,31.4135,149.967,5.29707
0.713473,574.147,30,37.1827,175.114,5.7643
-4.35958,588.219,30,31.9404,155.597,4.71979
1.67354,507.891,30,33.9856,159.066,6.00464
-4.90092,548.426,30,29.2148,142.848,4.6265
-0.768831,594.687,30,36.602,174.061,5.42301
-3.83186,557.073,30,30.817,149.586,4.81365
-4.62637,590.206,30,31.7476,154.94,4.67344
-0.0519526,564.495,30,35.6116,168.555,5.58381
0.0653648,576.961,30,36.5448,172.84,5.61087
-4.0591,558.33,30,30.6404,148.959,4.77287
-3.62477,565.695,30,31.5227,152.796,4.85131
-1.57064,555.388,30,33.2485,158.954,5.25192
-0.211512,567.259,30,35.5903,168.63,5.54735
-3.80239,526.525,30,29.1574,141.501,4.81899
1.63159,547.844,30,36.6069,171.381,5.9938
-3.04051,548.94,30,31.2223,150.743,4.96011
-1.37652,572.867,30,34.5263,164.851,5.29253
1.91391,523.946,30,35.3472,165.183,6.06742
-2.90062,505.167,30,28.8735,139.272,4.98675
1.5524,552.287,30,36.8045,172.394,5.97341
-0.478709,536.946,30,33.3802,158.437,5.48716
0.884628,523.335,30,34.0907,160.374,5.80597
1.09898,514.348,30,33.7512,158.557,5.85887
-1.05204,548.863,30,33.4529,159.383,5.36156
-4.97264,593.427,30,31.5318,154.253,4.61436
-2.69314,572.755,30,32.9748,158.833,5.02667
-2.44034,596.063,30,34.6208,166.478,5.07603
0.493385,506.985,30,32.5869,153.691,5.71143
-3.71858,526.156,30,29.2229,141.739,4.83419
-1.7996,538.594,30,31.988,153.161,5.20467
0.444603,571.075,30,36.6452,172.885,5.69982
0.672837,595.981,30,38.5431,181.569,5.75448
0.472203,564.104,30,36.2321,170.906,5.70639
-0.895794,521.701,30,31.9695,152.158,5.39532
-3.1152,591.569,30,33.559,162.107,4.94599
-0.0462744,504.575,30,31.8376,150.687,5.58512
-3.27223,565.329,30,31.8945,154.23,4.9165
-4.03539,531.17,30,29.1743,141.808,4.7771
-4.77919,540.767,30,28.9313,141.344,4.64722
-3.60505,560.587,30,31.2597,151.501,4.85492
1.37447,573.512,30,37.9883,178.144,5.92803
-3.77216,556.048,30,30.825,149.564,4.82446
-2.94576,514.591,30,29.3658,141.689,4.97813
0.956504,597.777,30,39.0356,183.551,5.82362
-4.23301,567.634,30,30.9606,150.694,4.74204
-3.32633,531.016,30,29.9019,144.647,4.9064
-3.00734,524.747,30,29.8809,144.235,4.96641
-1.30688,531.784,30,32.1276,153.327,5.30722
0.459597,558.921,30,35.8837,169.276,5.70339
-3.9752,563.92,30,31.0388,150.809,4.78787
-3.31674,587.506,30,33.094,160.078,4.90819
-3.87595,565.6,30,31.2402,151.685,4.8057
-1.8534,564.328,30,33.4538,160.237,5.19366
-1.41832,568.312,30,34.2022,163.349,5.28374
1.46082,502.297,30,33.3691,156.395,5.94998
-2.89985,572.103,30,32.7002,157.729,4.98689
-3.06527,539.542,30,30.6611,148.059,4.95542
-2.32042,504.723,30,29.4382,141.444,5.09971
1.08882,503.452,30,33.0248,155.154,5.85634
1.40268,558.513,30,37.0304,173.62,5.93518
-4.92723,544.768,30,28.9929,141.789,4.62204
-0.543591,504.954,30,31.3213,148.727,5.47271
-1.36375,544.561,30,32.8348,156.762,5.29522
1.21057,596.744,30,39.3072,184.524,5.88672
-0.373388,599.796,30,37.4228,177.501,5.51076
-4.98371,559.395,30,29.7118,145.361,4.61249
-1.45722,528.467,30,31.7614,151.731,5.27558
-1.87889,547.32,30,32.4169,155.297,5.18846
-4.56465,559.768,30,30.176,147.208,4.6841
0.697889,559.967,30,36.2451,170.716,5.76053
-3.81275,507.778,30,28.109,136.423,4.81711
-4.34858,530.037,30,28.7923,140.25,4.72172
-0.266551,582.999,30,36.5087,173.044,5.53487
1.7864,502,30,33.7204,157.71,6.03398
0.0499571,575.599,30,36.4393,172.358,5.6073
-1.13951,524.661,30,31.8813,151.983,5.3428
-0.915724,533.391,30,32.6633,155.481,5.39099
-3.92007,507.712,30,27.9994,135.99,4.79776
-1.65193,530.921,30,31.6943,151.606,5.23506
-1.68757,557.594,30,33.2455,159.064,5.2277
-2.20758,569.669,30,33.3571,160.152,5.12216
-4.28179,521.596,30,28.4006,138.279,4.73344
-0.0886851,550.761,30,34.7013,164.286,5.57538
-0.780223,589.462,30,36.2662,172.477,5.42052
-2.69154,585.932,30,33.7353,162.494,5.02699
-3.9556,533.076,30,29.3614,142.64,4.79138
1.6777,589.651,30,39.4622,184.694,6.00572
-2.24016,506.542,30,29.6271,142.275,5.11566
-4.98519,585.465,30,31.0949,152.129,4.61224
-4.82667,501.466,30,26.7836,130.894,4.63912
-4.45409,574.066,30,31.068,151.445,4.70329
-4.6996,581.429,30,31.1945,152.317,4.66085
-2.06649,519.355,30,30.5606,146.588,5.15045
0.702214,597.91,30,38.7067,182.305,5.76158
-3.58537,583.025,30,32.5334,157.653,4.85852
-3.99465,586.431,30,32.2558,156.743,4.78439
-2.40313,531.774,30,30.9268,148.678,5.08335
-3.15222,562.016,30,31.8412,153.847,4.93901
-2.32824,509.756,30,29.7237,142.823,5.09816
1.47328,535.619,30,35.5978,166.827,5.95316
-0.408198,561.486,30,34.9906,166.003,5.50294
1.0516,577.976,30,37.8652,177.938,5.84711
1.82359,528.205,30,35.5255,166.113,6.04371
-1.95785,590.641,30,34.8868,167.218,5.17241
1.09511,529.244,30,34.7241,163.131,5.85791
-3.02842,516.848,30,29.4094,141.979,4.96241
-1.2449,558.449,30,33.811,161.295,5.32035
0.237321,546.048,30,34.7913,164.361,5.65092
-0.793806,513.627,30,31.5857,150.231,5.41755
-3.25709,521.465,30,29.4354,142.324,4.91933
0.588999,517.423,30,33.3668,157.271,5.7343
0.362449,556.124,30,35.5856,167.976,5.68036
-3.94278,535.123,30,29.4875,143.24,4.79368
-2.11045,577.171,30,33.9108,162.705,5.14161
1.2743,529.963,30,34.9842,164.163,5.90272
-2.91762,592.695,30,33.8562,163.325,4.9835
0.512198,548.595,30,35.2842,166.391,5.71592
1.80197,575.781,30,38.6969,180.967,6.03805
-2.59381,592.863,30,34.251,164.87,5.04597
-4.15329,541.76,30,29.6326,144.151,4.75613
-4.3276,522.583,30,28.4084,138.36,4.7254
1.84628,505.427,30,34.0197,159.049,6.04965
-3.4577,571.166,30,32.0149,155.006,4.88203
-3.23273,549.312,30,31.0338,150.028,4.92389
-4.58852,541.885,30,29.1874,142.408,4.67997
1.78573,583.749,30,39.2108,183.39,6.03381
-0.835618,558.915,30,34.3211,163.286,5.40842
-3.55367,560.835,30,31.3301,151.789,4.86434
-4.60332,592.178,30,31.8796,155.56,4.67742
-3.46934,585.83,30,32.8234,158.933,4.87988
-3.36448,549.382,30,30.8947,149.488,4.8993
-1.03552,581.232,30,35.4461,168.861,5.36511
-0.321067,545.078,30,34.0701,161.544,5.52254
-4.1381,581.092,30,31.8009,154.683,4.75883
-0.589963,538.71,30,33.3618,158.465,5.46242
-2.41281,577.344,30,33.5657,161.375,5.08145
1.94815,572.999,30,38.7014,180.818,6.07645
-4.19273,545.819,30,29.8131,145.068,4.74915
-1.70012,526.383,30,31.3709,150.107,5.22511
0.534403,536.557,30,34.5362,162.84,5.72123
-3.70497,560.045,30,31.12,150.926,4.83667
-1.46118,572.662,30,34.4129,164.402,5.27475
-0.703006,532.024,30,32.8196,156.006,5.43746
0.174455,576.413,30,36.647,173.199,5.63622
1.95093,505.303,30,34.1323,159.468,6.07718
1.64996,528.966,30,35.3675,165.559,5.99854
0.676904,583.17,30,37.7198,177.687,5.75546
-3.90378,546.433,30,30.152,146.429,4.80069
-2.33348,548.575,30,31.9814,153.677,5.09712
-1.16862,531.129,30,32.2419,153.732,5.33659
1.01714,571.425,30,37.3921,175.754,5.83858
-1.32048,534.83,30,32.2965,154.147,5.30435
-4.00396,558.208,30,30.6933,149.16,4.78272
-2.46307,515.641,30,29.926,143.925,5.07156
-0.960518,543.276,30,33.2173,158.165,5.38129
-3.97957,591.631,30,32.5591,158.2,4.78708
-2.21017,524.659,30,30.7188,147.488,5.12164
1.39293,526.123,30,34.8713,163.507,5.93271
1.94372,518.455,30,35.0121,163.586,6.07528
-2.64562,535.194,30,30.8635,148.616,5.03589
0.218008,584.119,30,37.1924,175.727,5.6464
0.877791,584.1,30,38.0401,178.962,5.8043
-3.18597,556.764,30,31.5064,152.264,4.93266
-2.0686,567.828,30,33.4105,160.259,5.15002
-1.47084,591.701,30,35.5451,169.821,5.27273
-2.23275,574.089,30,33.5865,161.281,5.11714
-0.993288,575.514,30,35.1486,167.397,5.37421
-1.87361,587.999,30,34.8326,166.864,5.18954
-1.57889,529.939,30,31.7159,151.636,5.2502
1.75879,542.077,30,36.3784,170.172,6.02678
-2.1577,530.492,30,31.1171,149.348,5.13213
-2.70834,531.388,30,30.577,147.298,5.02373
-1.75242,596.88,30,35.5078,169.961,5.21435
1.10235,585.954,30,38.4543,180.647,5.85971
-0.17274,553.931,30,34.8004,164.846,5.55618
-1.28878,515.746,30,31.1782,148.778,5.31105
0.36918,574.931,30,36.7975,173.689,5.68195
-2.54783,523.004,30,30.2637,145.632,5.05495
-0.0260957,554.999,30,35.0435,165.838,5.58976
-0.239197,599.877,30,37.601,178.19,5.54107
-4.66459,582.78,30,31.3057,152.824,4.66686
1.92404,533.753,30,36.0212,168.322,6.07009
1.4105,599.544,30,39.7614,186.415,5.93717
-4.59405,576.457,30,31.0434,151.47,4.67902
-1.99298,588.436,30,34.7142,166.429,5.16529
-0.554076,525.721,30,32.5976,154.799,5.47038
-3.57436,559.227,30,31.2175,151.265,4.86054
-1.61686,503.368,30,30.0861,143.88,5.24232
-1.38818,534.697,30,32.2128,153.817,5.29007
-1.58276,538.549,30,32.2268,154.083,5.2494
-0.799958,560.669,30,34.4712,163.961,5.4162
-2.41849,507.005,30,29.4705,141.692,5.08033
-3.69133,555.315,30,30.872,149.71,4.83915
-0.932428,594.983,30,36.4141,173.354,5.38737
0.275216,567.118,30,36.1808,170.883,5.65981
-0.157916,556.454,30,34.9767,165.665,5.55956
0.206242,513.826,30,32.7034,154.529,5.64365
-4.88077,537.302,30,28.6427,140.031,4.62992
0.567712,501.615,30,32.3239,152.376,5.7292
-3.73557,591.354,30,32.8245,159.225,4.8311
-0.370643,573.135,30,35.7627,169.624,5.51138
-2.91969,537.818,30,30.7192,148.194,4.9831
1.70866,503.995,30,33.7651,157.999,6.01375
-0.703436,552.113,30,34.0583,161.895,5.43736
1.4744,576.171,30,38.2944,179.464,5.95345
-1.79391,581.456,30,34.5405,165.377,5.20583
-3.76765,507.195,30,28.1213,136.441,4.82528
-3.88847,500.037,30,27.6068,134.055,4.80344
-3.34443,516.683,30,29.0763,140.671,4.90303
1.43792,566.978,30,37.6367,176.423,5.94415
-2.30242,510.93,30,29.819,143.256,5.10328
0.509378,545.799,30,35.101,165.53,5.71525
-2.50548,549.408,30,31.8385,153.166,5.06323
-4.83706,508.904,30,27.1709,132.796,4.63735
-2.82421,564.732,30,32.3644,156.03,5.00139
-0.921326,573.45,30,35.1097,167.132,5.38978
1.63293,562.691,30,37.6006,176.032,5.99414
-3.61662,548.969,30,30.5994,148.313,4.8528
1.73931,503.145,30,33.7433,157.865,6.02171
-1.43133,539.98,30,32.4825,155.149,5.28101
1.13945,539.757,30,35.4674,166.575,5.86894
-2.96659,561.857,30,32.0397,154.613,4.97416
1.30333,550.706,30,36.3895,170.725,5.91004
-4.0627,556.109,30,30.5147,148.351,4.77223
-3.89801,542.293,30,29.9297,145.344,4.80173
1.76941,505.639,30,33.9452,158.779,6.02955
-2.94731,549.795,30,31.373,151.376,4.97783
-1.59956,543.898,30,32.528,155.54,5.24591
0.560719,584.889,30,37.681,177.638,5.72752
1.45323,538.139,30,35.7409,167.52,5.94804
0.883029,573.256,30,37.3406,175.665,5.80558
1.88265,589.933,30,39.7567,185.827,6.0592
-1.4947,537.044,30,32.235,154.032,5.26775
-3.86997,534.593,30,29.5339,143.394,4.80678
0.0394192,542.61,30,34.3384,162.432,5.60487
-0.413091,516.576,30,32.1865,152.705,5.50185
-4.56045,544.323,30,29.3478,143.163,4.68483
-0.788618,561.153,30,34.5145,164.155,5.41868
-1.45474,572.065,30,34.3847,164.26,5.2761
-0.306517,558.303,30,34.9142,165.53,5.52583
-4.92347,557.224,30,29.6597,145.046,4.62268
-0.259655,589.766,30,36.9412,175.086,5.53643
0.131213,588.19,30,37.3403,176.526,5.62615
-4.694,571.149,30,30.649,149.648,4.66181
1.48711,528.661,30,35.152,164.723,5.95669
0.340941,530.97,30,33.951,160.283,5.67528
-3.88355,538.883,30,29.7566,144.489,4.80433
-1.60705,521.204,30,31.1626,149.019,5.24436
0.0630811,597.884,30,37.8671,179.096,5.61034
-3.45425,594.971,30,33.3532,161.482,4.88267
-1.66956,574.87,30,34.2969,164.075,5.23142
-3.02967,509.812,30,29.0078,140.041,4.96217
-3.20822,592.542,30,33.5049,161.947,4.92848
-0.316337,553.082,30,34.5759,163.937,5.52361
1.35779,571.961,30,37.8641,177.581,5.9238
-1.21591,546.007,30,33.0909,157.829,5.32651
1.99567,517.018,30,34.9767,163.366,6.08902
0.986221,547.406,30,35.7826,168.222,5.83094
0.859234,509.565,30,33.165,156.045,5.79976
-3.7563,515.324,30,28.5834,138.672,4.82734
-4.94693,522.151,30,27.7698,135.825,4.6187
-4.0399,533.595,30,29.3029,142.437,4.7763
-3.19029,515.634,30,29.1745,140.999,4.93185
-4.42203,583.964,30,31.6395,154.197,4.70888
-2.39534,575.71,30,33.4911,160.998,5.08489
-2.76428,582.198,30,33.4353,161.128,5.01293
-1.05995,581.862,30,35.4545,168.928,5.35986
1.64447,517.023,30,34.5625,161.797,5.99712
-1.93707,507.797,30,30.0152,143.847,5.17662
-2.90695,539.786,30,30.8454,148.79,4.98554
-2.53745,599.999,30,34.7316,167.12,5.05698
0.880761,557.14,30,36.288,170.715,5.80503
-4.5185,512.774,30,27.6878,135.027,4.6921
-2.68103,520.671,30,29.9889,144.438,5.02902
-2.5003,588.91,30,34.1338,164.203,5.06425
-4.10784,599.891,30,32.8648,159.825,4.7642
-4.14713,535.669,30,29.3058,142.556,4.75723
-3.98412,561.16,30,30.8772,150.033,4.78627
-0.120508,535.117,30,33.6788,159.479,5.5681
0.692514,551.328,30,35.6793,168.057,5.75923
1.79953,557.701,30,37.4787,175.273,6.03741
1.04446,572.729,30,37.5123,176.288,5.84534
0.00806175,593.089,30,37.4926,177.388,5.59763
0.103249,588.62,30,37.3318,176.518,5.61965
-2.56392,509.978,30,29.4933,141.94,5.0518
-3.70626,515.493,30,28.6431,138.915,4.83644
-0.201175,524.418,30,32.9141,155.94,5.5497
-1.36952,502.536,30,30.2948,144.64,5.294
-0.912939,528.987,30,32.3968,154.209,5.3916
-3.48566,501.623,30,28.0892,136.025,4.87686
-4.822,555.576,30,29.6786,145.037,4.63992
-1.54776,511.767,30,30.6614,146.564,5.25668
-2.95089,512.171,30,29.2224,141.003,4.97715
0.807253,515.675,30,33.5031,157.689,5.78707
-4.25435,525.849,30,28.66,139.516,4.73827
0.683574,544.848,30,35.2492,166.041,5.75707
-0.53164,589.988,30,36.6108,173.831,5.47537
-1.27858,576.223,30,34.8465,166.272,5.31321
-3.80473,556.615,30,30.8211,149.578,4.81856
-4.46727,524.499,30,28.3723,138.316,4.701
-1.40143,568.351,30,34.2246,163.437,5.28729
-2.33491,564.176,30,32.8893,158.041,5.09684
-3.50107,518.609,30,29.0247,140.57,4.87402
1.98563,517.666,30,35.0086,163.525,6.08636
1.45555,569.913,30,37.8543,177.422,5.94864
0.17134,525.965,30,33.436,158.027,5.6355
-3.60708,518.934,30,28.935,140.236,4.85454
-2.57286,505.837,30,29.2447,140.752,5.05006
-0.474699,503.244,30,31.2894,148.509,5.48806
1.25207,527.493,30,34.7948,163.297,5.89713
-0.362578,569.721,30,35.5595,168.652,5.51319
-0.386813,565.146,30,35.2446,167.185,5.50774
-4.9768,509.268,30,27.056,132.361,4.61365
1.2042,566.79,30,37.326,175.231,5.88512
-0.36163,511.166,30,31.9059,151.322,5.51341
-3.75292,513.21,30,28.4695,138.117,4.82795
0.388817,525.577,30,33.6613,158.866,5.68659
-2.99956,571.243,30,32.5374,157.049,4.96789
-1.91358,505.271,30,29.8903,143.226,5.1814
-4.43136,573.634,30,31.0696,151.429,4.70725
1.21281,531.19,30,34.9919,164.264,5.88728
1.26693,592.648,30,39.1124,183.543,5.90087
-3.77612,530.192,30,29.3876,142.593,4.82374
-3.13466,562.485,30,31.8874,154.052,4.94232
-0.982435,531.664,30,32.4827,154.689,5.37655
0.848551,595.679,30,38.7555,182.362,5.79715
-3.89028,513.671,30,28.3577,137.703,4.80312
1.12764,548.391,30,36.0203,169.185,5.866
-2.59646,510.608,30,29.4962,141.985,5.04546
-4.11197,532.745,30,29.182,141.919,4.76347
-2.36775,565.802,30,32.9463,158.35,5.09034
-4.56926,559.856,30,30.1759,147.212,4.6833
-4.6859,548.303,30,29.4315,143.695,4.6632
-2.50734,518.494,30,30.0451,144.541,5.06287
-4.56638,545.942,30,29.4289,143.565,4.6838
-2.82981,524.163,30,30.0335,144.798,5.00032
-2.37495,584.13,30,34.0051,163.446,5.08892
-3.96319,556.076,30,30.6201,148.762,4.79002
-3.26658,571.509,30,32.2495,155.941,4.91755
-1.58696,560.424,30,33.531,160.323,5.24853
-1.16165,596.868,30,36.2413,172.793,5.33808
-1.76444,515.259,30,30.6394,146.67,5.21188
-4.55536,569.084,30,30.6883,149.698,4.68571
1.72954,510.194,30,34.2047,160.034,6.01917
1.29987,527.236,30,34.8345,163.433,5.90916
0.863695,542.14,30,35.2905,166.041,5.80085
-1.52074,510.957,30,30.6416,146.443,5.26231
0.162742,518.955,30,32.9807,155.884,5.63349
-0.114697,581.064,30,36.5779,173.2,5.56943
-3.47276,509.172,30,28.5249,138.123,4.87925
-0.892555,517.582,30,31.7206,150.97,5.39602
-1.48214,545.921,30,32.7821,156.633,5.27037
-3.76366,524.702,30,29.096,141.166,4.826
-2.24359,503.963,30,29.4727,141.537,5.11498
-1.20188,552.873,30,33.5232,159.877,5.3295
-2.4581,540.905,30,31.3976,150.997,5.07253
1.38797,572.686,30,37.9511,177.954,5.93145
-1.47617,526.05,30,31.5954,150.957,5.27162
-4.19967,529.846,30,28.9335,140.795,4.74792
0.824895,546.746,30,35.5432,167.272,5.79137
0.133228,569.51,30,36.1569,170.929,5.62662
0.558467,555.229,30,35.7675,168.62,5.72698
-1.48081,586.538,30,35.2228,168.293,5.27065
-3.54104,537.326,30,30.0301,145.478,4.86667
-4.85166,575.321,30,30.701,150.064,4.63486
-4.87277,575.948,30,30.7115,150.137,4.63128
-1.11325,567.425,30,34.5112,164.492,5.34842
-1.08132,590.565,30,35.9582,171.353,5.35527
-2.25254,564.985,30,33.0311,158.635,5.11319
-3.69597,523.791,30,29.1147,141.192,4.83831
-3.81718,562.284,30,31.1214,151.048,4.81631
0.401651,567.399,30,36.3558,171.568,5.68963
-0.737451,585.707,30,36.0883,171.583,5.42989
0.00748485,583.338,30,36.8754,174.469,5.59749
-2.68853,567.706,30,32.6894,157.453,5.02757
-0.147698,566.304,30,35.6083,168.645,5.56189
-0.991383,583.056,30,35.6115,169.6,5.37462
-3.86446,572.494,30,31.6339,153.585,4.80777
-3.19728,566.467,30,32.0427,154.868,4.93054
1.16508,535.446,30,35.2149,165.362,5.87534
-0.829173,520.286,30,31.9561,152.028,5.40982
-3.03758,515.346,30,29.3145,141.53,4.96067
1.22572,594.644,30,39.189,183.952,5.89052
-4.334,506.014,30,27.5015,133.949,4.72427
-3.04224,535.818,30,30.474,147.132,4.95979
-4.98316,559.511,30,29.7185,145.393,4.61258
-3.87217,528.193,30,29.178,141.669,4.80638
-0.0427806,541.007,30,34.1405,161.582,5.58592
-3.15152,586.25,30,33.215,160.484,4.93914
-1.4382,543.903,30,32.7107,156.246,5.27957
-0.880094,550.87,30,33.7753,160.736,5.39873
1.15301,547.281,30,35.9784,168.961,5.87232
-4.71854,501.026,30,26.8627,131.183,4.6576
0.806017,518.203,30,33.6659,158.457,5.78677
-3.01643,576.539,30,32.8197,158.43,4.96468
-4.17536,518.578,30,28.3425,137.896,4.75222
-2.69905,544.31,30,31.3307,150.919,5.02553
1.31337,554.481,30,36.6515,171.943,5.91257
1.04556,575.536,30,37.6976,177.157,5.84561
-4.9751,512.437,30,27.226,133.191,4.61394
-3.60878,594.828,30,33.1647,160.738,4.85423
-4.39146,598.932,30,32.4855,158.287,4.71421
-2.24776,580.786,30,33.9605,163.093,5.11415
-2.23469,577.984,30,33.8121,162.366,5.11675
-1.80395,540.088,30,32.0719,153.568,5.20378
1.364,571.23,30,37.8237,177.384,5.92537
-2.20881,576.561,30,33.7592,162.084,5.12191
-3.52424,595.308,30,33.2902,161.254,4.86975
-4.84661,592.021,30,31.5979,154.442,4.63572
1.76733,553.112,30,37.1297,173.677,6.02901
-4.41023,552.64,30,29.9548,145.975,4.71094
0.102603,500.612,30,31.7494,150.123,5.6195
-4.30311,580.006,30,31.5573,153.671,4.7297
-1.37248,526.219,30,31.7193,151.444,5.29338
0.572417,538.646,30,34.7158,163.646,5.73032
-2.37006,557.542,30,32.4628,156.028,5.08988
-1.67951,524.888,30,31.3042,149.768,5.22936
-2.60997,516.818,30,29.8409,143.657,5.04283
1.15688,534.573,30,35.1477,165.055,5.87329
-1.84051,512.273,30,30.3816,145.509,5.1963
-0.462192,511.249,30,31.8008,150.924,5.49085
-1.66269,539.426,30,32.19,153.988,5.23284
1.40072,515.515,30,34.1772,160.245,5.93468
-2.66103,595.713,30,34.335,165.349,5.0329
-3.89319,591,30,32.6234,158.42,4.80259
-4.20142,527.352,30,28.7956,140.126,4.74761
1.10779,507.444,30,33.3081,156.466,5.86106
0.0818523,598.432,30,37.9262,179.353,5.61469
1.08326,562.627,30,36.8994,173.364,5.85496
-4.61608,560.01,30,30.1342,147.056,4.67522
0.167778,593.329,30,37.7138,178.249,5.63467
-3.4143,559.216,30,31.3928,151.95,4.89006
-2.1948,597.408,30,34.9969,168.011,5.12471
-1.35183,553.855,30,33.409,159.49,5.29773
-0.85491,561.551,30,34.4601,163.968,5.40421
-3.92692,563.922,30,31.0918,151.017,4.79653
-0.75409,502.615,30,30.9508,147.172,5.42624
-0.630346,593.655,30,36.7134,174.431,5.45348
-3.52659,544.096,30,30.4239,147.372,4.86932
-3.46029,510.077,30,28.5881,138.417,4.88155
0.456491,500.716,30,32.1434,151.635,5.70265
0.921553,545.962,30,35.6095,167.479,5.81503
1.03589,559.759,30,36.6521,172.255,5.84322
-0.100878,528.754,30,33.3008,157.668,5.57259
-1.90412,532.712,30,31.524,151.045,5.18332
0.869464,514.417,30,33.4925,157.575,5.80226
-1.91005,566.381,30,33.5095,160.565,5.18212
1.53876,575.817,30,38.3547,179.672,5.96991
-1.05864,532.086,30,32.423,154.483,5.36014
-4.65177,572.358,30,30.7598,150.146,4.66907
-1.06278,597.195,30,36.3852,173.366,5.35925
-1.56101,518.902,30,31.0746,148.552,5.25392
-0.459634,504.656,30,31.3935,148.988,5.49143
-3.98914,587.44,30,32.3175,157.037,4.78537
-0.920397,546.219,30,33.4435,159.2,5.38998
1.89639,527.858,30,35.59,166.337,6.06281
-1.67761,594.768,30,35.4741,169.715,5.22976
-1.55368,536.707,30,32.149,153.681,5.25545
-3.05779,536.414,30,30.4913,147.231,4.95684
1.33868,541.932,30,35.8528,168.169,5.91896
0.0525888,528.168,30,33.4396,158.166,5.60791
-3.59438,597.009,30,33.3032,161.393,4.85687
-3.46521,519.452,30,29.1086,140.942,4.88064
-2.95404,510.012,30,29.096,140.396,4.97655
1.2783,579.58,30,38.2648,179.552,5.90373
-3.04747,526.756,30,29.9532,144.623,4.95879
-4.52376,586.554,30,31.6658,154.432,4.69118
-1.33343,563.612,30,34.0192,162.383,5.30161
-4.23844,563.948,30,30.7537,149.692,4.74108
0.523492,548.216,30,35.2735,166.328,5.71862
-1.93343,516.057,30,30.5074,146.202,5.17737
-0.367255,590.922,30,36.8769,174.905,5.51214
-1.25171,542.93,30,32.8637,156.783,5.31891
-2.37568,513.027,30,29.8651,143.548,5.08877
-3.25964,570.893,30,32.2226,155.803,4.91885
-3.87121,555.107,30,30.6658,148.891,4.80655
1.4156,538.499,30,35.7191,167.458,5.93847
-1.96254,538.229,30,31.7859,152.359,5.17146
0.20246,504.391,30,32.0988,151.676,5.64276
-4.27183,511.942,30,27.8848,135.758,4.7352
0.887834,507.157,30,33.0405,155.43,5.80676
-1.63859,575.443,30,34.368,164.381,5.23782
-2.91174,580.297,30,33.1548,159.935,4.98462
-0.0991308,554.951,30,34.9527,165.488,5.57299
-2.21499,586.162,30,34.314,164.754,5.12068
1.14558,502.239,30,33.009,155.023,5.87047
1.57333,562.239,30,37.4944,175.602,5.97879
0.570508,507.333,30,32.6955,154.125,5.72987
1.97853,524.389,30,35.4547,165.617,6.08448
1.48173,588.287,30,39.1095,183.275,5.95532
0.30627,597.024,30,38.1292,180.049,5.66711
-3.23442,586.49,30,33.1322,160.174,4.92357
-2.55355,522.896,30,30.2514,145.578,5.05383
-0.873245,555.733,30,34.0815,162.186,5.40022
1.02012,546.372,30,35.7563,168.062,5.83932
-4.39467,521.27,30,28.27,137.75,4.71365
-0.760476,537.839,30,33.1127,157.459,5.42484
1.61078,591.047,30,39.4657,184.79,5.98843
-4.33894,592.09,30,32.174,156.713,4.72341
-1.3358,531.638,30,32.0866,153.161,5.30111
1.53014,545.218,30,36.306,170.084,5.9677
-1.74909,540.28,30,32.1444,153.859,5.21503
-3.75191,586.312,30,32.5259,157.795,4.82814
-4.95186,555.331,30,29.5293,144.436,4.61787
-4.95739,532.786,30,28.3249,138.55,4.61693
1.96732,558.617,30,37.7545,176.373,6.08152
-3.97584,598.785,30,32.9571,160.13,4.78775
-0.957317,500.286,30,30.5921,145.662,5.38198
-4.91612,568.588,30,30.2725,148.035,4.62392
-1.0262,506.044,30,30.8707,147.055,5.36712
-0.155438,599.259,30,37.6705,178.421,5.56012
-1.49346,574.319,30,34.4739,164.729,5.268
-4.32941,524.781,30,28.5261,138.935,4.72508
-0.17011,513.641,30,32.2721,152.867,5.55678
-2.07282,550.284,30,32.3735,155.29,5.14917
1.66913,566.645,30,37.9115,177.446,6.0035
-4.16838,524.638,30,28.6808,139.535,4.75346
0.439766,556.646,30,35.7134,168.495,5.69867
-2.32714,572.216,30,33.3671,160.328,5.09838
-2.70227,574.299,30,33.0532,159.22,5.02491
1.40196,525.706,30,34.8543,163.418,5.935
-3.52229,593.145,30,33.1715,160.677,4.87011
-2.56109,589.422,30,34.0912,164.064,5.05236
-3.67447,581.886,30,32.3684,156.948,4.84223
-1.25705,571.007,30,34.5568,164.866,5.31777
-1.15169,526.864,30,32.0017,152.569,5.3402
-4.11566,599.477,30,32.8331,159.679,4.76281
-2.369,582.141,30,33.8963,162.917,5.09009
-2.14648,573.831,30,33.6723,161.6,5.13438
1.25966,505.493,30,33.3523,156.52,5.89904
-3.33687,516.874,30,29.0948,140.753,4.90444
1.27024,595.652,30,39.3151,184.49,5.9017
-1.7803,535.416,30,31.8206,152.34,5.20862
-3.98717,510.354,30,28.0787,136.438,4.78572
-0.14057,521.822,30,32.8194,155.43,5.56351
-2.88981,547.54,30,31.3072,151,4.98882
-1.90769,552.653,30,32.7,156.683,5.1826
-3.51169,557.31,30,31.1791,151.015,4.87207
-0.741021,554.598,30,34.1674,162.453,5.42911
-3.85637,594.5,30,32.8592,159.525,4.80923
0.185471,590.276,30,37.5425,177.419,5.63879
-0.633244,553.615,30,34.2337,162.653,5.45284
-0.29845,517.66,30,32.3814,153.514,5.52765
-3.92258,530.681,30,29.2635,142.132,4.79731
-0.0941701,581.374,30,36.6232,173.391,5.57413
-0.423745,523.64,30,32.6146,154.747,5.49946
0.742518,553.57,30,35.8857,168.974,5.77134
0.0793848,586.79,30,37.1853,175.852,5.61412
-3.26282,540.606,30,30.5097,147.524,4.91826
-3.71575,528.402,30,29.3506,142.355,4.83471
-0.963293,524.122,30,32.0431,152.577,5.38069
-3.06267,512.993,30,29.1551,140.784,4.95592
-3.76842,599.146,30,33.2186,161.173,4.82514
0.917133,561.078,30,36.5899,172.095,5.81394
1.52277,590.329,30,39.3,184.119,5.96582
-3.44675,586.222,30,32.8714,159.141,4.88405
1.57183,525.818,30,35.0638,164.22,5.9784
1.41135,554.857,30,36.7988,172.525,5.93739
-0.503213,519.774,30,32.2854,153.265,5.4817
-3.81554,503.687,30,27.8798,135.313,4.81661
-1.8639,593.477,30,35.169,168.464,5.19152
-4.08342,578.487,30,31.7195,154.23,4.76854
-4.22785,566.59,30,30.9093,150.438,4.74295
-0.0751378,587.122,30,37.0095,175.198,5.57849
-0.484183,551.165,30,34.2577,162.607,5.48594
0.326915,556.091,30,35.5401,167.801,5.67197
0.348271,551.802,30,35.2919,166.605,5.67701
1.69192,554.565,30,37.132,173.772,6.00941
-3.85841,531.691,30,29.3855,142.663,4.80886
-2.91829,545.224,30,31.1438,150.241,4.98337
1.06543,598.564,30,39.2325,184.347,5.85054
-0.314223,595.216,30,37.2127,176.437,5.52409
-2.80624,540.947,30,31.0207,149.534,5.00485
-3.16654,559.026,30,31.6559,152.967,4.93632
-3.28437,523.522,30,29.5233,142.775,4.91423
-2.11777,529.801,30,31.1198,149.321,5.14014
-2.24566,575.477,30,33.6525,161.612,5.11456
0.033297,510.522,30,32.301,152.8,5.60345
0.912271,519.557,30,33.8765,159.338,5.81275
-3.01082,527.9,30,30.0568,145.087,4.96575
1.28621,529.954,30,34.9978,164.214,5.90572
1.72272,508.428,30,34.0784,159.45,6.0174
-1.06879,553.446,30,33.7127,160.639,5.35796
-0.226605,575.26,30,36.0735,170.937,5.54392
-1.71643,584.811,30,34.8333,166.693,5.22175
-1.88711,541.197,30,32.045,153.524,5.18679
1.18671,538.101,30,35.4156,166.281,5.88075
0.405571,582.962,30,37.358,176.293,5.69056
-1.58852,564.665,30,33.7829,161.529,5.2482
0.929507,552.564,30,36.0499,169.542,5.81698
-3.82268,500.302,30,27.6855,134.377,4.81532
-1.12443,548.105,30,33.3233,158.841,5.34603
-3.0812,527.809,30,29.9776,144.774,4.95241
-1.81991,513.529,30,30.4778,145.95,5.20051
-4.6416,550.956,30,29.6203,144.573,4.67082
0.27123,572.085,30,36.4927,172.361,5.65887
1.33633,545.628,30,36.0945,169.305,5.91837
1.00574,503.233,30,32.917,154.731,5.83576
-0.172965,516.836,30,32.4697,153.806,5.55612
-4.93739,509.215,30,27.091,132.497,4.62032
-4.86614,579.486,30,30.9074,151.088,4.6324
1.02952,504.411,30,33.0209,155.195,5.84164
-0.631084,552.923,30,34.1935,162.46,5.45332
-1.31051,593.572,30,35.856,171.125,5.30645
-3.40474,515.782,30,28.9643,140.186,4.89183
-0.202295,589.24,30,36.9811,175.21,5.54945
-4.93081,593.414,30,31.5779,154.434,4.62143
-1.8496,515.852,30,30.5841,146.488,5.19444
-1.41679,544.95,30,32.798,156.641,5.28406
-1.87162,503.039,30,29.8017,142.762,5.18995
-0.972037,506.461,30,30.954,147.399,5.3788
-3.00317,540.721,30,30.795,148.643,4.9672
-0.648503,588.711,30,36.3848,172.891,5.44947
-0.929454,572.646,30,35.0506,166.86,5.38802
0.851311,542.899,30,35.3249,166.216,5.79782
1.37366,562.33,30,37.2466,174.667,5.92782
1.3159,575.182,30,38.023,178.374,5.91321
-0.186306,526.322,30,33.0505,156.571,5.55309
1.53667,528.889,30,35.2264,165.019,5.96938
-0.600352,554.822,30,34.3473,163.157,5.46012
-3.00785,516.216,30,29.3946,141.888,4.96631
-3.22935,526.447,30,29.7455,143.796,4.92452
-3.44598,572.917,30,32.1262,155.533,4.88419
-2.05495,593.923,30,34.9625,167.689,5.15277
-3.68008,594.426,30,33.0594,160.305,4.8412
0.243952,543.215,30,34.6187,163.539,5.65247
-3.2131,595.689,30,33.677,162.784,4.92757
1.83092,553.996,30,37.2694,174.259,6.04562
-3.80064,555.196,30,30.747,149.214,4.8193
-4.18872,524.927,30,28.676,139.531,4.74986
0.0311167,544.677,30,34.4594,163.013,5.60295
0.774174,508.245,30,32.9831,155.275,5.77902
-1.3712,511.202,30,30.8155,147.128,5.29365
-0.0703437,537.516,30,33.8881,160.417,5.57959
-2.67348,514.669,30,29.651,142.804,5.03048
-0.75203,517.372,30,31.8619,151.502,5.42669
-2.61624,525.902,30,30.3588,146.156,5.04161
-3.23592,536.22,30,30.2908,146.439,4.92329
-0.0376507,500.778,30,31.6074,149.589,5.5871
-2.10352,579.429,30,34.0517,163.373,5.143
-2.25878,516.358,30,30.1816,144.956,5.11195
-3.88196,581.928,30,32.1353,156.038,4.80462
-4.81343,521.244,30,27.853,136.108,4.64138
0.494084,503.276,30,32.3493,152.569,5.7116
1.49588,507.915,30,33.7826,158.297,5.95893
-1.88573,548.513,30,32.4798,155.605,5.18707
-3.12196,579.045,30,32.8408,158.645,4.94471
-2.38905,563.356,30,32.7796,157.571,5.08613
-0.103322,538.989,30,33.9425,160.709,5.57203
0.994252,592.114,30,38.7157,182.002,5.83293
-1.22522,539.919,30,32.7114,156.029,5.32453
1.33482,501.939,30,33.2027,155.742,5.91799
-1.25965,594.116,30,35.9521,171.526,5.31722
-4.77414,590.701,30,31.6084,154.417,4.64808
-4.28384,532.341,30,28.9836,141.12,4.73308
-0.269407,534.461,30,33.4658,158.625,5.53422
-1.51648,558.969,30,33.5257,160.222,5.2632
-4.13623,543.525,30,29.747,144.691,4.75916
0.291482,552.415,30,35.2624,166.528,5.66363
-0.290108,552.618,30,34.5781,163.919,5.52954
-0.990105,580.36,30,35.4484,168.821,5.3749
-4.01987,590.441,30,32.4475,157.701,4.77988
1.46822,573.165,30,38.0866,178.497,5.95187
-0.642527,544.218,30,33.6419,159.851,5.45079
-4.18306,515.187,30,28.1495,136.965,4.75086
-3.34997,589.748,30,33.1816,160.538,4.902
-4.2745,533.887,30,29.0774,141.567,4.73473
-2.81032,577.631,30,33.1197,159.656,5.00406
0.7871,522.722,30,33.9375,159.755,5.78217
-1.72052,591.267,30,35.2128,168.513,5.22091
-1.15645,528.043,30,32.068,152.89,5.33919
-4.34986,529.029,30,28.7362,139.979,4.72149
-3.24726,535.367,30,30.2306,146.159,4.92117
1.43259,578.997,30,38.4276,180.136,5.94279
-1.034,569.745,30,34.7473,165.53,5.36544
-0.549518,584.725,30,36.262,172.195,5.47139
0.915306,501.681,30,32.7144,153.869,5.8135
0.730865,557.011,30,36.0943,169.97,5.76851
1.766,521.971,30,35.0376,163.892,6.02866
-4.20893,584.621,30,31.9142,155.31,4.74629
-1.21357,568.711,30,34.4697,164.403,5.32701
-3.22526,580.175,30,32.786,158.49,4.92529
-2.2894,551.09,30,32.1774,154.573,5.10586
-2.74709,571.112,30,32.8184,158.137,5.01624
-0.33575,526.839,30,32.9134,156.074,5.51923
-1.10726,569.891,30,34.6684,165.234,5.34971
1.62349,583.787,30,38.9978,182.584,5.99171
-1.00488,561.983,30,34.3084,163.408,5.37171
-4.57756,531.516,30,28.64,139.727,4.68187
-4.06467,504.885,30,27.702,134.678,4.77188
-0.0497854,510.209,30,32.1893,152.355,5.58431
0.648072,536.079,30,34.6398,163.208,5.74851
1.52231,585.344,30,38.9675,182.562,5.9657
-1.26237,529.513,30,32.0397,152.863,5.31665
-3.02456,566.285,30,32.2268,155.576,4.96314
-1.91025,580.698,30,34.3564,164.623,5.18208
1.14043,536.909,30,35.2815,165.701,5.86919
0.89173,508.64,30,33.1415,155.902,5.80771
1.14205,568.862,30,37.3832,175.57,5.86959
-2.08512,547.305,30,32.1844,154.396,5.1467
0.187545,509.692,30,32.4196,153.207,5.63928
-1.74164,598.197,30,35.5995,170.388,5.21656
-4.03113,553.763,30,30.4198,147.857,4.77786
-1.03118,545.193,30,33.2532,158.41,5.36604
0.879307,592.932,30,38.6173,181.675,5.80467
1.85424,566.058,30,38.111,178.167,6.05173
0.118764,563.339,30,35.7475,169.009,5.62326
1.84289,585.229,30,39.3865,184.144,6.04876
-2.49317,558.844,30,32.3992,155.851,5.06565
-4.37982,523.675,30,28.4153,138.444,4.71625
-3.39128,519.79,30,29.2031,141.329,4.89433
0.395389,598.744,30,38.356,181.015,5.68815
-3.74783,561.28,30,31.1417,151.075,4.82888
-1.51408,512.416,30,30.7361,146.888,5.2637
-4.37109,521.337,30,28.2972,137.86,4.71778
-1.02134,564.202,30,34.4243,163.978,5.36816
1.6434,564.404,30,37.7286,176.619,5.99685
-4.59585,596.782,30,32.1359,156.803,4.67871
0.832086,520.758,30,33.862,159.353,5.79313
-1.68495,540.336,30,32.2194,154.152,5.22824
1.9293,518.772,30,35.0164,163.621,6.07148
-2.99433,507.436,30,28.9083,139.528,4.96888
0.781231,575.659,30,37.367,175.905,5.78074
0.602074,585.798,30,37.793,178.118,5.73744
1.51371,570.932,30,37.997,178.025,5.96349
-2.67844,524.86,30,30.2329,145.611,5.02952
-2.51461,548.281,30,31.7631,152.813,5.06145
1.47089,585.314,30,38.8975,182.294,5.95255
-3.5326,570.582,30,31.8981,154.519,4.86822
-4.95055,543.159,30,28.8834,141.275,4.61809
-4.16183,530.959,30,29.0331,141.243,4.75462
1.93221,501.418,30,33.8484,158.16,6.07224
-1.82821,575.306,30,34.1345,163.47,5.19881
-0.882771,538.355,30,33.0048,157.072,5.39815
0.197975,526.631,30,33.509,158.344,5.64171
-0.862329,515.159,30,31.605,150.391,5.4026
-3.46608,567.862,30,31.8203,154.073,4.88048
0.795029,564.282,30,36.6457,172.494,5.7841
1.03838,567.283,30,37.1479,174.582,5.84383
-2.18072,510.508,30,29.9209,143.629,5.12752
-3.54361,563.259,30,31.4766,152.489,4.86619
-3.49988,565.479,30,31.6492,153.279,4.87424
-2.77542,506.612,30,29.0831,140.165,5.01078
-1.48712,594.755,30,35.7084,170.62,5.26933
-1.19255,538.216,30,32.645,155.679,5.33149
-4.18126,579.532,30,31.6674,154.079,4.75118
-1.83016,576.896,30,34.2265,163.913,5.19841
-1.37886,527.07,30,31.7635,151.662,5.29203
0.346506,574.624,30,36.7493,173.488,5.67659
-4.84087,511.721,30,27.3176,133.516,4.6367
-2.71881,568.853,30,32.7208,157.637,5.02171
-3.54788,556.84,30,31.1132,150.732,4.86541
-2.50845,560.689,30,32.4889,156.298,5.06265
-1.89546,574.556,30,34.0104,162.949,5.18509
0.785073,557.268,30,36.178,170.304,5.78167
1.21673,574.858,30,37.8735,177.787,5.88826
-4.61037,550.995,30,29.6552,144.712,4.6762
-0.441627,520.079,30,32.3729,153.618,5.49545
-0.742895,548.225,30,33.7726,160.578,5.4287
-1.96449,550.222,30,32.492,155.746,5.17106
0.376838,570.565,30,36.5276,172.407,5.68376
-1.16701,580.91,30,35.2658,168.148,5.33693
-2.77287,574.992,30,33.0115,159.095,5.01127
-1.08993,516.191,30,31.4204,149.737,5.35342
-1.81722,597.681,30,35.4756,169.88,5.20106
-0.299539,555.891,30,34.7716,164.847,5.52741
-0.700229,504.793,30,31.1427,148.032,5.43807
-3.97048,533.101,30,29.3474,142.586,4.78871
-1.28075,506.707,30,30.6403,146.204,5.31275
-1.44803,590.679,30,35.5118,169.637,5.27751
