Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-0.664712,525.272,30,32.4459,154.191,5.44589
-1.39045,520.156,30,31.3343,149.624,5.2896
-3.41826,592.422,30,33.2523,160.954,4.88932
1.80388,557.862,30,37.4951,175.345,6.03855
-1.23232,531.456,30,32.1907,153.553,5.32302
-1.70801,550.063,30,32.7732,156.825,5.22349
-0.654578,582.038,30,35.9649,170.902,5.44813
-3.54651,542.179,30,30.2955,146.769,4.86566
-2.97151,514.915,30,29.3578,141.675,4.97322
-4.64291,554.293,30,29.7983,145.443,4.67059
-2.04196,585.905,30,34.5061,165.485,5.15539
-0.935639,565.574,30,34.6103,164.771,5.38668
-1.52451,579.335,30,34.7376,166.023,5.26152
-1.92385,503.828,30,29.7943,142.776,5.17931
-1.89192,517.8,30,30.6546,146.867,5.18581
-3.39956,583.883,30,32.7945,158.718,4.89279
1.05281,540.347,30,35.4014,166.359,5.84741
-4.92716,521.563,30,27.758,135.749,4.62205
0.220002,554.329,30,35.298,166.774,5.64686
-0.899815,555.032,30,34.0072,161.861,5.39445
-0.431127,532.426,30,33.1535,157.311,5.4978
-2.10586,575.218,30,33.8015,162.176,5.14253
1.13681,582.047,30,38.2428,179.613,5.86829
0.279201,510.312,30,32.5611,153.783,5.66074
-0.106128,535.474,30,33.718,159.649,5.57139
0.0747311,528.56,30,33.4898,158.381,5.61304
1.90301,512.696,30,34.5754,161.588,6.06455
-0.188741,542.682,30,34.075,161.427,5.55253
-0.00859959,579.679,30,36.6239,173.297,5.59379
-1.76583,520.366,30,30.9416,148.118,5.21159
-1.09593,559.283,30,34.0364,162.21,5.35214
-4.24617,596.279,30,32.5079,158.239,4.73972
1.7879,502.191,30,33.735,157.777,6.03437
-2.50427,522.967,30,30.3075,145.8,5.06347
-3.96149,591.216,30,32.557,158.171,4.79032
-1.21505,570.706,30,34.5888,164.973,5.3267
-1.61097,588.059,30,35.1551,168.115,5.24355
1.95385,569.235,30,38.4546,179.659,6.07795
-0.948794,521.858,30,31.9206,151.979,5.38383
-0.840489,545.369,30,33.4837,159.307,5.40735
0.896898,517.253,30,33.7086,158.564,5.80898
-2.51103,546.324,30,31.6537,152.283,5.06215
-3.34266,544.933,30,30.668,148.369,4.90336
-3.80832,536.536,30,29.7056,144.168,4.81791
-4.86033,540.974,30,28.8593,141.07,4.63339
-3.42196,526.191,30,29.531,142.945,4.88864
-3.71918,548.547,30,30.4659,147.768,4.83408
1.14986,570.151,30,37.4779,176.006,5.87154
-0.346405,589.899,30,36.8395,174.704,5.51683
-1.5072,527.137,30,31.6267,151.137,5.26513
-2.23611,573.85,30,33.5686,161.198,5.11646
-1.05117,586.953,30,35.7756,170.448,5.36174
0.141332,544.278,30,34.5646,163.393,5.6285
0.0463082,559.687,30,35.4275,167.576,5.60646
-1.23085,596.722,30,36.1458,172.417,5.32334
1.90122,541.085,30,36.4877,170.527,6.06408
-1.23291,523.812,30,31.7271,151.341,5.3229
-4.72763,527.935,30,28.2964,138.193,4.65604
1.61104,510.237,30,34.0701,159.526,5.9885
-2.35636,531.945,30,30.9872,148.922,5.09259
1.91121,510.73,30,34.4524,161.005,6.06671
1.57449,594.562,30,39.6515,185.703,5.97909
1.69573,568.134,30,38.0455,178.043,6.01039
-0.582902,519.597,30,32.186,152.873,5.46398
-2.1857,530.448,30,31.0842,149.218,5.12653
-1.22726,562.828,30,34.0969,162.64,5.3241
1.52837,585.567,30,38.9905,182.662,5.96725
-0.235763,533.952,30,33.4727,158.622,5.54185
-4.53215,576.047,30,31.0893,151.63,4.68973
-1.97943,544.53,30,32.1391,154.07,5.16803
1.02791,563.745,30,36.9031,173.443,5.84124
0.435807,576.096,30,36.9563,174.363,5.69773
-0.698325,516.94,30,31.8942,151.603,5.43849
-1.68841,557.67,30,33.249,159.081,5.22753
0.839986,599.336,30,38.982,183.438,5.79506
1.97063,514.984,30,34.8095,162.611,6.08239
-2.46809,543.33,30,31.5274,151.632,5.07057
-2.87401,536.178,30,30.6745,147.933,4.99184
-3.73761,507.236,30,28.1533,136.568,4.83073
-2.66235,582.502,30,33.572,161.676,5.03264
-2.06555,586.841,30,34.5328,165.64,5.15064
-4.35701,540.823,30,29.3695,143.07,4.72024
-4.53264,558.348,30,30.1336,146.969,4.68964
-4.40469,577.297,30,31.2974,152.512,4.7119
-4.54325,524.868,30,28.3161,138.114,4.68781
1.56349,583.559,30,38.9031,182.211,5.97626
-1.26929,578.338,30,34.9856,166.925,5.31518
-3.03244,587.346,30,33.4161,161.327,4.96165
-3.82883,565.707,30,31.298,151.917,4.8142
1.3966,545.034,30,36.1292,169.402,5.93364
-0.163514,537.603,30,33.7853,160.028,5.55828
1.05759,586.615,30,38.439,180.627,5.84859
1.64074,585.077,30,39.1069,183.075,5.99616
-1.7977,538.279,30,31.9714,153.08,5.20505
1.44983,519.472,30,34.4972,161.694,5.94718
-3.11316,517.228,30,29.3438,141.743,4.94637
0.692248,591.977,30,38.3096,180.447,5.75917
-1.81838,533.22,30,31.6482,151.553,5.20082
0.257334,500.246,30,31.895,150.659,5.65561
-0.302397,514.156,30,32.1579,152.458,5.52676
-0.141856,567.327,30,35.6799,168.978,5.56322
-2.70993,501.144,30,28.8351,138.908,5.02343
1.7464,576.266,30,38.6565,180.843,6.02356
-3.30536,501.291,30,28.2488,136.631,4.91031
-0.464873,523.048,30,32.5317,154.395,5.49025
-2.08236,571.942,30,33.6365,161.358,5.14725
-0.263551,533.436,30,33.4084,158.347,5.53555
1.82158,531.35,30,35.7346,167.093,6.04318
-4.68225,537.353,30,28.8475,140.84,4.66383
0.537819,576.069,30,37.0838,174.848,5.72204
-0.0470618,577.053,30,36.4099,172.328,5.58494
0.727926,525.687,30,34.0611,160.398,5.7678
-4.7296,532.89,30,28.56,139.482,4.6557
-0.419057,543.877,30,33.8806,160.749,5.50051
-4.53633,507.253,30,27.3725,133.505,4.689
-4.55175,587.377,30,31.6789,154.526,4.68633
-3.57285,564.22,30,31.4979,152.622,4.86082
1.26253,525.123,30,34.6508,162.61,5.89976
0.152977,591.327,30,37.5675,177.574,5.63122
-1.64585,506.573,30,30.2472,144.678,5.23632
0.397496,569.201,30,36.4661,172.093,5.68865
1.31891,538.856,30,35.6254,167.123,5.91397
0.656884,514.926,30,33.283,156.806,5.75063
-0.767354,507.521,30,31.2387,148.554,5.42333
-4.55672,523.591,30,28.2337,137.725,4.68547
0.707791,506.449,30,32.7921,154.442,5.76293
-2.50317,570.788,30,33.0802,159.137,5.06369
-3.3851,509.793,30,28.6477,138.635,4.89547
-2.30892,586.915,30,34.2459,164.531,5.10199
-1.05438,551.363,30,33.6026,160.099,5.36105
-1.25016,553.467,30,33.5033,159.832,5.31924
-4.62564,589.045,30,31.6859,154.638,4.67357
-0.356847,541.222,30,33.7874,160.241,5.51448
1.35169,526.952,30,34.8773,163.579,5.92226
1.76861,519.208,30,34.8553,163.037,6.02934
-0.510194,594.786,30,36.9359,175.35,5.48014
-2.54434,590.482,30,34.1724,164.437,5.05563
-3.8394,571.397,30,31.6011,153.399,4.81229
-3.20743,544.415,30,30.7844,148.797,4.92863
-2.19273,566.576,30,33.1932,159.349,5.12512
-2.70606,595.928,30,34.2935,165.199,5.02417
-0.567091,502.729,30,31.158,147.975,5.46749
-0.663191,537.278,30,33.1893,157.722,5.44623
-4.66748,593.759,30,31.8922,155.69,4.66637
-4.89387,548.649,30,29.234,142.935,4.62769
-3.48035,583.28,30,32.6679,158.192,4.87784
-1.11449,511.304,30,31.0966,148.218,5.34816
1.65519,551.525,30,36.8824,172.645,5.9999
-0.213232,535.741,30,33.6108,159.253,5.54696
1.37215,581.538,30,38.5169,180.625,5.92744
-0.322008,520.498,30,32.5326,154.255,5.52233
0.265498,545.426,30,34.7853,164.303,5.65753
1.16176,506.839,30,33.3297,156.513,5.87451
-1.8364,577.205,30,34.2374,163.972,5.19714
-0.12262,516.387,30,32.4976,153.888,5.56762
-3.57033,526.022,30,29.3681,142.3,4.86128
-4.60404,567.346,30,30.542,149.033,4.67729
-2.07187,574.407,30,33.7938,162.102,5.14937
-1.13127,509.475,30,30.9673,147.618,5.34457
1.02395,589.02,30,38.5524,181.2,5.84026
-2.39172,559.702,30,32.5639,156.537,5.08561
1.94482,568.038,30,38.362,179.236,6.07557
-3.3932,513.077,30,28.824,139.496,4.89397
1.36475,501.19,30,33.1869,155.638,5.92556
-4.50506,559.106,30,30.2039,147.284,4.69443
1.71025,533.471,30,35.7418,167.247,6.01416
0.74591,545.048,30,35.3373,166.389,5.77216
-3.73217,501.121,30,27.8192,134.943,4.83172
-3.21213,543.085,30,30.7041,148.413,4.92775
0.778205,515.007,30,33.4265,157.359,5.78
-1.94145,570.904,30,33.7403,161.704,5.17574
-1.83148,500.691,30,29.704,142.256,5.19814
1.01225,565.436,30,36.994,173.888,5.83737
-1.44837,595.887,30,35.8244,171.13,5.27744
1.93952,538.246,30,36.3435,169.811,6.07417
-1.05637,549.229,30,33.4703,159.47,5.36063
-0.0449862,584.322,30,36.8711,174.509,5.58541
-4.7044,519.648,30,27.8751,136.114,4.66002
-3.888,508.993,30,28.1017,136.458,4.80353
-0.0209839,579.362,30,36.5883,173.143,5.59093
-0.221434,577.543,30,36.2231,171.64,5.5451
-1.92113,545.292,30,32.2494,154.538,5.17987
-4.75692,557.988,30,29.8762,145.937,4.65103
-4.41915,524.001,30,28.3935,138.375,4.70938
1.5269,503.075,30,33.496,156.923,5.96687
-3.08392,540.495,30,30.6953,148.242,4.9519
1.36181,534.87,30,35.4135,166.083,5.92482
0.918975,533.322,30,34.7821,163.59,5.8144
0.232525,557.947,30,35.5436,167.921,5.6498
-2.60553,509.035,30,29.3961,141.511,5.04369
-3.92954,581.288,30,32.0463,155.656,4.79606
-3.22087,589.011,30,33.2904,160.924,4.92611
-3.62309,527.762,30,29.4107,142.557,4.85161
-4.51243,523.212,30,28.2575,137.8,4.69315
-1.78557,533.19,30,31.6825,151.684,5.20754
-0.479921,529.698,30,32.9283,156.293,5.48689
-1.80761,525.62,30,31.2088,149.439,5.20303
-0.351292,578.535,30,36.1237,171.315,5.51573
-2.65693,537.201,30,30.967,149.125,5.0337
1.40753,519.702,30,34.4628,161.577,5.93642
-3.62231,526.898,30,29.3633,142.327,4.85176
-4.13271,546.64,30,29.9212,145.535,4.75978
-2.37797,532.865,30,31.0174,149.089,5.08832
-1.32952,580.105,30,35.0194,167.153,5.30244
-0.152179,544.425,30,34.2274,162.11,5.56086
-2.86045,532.076,30,30.4543,146.857,4.99444
-2.12059,509.725,30,29.9376,143.651,5.13957
-4.1197,532.338,30,29.1517,141.78,4.76209
-3.31521,597.615,30,33.6652,162.839,4.90847
-1.93447,523.778,30,30.9627,148.385,5.17715
1.20564,560.29,30,36.8998,173.228,5.88548
1.96092,535.682,30,36.1966,169.102,6.07982
-4.37918,556.024,30,30.1713,146.998,4.71636
-4.79293,566.811,30,30.3099,148.093,4.64487
0.0159161,542.304,30,34.2914,162.234,5.59944
1.83436,505.916,30,34.0389,159.151,6.04652
-4.18035,586.015,30,32.0226,155.806,4.75134
0.763233,554.735,30,35.9867,169.427,5.77637
-4.27578,595.325,30,32.422,157.853,4.7345
-0.844239,529.333,30,32.4949,154.606,5.40654
-0.692791,502.809,30,31.0283,147.481,5.43971
1.51491,572.276,30,38.0881,178.45,5.9638
-2.43152,585.979,30,34.0455,163.703,5.07776
-4.55429,508.482,30,27.4213,133.76,4.68589
-4.83354,503.088,30,26.8637,131.291,4.63795
-4.85783,554.185,30,29.5667,144.526,4.63382
-3.94029,508.221,30,28.0075,136.048,4.79413
-1.8017,512.091,30,30.4117,145.616,5.20424
-0.850841,579.02,30,35.537,169.088,5.4051
0.634197,523.473,30,33.8092,159.309,5.74517
-1.84831,542.527,30,32.1671,154.069,5.1947
0.414593,583.77,30,37.4213,176.582,5.6927
1.5805,512.854,30,34.2094,160.21,5.98063
-4.8382,532.571,30,28.4333,138.967,4.63716
1.55066,527.403,30,35.1442,164.619,5.97297
-3.31274,517.2,30,29.1378,140.938,4.90894
1.17839,538.397,30,35.4251,166.334,5.87866
-4.69616,505.466,30,27.1223,132.43,4.66144
0.199589,558.395,30,35.532,167.902,5.64209
-2.16261,560.541,30,32.874,157.786,5.13115
-2.76062,585.548,30,33.632,162.072,5.01363
-1.86019,580.889,30,34.4275,164.908,5.19228
1.82716,532.776,30,35.8373,167.567,6.04464
-4.84597,599.932,30,32.0208,156.509,4.63583
-3.06074,522.135,30,29.6766,143.3,4.95628
-0.470209,564.856,30,35.1255,166.711,5.48906
-4.66543,589.072,30,31.6428,154.47,4.66672
-3.13815,505.76,30,28.6681,138.503,4.94166
-2.3596,574.772,30,33.4782,160.897,5.09195
-3.32726,511.051,30,28.7767,139.205,4.90623
-1.34889,562.669,30,33.9441,162.041,5.29835
-3.69739,571.053,30,31.7402,153.926,4.83805
-3.43001,532.979,30,29.9035,144.756,4.88715
1.6648,565.496,30,37.829,177.065,6.00238
-0.266817,508.727,30,31.8573,150.998,5.53481
-0.783606,578.038,30,35.5592,169.118,5.41978
0.294547,537.912,30,34.3402,162.17,5.66435
0.365275,511.62,30,32.741,154.546,5.68102
-3.36696,544.481,30,30.6164,148.144,4.89884
-3.35395,505.667,30,28.4469,137.634,4.90126
-2.65007,549.008,30,31.6552,152.433,5.03503
-1.06608,577.128,30,35.1586,167.525,5.35854
-3.95512,574.04,30,31.6182,153.603,4.79147
-4.4389,548.487,30,29.6996,144.759,4.70593
-1.10385,520.118,30,31.6442,150.817,5.35044
-1.73381,545.863,30,32.4938,155.515,5.21817
-2.95833,555.152,30,31.6665,152.803,4.97573
-3.47885,506.65,30,28.3775,137.415,4.87812
-0.595449,560.96,30,34.7331,164.985,5.4612
-4.41141,528.86,30,28.6647,139.689,4.71073
-0.877564,570.679,30,34.9928,166.528,5.39928
-4.03345,594.724,30,32.6672,158.784,4.77745
0.649043,569.298,30,36.7875,173.326,5.74874
1.29679,530.045,30,35.0164,164.29,5.90839
1.98796,561.629,30,37.9847,177.424,6.08698
0.239092,591.372,30,37.6814,178.013,5.65133
-2.47492,542.663,30,31.4812,151.416,5.06923
1.42902,569.718,30,37.8071,177.232,5.94188
1.71808,598.615,30,40.1171,187.71,6.01619
-0.368155,570.341,30,35.5914,168.809,5.51194
0.551928,551.199,30,35.4999,167.365,5.72542
-2.48589,569.868,30,33.0467,158.958,5.06708
-1.90072,531.541,30,31.4584,150.727,5.18402
0.937705,556.405,30,36.3107,170.759,5.819
0.507728,548.996,30,35.3046,166.492,5.71485
-1.47416,525.02,30,31.5357,150.67,5.27204
1.503,505.532,30,33.6323,157.586,5.96075
0.317465,597.233,30,38.1572,180.168,5.66974
-3.98947,556.225,30,30.5999,148.691,4.78531
-4.96423,586.063,30,31.1497,152.375,4.61578
0.161481,581.914,30,36.9802,174.789,5.6332
-1.94757,593.916,30,35.0928,168.193,5.17449
-0.68215,551.887,30,34.0694,161.925,5.44205
-4.58622,595.766,30,32.0922,156.579,4.68037
-4.17625,575.973,30,31.4784,153.154,4.75207
1.32931,562.108,30,37.1757,174.384,5.9166
-1.82568,527.454,30,31.298,149.884,5.19933
-4.38479,526.509,30,28.5641,139.173,4.71538
-4.81515,582.56,30,31.1276,152.111,4.64108
1.27078,514.12,30,33.9343,159.24,5.90184
-4.2733,516.943,30,28.1557,137.079,4.73494
-4.91561,567.093,30,30.1935,147.648,4.62401
-1.63431,522.31,30,31.1993,149.221,5.23871
-1.12499,594.136,30,36.1211,172.178,5.34591
-1.43379,500.491,30,30.1044,143.793,5.28049
-1.96797,540.63,30,31.9217,153.016,5.17036
-2.97888,595.841,30,33.963,163.908,4.97182
0.428705,539.2,30,34.581,163.164,5.69605
-1.47203,533.667,30,32.0575,153.16,5.27248
1.62288,528.861,30,35.328,165.403,5.99155
-4.69643,554.156,30,29.7346,145.185,4.66139
1.54513,537.75,30,35.8269,167.823,5.97155
-4.33664,518.367,30,28.1702,137.209,4.72381
-2.89695,504.82,30,28.8574,139.191,4.98745
-2.52997,585.819,30,33.9196,163.205,5.05844
-2.11282,527.725,30,31.0032,148.756,5.14113
-2.92741,535.582,30,30.5833,147.546,4.98163
0.290106,550.732,30,35.1533,166.014,5.66331
0.694435,555.298,30,35.9386,169.276,5.7597
0.379908,562.357,30,36.0059,169.941,5.68448
-0.369347,558.625,30,34.8589,165.336,5.51167
0.576769,573.37,30,36.9592,174.217,5.73137
-3.93477,512.576,30,28.253,137.236,4.79512
-3.19299,575.693,30,32.5695,157.409,4.93134
-2.49024,537.365,30,31.1572,149.873,5.06622
-0.840731,546.231,30,33.5363,159.558,5.4073
1.86286,543.726,30,36.6182,171.179,6.054
-1.34194,547.671,30,33.0473,157.753,5.29982
-3.66417,535.546,30,29.8014,144.491,4.84411
-1.16081,571.681,30,34.7129,165.505,5.33826
-2.12439,548.812,30,32.229,154.65,5.13881
-2.25715,597.118,30,34.9041,167.635,5.11227
-1.13514,558.227,30,33.9261,161.726,5.34374
-1.21767,557.78,30,33.8023,161.224,5.32614
0.853907,578.543,30,37.6475,177.142,5.79846
-3.06958,530.708,30,30.1546,145.617,4.95461
0.426917,518.474,30,33.2497,156.884,5.69562
-4.24534,547.206,30,29.8334,145.219,4.73986
-1.51839,584.52,30,35.0559,167.537,5.2628
-1.94492,554.776,30,32.7832,157.121,5.17503
-4.47435,532.946,30,28.822,140.516,4.69976
-4.98798,553.79,30,29.4096,143.887,4.61177
1.8794,592.784,30,39.9445,186.708,6.05834
1.73003,557.811,30,37.3977,174.973,6.0193
1.15524,534.149,30,35.1178,164.916,5.87288
0.867634,593.169,30,38.6174,181.689,5.80181
1.17034,504.111,30,33.16,155.707,5.87665
-3.40129,536.746,30,30.1452,145.898,4.89247
-3.15638,547.243,30,30.9997,149.786,4.93823
-0.800071,569.598,30,35.02,166.572,5.41618
-1.52654,524.825,30,31.4668,150.393,5.2611
0.434591,585.213,30,37.5396,177.117,5.69744
0.954661,572.385,30,37.3751,175.745,5.82317
-4.45082,597.752,30,32.3536,157.708,4.70386
-3.75941,519.109,30,28.7902,139.679,4.82677
-0.522287,535.846,30,33.2619,157.92,5.47745
-2.87808,542.449,30,31.0289,149.645,4.99106
-1.5859,550.638,30,32.9467,157.528,5.24875
-4.30957,505.847,30,27.5161,133.998,4.72856
-4.42934,527.832,30,28.5909,139.346,4.7076
-2.99771,593.726,30,33.8202,163.239,4.96824
-2.6311,594.041,30,34.2745,165.024,5.03871
-0.203953,514.334,30,32.2781,152.929,5.54907
-4.42686,511.421,30,27.7044,135.023,4.70803
-4.87012,505.882,30,26.9779,131.882,4.63173
-3.82533,587.217,30,32.4921,157.709,4.81484
1.36088,547.912,30,36.2758,170.128,5.92458
-1.34765,577.112,30,34.8169,166.207,5.29861
-1.61354,597.873,30,35.7386,170.908,5.24301
-0.363905,522.576,30,32.6155,154.69,5.51289
-0.0242999,517.982,30,32.7082,154.785,5.59017
-3.12851,587.723,30,33.3253,160.992,4.94348
-1.17439,596.986,30,36.2324,172.766,5.33536
-3.11928,598.141,30,33.927,163.889,4.94522
1.86108,502.427,30,33.8348,158.169,6.05353
-4.04324,530.818,30,29.1469,141.683,4.7757
-1.66046,528.125,30,31.518,150.771,5.2333
-2.55781,581.215,30,33.6203,161.795,5.053
-2.79926,563.467,30,32.32,155.79,5.00619
0.402677,591.611,30,37.9085,178.895,5.68987
-3.94374,501.862,30,27.6537,134.333,4.79351
-4.06525,542.18,30,29.7477,144.625,4.77178
1.21975,579.727,30,38.1982,179.308,5.88902
-0.242057,534.223,30,33.4824,158.675,5.54042
-2.14979,568.807,30,33.3737,160.17,5.13372
1.32738,550.466,30,36.4034,170.764,5.91611
-3.42839,512.205,30,28.7395,139.12,4.88745
1.26417,575.066,30,37.9485,178.084,5.90017
1.77092,566.914,30,38.0608,178.028,6.02995
-1.95325,530.145,30,31.3186,150.11,5.17334
-1.92812,500.335,30,29.5834,141.769,5.17844
-0.411495,512.257,30,31.9191,151.435,5.5022
-4.19566,516.988,30,28.2354,137.394,4.74863
-2.60142,592.155,30,34.2011,164.638,5.04449
-1.29476,536.492,30,32.4257,154.737,5.30979
0.619085,571.529,30,36.8939,173.861,5.74153
0.0618446,507.682,30,32.1528,152.071,5.61005
-4.15776,505.866,30,27.6649,134.583,4.75534
1.8882,557.283,30,37.5635,175.569,6.06065
-3.2053,594.8,30,33.636,162.577,4.92903
1.9366,566.486,30,38.2466,178.706,6.0734
1.91505,574.598,30,38.7659,181.158,6.06772
-4.95283,526.356,30,27.9876,136.896,4.61771
1.31108,504.874,30,33.3698,156.55,5.91199
0.0984885,536.222,30,34.003,160.783,5.61855
0.90692,502.891,30,32.7839,154.204,5.81144
-1.46911,537.161,30,32.2707,154.176,5.2731
-3.58145,511.782,30,28.5619,138.404,4.85924
0.681446,573.951,30,37.1293,174.9,5.75656
-3.44368,596.69,30,33.462,161.997,4.88462
-4.34089,512.063,30,27.8235,135.524,4.72307
-1.01694,589.124,30,35.9504,171.242,5.36911
-1.99543,546.08,30,32.2127,154.439,5.1648
-0.955421,548.038,30,33.5143,159.574,5.38239
1.73293,521.931,30,34.9956,163.731,6.02005
-1.29294,553.963,30,33.4837,159.784,5.31017
-1.2484,549.933,30,33.2914,158.82,5.31961
-4.57112,516.724,30,27.8493,135.863,4.68298
1.08538,596.508,30,39.1244,183.815,5.85549
-4.75323,589.704,30,31.5784,154.249,4.65166
0.55591,523.978,30,33.7513,159.117,5.72637
-4.46503,545.306,30,29.5001,143.813,4.70138
-2.81359,506.405,30,29.0325,139.957,5.00343
-4.78921,500.918,30,26.7898,130.89,4.64551
1.42363,567.752,30,37.6698,176.594,5.94051
0.470282,584.554,30,37.5431,177.092,5.70593
0.177444,533.413,30,33.9166,160.292,5.63692
-2.31395,520.927,30,30.3902,146.012,5.10099
-3.63346,561.268,30,31.2665,151.563,4.84972
-2.51026,570.614,30,33.0619,159.057,5.0623
-1.2363,584.296,30,35.3864,168.801,5.32218
-4.41887,587.6,30,31.84,155.171,4.70943
-0.0217397,591.673,30,37.3648,176.818,5.59076
1.35419,541.107,30,35.8172,167.984,5.92289
-3.6125,522.345,30,29.1197,141.136,4.85355
0.44925,511.344,30,32.8175,154.823,5.70093
-2.18242,557.742,30,32.6873,156.91,5.12718
-0.433767,574.782,30,35.7877,169.813,5.49721
-4.67177,509.854,30,27.3814,133.673,4.66563
-2.06273,546.172,30,32.1429,154.173,5.15121
-2.66056,512.84,30,29.559,142.348,5.03299
-0.236124,513.694,30,32.2023,152.603,5.54176
0.013501,575.632,30,36.3958,172.193,5.59888
-0.490937,555.006,30,34.4884,163.71,5.48444
-2.94803,503.492,30,28.7301,138.624,4.9777
0.965636,592.295,30,38.6897,181.914,5.82587
-4.90038,511.376,30,27.2417,133.2,4.62659
-3.25546,568.924,30,32.1162,155.284,4.91963
-3.55767,510.056,30,28.4894,138.03,4.86361
0.0124167,531.147,30,33.5819,158.881,5.59863
-3.46269,559.057,30,31.3306,151.698,4.88111
-0.153782,584.86,30,36.7674,174.142,5.5605
-0.620326,558.949,30,34.579,164.279,5.4557
0.425095,522.836,30,33.5273,158.196,5.69519
0.991396,590.368,30,38.5977,181.451,5.83222
-2.13356,596.552,30,35.0214,168.059,5.13697
0.254063,528.509,30,33.6932,159.156,5.65484
1.19323,515.039,30,33.9053,159.183,5.88238
0.889102,511.677,30,33.3364,156.821,5.80707
-2.56821,534.204,30,30.8898,148.665,5.05097
-4.92243,541.645,30,28.8316,140.995,4.62285
1.12288,546.465,30,35.8879,168.568,5.86481
-2.98622,535.882,30,30.5375,147.383,4.97042
0.385774,529.663,30,33.9194,160.087,5.68587
-1.32645,522.752,30,31.5606,150.641,5.30309
-4.65519,527.014,30,28.3195,138.237,4.66848
-4.59004,594.38,30,32.0132,156.197,4.67971
-0.414252,533.152,30,33.218,157.6,5.50159
-2.45724,549.023,30,31.8698,153.267,5.0727
-0.928146,526.016,30,32.1979,153.278,5.3883
-2.00577,501.451,30,29.5695,141.776,5.1627
-1.17326,557.726,30,33.851,161.409,5.3356
-2.73054,520.762,30,29.9423,144.262,5.01944
-3.29412,507.874,30,28.6311,138.469,4.91241
-0.882058,518.519,30,31.7895,151.288,5.3983
-3.38917,594.636,30,33.4106,161.689,4.89472
-0.935947,569.306,30,34.8384,165.857,5.38661
-0.32593,519.49,30,32.4652,153.939,5.52145
-2.78984,544.749,30,31.2567,150.655,5.008
-3.36111,589.606,30,33.1606,160.449,4.89993
-2.75603,574.959,30,33.0291,159.161,5.01452
1.2608,577.513,30,38.1056,178.825,5.89933
0.594588,567.516,30,36.6042,172.523,5.73564
-1.92648,564.375,30,33.3718,159.922,5.17878
0.227485,599.608,30,38.191,180.434,5.64861
-1.20505,540.88,30,32.7925,156.395,5.32882
1.41807,503.177,30,33.379,156.485,5.9391
-1.88155,507.931,30,30.0811,144.11,5.18792
1.07649,507.387,30,33.2689,156.314,5.85328
-1.36593,532.697,30,32.117,153.337,5.29476
-4.00606,524.978,30,28.864,140.272,4.78234
-2.72907,591.909,30,34.0348,163.978,5.01972
-1.17125,538.068,30,32.6601,155.729,5.33603
1.32114,536.847,30,35.4952,166.51,5.91453
-3.21612,574.885,30,32.4975,157.086,4.927
-0.721253,509.417,30,31.4053,149.301,5.43345
0.986856,583.712,30,38.1567,179.383,5.8311
-3.10002,530.226,30,30.0951,145.359,4.94885
0.117409,552.74,30,35.0732,165.823,5.62294
-0.112881,523.934,30,32.9836,156.179,5.56984
-4.489,510.408,30,27.5888,134.517,4.69722
-4.37373,537.154,30,29.153,142.032,4.71731
-2.32031,504.039,30,29.3985,141.253,5.09973
-4.76603,576.038,30,30.8327,150.619,4.64947
0.923725,542.79,30,35.4053,166.516,5.81556
1.39013,555.779,30,36.8334,172.71,5.932
0.356338,582.819,30,37.2859,176.01,5.67891
-4.57378,519.429,30,27.9924,136.564,4.68252
-3.14374,560.329,30,31.7551,153.422,4.94061
-4.48785,521.87,30,28.2095,137.542,4.69742
-0.472698,508.753,30,31.634,150.143,5.48851
0.0296545,575.776,30,36.4251,172.314,5.60261
-1.66927,516.766,30,30.8307,147.492,5.23148
-3.51219,547.611,30,30.6359,148.384,4.87197
0.995354,501.567,30,32.7964,154.175,5.8332
-3.43134,512.926,30,28.777,139.304,4.8869
-3.28144,545.016,30,30.7385,148.649,4.91478
1.00421,578.798,30,37.8578,177.958,5.83538
-1.547,549.342,30,32.9135,157.328,5.25684
1.72412,541.771,30,36.315,169.913,6.01776
1.42065,530.592,30,35.2007,165.022,5.93975
-2.55435,552.992,30,31.9916,153.954,5.05367
-0.834788,509.248,30,31.2722,148.779,5.4086
-0.516668,522.549,30,32.4427,154.025,5.4787
0.64616,503.952,30,32.5617,153.419,5.74805
0.949216,552.833,30,36.0917,169.717,5.82183
-3.84569,581.748,30,32.1664,156.15,4.81116
0.116789,577.025,30,36.6134,173.106,5.6228
0.404009,551.507,30,35.3404,166.774,5.69019
-4.41585,542.396,30,29.3937,143.246,4.70996
0.225581,587.672,30,37.4284,176.833,5.64817
-1.1082,587.824,30,35.7581,170.429,5.3495
-0.77864,555.949,30,34.2062,162.678,5.42086
1.15919,577.25,30,37.9566,178.243,5.87387
-1.8549,595.254,30,35.2853,169.012,5.19336
1.87626,549.858,30,37.048,173.173,6.05751
0.156221,545.662,30,34.6702,163.876,5.63197
-3.13542,574.04,30,32.5415,157.213,4.94217
-0.0045624,556.628,30,35.1724,166.425,5.59472
1.77662,556.873,30,37.3939,174.902,6.03143
-1.61008,531.751,30,31.7899,152.021,5.24373
-4.40103,579.936,30,31.4445,153.225,4.71254
-4.49144,595.183,30,32.1683,156.849,4.69679
-2.84151,563.489,30,32.2736,155.61,4.99807
-3.49458,552.519,30,30.9296,149.789,4.87522
1.94131,536.824,30,36.2497,169.371,6.07464
1.12923,522.044,30,34.2915,161.063,5.8664
-2.02112,562.58,30,33.1564,158.99,5.1596
1.56551,573.898,30,38.2618,179.205,5.97678
-1.74996,566.244,30,33.6881,161.249,5.21485
-3.14757,510.261,30,28.9137,139.698,4.93988
-0.206273,560.03,30,35.1431,166.506,5.54854
0.364103,550.409,30,35.2218,166.258,5.68075
1.95109,581.149,30,39.2558,183.405,6.07723
-3.15408,532.303,30,30.1559,145.706,4.93866
-1.18685,535.058,30,32.4599,154.79,5.3327
-2.22238,511.645,30,29.944,143.78,5.1192
0.957923,553.909,30,36.1727,170.088,5.82397
-3.8099,571.749,30,31.6534,153.622,4.81763
1.45212,589.669,30,39.1619,183.555,5.94776
1.51267,551.952,30,36.7325,172.101,5.96323
-1.39483,571.197,30,34.4038,164.286,5.28868
-1.97446,575.353,30,33.9642,162.814,5.16904
1.29178,569.027,30,37.5853,176.348,5.90713
0.129112,566.178,30,35.9403,169.91,5.62566
-0.421432,577.721,30,35.9859,170.74,5.49998
-4.30065,531.585,30,28.9253,140.852,4.73013
0.256321,502.583,30,32.0428,151.358,5.65537
-3.50338,533.524,30,29.8571,144.603,4.8736
-0.562777,505.692,30,31.3464,148.865,5.46845
-4.02863,594.199,30,32.6439,158.665,4.77831
-2.85266,595.903,30,34.1168,164.51,4.99593
-4.8045,543.648,30,29.0594,141.994,4.6429
1.17791,512.035,30,33.6899,158.188,5.87854
0.221762,532.621,30,33.9177,160.251,5.64728
-2.10235,573.029,30,33.6769,161.574,5.14323
0.667148,501.26,30,32.4111,152.688,5.75311
-2.41076,513.419,30,29.8513,143.516,5.08185
-3.59203,599.696,30,33.4558,162.13,4.8573
0.663543,577.392,30,37.3291,175.861,5.75224
-1.61559,522.945,30,31.2575,149.481,5.24259
-1.28513,581.057,30,35.1309,167.636,5.31182
-1.21012,502.272,30,30.4464,145.211,5.32774
0.545981,515.404,30,33.1878,156.471,5.72399
-1.98669,523.982,30,30.9185,148.225,5.16656
-3.83699,582.661,30,32.2268,156.434,4.81273
-0.471819,571.305,30,35.5246,168.607,5.4887
-4.63839,553.652,30,29.7686,145.294,4.67137
-0.330482,524.984,30,32.8035,155.548,5.52042
-0.854439,532.646,30,32.6868,155.53,5.40431
1.90385,544.341,30,36.7106,171.566,6.06477
-1.24263,537.95,30,32.5725,155.384,5.32084
-4.82992,507.583,30,27.1072,132.478,4.63857
-3.17649,597.211,30,33.8064,163.369,4.93444
-2.79902,544.625,30,31.2396,150.582,5.00624
-1.18082,590.983,30,35.8601,170.998,5.33399
-1.52688,584.58,30,35.0492,167.514,5.26103
-4.946,528.943,30,28.132,137.596,4.61886
-4.05113,558.744,30,30.6718,149.103,4.7743
-1.59576,568.903,30,34.0279,162.708,5.2467
-4.47165,595.877,30,32.2284,157.12,4.70023
-2.63325,563.762,30,32.525,156.603,5.0383
1.2406,522.511,30,34.4527,161.704,5.89425
1.89654,562.926,30,37.9546,177.388,6.06285
-2.78337,595.749,30,34.1907,164.789,5.00925
-2.18613,571.62,30,33.4964,160.798,5.12644
-2.13886,589.797,30,34.6184,166.132,5.1359
-2.61476,541.13,30,31.2394,150.395,5.04189
-4.86504,532.251,30,28.3892,138.777,4.63259
-4.13109,548.471,30,30.0231,146.029,4.76007
-2.40071,558.569,30,32.4879,156.181,5.08383
1.46994,546.451,30,36.3136,170.186,5.95231
-1.62013,513.986,30,30.7172,146.901,5.24165
-3.07602,593.213,30,33.6985,162.737,4.95339
-1.89848,559.553,30,33.1188,158.68,5.18447
-1.85597,561.741,30,33.2975,159.491,5.19314
-4.49993,575.56,30,31.0984,151.641,4.69532
1.404,554.666,30,36.777,172.43,5.93552
0.485675,521.118,30,33.4865,157.941,5.70959
-4.6074,531.043,30,28.5843,139.484,4.67672
0.865743,502.997,30,32.7448,154.061,5.80135
0.770288,554.607,30,35.987,169.421,5.77808
-4.96977,555.445,30,29.5166,144.392,4.61484
-4.85147,539.806,30,28.8061,140.801,4.6349
0.747594,568.975,30,36.8907,173.701,5.77257
-2.26013,504.818,30,29.5057,141.711,5.11168
-1.65311,534.895,30,31.9302,152.736,5.23482
-0.332449,547.363,30,34.1995,162.169,5.51998
-0.910355,506.537,30,31.0246,147.675,5.39216
-4.62381,553.701,30,29.7866,145.367,4.67388
-1.4784,548.172,30,32.9216,157.295,5.27115
-0.968052,529.457,30,32.3639,154.109,5.37966
-4.91818,586.961,30,31.2484,152.81,4.62357
0.204825,528.582,30,33.641,158.961,5.64331
-2.64854,590.133,30,34.0282,163.858,5.03532
0.483512,585.19,30,37.601,177.35,5.70908
-4.13581,532.923,30,29.1672,141.87,4.75923
0.548966,592.193,30,38.1362,179.798,5.72471
1.10451,556.946,30,36.5533,171.714,5.86024
-0.382007,514.223,30,32.0742,152.141,5.50882
-0.598282,576.998,30,35.7227,169.688,5.46057
1.23047,559.885,30,36.9043,173.222,5.89171
-3.25203,586.502,30,33.1125,160.098,4.92028
-3.34854,573.317,30,32.2588,156.072,4.90227
1.96832,546.103,30,36.91,172.426,6.08178
-2.4562,573.395,30,33.2858,160.076,5.07291
-2.54067,580.539,30,33.6013,161.685,5.05635
0.722555,504.692,30,32.6948,153.97,5.7665
-3.17179,573.618,30,32.4763,156.936,4.93533
-2.46723,510.089,30,29.5994,142.358,5.07074
-4.35559,514.879,30,27.9619,136.212,4.72049
-0.102035,594.021,30,37.4098,177.124,5.57233
-0.518114,561.132,30,34.8365,165.392,5.47838
-1.80886,517.338,30,30.7157,147.079,5.20277
-1.5766,589.11,30,35.26,168.578,5.25068
-2.59192,508.88,30,29.4011,141.523,5.04634
-2.12825,512.975,30,30.1204,144.536,5.13803
-3.54469,528.701,30,29.5443,143.128,4.86599
-1.03725,576.015,30,35.1258,167.337,5.36474
-3.85239,579.788,30,32.0505,155.594,4.80995
-2.63484,558.773,30,32.2354,155.21,5.03799
-2.9573,543.977,30,31.0302,149.732,4.97593
-1.30181,575.863,30,34.7967,166.06,5.30829
-0.672388,570.328,30,35.2197,167.381,5.4442
-3.26015,574.193,30,32.4083,156.701,4.91876
-1.68949,543.717,30,32.4159,155.097,5.2273
0.680465,577.567,30,37.362,175.997,5.75632
-3.2959,578.727,30,32.6233,157.779,4.91208
0.422822,549.527,30,35.2362,166.262,5.69465
-4.17316,594.947,30,32.5189,158.214,4.75261
-3.50631,557.833,30,31.2142,151.179,4.87306
0.928698,550.051,30,35.885,168.767,5.81678
-0.571813,505.769,30,31.3414,148.851,5.46644
1.02699,572.844,30,37.4975,176.238,5.84102
-2.58936,593.134,30,34.272,164.966,5.04684
-2.58245,550.147,30,31.7958,153.04,5.04819
-3.88561,538.415,30,29.7286,144.355,4.80396
-3.74878,519.056,30,28.798,139.706,4.8287
0.789756,539.649,30,35.0397,164.94,5.78281
-4.96583,551.709,30,29.3222,143.437,4.61551
-3.8422,578.864,30,32.0109,155.392,4.81179
-2.16793,570.879,30,33.4741,160.671,5.13008
-1.38776,509.716,30,30.7083,146.632,5.29016
0.632337,536.809,30,34.6683,163.359,5.74472
-1.52247,534.932,30,32.0774,153.306,5.26195
1.63506,551.843,30,36.8784,172.649,5.99469
-1.51395,518.346,30,31.092,148.589,5.26373
-3.84358,516.514,30,28.5616,138.649,4.81154
-0.501828,554.799,30,34.4626,163.599,5.48201
-0.535976,582.906,30,36.166,171.724,5.4744
-4.12474,500.348,30,27.395,133.24,4.7612
-4.17154,583.682,30,31.905,155.225,4.7529
-0.391373,562.796,30,35.0926,166.469,5.50672
-1.35816,575.572,30,34.7113,165.714,5.2964
0.303251,502.1,30,32.0636,151.41,5.6664
-2.62422,558.198,30,32.2142,155.097,5.04005
1.21338,547.076,30,36.039,169.179,5.88742
-2.76585,527.051,30,30.2666,145.859,5.01263
-3.81361,538.978,30,29.8352,144.802,4.81695
0.83674,587.566,30,38.2122,179.819,5.79426
1.66237,563.364,30,37.6833,176.386,6.00175
-0.42558,524.463,30,32.6639,154.982,5.49905
1.42262,568.951,30,37.748,176.962,5.94025
-0.9421,556.314,30,34.0361,162.044,5.38528
-4.29503,526.224,30,28.6392,139.454,4.73112
1.58814,574.006,30,38.2984,179.35,5.9826
0.970154,521.519,30,34.0717,160.196,5.82698
1.63345,520.23,30,34.7639,162.751,5.99428
1.02234,593.844,30,38.866,182.675,5.83986
-0.476712,543.341,30,33.7801,160.332,5.48761
0.463375,543.844,30,34.9202,164.727,5.70429
-2.9338,548.005,30,31.2857,150.941,4.98041
0.361741,586.477,30,37.5269,177.141,5.68019
-2.65624,511.901,30,29.5093,142.105,5.03383
-3.94573,550.423,30,30.3274,147.323,4.79315
-3.85569,537.672,30,29.7189,144.279,4.80935
-4.80935,565.29,30,30.211,147.626,4.64207
-0.67592,545.339,30,33.6724,160.031,5.44342
-3.36492,500.648,30,28.1537,136.226,4.89922
-2.85571,514.5,30,29.4532,142.025,4.99535
-2.81789,589.41,30,33.7861,162.877,5.00261
0.71626,583.656,30,37.8021,178.028,5.76498
0.107682,596.365,30,37.8287,178.862,5.62068
1.18336,542.962,30,35.7314,167.768,5.87991
-0.581241,532.237,30,32.9708,156.599,5.46435
-4.22702,519.847,30,28.3602,138.031,4.74309
-3.3221,567.77,30,31.9763,154.677,4.90719
-0.344792,585.013,30,36.5364,173.265,5.5172
1.77185,548.092,30,36.7983,172.122,6.03019
0.34277,555.986,30,35.5527,167.843,5.67571
1.33706,509.611,30,33.7127,158.132,5.91856
1.54156,578.917,30,38.565,180.653,5.97063
-3.49891,542.708,30,30.3758,147.111,4.87442
1.81332,582.426,30,39.1585,183.113,6.04102
-2.87536,558.597,30,31.9556,154.112,4.99158
-1.58465,524.056,30,31.3576,149.928,5.24901
-1.06086,538.298,30,32.799,156.277,5.35966
0.336019,593.298,30,37.9299,179.074,5.67412
-2.32208,576.912,30,33.6468,161.667,5.09938
-4.47913,503.044,30,27.2003,132.614,4.69893
-3.32076,514.165,30,28.9586,140.079,4.90744
-2.73828,594.257,30,34.1588,164.586,5.01795
-2.98468,515.96,30,29.4038,141.91,4.97072
0.549743,567.675,30,36.5583,172.358,5.72489
0.574031,551.571,30,35.5507,167.581,5.73071
-3.9124,525.29,30,28.9766,140.729,4.79914
0.339168,543.419,30,34.7448,164.033,5.67486
1.49102,587.761,30,39.0869,183.158,5.95769
1.01755,522.227,30,34.1732,160.624,5.83868
-4.19437,528.119,30,28.8446,140.357,4.74886
-2.40661,502.714,30,29.2332,140.54,5.08267
-0.429012,520.624,30,32.4209,153.833,5.49828
-0.327662,547.476,30,34.2122,162.224,5.52106
-3.93863,569.178,30,31.3686,152.374,4.79443
-0.250989,504.776,30,31.6271,149.891,5.53839
-4.79499,555.436,30,29.6995,145.112,4.64452
-1.00332,529.083,30,32.3017,153.849,5.37205
-0.282341,515.442,30,32.2606,152.925,5.53129
-2.59322,536.328,30,30.9855,149.151,5.04609
-2.7359,508.196,30,29.2143,140.76,5.01841
-3.29134,521.313,30,29.3915,142.145,4.91293
-4.44255,580.082,30,31.4064,153.082,4.7053
-1.39637,561.118,30,33.795,161.38,5.28835
1.994,560.402,30,37.9095,177.066,6.08858
-3.02,504.997,30,28.7435,138.756,4.96401
0.000996476,578.848,30,36.5834,173.095,5.596
1.75592,536.565,30,36.005,168.428,6.02604
-0.538695,579.412,30,35.9458,170.681,5.4738
-2.15544,565.521,30,33.1743,159.219,5.13258
-2.22615,509.05,30,29.7883,143.035,5.11845
1.7921,505.656,30,33.9726,158.884,6.03547
-0.961511,597.7,30,36.5436,174.004,5.38108
0.0574253,580.243,30,36.7427,173.784,5.60903
-2.75012,519.57,30,29.8534,143.853,5.01566
-0.210106,592.391,30,37.1689,176.108,5.54767
-4.88929,529.176,30,28.201,137.88,4.62847
-2.24929,575.268,30,33.6361,161.537,5.11384
0.498437,587.649,30,37.7783,178.169,5.71264
-2.90255,590.391,30,33.7423,162.759,4.98638
-1.3676,558.822,30,33.6902,160.849,5.29441
-1.11547,596.058,30,36.2499,172.781,5.34795
-0.449834,581.544,30,36.1886,171.734,5.49362
1.98155,502.358,30,33.9686,158.672,6.08528
-4.82788,572.179,30,30.5591,149.346,4.63891
-2.04471,569.123,30,33.5145,160.733,5.15484
0.94305,529.742,30,34.577,162.6,5.82031
-2.79103,582.688,30,33.4322,161.142,5.00777
-2.69063,502.484,30,28.9317,139.356,5.02716
-4.23144,502.214,30,27.3939,133.332,4.74231
-0.264457,563.548,30,35.2931,167.281,5.53534
-3.78022,569.534,30,31.5637,153.156,4.823
-0.789378,502.7,30,30.9184,147.052,5.41851
-2.25165,537.006,30,31.3963,150.783,5.11337
0.392877,574.368,30,36.7913,173.633,5.68755
-0.105003,537.637,30,33.8554,160.299,5.57165
-4.19073,531.075,30,29.0098,141.158,4.7495
-2.04898,570.74,30,33.6048,161.17,5.15398
1.29324,580.865,30,38.3691,180.024,5.90749
1.66784,554.91,30,37.1247,173.765,6.00317
-1.93953,560.364,30,33.1196,158.727,5.17613
-1.44073,542.651,30,32.6325,155.875,5.27904
-1.86129,594.912,30,35.2572,168.884,5.19205
1.35671,551.152,30,36.4852,171.115,5.92353
0.725438,572.821,30,37.112,174.768,5.7672
-1.64531,538.736,30,32.1682,153.866,5.23643
-3.51716,527.646,30,29.5138,142.954,4.87106
1.38578,531.478,30,35.2177,165.139,5.93089
-1.19186,534.848,30,32.4415,154.707,5.33163
-2.91006,572.454,30,32.7086,157.781,4.98494
-4.44965,529.009,30,28.634,139.576,4.70406
-3.31379,517.477,30,29.1523,141.009,4.90874
-1.78648,592.222,30,35.1891,168.474,5.20736
-0.0406594,560.232,30,35.3563,167.334,5.58641
-1.4224,524.689,30,31.5724,150.793,5.28288
-1.00692,537.855,30,32.8331,156.383,5.37127
-4.14787,545.141,30,29.8232,145.073,4.75709
-4.56752,572.934,30,30.8827,150.658,4.6836
0.28688,500.41,30,31.9377,150.832,5.66255
-2.53309,538.321,30,31.166,149.959,5.05783
-0.571307,521.731,30,32.3311,153.551,5.46655
-4.73576,556.367,30,29.8117,145.601,4.65465
-4.7387,511.026,30,27.3794,133.724,4.65414
-3.95789,534.329,30,29.4281,142.966,4.79097
1.22417,566.127,30,37.3077,175.123,5.89013
1.17171,576.947,30,37.9529,178.211,5.877
1.0492,537.087,30,35.1836,165.339,5.84651
-4.34419,577.313,30,31.3652,152.779,4.72249
-3.65728,561.901,30,31.2756,151.631,4.84537
-1.28738,508.148,30,30.7203,146.592,5.31135
-1.02004,559.184,30,34.1197,162.525,5.36844
-0.996294,528.824,30,32.2937,153.803,5.37356
0.357442,541.687,30,34.6558,163.593,5.67917
1.00075,521.547,30,34.1091,160.34,5.83453
0.0164356,528.332,30,33.4085,158.057,5.59956
0.195463,520.85,30,33.1383,156.595,5.64113
1.99677,589.637,30,39.8909,186.317,6.08931
-3.53506,538.184,30,30.0843,145.735,4.86776
-2.5619,582.162,30,33.6703,162.04,5.0522
-3.12671,543.793,30,30.8363,148.966,4.94382
-4.16882,586.338,30,32.0533,155.944,4.75338
-4.50385,599.528,30,32.389,157.938,4.69464
-4.8552,574.174,30,30.636,149.75,4.63426
1.59259,552.348,30,36.8589,172.604,5.98374
-4.97111,518.787,30,27.5672,134.857,4.61462
-1.22614,549.952,30,33.3181,158.924,5.32434
-1.31538,509.386,30,30.7654,146.834,5.30542
-2.17351,527.158,30,30.9045,148.343,5.12896
-0.341914,592.913,30,37.0334,175.618,5.51784
-0.636641,596.926,30,36.9076,175.361,5.45209
-4.58416,569.44,30,30.6763,149.669,4.68073
0.620262,591.117,30,38.1599,179.826,5.74181
-2.53091,593.992,30,34.3917,165.477,5.05825
-0.626612,586.864,30,36.298,172.454,5.45431
-3.69917,529.224,30,29.4134,142.644,4.83773
1.65373,552.682,30,36.9579,173,5.99952
-0.16189,560.796,30,35.2448,166.939,5.55865
1.68666,555.967,30,37.2192,174.186,6.00804
-0.905756,508.455,30,31.1471,148.254,5.39316
-0.827101,520.651,30,31.9809,152.144,5.41027
-1.11912,543.618,30,33.0565,157.564,5.34717
-2.19137,522.817,30,30.631,147.048,5.12539
-2.62388,563.647,30,32.529,156.613,5.04012
-3.65524,559.782,30,31.1598,151.068,4.84574
-3.36267,539.167,30,30.3222,146.716,4.89964
-1.56727,522.385,30,31.2764,149.523,5.25262
0.380924,598.505,30,38.3217,180.87,5.68472
1.80923,541.995,30,36.4352,170.382,6.03995
-4.64332,576.318,30,30.9819,151.221,4.67052
1.22766,502.148,30,33.0955,155.347,5.891
-0.443099,513.139,30,31.9393,151.562,5.49512
-2.47134,537.577,30,31.19,150.012,5.06993
-2.75251,520.688,30,29.9151,144.152,5.0152
-4.70135,520.13,30,27.904,136.252,4.66055
-3.01275,519.986,30,29.6042,142.904,4.96538
-4.70983,581.357,30,31.1794,152.254,4.65909
-0.947144,507.351,30,31.0351,147.761,5.38419
-2.49514,569.806,30,33.0325,158.899,5.06526
-3.64847,552.892,30,30.7837,149.238,4.84697
-4.3289,564.198,30,30.6692,149.373,4.72517
0.0947012,564.972,30,35.8215,169.386,5.61767
1.41698,566.028,30,37.5469,176.026,5.93882
-2.86335,520.55,30,29.7915,143.664,4.99388
-1.21946,572.964,30,34.7204,165.605,5.32576
-1.24149,515.118,30,31.1912,148.794,5.32108
-2.86814,509.956,30,29.1804,140.721,4.99297
-4.76318,532.386,30,28.499,139.216,4.64996
0.0427553,550.304,30,34.8293,164.75,5.60564
1.43596,563.799,30,37.4232,175.424,5.94365
-4.92083,587.803,30,31.2903,153.017,4.62312
0.502671,592.218,30,38.0775,179.575,5.71365
0.249484,579.453,30,36.9351,174.475,5.65377
-0.40485,557.575,30,34.7509,164.862,5.50369
-0.694192,568.433,30,35.0763,166.723,5.4394
-3.05228,580.711,30,33.0157,159.415,4.95788
-1.19403,563.865,30,34.199,163.091,5.33117
0.496137,536.153,30,34.465,162.545,5.71209
-1.25908,569.94,30,34.4898,164.548,5.31734
-4.24958,525.311,30,28.6355,139.392,4.73912
1.4396,595.422,30,39.5271,185.282,5.94457
-4.46551,503.636,30,27.2454,132.821,4.7013
-1.43699,587.146,30,35.3129,168.674,5.27982
0.440931,523.391,30,33.5811,158.434,5.69895
0.481753,587.97,30,37.7773,178.184,5.70866
1.01364,505.126,30,33.0497,155.347,5.83772
-2.56683,590.194,30,34.129,164.253,5.05123
-3.29285,526.922,30,29.7062,143.668,4.91265
0.641347,552.772,30,35.7102,168.259,5.74689
-3.65905,581.808,30,32.3815,156.995,4.84504
-2.38472,516.335,30,30.0482,144.437,5.08699
-4.78842,548.827,30,29.3529,143.412,4.64564
-0.677452,577.337,30,35.6463,169.414,5.44308
1.65728,562.876,30,37.6441,176.208,6.00043
-1.38568,599.239,30,36.1043,172.396,5.2906
-1.27636,509.765,30,30.8299,147.104,5.31368
1.0601,515.907,30,33.8087,158.867,5.84921
-1.29641,572.515,30,34.6009,165.119,5.30944
0.211801,508.828,30,32.3915,153.05,5.64495
-0.185157,542.95,30,34.096,161.522,5.55335
0.617125,544.055,30,35.118,165.495,5.74106
-0.143503,538.863,30,33.8878,160.492,5.56284
-4.72304,597.792,30,32.0458,156.499,4.65683
-0.842067,578.649,30,35.525,169.021,5.40701
-1.9312,547.097,30,32.3448,155.006,5.17782
-0.979516,507.976,30,31.0386,147.809,5.37719
1.99,582.78,30,39.418,184.117,6.08752
-2.28651,578.197,30,33.7636,162.189,5.10644
-4.04622,581.961,30,31.9518,155.32,4.77517
-2.21621,599.422,30,35.0887,168.476,5.12043
-2.69824,535.718,30,30.837,148.541,5.02569
-0.988083,543.047,30,33.1717,157.976,5.37534
0.976257,589.319,30,38.5093,181.053,5.82849
-1.09255,503.018,30,30.6158,145.905,5.35286
-2.21296,574.967,30,33.661,161.617,5.12108
-4.8205,504.204,30,26.9357,131.632,4.64017
-3.59806,599.711,30,33.4496,162.107,4.8562
-3.53299,518.015,30,28.959,140.282,4.86815
-2.2919,556.75,30,32.5051,156.15,5.10537
1.55054,513.142,30,34.1937,160.167,5.97294
1.50642,577.416,30,38.419,180.01,5.96163
0.718891,509.197,30,32.9825,155.328,5.76561
1.84883,592.005,30,39.8506,186.306,6.05031
-3.27575,524.549,30,29.5901,143.09,4.91584
-3.33439,529.286,30,29.796,144.143,4.9049
-4.92561,513.171,30,27.3129,133.571,4.62231
-2.41744,545.771,30,31.725,152.53,5.08053
-2.7772,522.794,30,30.0102,144.635,5.01044
-2.52765,560.874,30,32.4779,156.265,5.05889
-3.44746,553.409,30,31.0307,150.231,4.88392
1.30276,532.459,30,35.1831,165.065,5.90989
-2.96498,544.604,30,31.0576,149.872,4.97447
-2.87119,579.804,30,33.1736,159.982,4.99238
-0.426822,586.398,30,36.5197,173.279,5.49877
-2.29619,501.488,30,29.2743,140.633,5.10451
-3.68554,504.229,30,28.0376,135.959,4.84021
0.166607,537.709,30,34.1771,161.534,5.63439
-3.05656,549.712,30,31.2486,150.887,4.95707
1.4422,503.795,30,33.4474,156.781,5.94524
-2.4813,547.969,30,31.7819,152.869,5.06797
-0.708404,516.535,30,31.8582,151.441,5.43627
-1.28167,505.392,30,30.5598,145.821,5.31256
-2.63978,577.674,30,33.32,160.438,5.03703
0.139552,535.916,30,34.0315,160.875,5.62809
0.0892269,516.659,30,32.7521,154.877,5.6164
0.772577,541.209,30,35.1204,165.339,5.77864
0.715724,558.411,30,36.1664,170.326,5.76485
-4.86162,556.389,30,29.6803,145.085,4.63317
-1.70411,554.114,30,33.019,157.998,5.22429
1.11172,549.565,30,36.0778,169.472,5.86204
1.3007,552.807,30,36.5251,171.364,5.90937
-1.02312,516.158,30,31.491,150.007,5.36778
-4.94844,583.616,30,31.037,151.807,4.61845
-1.04357,599.164,30,36.5294,174.031,5.36338
-4.00293,537.432,30,29.552,143.612,4.7829
1.45712,553.144,30,36.7424,172.209,5.94904
1.55456,516.483,30,34.4211,161.228,5.97397
-0.865986,580.601,30,35.6154,169.478,5.4018
-3.74548,565.919,30,31.4017,152.334,4.8293
-1.86655,547.829,30,32.4609,155.495,5.19098
-1.06428,571.081,30,34.7924,165.778,5.35893
-0.746133,564.076,30,34.7451,165.206,5.42799
-2.80828,555.505,30,31.8533,153.55,5.00445
0.437566,508.11,30,32.5969,153.794,5.69815
-1.88951,500.99,30,29.6619,142.109,5.1863
-0.456889,518.189,30,32.2384,152.995,5.49204
1.19888,598.779,30,39.4255,185.094,5.88379
-0.534194,597.127,30,37.0506,175.922,5.4748
-1.5808,575.408,30,34.4349,164.637,5.24981
-2.98769,536.934,30,30.5959,147.666,4.97014
-2.78483,522.454,30,29.9827,144.51,5.00897
-1.69135,534.97,30,31.8924,152.594,5.22692
0.238522,524.619,30,33.4274,157.917,5.6512
-4.60229,577.429,30,31.0867,151.69,4.6776
-4.40617,542.814,30,29.4264,143.396,4.71164
-2.26772,524.308,30,30.6367,147.151,5.11017
-1.50865,535.934,30,32.1528,153.653,5.26483
-1.51745,523.36,30,31.3889,150.011,5.263
-1.07368,594.217,30,36.1902,172.449,5.35691
-2.99889,531.642,30,30.2825,146.165,4.96801
-4.93484,588.381,30,31.3056,153.106,4.62075
-4.83286,563.697,30,30.1008,147.111,4.63807
-4.91965,521.53,30,27.7636,135.769,4.62332
0.861302,559.242,30,36.4008,171.267,5.80026
-0.545905,517.484,30,32.0959,152.408,5.4722
-1.9173,521.652,30,30.8554,147.854,5.18064
1.75494,535.739,30,35.9483,168.164,6.02578
0.466558,503.768,30,32.3505,152.602,5.70504
-4.76725,562.554,30,30.1096,147.088,4.64926
1.88181,550.658,30,37.1089,173.452,6.05897
-2.84438,552.964,30,31.6677,152.692,4.99752
-2.24062,558.274,30,32.6523,156.803,5.11557
-4.18541,528.929,30,28.898,140.609,4.75044
-0.578486,564.534,30,34.9749,166.115,5.46496
-4.31522,596.342,30,32.4322,157.945,4.72757
-2.34602,540.136,30,31.4757,151.259,5.09464
-3.99276,504.048,30,27.7263,134.73,4.78472
-3.49021,505.379,30,28.2951,137.026,4.87603
-2.54457,580.755,30,33.6092,161.727,5.05558
0.151586,574.919,30,36.5234,172.641,5.63089
-1.23403,508.468,30,30.7965,146.904,5.32266
0.486649,544.446,30,34.9868,165.016,5.70983
-2.93578,529.369,30,30.2196,145.799,4.98003
-0.734694,581.569,30,35.8368,170.383,5.4305
-1.63283,549.43,30,32.821,156.975,5.23901
0.200134,591.136,30,37.6162,177.75,5.64222
0.565537,511.857,30,32.9814,155.478,5.72868
-4.61928,579.836,30,31.1976,152.248,4.67467
-1.89424,588.227,30,34.8211,166.832,5.18534
-2.15414,529.209,30,31.0457,149.001,5.13284
-1.72824,549.675,30,32.7271,156.626,5.21932
-0.199945,562.095,30,35.2803,167.149,5.54998
-0.810441,541.345,30,33.2711,158.264,5.41391
-3.07685,512.045,30,29.0868,140.467,4.95323
1.39441,533.918,30,35.3897,165.936,5.93308
-0.798455,582.395,30,35.8089,170.322,5.41653
1.2018,513.811,30,33.8343,158.841,5.88452
-1.14647,568.621,30,34.5443,164.686,5.34132
-3.66103,506.134,30,28.1678,136.568,4.84468
0.432794,572.622,30,36.7296,173.297,5.69702
1.34161,507.103,30,33.552,157.373,5.91971
-0.86109,537.419,30,32.9721,156.894,5.40287
0.731785,581.98,30,37.7136,177.594,5.76874
-1.39662,589.813,30,35.5229,169.632,5.2883
0.712682,540.119,30,34.978,164.732,5.76411
1.65082,546.768,30,36.5588,171.135,5.99876
-4.50925,502.903,30,27.1637,132.463,4.6937
-4.23489,594.93,30,32.4473,157.932,4.74171
-4.53437,578.154,30,31.2006,152.174,4.68934
1.44978,556.802,30,36.9761,173.313,5.94717
-1.39172,545.383,30,32.8526,156.875,5.28933
-0.913793,578.92,30,35.4538,168.762,5.39141
0.315663,536.344,30,34.2649,161.792,5.66932
-3.3838,598.722,30,33.6466,162.825,4.89572
-1.34726,570.688,30,34.4298,164.358,5.29869
1.51791,544.879,30,36.2683,169.921,5.96457
-2.3859,577.858,30,33.6271,161.641,5.08675
-4.21344,525.378,30,28.6756,139.553,4.74549
1.73537,595.839,30,39.9545,186.928,6.02069
-2.75454,543.491,30,31.223,150.457,5.01481
-2.67586,534.916,30,30.8149,148.412,5.03002
-2.5206,542.124,30,31.3999,151.072,5.06027
0.777606,526.307,30,34.1592,160.808,5.77986
-0.552673,590.095,30,36.591,173.761,5.47069
-4.61177,560.702,30,30.1761,147.256,4.67596
-2.06322,523.854,30,30.8289,147.871,5.15111
-0.151505,565.504,30,35.5534,168.389,5.56102
-4.3179,530.138,30,28.829,140.4,4.7271
1.0348,579.318,30,37.9314,178.269,5.84295
-2.92395,522.939,30,29.8649,144.077,4.98229
-1.41273,508.074,30,30.5829,146.058,5.28491
0.295396,532.503,30,33.9959,160.543,5.66455
0.662082,593.66,30,38.3789,180.809,5.75188
-3.51936,547.922,30,30.6456,148.438,4.87065
-3.88437,527.995,30,29.1545,141.566,4.80418
0.830728,543.222,30,35.3211,166.221,5.7928
-2.94036,514.303,30,29.3549,141.632,4.97916
-2.14182,557.203,30,32.7019,156.938,5.13531
-1.83471,550.54,30,32.6576,156.404,5.19748
-4.89037,583.387,30,31.0888,152,4.62829
-1.72331,508.76,30,30.2962,144.987,5.22033
-1.5925,585.177,30,35.0052,167.377,5.24738
-0.492044,561.805,30,34.9096,165.71,5.48419
-0.586395,534.071,30,33.0786,157.116,5.46321
-0.454962,534.611,30,33.2622,157.852,5.49247
-0.88671,588.958,30,36.1022,171.818,5.39729
-2.36577,562.055,30,32.7304,157.31,5.09073
1.82434,579.716,30,38.9909,182.316,6.0439
-4.14931,523.892,30,28.6593,139.413,4.75684
0.442228,529.495,30,33.9743,160.287,5.69926
-4.80199,587.897,30,31.4274,153.562,4.64333
1.69662,539.827,30,36.151,169.176,6.01062
1.00968,585.443,30,38.2996,180.028,5.83674
-2.30933,508.96,30,29.6969,142.676,5.10191
-4.96317,513.551,30,27.2967,133.526,4.61596
-0.824915,527.627,30,32.4118,154.191,5.41075
-4.78552,525.116,30,28.0877,137.228,4.64614
-2.66661,579.912,30,33.4178,160.938,5.03182
-3.89955,504.623,30,27.8491,135.242,4.80145
-4.29918,501.786,30,27.3052,132.962,4.73039
-0.803604,520.808,30,32.0165,152.289,5.4154
1.88652,579.002,30,39.0252,182.403,6.06021
-4.13985,545.685,30,29.8614,145.251,4.75852
-4.78718,578.398,30,30.9358,151.145,4.64585
-1.74725,587.245,30,34.9409,167.242,5.21541
-1.91684,568.722,30,33.6401,161.198,5.18074
