Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
1.44711,597.828,30,39.697,186.069,5.94649
-1.71268,561.662,30,33.4588,160.111,5.22252
-4.1768,571.475,30,31.232,151.956,4.75197
-0.540468,525.234,30,32.5827,154.714,5.4734
-2.87231,533.826,30,30.5418,147.291,4.99217
-0.0920435,577.233,30,36.365,172.166,5.57461
-0.89887,564.478,30,34.5871,164.62,5.39465
-2.6516,563.504,30,32.4893,156.451,5.03473
1.064,522.275,30,34.2305,160.845,5.85018
0.626241,505.095,30,32.6134,153.682,5.74325
-3.53094,526.572,30,29.4395,142.608,4.86852
-0.889397,587.263,30,35.995,171.311,5.39671
-1.23949,556.547,30,33.7022,160.77,5.3215
-0.348265,587.458,30,36.6847,173.972,5.51641
-2.1841,528.684,30,30.9825,148.728,5.12685
-4.66361,570.637,30,30.6545,149.643,4.66703
1.34442,519.835,30,34.3977,161.337,5.92042
-4.99246,580.858,30,30.8422,150.9,4.61101
-2.55216,574.235,30,33.2231,159.877,5.0541
1.87332,563.531,30,37.9654,177.465,6.05674
-2.27952,563.438,30,32.9097,158.08,5.10783
-1.74438,530.349,30,31.5588,151.051,5.216
-4.26078,553.059,30,30.1361,146.708,4.73714
-4.89698,559.461,30,29.8068,145.739,4.62717
-1.12084,520.737,30,31.6633,150.925,5.3468
-0.637834,514.948,30,31.8377,151.273,5.45183
-1.0001,597.571,30,36.4871,173.779,5.37274
-1.46363,547.173,30,32.8784,157.074,5.27424
-4.71895,557.506,30,29.8905,145.969,4.65753
-4.47309,555.622,30,30.0496,146.5,4.69998
-3.90066,551.463,30,30.4329,147.79,4.80125
-0.435177,532.104,30,33.1288,157.198,5.4969
-1.05607,595.525,30,36.2919,172.914,5.36069
1.95707,554.458,30,37.4605,175.01,6.07881
1.13117,533.929,30,35.0746,164.739,5.86688
-3.0595,580.624,30,33.0024,159.358,4.95652
0.0913959,580.398,30,36.7954,173.995,5.6169
-4.0078,565.882,30,31.1111,151.194,4.78203
-0.569341,588.58,30,36.4761,173.234,5.46699
-3.8361,515.212,30,28.4971,138.329,4.81289
-0.520556,556.213,30,34.5282,163.93,5.47783
0.723641,569.564,30,36.8987,173.765,5.76676
0.908966,584.687,30,38.1189,179.296,5.81194
1.69404,556.488,30,37.2634,174.385,6.00995
-1.14974,500.835,30,30.4228,145.04,5.34062
-2.71655,523.021,30,30.0869,144.945,5.02214
1.99826,596.575,30,40.3623,188.517,6.08971
-4.6478,560.445,30,30.1238,147.037,4.66975
-2.05932,570.994,30,33.6076,161.195,5.15189
-4.00104,549.975,30,30.2437,146.972,4.78324
-1.08935,547.951,30,33.3543,158.953,5.35354
-0.757988,535.235,30,32.9552,156.707,5.42539
0.602937,587.853,30,37.9267,178.747,5.73765
-4.17872,583.492,30,31.8865,155.143,4.75163
-3.33901,531.093,30,29.8929,144.616,4.90404
-2.71261,592.746,30,34.1025,164.286,5.02291
-1.73809,580.029,30,34.5225,165.229,5.21729
-3.81083,500.795,30,27.7243,134.554,4.81746
-0.712229,507.66,30,31.3067,148.823,5.43543
-3.51538,557.413,30,31.1808,151.027,4.87139
-0.7324,505.078,30,31.1258,147.983,5.431
-0.145694,570.081,30,35.8483,169.78,5.56234
-0.277332,526.62,30,32.9659,156.263,5.53243
-2.60357,513.45,30,29.6531,142.747,5.04407
-2.04358,568.292,30,33.4669,160.503,5.15507
-3.71705,537.938,30,29.8789,144.919,4.83447
-1.95589,532.127,30,31.4328,150.66,5.17281
-4.80398,518.141,30,27.6965,135.334,4.64299
1.74295,506.747,30,33.9891,159.011,6.02266
-4.57233,594.153,30,32.021,156.216,4.68277
-1.53469,505.82,30,30.3188,144.914,5.2594
1.11819,581.4,30,38.1761,179.322,5.86365
-1.20626,594.274,30,36.0281,171.828,5.32857
0.088186,532.164,30,33.7337,159.521,5.61616
-4.05656,574.607,30,31.5366,153.312,4.77333
0.541462,522.22,30,33.6214,158.52,5.72291
0.0101922,540.035,30,34.1412,161.53,5.59812
0.25849,536.677,30,34.2191,161.636,5.65588
-1.47681,555.746,30,33.3782,159.475,5.27148
-4.0786,558.138,30,30.6089,148.825,4.7694
1.53583,570.05,30,37.9668,177.858,5.96916
0.567844,592.726,30,38.1952,180.054,5.72923
-1.97553,599.767,30,35.4041,169.717,5.16882
0.626855,588.342,30,37.9893,179.014,5.7434
-3.68475,520.899,30,28.9654,140.457,4.84035
0.826623,587.101,30,38.1688,179.627,5.79179
-3.52968,578.829,30,32.3625,156.766,4.86875
0.69651,563.961,30,36.5018,171.927,5.7602
-3.89575,583.739,30,32.2197,156.462,4.80213
-4.51043,565.642,30,30.5512,148.983,4.6935
-2.05035,598.059,30,35.2116,168.878,5.1537
1.31801,519.18,30,34.3235,161.017,5.91374
0.793388,508.031,30,32.9908,155.292,5.7837
-4.40767,574.336,30,31.1336,151.716,4.71138
-4.69288,590.244,30,31.675,154.656,4.662
-1.54253,560.939,30,33.6135,160.67,5.25777
-1.18346,562.705,30,34.1412,162.804,5.33342
-4.42545,548.626,30,29.7213,144.851,4.70828
1.36631,540.419,30,35.7864,167.827,5.92596
-1.91965,506.094,30,29.9327,143.435,5.18016
1.92725,564.563,30,38.1046,178.054,6.07093
-1.42566,527.377,30,31.7306,151.552,5.2822
-2.01573,537.549,30,31.6871,151.939,5.16069
-1.82316,526.673,30,31.2544,149.673,5.19984
-1.77273,584.363,30,34.7387,166.302,5.21018
-0.225694,583.864,30,36.6142,173.498,5.54413
-2.82503,558.061,30,31.9812,154.183,5.00124
0.17697,598.095,30,38.0287,179.726,5.63681
1.59348,590.059,30,39.3766,184.393,5.98397
1.30746,564.43,30,37.3016,174.999,5.91108
-2.09767,588.486,30,34.591,165.954,5.14418
0.42152,512.582,30,32.8658,155.078,5.69434
-4.89239,518.429,30,27.6252,135.067,4.62795
-4.10386,528.093,30,28.9354,140.712,4.76491
1.30866,599.735,30,39.6364,185.952,5.91138
-2.46586,503.358,30,29.2102,140.485,5.07101
-2.53904,556.194,30,32.1941,154.912,5.05666
-3.2744,567.44,30,32.0112,154.796,4.91609
-2.57184,570.845,30,33.0043,158.846,5.05026
-3.55131,508.168,30,28.3903,137.544,4.86478
-3.99978,577.823,30,31.7766,154.419,4.78347
-3.30303,585.857,30,33.017,159.691,4.91075
1.98633,573.017,30,38.7528,181.014,6.08655
-2.01807,598.689,30,35.2882,169.21,5.16022
0.599402,556.788,30,35.9181,169.285,5.7368
1.64173,509.632,30,34.0653,159.472,5.99642
-0.518728,544.502,30,33.8033,160.487,5.47824
-1.63153,589.088,30,35.1916,168.312,5.23928
-3.44185,572.233,30,32.0925,155.365,4.88496
-2.94225,554.96,30,31.6734,152.82,4.9788
-4.7065,557.141,30,29.8841,145.926,4.65966
0.0866261,566.195,30,35.889,169.714,5.6158
-4.25291,597.169,30,32.5487,158.445,4.73853
-0.219501,578.301,30,36.2731,171.875,5.54554
-0.0764555,588.727,30,37.109,175.671,5.57819
-4.3621,577.492,30,31.3551,152.748,4.71935
1.92559,507.273,30,34.236,159.978,6.0705
0.109902,501.433,30,31.8094,150.399,5.6212
-4.51304,546.857,30,29.5339,144.024,4.69304
-3.74361,551.318,30,30.5935,148.412,4.82964
-4.01018,572.256,30,31.4589,152.886,4.78161
-0.692061,511.337,30,31.5554,149.986,5.43987
0.604221,535.27,30,34.5357,162.764,5.73796
-3.90403,555.784,30,30.6678,148.934,4.80064
-0.917918,531.888,30,32.5688,155.034,5.39052
-4.74567,527.247,30,28.2414,137.941,4.65295
-0.902814,539.352,30,33.0431,157.275,5.3938
0.190336,536.501,30,34.128,161.277,5.63993
-3.5364,551.543,30,30.8297,149.347,4.86752
-2.98052,576.623,30,32.8657,158.614,4.97151
-4.12635,590.87,30,32.3495,157.339,4.76091
-1.4503,519.534,30,31.232,149.195,5.27703
1.52036,511.294,30,34.0356,159.458,5.9652
0.980905,579.642,30,37.8829,178.103,5.82963
0.0106286,523.827,30,33.1171,156.684,5.59822
-3.16377,515.814,30,29.2118,141.154,4.93684
-2.51865,511.452,30,29.6253,142.532,5.06065
-4.78307,503.815,30,26.9506,131.671,4.64656
-3.06117,597.44,30,33.9563,163.966,4.9562
-4.04419,541.9,30,29.7544,144.637,4.77553
0.81958,552.336,30,35.9001,168.958,5.79008
-2.05347,504.515,30,29.7008,142.451,5.15307
-2.60728,593.533,30,34.2737,164.994,5.04335
-1.55056,534.791,30,32.0377,153.146,5.25609
-0.07222,557.092,30,35.1201,166.251,5.57916
1.9726,526.973,30,35.6222,166.406,6.08291
0.978801,531.27,30,34.719,163.23,5.82911
-2.5261,531.236,30,30.7633,148.014,5.0592
-0.750493,595.413,30,36.6699,174.363,5.42703
0.735498,564.251,30,36.5693,172.201,5.76964
-4.74423,563.393,30,30.1791,147.404,4.6532
-3.72811,558.989,30,31.0361,150.543,4.83246
1.59763,548.151,30,36.5851,171.317,5.98504
1.19143,535.064,30,35.2214,165.364,5.88193
-0.0640441,555.132,30,35.0063,165.703,5.58103
-2.02461,580.231,30,34.1925,163.963,5.1589
1.93476,583.46,30,39.3901,184.052,6.07292
1.10328,550.67,30,36.1399,169.774,5.85994
-4.70816,555.46,30,29.7922,145.479,4.65938
-2.61805,520.09,30,30.0214,144.534,5.04125
-2.77245,577.783,30,33.1722,159.869,5.01135
-2.03271,549.624,30,32.3798,155.278,5.15726
-1.73985,538.61,30,32.0553,153.423,5.21693
-3.37276,510.752,30,28.714,138.944,4.89776
1.61997,521.986,30,34.8652,163.24,5.9908
-4.77706,580.14,30,31.0401,151.644,4.64758
-2.16609,510.175,30,29.9166,143.594,5.13045
0.840999,587.867,30,38.2374,179.933,5.7953
-4.97808,589.967,30,31.3419,153.329,4.61344
1.73546,534.186,30,35.8204,167.587,6.02071
-2.13674,502.418,30,29.4918,141.527,5.13633
-2.62271,512.613,30,29.585,142.437,5.04035
-4.98093,555.205,30,29.4921,144.283,4.61296
-3.80354,557.478,30,30.8702,149.815,4.81878
-4.57673,506.498,30,27.2927,133.153,4.68201
1.12601,562.73,30,36.96,173.601,5.86559
-2.44601,514.881,30,29.8996,143.781,5.07491
0.242599,561.731,30,35.7971,169.107,5.65216
-3.62926,509.1,30,28.3645,137.492,4.85049
-0.30351,515.527,30,32.2424,152.86,5.52651
1.5768,546.537,30,36.4516,170.714,5.97968
-1.68405,575.223,30,34.3007,164.109,5.22843
-4.06881,519.631,30,28.5069,138.596,4.77115
-1.44326,591.549,30,35.57,169.909,5.27851
-2.51711,530.543,30,30.7328,147.859,5.06096
-2.52476,535.975,30,31.0392,149.341,5.05946
-3.58297,578.379,30,32.2769,156.407,4.85896
-1.64244,553.735,30,33.0671,158.163,5.23703
-2.15221,598.669,30,35.1228,168.567,5.13323
-2.95584,510.799,30,29.1391,140.605,4.97621
-1.07152,588.172,30,35.8247,170.705,5.35737
0.833365,504.607,30,32.8133,154.416,5.79344
-0.668076,571.882,30,35.3209,167.857,5.44515
1.29147,500.146,30,33.0352,155,5.90705
-1.5386,507.563,30,30.4192,145.397,5.25859
-4.97387,588.924,30,31.2911,153.077,4.61415
-0.0846493,556.89,30,35.0923,166.133,5.57631
1.7981,533.023,30,35.8186,167.511,6.03704
0.779264,514.966,30,33.4251,157.35,5.78026
0.341249,522.116,30,33.3852,157.612,5.67535
0.757936,534.271,30,34.6528,163.153,5.77508
-3.90535,579.558,30,31.9781,155.299,4.80041
-3.22732,530.753,30,29.991,144.981,4.9249
-2.73092,515.825,30,29.6581,142.893,5.01937
-4.28924,509.529,30,27.7363,135.052,4.73213
1.28049,506.281,30,33.4279,156.854,5.90428
-0.879406,503.678,30,30.8825,146.969,5.39888
-3.77444,530.01,30,29.3792,142.551,4.82405
-2.91273,527.688,30,30.148,145.431,4.98443
-3.71105,576.141,30,32.0076,155.237,4.83556
-4.67949,560.152,30,30.0744,146.827,4.6643
-3.37951,554.817,30,31.1839,150.903,4.89651
-0.995241,545.093,30,33.2884,158.54,5.37379
-2.90313,508.094,30,29.0383,140.069,4.98627
0.250938,500.202,30,31.8851,150.619,5.65411
-0.198588,513.115,30,32.2076,152.59,5.55029
1.4461,574.137,30,38.1226,178.691,5.94623
-2.51292,525.663,30,30.4546,146.516,5.06178
-2.34806,576.326,30,33.5822,161.385,5.09423
-2.56992,542.849,30,31.3878,151.063,5.05063
-1.66519,546.951,30,32.6362,156.125,5.23232
-4.26945,576.683,30,31.4138,152.937,4.73562
1.77475,583.379,30,39.1713,183.218,6.03094
1.68535,558.008,30,37.3542,174.819,6.0077
-3.71384,570.372,30,31.684,153.671,4.83506
-2.02023,591.388,30,34.8553,167.136,5.15978
-4.28238,598.006,30,32.5604,158.534,4.73334
-0.682912,567.787,30,35.05,166.586,5.44188
0.282941,502.091,30,32.0407,151.322,5.66162
-4.34262,517.537,30,28.1192,136.966,4.72276
-1.44459,549.323,30,33.0294,157.775,5.27823
0.528804,535.337,30,34.4511,162.445,5.71989
-3.28292,535.317,30,30.19,145.998,4.9145
-0.662756,584.701,30,36.1193,171.645,5.44632
-3.50781,561.765,30,31.4326,152.238,4.87278
0.248053,533.808,30,34.024,160.725,5.65343
-4.73973,568.8,30,30.4736,148.838,4.65397
-3.71225,573.715,30,31.8715,154.578,4.83535
-2.26658,543.935,30,31.7849,152.664,5.1104
-1.75128,548.909,30,32.6553,156.306,5.21458
-2.0764,510.693,30,30.0406,144.103,5.14845
-0.253894,581.308,30,36.4186,172.603,5.53773
-4.03614,550.923,30,30.2584,147.078,4.77697
-1.36222,547.796,30,33.0317,157.7,5.29554
-3.61536,554.04,30,30.8835,149.688,4.85303
-2.62694,548.35,30,31.6428,152.349,5.03952
-3.45979,556.678,30,31.2005,151.065,4.88164
-0.974886,587.923,30,35.9293,171.094,5.37819
0.0492721,523.353,30,33.131,156.71,5.60714
1.60414,525.26,30,35.065,164.192,5.98672
-1.32907,544.984,30,32.8998,157.035,5.30253
0.804694,546.099,30,35.4766,166.981,5.78645
-0.393848,504.254,30,31.4395,149.142,5.50616
1.49733,548.715,30,36.4981,171.02,5.9593
1.62793,561.96,30,37.5454,175.779,5.99285
1.71626,514.089,30,34.4503,161.197,6.01572
-4.12331,574.648,30,31.4647,153.032,4.76145
-2.85744,550.759,30,31.527,152.027,4.99502
-4.52119,596.384,30,32.1994,157.032,4.69163
1.28347,578.266,30,38.1847,179.17,5.90503
-3.43364,596.155,30,33.4438,161.898,4.88648
-4.38868,571.123,30,30.9802,150.949,4.7147
1.80638,551.203,30,37.0506,173.263,6.0392
-2.85234,551.396,30,31.5691,152.224,4.99599
-3.9391,524.185,30,28.8885,140.327,4.79434
-4.47523,517.833,30,28.0038,136.528,4.69961
-2.04026,572.589,30,33.7238,161.732,5.15574
-0.672785,547.459,30,33.807,160.667,5.44411
1.85595,509.07,30,34.2761,160.238,6.05218
1.76112,524.777,30,35.2202,164.751,6.02739
0.866472,502.66,30,32.7236,153.961,5.80153
1.14671,544.252,30,35.7717,167.996,5.87075
0.980126,543.584,30,35.5253,167.02,5.82944
0.124312,569.839,30,36.1667,170.985,5.62455
-4.77477,506.686,30,27.1122,132.452,4.64797
-3.67124,575.056,30,31.9921,155.12,4.84282
-2.47667,570.517,30,33.095,159.181,5.06888
-0.450458,552.543,30,34.3833,163.167,5.49348
-2.6864,597.517,30,34.4085,165.731,5.02798
-4.28711,589.546,30,32.0945,156.27,4.73251
0.971153,532.678,30,34.802,163.628,5.82723
0.383326,516.893,30,33.0989,156.217,5.68529
-4.54156,581.65,30,31.3813,153.063,4.6881
-4.59808,518.162,30,27.9001,136.137,4.67832
0.652119,522.086,30,33.7403,158.966,5.74948
-0.269334,520.405,30,32.5858,154.453,5.53424
-3.65008,577.874,30,32.1728,155.974,4.84668
-2.31291,563.63,30,32.8827,157.986,5.1012
1.5159,501.33,30,33.3673,156.331,5.96406
-3.5884,520.479,30,29.0402,140.728,4.85797
-2.0793,569.842,30,33.5165,160.78,5.14787
-4.9292,507.544,30,27.0099,132.093,4.6217
-0.889644,500.186,30,30.6576,145.908,5.39666
1.88678,545.532,30,36.7696,171.86,6.06028
-4.81033,595.021,30,31.7988,155.386,4.64191
-3.35353,523.618,30,29.4572,142.522,4.90134
-2.65435,583.243,30,33.6242,161.918,5.0342
-3.35902,534.948,30,30.0888,145.583,4.90032
-1.26855,589.147,30,35.6404,170.049,5.31533
-1.07481,533.06,30,32.4642,154.696,5.35666
-2.04631,550.558,30,32.4194,155.483,5.15452
1.66355,572.368,30,38.2871,179.211,6.00206
0.684104,512.954,30,33.1864,156.324,5.7572
-1.62715,567.037,30,33.8794,162.032,5.24019
-0.769956,598.654,30,36.8447,175.216,5.42276
-0.377183,576.85,30,35.9864,170.693,5.50991
-1.10623,526.998,30,32.0602,152.802,5.34993
1.62493,592.136,30,39.5575,185.203,5.99208
-1.6029,581,30,34.7429,166.135,5.24522
0.803148,558.793,30,36.2994,170.855,5.78607
-4.13396,528.313,30,28.9168,140.651,4.75956
-4.08514,506.158,30,27.7518,134.939,4.76824
-0.0424154,511.508,30,32.2794,152.774,5.586
-0.687328,538.031,30,33.2081,157.836,5.44091
-1.86483,551.498,30,32.6803,156.544,5.19133
-0.460574,549.441,30,34.1783,162.205,5.49122
0.42429,517.601,30,33.1907,156.609,5.695
-2.52726,561.045,30,32.4882,156.315,5.05897
1.07972,503.924,30,33.0454,155.26,5.85408
-3.59638,595.793,30,33.233,161.055,4.85651
-3.06937,550.32,30,31.2692,150.999,4.95465
-2.92603,527.943,30,30.1485,145.447,4.98189
-1.68258,588.277,30,35.0809,167.84,5.22873
-4.07263,518.33,30,28.4318,138.234,4.77047
-2.84043,517.708,30,29.6527,142.972,4.99828
-4.21602,527.56,30,28.7921,140.123,4.74504
0.217158,509.154,30,32.4182,153.171,5.6462
-1.11961,579.949,30,35.2651,168.092,5.34706
0.81271,556.438,30,36.1582,170.18,5.7884
-0.307583,504.38,30,31.5408,149.538,5.52559
-4.22327,545.104,30,29.742,144.753,4.74375
1.7801,535.436,30,35.9587,168.186,6.03234
0.760776,513.247,30,33.2925,156.745,5.77577
1.84502,514.831,30,34.6512,162.002,6.04932
-0.227701,584.351,30,36.6422,173.633,5.54368
-1.43465,554.361,30,33.3437,159.266,5.28031
-3.64534,507.633,30,28.2669,137.033,4.84755
1.80036,508.593,30,34.1795,159.843,6.03763
-2.99126,567.684,30,32.344,156.107,4.96946
-4.66847,568.176,30,30.5171,148.978,4.66619
0.543813,579.619,30,37.3199,175.955,5.72348
-0.511982,599.385,30,37.2192,176.697,5.47974
-0.970633,597.371,30,36.512,173.864,5.3791
-3.3074,584.218,30,32.9196,159.224,4.90993
-2.17664,588.817,30,34.5155,165.679,5.12834
-2.17085,544.369,30,31.9164,153.198,5.1295
-1.30111,555.665,30,33.5771,160.239,5.30844
-1.78825,521.494,30,30.9846,148.346,5.20699
-1.33301,547.483,30,33.0461,157.738,5.3017
0.320161,572.605,30,36.5871,172.752,5.67038
-4.50258,502.51,30,27.1489,132.385,4.69486
-3.63111,560.634,30,31.2338,151.402,4.85015
-0.876563,559.011,30,34.2786,163.128,5.3995
-2.3651,593.969,30,34.5897,166.245,5.09086
-1.32633,512.737,30,30.956,147.755,5.30311
1.23905,517.504,30,34.1208,160.147,5.89386
-3.51353,552.488,30,30.9073,149.7,4.87173
-3.31812,507.066,30,28.5615,138.155,4.90793
0.272738,540.397,30,34.4731,162.82,5.65923
-2.56471,504.353,30,29.1672,140.371,5.05165
0.973085,531.377,30,34.7192,163.237,5.82771
-1.42159,584.934,30,35.1986,168.111,5.28305
-1.19689,587.061,30,35.6024,169.787,5.33056
-4.76095,565.769,30,30.2884,147.955,4.65034
-0.439922,512.288,30,31.8898,151.324,5.49584
0.638576,576.195,30,37.2199,175.375,5.74622
-0.685692,525.396,30,32.4301,154.137,5.44127
-0.508166,528.499,30,32.8217,155.816,5.48059
-3.05044,544.581,30,30.9635,149.504,4.95823
0.382022,572.437,30,36.654,172.998,5.68498
-1.45814,529.307,30,31.8109,151.968,5.27539
1.05404,541.244,30,35.4617,166.641,5.84771
-1.74313,582.123,30,34.6411,165.802,5.21626
-3.10397,518.053,30,29.4001,142.006,4.94811
-0.281638,534.505,30,33.4545,158.584,5.53145
-0.136741,554.122,30,34.8555,165.068,5.56439
-2.69485,594.463,30,34.2226,164.845,5.02634
-3.3293,524.8,30,29.5488,142.942,4.90585
0.076655,541.71,30,34.3253,162.33,5.61348
1.13422,505.325,30,33.199,155.927,5.86764
-1.62291,561.386,30,33.5467,160.436,5.24107
-4.21045,533.74,30,29.1351,141.786,4.74602
-2.43573,542.636,30,31.5227,151.576,5.07693
-0.468903,502.035,30,31.2204,148.176,5.48935
-2.74006,589.828,30,33.9021,163.351,5.0176
1.39145,507.941,30,33.6645,157.85,5.93233
-0.0661896,521.355,30,32.874,155.612,5.58054
0.562619,563.837,30,36.3271,171.253,5.72798
-1.43245,547.151,30,32.9126,157.204,5.28077
-1.7021,588.748,30,35.0852,167.882,5.2247
-1.26639,536.395,30,32.4516,154.832,5.31579
-4.78281,501.215,30,26.8118,130.992,4.6466
1.88416,541.306,30,36.4815,170.517,6.05959
-0.945071,514.808,30,31.4935,149.942,5.38463
-3.92548,595.597,30,32.8398,159.506,4.79679
-1.81202,510.33,30,30.2963,145.073,5.20212
-0.601504,596.17,30,36.9055,175.311,5.45986
1.03287,579.08,30,37.9133,178.186,5.84247
-1.13774,589.253,30,35.8085,170.703,5.34318
0.612179,562.515,30,36.3035,171.086,5.73987
0.305928,552.244,30,35.2689,166.543,5.66703
1.2978,570.384,30,37.6826,176.798,5.90864
-0.736527,539.639,30,33.2509,158.091,5.43009
-2.00421,565.96,30,33.3752,160.022,5.16302
1.829,598.988,30,40.2935,188.401,6.04512
1.8504,570.139,30,38.3807,179.433,6.05073
-3.40935,581.585,30,32.6542,158.05,4.89098
-1.32154,536.127,30,32.3735,154.516,5.30412
-1.72549,531.58,30,31.6527,151.481,5.21989
-1.09982,553.501,30,33.68,160.516,5.3513
-0.867954,567.378,30,34.802,165.609,5.40137
0.145269,554.227,30,35.2012,166.398,5.62942
1.70945,566.279,30,37.9389,177.528,6.01395
-4.03238,545.727,30,29.9771,145.707,4.77764
0.73686,579.145,30,37.5363,176.753,5.76997
-0.183757,591.799,30,37.1654,176.061,5.55367
0.876252,597.636,30,38.9197,183.101,5.80392
-0.222182,582.209,30,36.5149,173.023,5.54493
1.1126,503.718,30,33.069,155.338,5.86225
-0.338831,590.789,30,36.9047,175.004,5.51854
-3.11011,592.97,30,33.6445,162.514,4.94695
-4.91259,541.811,30,28.8505,141.078,4.62452
-0.7105,595.001,30,36.6951,174.436,5.43581
0.752969,548.673,30,35.5809,167.528,5.77387
-2.09786,530.1,30,31.1589,149.489,5.14414
1.89214,594.409,30,40.0713,187.286,6.06169
-4.35074,529.058,30,28.7369,139.983,4.72134
-2.84852,590.227,30,33.7968,162.962,4.99673
-1.8428,500.107,30,29.6577,142.045,5.19583
-2.01362,580.508,30,34.2219,164.092,5.16112
-1.25264,567.004,30,34.3198,163.73,5.31871
-3.63503,576.867,30,32.1337,155.768,4.84943
1.59618,564.786,30,37.6935,176.509,5.98467
-3.48704,580.818,30,32.5224,157.495,4.87661
1.89432,533.481,30,35.9666,168.099,6.06226
-1.82663,508.961,30,30.1997,144.625,5.19913
-1.19929,526.788,30,31.9445,152.345,5.33005
1.48875,545.885,30,36.2993,170.098,5.95711
0.323154,589.903,30,37.6962,177.985,5.67109
-1.93648,560.118,30,33.1086,158.672,5.17674
-4.43419,513.477,30,27.8085,135.538,4.70676
-3.7571,544.81,30,30.218,146.604,4.82719
-4.5288,540.468,30,29.1726,142.278,4.69031
-3.02069,598.204,30,34.0479,164.364,4.96387
1.18597,554.936,30,36.5227,171.48,5.88056
-1.87953,526.499,30,31.183,149.386,5.18833
-3.46338,506.078,30,28.3609,137.32,4.88098
1.32433,512.868,30,33.9135,159.087,5.91534
-2.10869,507.12,30,29.7969,142.965,5.14196
1.63014,557.975,30,37.2819,174.543,5.99342
-1.00794,544.912,30,33.2628,158.431,5.37105
-0.331898,562.431,30,35.1416,166.636,5.5201
1.55643,503.184,30,33.5369,157.085,5.97445
0.629568,561.347,30,36.2496,170.813,5.74405
0.172886,537.871,30,34.1947,161.611,5.63586
-4.93154,576.719,30,30.6886,150.086,4.62131
0.38808,596.309,30,38.1904,180.242,5.68642
1.2336,551.349,30,36.3456,170.596,5.89249
-2.27651,590.543,30,34.4965,165.699,5.10842
1.725,524.108,30,35.1321,164.378,6.01799
-4.71412,573.869,30,30.7731,150.274,4.65836
-3.08974,510.815,30,29.0038,140.079,4.9508
0.479266,506.392,30,32.5331,153.451,5.70807
1.54065,575.153,30,38.313,179.474,5.9704
-1.96027,507.619,30,29.9805,143.703,5.17192
-1.94873,520.703,30,30.7656,147.455,5.17426
-4.25775,560.389,30,30.5388,148.665,4.73768
1.85184,524.286,30,35.2957,165.009,6.05111
-4.57883,503.846,30,27.1478,132.448,4.68165
-0.24628,536.478,30,33.6188,159.326,5.53946
0.538449,500.067,30,32.1919,151.783,5.72219
-2.07805,586.82,30,34.5166,165.576,5.14812
-4.50147,508.01,30,27.4471,133.838,4.69505
-1.33855,587.406,30,35.4491,169.214,5.30053
-3.41203,520.597,30,29.2272,141.465,4.89048
1.88078,554.71,30,37.3806,174.723,6.0587
-0.109498,560.192,30,35.2703,167.003,5.57062
-0.494267,532.906,30,33.1113,157.176,5.48369
-0.585054,557.497,30,34.5311,164.014,5.46351
-1.42349,551.244,30,33.1691,158.42,5.28266
-1.13012,598.266,30,36.3657,173.35,5.34481
1.73748,561.827,30,37.6765,176.268,6.02124
1.18881,527.429,30,34.7157,162.993,5.88127
0.609435,510.983,30,32.9746,155.401,5.73921
0.359392,547.682,30,35.0417,165.412,5.67963
-1.77306,542.41,30,32.2443,154.361,5.21011
-3.87537,583.445,30,32.2266,156.474,4.8058
0.951948,596.972,30,38.9769,183.281,5.8225
0.327145,520.015,30,33.2348,156.916,5.67203
1.03778,502.579,30,32.9102,154.667,5.84369
-2.59983,505.733,30,29.2112,140.616,5.0448
1.35239,592.057,30,39.1873,183.793,5.92243
1.33117,566.616,30,37.4763,175.792,5.91707
-2.12923,569.049,30,33.4118,160.331,5.13784
-3.10608,541.504,30,30.7287,148.426,4.94771
-3.86584,579.589,30,32.0243,155.482,4.80752
-3.29907,527.28,30,29.7199,143.74,4.91149
-4.18666,584.318,30,31.9228,155.327,4.75022
-2.26385,523.071,30,30.5686,146.82,5.11094
-2.21684,567.313,30,33.2085,159.448,5.12031
-0.192922,564.959,30,35.4686,168.034,5.55158
-3.17013,527.101,30,29.8444,144.217,4.93564
-2.20363,553.955,30,32.4414,155.752,5.12294
-4.3659,577.686,30,31.3614,152.783,4.71869
0.810851,589.693,30,38.3167,180.341,5.78795
-0.290903,520.985,30,32.5979,154.533,5.52936
-1.86689,568.665,30,33.6951,161.408,5.19091
0.0830948,555.699,30,35.2195,166.552,5.61498
1.03071,503.462,30,32.9601,154.909,5.84193
0.910895,530.378,30,34.5805,162.651,5.81241
-4.99379,594.513,30,31.5657,154.441,4.61079
-4.63374,503.596,30,27.0817,132.175,4.67217
1.00869,512.636,30,33.5354,157.635,5.83649
-1.26114,510.247,30,30.8753,147.306,5.31691
-3.74166,546.714,30,30.3401,147.181,4.83
-0.245006,519.512,30,32.5571,154.293,5.53975
0.228813,560.268,30,35.6869,168.602,5.64893
-0.0593099,571.804,30,36.0635,170.702,5.58212
-3.76458,535.529,30,29.6954,144.075,4.82584
-1.77671,584.022,30,34.7136,166.187,5.20936
-0.337502,548.775,30,34.2817,162.565,5.51884
-1.6125,518.396,30,30.9889,148.193,5.24323
-4.73464,520.335,30,27.8821,136.176,4.65484
-4.39318,539.669,30,29.2694,142.618,4.71391
-3.0309,524.15,30,29.8223,143.975,4.96194
-0.529498,522.706,30,32.4382,154.017,5.47584
-3.97926,513.742,30,28.2729,137.374,4.78714
-3.41973,582.535,30,32.6957,158.262,4.88905
-0.457525,569.154,30,35.4083,168.039,5.4919
0.491246,533.701,30,34.3017,161.78,5.71092
-1.99131,528.016,30,31.1516,149.347,5.16563
-0.530265,565.35,30,35.0836,166.578,5.47567
0.48942,518.631,30,33.331,157.204,5.71049
-0.729672,573.654,30,35.3551,168.088,5.4316
1.97939,515.886,30,34.8809,162.935,6.08471
-4.59891,567.278,30,30.5439,149.038,4.67818
-2.05297,522.91,30,30.7843,147.647,5.15317
-2.4954,597.48,30,34.6365,166.616,5.06521
-3.70981,584.908,30,32.4961,157.605,4.83579
-1.5218,561.951,30,33.6984,161.053,5.26209
-1.67334,571.716,30,34.1043,163.157,5.23064
-1.02766,525.33,30,32.0456,152.654,5.3668
-0.556404,584.526,30,36.241,172.103,5.46986
0.82801,527.616,30,34.3032,161.433,5.79213
-2.56666,520.874,30,30.1206,144.961,5.05127
-4.86899,593.828,30,31.6692,154.815,4.63192
-2.91467,541.053,30,30.9095,149.106,4.98406
-2.72349,529.799,30,30.4694,146.795,5.0208
-3.77722,588.338,30,32.6092,158.226,4.82354
-0.0606081,520.387,30,32.8192,155.347,5.58182
-1.87644,540.851,30,32.0364,153.472,5.18896
1.72593,567.13,30,38.0172,177.875,6.01824
-4.36144,586.94,30,31.8688,155.25,4.71947
-3.49136,513.583,30,28.7532,139.246,4.87581
0.858537,557.178,30,36.263,170.622,5.79959
-0.790951,585.155,30,35.9878,171.165,5.41817
0.585609,589.385,30,38.003,179.127,5.73349
-3.81997,504.281,30,27.9083,135.456,4.8158
-4.99047,547.544,30,29.0754,142.253,4.61135
-1.79556,568.332,30,33.7589,161.636,5.20549
-3.47196,507.29,30,28.4202,137.615,4.87939
-0.00721039,534.557,30,33.7747,159.814,5.59411
-3.99714,595.297,30,32.7405,159.101,4.78394
-1.08201,563.214,30,34.2921,163.414,5.35512
-4.0615,537.526,30,29.4962,143.398,4.77245
1.40549,542.559,35,34.1521,165.537,4.85489
0.207972,595.463,35,35.9761,175.798,4.6432
-0.074222,509.556,35,30.4884,149.269,4.59545
1.47675,568.275,35,35.8578,173.722,4.86797
-2.95939,524.371,35,28.3814,141.755,4.14866
0.814263,559.642,35,34.5226,168.003,4.74849
1.89881,517.554,35,33.1303,160.053,4.94662
-4.37199,564.88,35,29.0889,146.747,3.95419
-1.55643,559.581,35,31.8079,157.324,4.35696
-1.84417,520.209,35,29.2754,145.087,4.31292
-2.78588,536.781,35,29.2304,145.818,4.17357
1.08777,549.821,35,34.2357,166.298,4.79724
-0.644597,587.479,35,34.466,169.403,4.50129
-4.46257,505.045,35,25.9243,130.866,3.94221
-2.33878,548.413,35,30.3347,150.855,4.23884
-4.01062,527.469,35,27.5118,138.435,4.00258
1.83333,566.111,35,36.1579,174.756,4.93428
-2.28198,575.098,35,31.8738,158.447,4.24725
-1.39828,529.73,35,30.277,149.588,4.38147
-0.533026,591.892,35,34.8589,171.203,4.51947
-2.30418,529.118,35,29.3028,145.688,4.24396
-2.83642,552.759,35,30.0471,149.946,4.16629
-3.15841,501.598,35,26.9598,134.844,4.12038
-3.22275,523.563,35,28.0768,140.494,4.11129
-4.159,598.598,35,31.0584,156.446,3.9826
-0.216649,505.612,35,30.1043,147.532,4.57165
1.06954,591.877,35,36.8314,178.929,4.79397
1.83759,519.323,35,33.1743,160.332,4.93508
0.240963,511.829,35,30.9583,151.244,4.64883
0.0752781,519.225,35,31.2272,152.73,4.62065
-2.33841,528.394,35,29.2277,145.35,4.23889
0.720129,569,35,34.9869,170.37,4.7319
-1.36055,530.728,35,30.3738,150.028,4.38734
1.94601,523.542,35,33.5674,162.114,4.95554
-1.74616,515.77,35,29.1248,144.242,4.32785
1.33343,599.13,35,37.6204,182.437,4.84172
1.86711,595.562,35,38.0827,184.018,4.94064
-0.310944,578.427,35,34.328,168.34,4.556
-1.14276,517.386,35,29.8349,147.144,4.42152
0.412926,592.572,35,36.0544,175.935,4.67837
-4.84376,504.55,35,25.551,129.333,3.89238
-0.952434,524.527,35,30.4468,149.965,4.45173
-4.36976,598.89,35,30.8427,155.592,3.95449
0.653849,501.986,35,30.7963,150.031,4.72027
-2.27797,553.316,35,30.6709,152.463,4.24784
-0.252498,542.336,35,32.251,158.091,4.56569
-4.63132,534.373,35,27.2661,137.805,3.92003
-1.82379,509.58,35,28.6976,142.203,4.31602
1.49925,555.254,35,35.0632,169.846,4.87211
1.64618,526.765,35,33.4311,161.781,4.8993
-4.11711,511.461,35,26.5767,133.83,3.98822
0.894043,565.395,35,34.9729,170.102,4.76263
1.23458,537.076,35,33.6103,163.099,4.82374
-3.81871,570.805,35,29.9745,150.622,4.02864
-3.47112,579.11,35,30.7855,154.318,4.07653
0.56176,508.274,35,31.0837,151.527,4.70418
-3.67904,511.687,35,27.0028,135.555,4.04778
-2.34409,556.165,35,30.7577,152.965,4.23806
1.91897,528.805,35,33.8737,163.622,4.95042
-3.2772,591.021,35,31.6337,158.353,4.10363
1.79335,566.871,35,36.1572,174.8,4.92677
-3.50435,537.965,35,28.5648,143.22,4.07192
-3.7898,573.15,35,30.1284,151.364,4.03259
-4.15708,506.03,35,26.2573,132.26,3.98286
-0.354153,517.781,35,30.6831,150.51,4.54885
-3.67835,593.887,35,31.3414,157.334,4.04788
1.9098,503.137,35,32.2194,155.641,4.94869
0.853261,568.574,35,35.1205,170.867,4.7554
-2.84541,508.283,35,27.6208,137.846,4.165
1.33049,503.297,35,31.5997,153.243,4.84118
-4.07109,582.087,35,30.2958,152.509,3.99442
-3.64626,582.317,35,30.7656,154.409,4.05229
-4.91454,559.728,35,28.274,143.189,3.88323
0.643494,556.356,35,34.1197,166.234,4.71845
-3.34212,535.297,35,28.5858,143.161,4.09453
-2.06787,573.484,35,32.0228,158.95,4.27917
0.0859648,595.458,35,35.8252,175.206,4.62246
0.592095,598.13,35,36.617,178.463,4.70947
-3.89195,518.866,35,27.1767,136.634,4.01866
-3.22879,567.487,35,30.4259,152.255,4.11045
-4.03796,550.681,35,28.6947,144.415,3.99888
-3.90938,500.472,35,26.1972,131.725,4.01629
-0.0345385,556.703,35,33.3549,163.259,4.60212
-3.60046,522.424,35,27.6458,138.706,4.05861
-4.08188,578.637,35,30.1047,151.558,3.99296
-4.46021,526.812,35,27.0439,136.516,3.94252
-4.29171,528.021,35,27.2682,137.483,3.96486
-3.36945,559.438,35,29.8463,149.503,4.09071
-4.61395,581.959,35,29.7124,150.151,3.9223
-1.27259,579.744,35,33.2805,164.285,4.4011
-2.74834,555.352,35,30.2814,151.022,4.17899
-1.3121,561.452,35,32.1862,158.927,4.39491
-0.70481,590.412,35,34.566,169.965,4.49153
-4.29736,535.497,35,27.6487,139.407,3.96411
-0.776399,580.074,35,33.8768,166.658,4.47997
-0.218062,518.088,35,30.8457,151.167,4.57141
-2.18031,549.208,35,30.5472,151.744,4.26236
-1.33738,512.18,35,29.3359,144.878,4.39096
-2.54934,591.518,35,32.4789,161.756,4.2079
-2.08527,559.063,35,31.1986,154.878,4.27656
-4.53749,516.25,35,26.4292,133.486,3.93234
-1.85102,551.3,35,31.0176,153.729,4.31188
-0.381196,539.286,35,31.9276,156.644,4.54439
0.756044,569.546,35,35.0636,170.702,4.73822
-1.96703,511.891,35,28.6842,142.279,4.29433
-4.5485,574.46,35,29.3977,148.491,3.93089
-2.03432,529.86,35,29.6216,146.997,4.2842
-3.17081,538.697,35,28.9412,144.766,4.11862
-2.73429,598.351,35,32.6421,162.779,4.18102
0.969369,556.331,35,34.501,167.721,4.77604
-1.3448,533.444,35,30.5459,150.861,4.3898
-3.70148,513.925,35,27.0994,136.062,4.0447
1.92143,558.178,35,35.7583,172.723,4.95089
-3.30999,581.631,35,31.0953,155.694,4.09903
-3.60669,577.278,35,30.5419,153.243,4.05775
-1.72433,508.402,35,28.7305,142.268,4.33118
-4.14056,515.709,35,26.7752,134.853,3.98507
-3.39739,559.334,35,29.8114,149.357,4.0868
0.66993,542.006,35,33.2698,162.064,4.72308
-2.81467,564.813,35,30.7258,153.31,4.16942
1.32305,539.881,35,33.888,164.348,4.83982
0.657607,535.51,35,32.8572,160.067,4.72092
-3.01034,517.053,35,27.9353,139.577,4.14139
-3.65045,532.556,35,28.1324,141.197,4.05172
-1.87668,590.474,35,33.192,164.535,4.30799
-1.62535,531.833,35,30.1583,149.236,4.34635
-0.328938,578.05,35,34.2844,168.146,4.55302
0.764834,562.463,35,34.6379,168.62,4.73977
-4.82277,514.536,35,26.0761,131.971,3.89509
-0.78678,575.928,35,33.6226,165.419,4.47829
0.982759,517.946,35,32.1353,156.206,4.77843
1.48281,509.916,35,32.1821,155.908,4.86908
-1.85971,573.667,35,32.2663,159.927,4.31057
-3.60158,522.176,35,27.6316,138.636,4.05846
-1.79457,592.448,35,33.3983,165.463,4.32047
-1.60918,576.835,35,32.7286,161.937,4.34883
-4.44099,510.701,35,26.2347,132.413,3.94506
-0.467339,508.046,35,29.9888,147.218,4.53022
0.267978,533.252,35,32.284,157.692,4.65345
-1.95121,506.932,35,28.422,140.963,4.29672
1.742,508.364,35,32.3688,156.539,4.91716
1.51901,523.224,35,33.0628,160.135,4.87575
1.12028,521.193,35,32.4892,157.78,4.80309
1.92255,551.935,35,35.3596,170.796,4.9511
1.97661,585.122,35,37.5548,181.333,4.96134
0.554947,520.959,35,31.8521,155.279,4.703
-4.87408,514.219,35,26.0126,131.698,3.88845
-2.85448,503.745,35,27.3655,136.581,4.16369
-3.84408,586.752,35,30.7844,154.719,4.02518
-0.0312497,547.982,35,32.8361,160.716,4.60267
-4.01172,588.475,35,30.6926,154.441,4.00243
0.346622,530.464,35,32.2021,157.208,4.66695
-4.52527,512.364,35,26.2416,132.527,3.93394
1.60322,519.389,35,32.9148,159.328,4.89132
-3.36858,585.086,35,31.2156,156.361,4.09083
-1.34399,528.44,35,30.2603,149.45,4.38993
1.67944,586.133,35,37.2411,180.178,4.90549
-4.09147,542.367,35,28.2082,142.02,3.99167
0.513826,579.688,35,35.3928,172.588,4.69585
0.178896,562.318,35,33.9397,165.88,4.63824
-3.21487,594.545,35,31.8922,159.577,4.11241
-4.69094,593.448,35,30.2164,152.782,3.91224
1.89232,599.971,35,38.3976,185.508,4.94539
-3.45678,563.025,35,29.9455,150.092,4.07853
-2.28376,578.89,35,32.0821,159.484,4.24698
-3.08568,505.229,35,27.2244,136.097,4.13068
-0.286839,521.176,35,30.9561,151.779,4.55999
-3.91422,598.812,35,31.3394,157.587,4.01564
-4.3871,541.079,35,27.8483,140.504,3.95219
-2.3057,517.888,35,28.6793,142.59,4.24373
-2.35529,575.129,35,31.794,158.131,4.2364
-1.78334,514.02,35,28.9884,143.604,4.32217
0.247077,557.055,35,33.7009,164.636,4.64988
-0.495405,571.357,35,33.6933,165.436,4.52562
1.61799,591.42,35,37.4984,181.497,4.89406
-2.80283,576.366,35,31.3673,156.497,4.17113
-2.45103,513.849,35,28.3115,140.904,4.2223
-1.41567,570.484,35,32.5867,161.019,4.37876
-2.63565,593.625,35,32.4964,161.941,4.19533
-2.60868,523.498,35,28.6845,142.918,4.19925
-0.107484,562.942,35,33.6442,164.757,4.58988
-3.69972,547.036,35,28.8472,144.835,4.04494
-2.52328,563.566,35,30.9724,154.225,4.21171
-3.72652,540.921,35,28.4978,143.108,4.04126
1.36883,550.449,35,34.6054,167.776,4.84818
-3.07474,511.388,35,27.5669,137.799,4.13223
-0.679006,521.694,35,30.5701,150.29,4.49571
0.121751,555.18,35,33.443,163.516,4.62853
-1.14403,537.284,35,30.9809,152.797,4.42132
-0.791856,509.994,35,29.7681,146.461,4.47748
1.54329,549.759,35,34.7683,168.368,4.88023
-4.75968,560.351,35,28.4617,143.98,3.90328
1.90509,583.144,35,37.3368,180.368,4.9478
0.130196,546.155,35,32.909,160.896,4.62996
1.80435,538.479,35,34.3591,166.095,4.92884
-0.39087,579.514,35,34.2978,168.284,4.5428
-3.64338,511.014,35,27.0012,135.513,4.05269
1.59497,565.103,35,35.8017,173.312,4.8898
-1.67397,508.202,35,28.7696,142.412,4.33889
-1.67503,582.06,35,32.9495,163.104,4.33872
-2.63238,550.272,35,30.1265,150.128,4.1958
1.38004,522.622,35,32.8686,159.343,4.85023
-1.56561,546.276,35,31.0417,153.544,4.35555
-2.80064,570.411,35,31.0456,154.89,4.17144
-1.73797,545.131,35,30.7915,152.488,4.3291
-0.194382,510.292,35,30.4064,148.99,4.57536
-0.0154507,554.862,35,33.2665,162.805,4.60533
-3.37158,552.04,35,29.4494,147.517,4.09041
-0.849547,515.479,35,30.0283,147.799,4.4682
-2.81089,543.778,35,29.5854,147.615,4.16997
-2.34858,542.086,35,29.9744,149.074,4.23739
-1.33101,586.694,35,33.6112,165.984,4.39196
-3.16545,592.891,35,31.8587,159.354,4.11938
-4.6209,520.277,35,26.5567,134.21,3.92139
0.184126,574.721,35,34.6945,169.563,4.63913
0.950709,588.01,35,36.4424,177.181,4.77271
-4.69832,520.966,35,26.5189,134.093,3.91127
-1.83456,541.955,35,30.5093,151.192,4.31438
-4.49601,555.549,35,28.483,143.817,3.9378
-3.78299,536.451,35,28.2061,141.7,4.03353
-2.92976,567.909,35,30.7699,153.653,4.1529
-4.98984,527.591,35,26.5794,134.679,3.87353
-4.80815,564.828,35,28.6397,144.931,3.89699
0.597878,553.838,35,33.9122,165.274,4.71048
0.593633,587.558,35,35.9717,175.316,4.70974
-2.3877,529.704,35,29.2497,145.509,4.23162
-0.511411,503.53,35,29.6771,145.732,4.523
-2.71977,584.455,35,31.9003,159.064,4.18312
-0.659608,598.3,35,35.0826,172.451,4.49885
-2.84768,590.291,35,32.0747,160.077,4.16467
-3.5957,582.265,35,30.8177,154.615,4.05927
-1.62793,554.527,35,31.4424,155.593,4.34595
-2.96177,516.599,35,27.9584,139.645,4.14832
-2.89266,548.448,35,29.7541,148.542,4.15821
1.93373,553.006,35,35.4417,171.18,4.95322
-1.30663,585.676,35,33.5813,165.809,4.39577
-1.82129,580.318,35,32.6841,161.955,4.3164
-0.622613,599.095,35,35.1741,172.857,4.50486
0.351428,595.084,35,36.1308,176.382,4.66777
-2.58789,562.754,35,30.8579,153.724,4.20228
-0.51314,534.178,35,31.4816,154.595,4.52272
0.325027,583.635,35,35.4036,172.863,4.66324
-1.13301,512.75,35,29.5775,145.865,4.42306
-4.96122,555.81,35,28.0295,141.998,3.87722
0.607968,589.584,35,36.1135,175.99,4.71224
-0.90085,587.788,35,34.1798,168.292,4.45998
-1.78143,595.172,35,33.5672,166.285,4.32247
-4.20693,512.818,35,26.5626,133.845,3.97618
-3.83911,588.251,35,30.8685,155.136,4.02586
-4.84009,507.514,35,25.7044,130.106,3.89285
0.813531,535.357,35,33.0237,160.709,4.74836
-0.897532,593.237,35,34.5006,169.868,4.46051
-1.0304,572.027,35,33.1144,163.192,4.43932
-0.131389,539.303,35,32.2048,157.734,4.58587
-1.04779,586.665,35,33.9413,167.287,4.43656
0.843376,576.677,35,35.6089,173.255,4.75364
-0.175937,560.913,35,33.4439,163.853,4.57843
-2.97375,531.242,35,28.7388,143.555,4.14661
1.03172,594.44,35,36.9431,179.517,4.78719
-2.97528,561.312,35,30.3638,151.674,4.14639
1.24957,587.022,35,36.7547,178.34,4.82646
-0.340418,563.116,35,33.3854,163.75,4.55112
0.990342,546.192,35,33.8966,164.76,4.77979
-4.52582,511.631,35,26.2035,132.336,3.93387
-3.38126,514.753,35,27.4509,137.515,4.08906
-2.82199,570.437,35,31.0238,154.804,4.16837
-4.37494,518.254,35,26.6851,134.623,3.9538
1.98302,576.595,35,37.0155,178.722,4.96255
-2.48446,551.126,35,30.3299,150.985,4.2174
-2.72706,520.576,35,28.4064,141.649,4.18207
-1.49715,586.623,35,33.4138,165.199,4.36612
-4.72496,565.084,35,28.7375,145.339,3.9078
-2.58198,502.056,35,27.5353,137.166,4.20314
0.628294,554.388,35,33.9813,165.577,4.71579
-3.57911,576.818,35,30.5473,153.24,4.06156
1.02454,561.414,35,34.882,169.51,4.7859
-3.016,592.826,35,32.0228,160.007,4.14059
-2.39449,543.189,35,29.9873,149.185,4.23062
0.919269,568.56,35,35.199,171.173,4.76712
-1.60176,540.513,35,30.6757,151.771,4.34998
-3.23948,522.469,35,28.0017,140.134,4.10894
0.07129,564.517,35,33.9465,166.035,4.61997
0.229703,591.466,35,35.7613,174.723,4.64691
-2.93104,588.699,35,31.8948,159.272,4.15272
-3.79856,578.234,35,30.3862,152.669,4.0314
-0.196936,537.194,35,32.0065,156.833,4.57493
1.5815,566.707,35,35.8869,173.74,4.8873
-2.6297,538.144,35,29.4653,146.83,4.19619
-4.32082,583.098,35,30.0815,151.699,3.96099
0.216243,566.442,35,34.2325,167.268,4.64461
-1.564,539.004,35,30.6302,151.507,4.35579
-3.40754,549.135,35,29.2574,146.592,4.08539
0.50698,577.441,35,35.2474,171.887,4.69466
0.475619,572.413,35,34.9029,170.243,4.68922
-0.573914,531.707,35,31.2702,153.621,4.51279
-2.15872,571.673,35,31.8207,158.047,4.26558
-3.77019,544.108,35,28.6216,143.774,4.03528
-3.9478,507.838,35,26.5467,133.519,4.01108
0.480072,541.723,35,33.0366,161.136,4.68999
-0.035842,586.087,35,35.1139,171.87,4.6019
-2.45395,583.11,35,32.1243,159.883,4.22188
-4.28829,540.576,35,27.9199,140.766,3.96532
-2.64706,539.269,35,29.509,147.065,4.19367
-0.73104,539.734,35,31.5704,155.263,4.48729
0.667997,558.155,35,34.2588,166.884,4.72274
1.17636,526.593,35,32.8887,159.66,4.81321
0.581147,512.799,35,31.3813,152.957,4.70756
-3.5907,536.184,35,28.3838,142.399,4.05996
-2.20463,565.663,35,31.4357,156.185,4.25873
0.942549,507.846,35,31.4653,152.991,4.77126
0.556834,570.164,35,34.8628,169.954,4.70333
-2.25455,560.206,35,31.0782,154.462,4.25131
-4.00584,513.296,35,26.7771,134.733,4.00322
-3.096,561.322,35,30.236,151.164,4.12921
-4.37719,545.91,35,28.1068,141.798,3.9535
1.82548,542.586,35,34.6461,167.458,4.93281
1.39651,546.549,35,34.3927,166.713,4.85324
-0.755781,545.859,35,31.9013,156.917,4.48329
-4.20959,556.464,35,28.8207,145.226,3.97582
-4.06737,581.1,35,30.2484,152.266,3.99492
0.465169,532.599,35,32.4636,158.357,4.68741
-1.40995,514.548,35,29.3974,145.254,4.37965
-0.422208,501.067,35,29.623,145.378,4.53764
-2.89097,501.731,35,27.2212,135.896,4.15846
-0.958639,571.408,35,33.1609,163.34,4.45074
-1.30307,505.258,35,28.9739,143.056,4.39632
0.00525222,524.459,35,31.4661,153.972,4.60882
0.114338,543.455,35,32.7284,160.03,4.62727
1.10856,514.607,35,32.0658,155.736,4.80098
-2.26168,586.272,35,32.5162,161.617,4.25026
-2.47247,524.423,35,28.8725,143.718,4.21916
-0.00507863,526.682,35,31.5882,154.581,4.60708
-4.15491,519.725,35,26.97,135.848,3.98315
-4.64455,543.372,35,27.7123,140.074,3.9183
-1.55859,572.89,35,32.562,161.056,4.35663
-2.16047,520.54,35,28.9727,143.903,4.26532
-1.58977,585.618,35,33.2493,164.491,4.35182
-2.30743,593.343,35,32.8558,163.357,4.24348
-0.191911,560.255,35,33.3863,163.588,4.57577
-3.66639,520.056,35,27.4566,137.821,4.04952
-4.22972,598.47,35,30.9742,156.1,3.97313
-2.92377,519.072,35,28.1297,140.463,4.15376
1.99244,549.581,35,35.2926,170.392,4.96434
0.408573,538.175,35,32.7398,159.766,4.67762
-4.70539,569.656,35,28.9901,146.596,3.91035
-0.345517,592.414,35,35.1162,172.246,4.55028
-0.261118,592.957,35,35.2508,172.806,4.56426
1.7891,556.267,35,35.4757,171.51,4.92598
1.34673,564.057,35,35.4342,171.82,4.84414
-0.645602,558.737,35,32.7786,161.11,4.50113
1.38249,551.745,35,34.7031,168.234,4.85068
-4.01542,580.155,35,30.2547,152.242,4.00193
-2.39697,548.734,35,30.2907,150.698,4.23026
-2.87967,546.319,35,29.6521,148.019,4.16008
-4.89584,527.975,35,26.6878,135.138,3.88564
-0.733465,591.801,35,34.613,170.229,4.48689
0.511324,552.421,35,33.7252,164.459,4.69541
-4.28599,536.653,35,27.7196,139.753,3.96563
-1.50549,583.93,35,33.2508,164.403,4.36483
-0.0813432,596.626,35,35.6893,174.741,4.59426
-4.2469,570.105,35,29.4882,148.629,3.97084
0.0199471,597.399,35,35.8605,175.457,4.6113
-2.7703,523.659,35,28.5314,142.316,4.17582
0.231134,540.892,35,32.7052,159.789,4.64715
-0.483533,570.286,35,33.6439,165.18,4.52757
-3.19519,514.84,35,27.6358,138.26,4.11518
-2.16474,576.46,35,32.0804,159.343,4.26468
0.26532,585.404,35,35.4382,173.102,4.653
0.410723,579.129,35,35.2338,171.933,4.67799
1.61277,555.402,35,35.2085,170.42,4.89309
-0.248848,500.43,35,29.7628,145.89,4.56629
-4.93944,580.647,35,29.3047,148.435,3.88002
0.903289,546.033,35,33.786,164.319,4.76427
-1.64064,541.468,35,30.6883,151.875,4.344
-1.4514,522.072,35,29.7843,147.208,4.37321
-1.49776,577.933,35,32.9181,162.749,4.36603
-1.24701,596.283,35,34.2603,169.092,4.40511
0.192013,501.711,35,30.2953,148.055,4.64048
-3.18881,527.181,35,28.3046,141.6,4.11608
0.835406,549.737,35,33.9362,165.125,4.75223
-4.08842,542.471,35,28.2166,142.06,3.99208
0.846171,596.082,35,36.8107,179.098,4.75414
-1.63967,510.91,35,28.9574,143.308,4.34415
-4.10618,578.018,35,30.0467,151.293,3.98969
-2.8428,529.773,35,28.7912,143.685,4.16537
0.142552,575.485,35,34.691,169.594,4.63206
1.04731,548.326,35,34.0954,165.662,4.78998
-2.59841,503.879,35,27.6194,137.601,4.20075
-3.12085,521.606,35,28.0722,140.37,4.12569
-3.57671,521.395,35,27.6145,138.526,4.06189
-0.165769,503.913,35,30.0559,147.243,4.58013
-1.98952,573.435,35,32.1077,159.284,4.29094
-4.5641,518.76,35,26.5326,134.034,3.92884
-1.2859,546.663,35,31.367,154.853,4.39901
-4.23133,567.409,35,29.365,147.991,3.97292
-3.5415,525.771,35,27.8808,139.827,4.06677
0.933035,525.44,35,32.5448,158.25,4.76957
-2.32586,521.794,35,28.8753,143.585,4.24075
-1.45616,589.284,35,33.6132,166.138,4.37247
1.65187,552.453,35,35.0682,169.696,4.90036
0.378369,535.658,35,32.5529,158.886,4.67241
-0.178027,529.463,35,31.5665,154.657,4.57808
-3.69508,507.812,35,26.7831,134.468,4.04558
-2.22922,512.482,35,28.4559,141.404,4.25508
-4.5939,539.962,35,27.5879,139.395,3.92493
-0.0797128,502.969,35,30.0886,147.317,4.59453
0.704219,572.012,35,35.1529,171.197,4.7291
1.05785,529.359,35,32.9279,159.978,4.79187
-2.39921,549.98,35,30.3572,151.031,4.22993
-0.714645,509.836,35,29.8385,146.729,4.48994
-3.26923,515.294,35,27.5883,138.095,4.10475
-3.75428,560.747,35,29.5133,148.237,4.03745
-3.02646,552.237,35,29.8194,149.008,4.1391
-1.24039,594.882,35,34.1877,168.725,4.40615
1.81948,514.366,35,32.8374,158.723,4.93168
-1.30427,501.109,35,28.7348,141.877,4.39614
-1.71482,539.234,35,30.4829,150.936,4.33263
-0.399663,565.413,35,33.4531,164.149,4.54135
-2.02519,585.64,35,32.7503,162.513,4.28558
1.10964,540.74,35,33.6954,163.65,4.80118
1.2214,593.59,35,37.1302,180.196,4.82135
-2.69662,563.734,35,30.7942,153.524,4.18648
1.45904,515.045,35,32.4794,157.373,4.86471
-1.01264,598.527,35,34.6698,170.837,4.44214
-2.87714,587.397,35,31.8845,159.16,4.16044
0.352866,526.093,35,31.9436,155.939,4.66802
0.149941,522.995,35,31.5349,154.157,4.63332
-4.39726,535.875,35,27.5706,139.112,3.95084
1.67203,513.906,35,32.6438,157.943,4.90411
-2.46055,573.934,35,31.6115,157.338,4.22091
-4.26829,571.297,35,29.5275,148.85,3.96798
-4.03844,555.91,35,28.9668,145.785,3.99882
-0.870673,501.38,35,29.1856,143.673,4.46481
-2.22702,552.788,35,30.6962,152.534,4.2554
-3.33102,541.629,35,28.9353,144.9,4.09609
1.96226,512.02,35,32.8468,158.616,4.95862
-1.96547,561.212,35,31.4497,155.994,4.29457
-3.37579,516.902,35,27.5708,138.111,4.08982
1.85794,520.432,35,33.2682,160.763,4.93891
-2.74268,581.178,35,31.6959,158.07,4.17981
0.601333,560.302,35,34.3121,167.219,4.71108
-0.710002,502.375,35,29.4065,144.6,4.49069
-3.62043,594.319,35,31.4283,157.706,4.05585
-3.13015,537.448,35,28.9153,144.596,4.12437
-3.50577,553.388,35,29.3822,147.32,4.07172
-0.0484054,590.841,35,35.3834,173.204,4.59979
-2.63792,540.557,35,29.5889,147.454,4.195
0.224465,512.222,35,30.9645,151.292,4.64601
-0.819784,530.204,35,30.9179,152.147,4.47298
1.77753,557.368,35,35.532,171.795,4.92381
-0.998746,569.437,35,33.0006,162.596,4.44435
0.15395,528.736,35,31.8854,155.866,4.634
-0.967443,575.423,35,33.3837,164.448,4.44934
1.49877,551.684,35,34.8371,168.752,4.87202
1.68984,597.731,35,37.9914,183.795,4.90742
-4.67667,541.333,35,27.5768,139.421,3.9141
-0.579886,528.578,35,31.0798,152.692,4.51182
-2.95185,529.838,35,28.6849,143.264,4.14974
-1.20807,512.308,35,29.4752,145.436,4.41123
0.738513,548.925,35,33.7738,164.443,4.73513
-2.58467,502.957,35,27.5822,137.403,4.20275
-0.60942,531.33,35,31.2097,153.361,4.50701
-4.62203,516.112,35,26.343,133.131,3.92124
0.158074,593.27,35,35.7822,174.91,4.6347
-0.852725,598.399,35,34.8548,171.559,4.46769
-3.1168,579.385,35,31.1862,155.937,4.12626
-0.372656,554.203,35,32.8205,161.015,4.5458
-0.726336,527.31,35,30.8487,151.709,4.48805
0.0693906,595.557,35,35.8107,175.155,4.61965
-1.53729,583.129,35,33.1685,164.032,4.35991
-0.0864843,568.391,35,33.9944,166.448,4.5934
-1.93228,531.025,35,29.7925,147.74,4.29958
-1.46714,581.608,35,33.1627,163.924,4.37077
-1.01126,591.319,35,34.2539,168.786,4.44236
-1.27983,591.244,35,33.9321,167.51,4.39996
-3.8673,582.633,35,30.5432,153.533,4.02202
-3.196,538.048,35,28.8807,144.489,4.11507
1.35535,534.281,35,33.5735,162.788,4.84572
-4.68676,533.36,35,27.1609,137.328,3.91278
-4.48573,589.341,35,30.2265,152.609,3.93915
0.297618,557.399,35,33.7803,164.968,4.65853
0.0441851,557.332,35,33.4832,163.799,4.61539
-0.922553,517.573,35,30.0742,148.099,4.4565
-4.61225,595.067,35,30.3835,153.54,3.92252
0.606421,519.947,35,31.8463,155.197,4.71197
-0.683864,599.847,35,35.1438,172.781,4.49492
-0.00297028,521.223,35,31.2631,152.987,4.60743
1.84057,547.017,35,34.9469,168.895,4.93564
1.24774,512.702,35,32.0994,155.753,4.82613
1.71914,544.158,35,34.6209,167.456,4.91289
1.51079,582.446,35,36.7947,178.22,4.87424
-3.60345,536.724,35,28.3996,142.491,4.0582
-4.90825,546.566,35,27.6153,139.847,3.88404
-4.65107,550.032,35,28.0454,141.764,3.91744
-2.71136,591.733,35,32.307,161.082,4.18434
-0.526212,592.5,35,34.903,171.412,4.52058
-1.59481,541.583,35,30.7438,152.101,4.35105
-4.05935,554.881,35,28.8918,145.429,3.996
-2.27299,531.417,35,29.4622,146.449,4.24858
1.25868,544.13,35,34.0797,165.35,4.82812
-0.242952,530.525,35,31.5591,154.689,4.56727
-4.27977,585.493,35,30.249,152.499,3.96645
0.273985,550.165,35,33.3148,162.72,4.65448
-4.8725,512.156,35,25.9097,131.176,3.88866
-0.190878,516.471,35,30.7783,150.808,4.57594
1.60203,588.157,35,37.2713,180.417,4.8911
-2.03627,518.804,35,29.0015,143.922,4.28391
-3.09445,578.692,35,31.1734,155.848,4.12943
-3.47524,555.607,35,29.5318,148.038,4.07596
-3.14314,533.271,35,28.6775,143.42,4.12254
-3.55488,562.035,35,29.7898,149.415,4.06491
0.870724,552.4,35,34.1418,166.086,4.75849
-4.48111,586.037,35,30.0619,151.773,3.93976
0.952926,507.483,35,31.454,152.926,4.77311
-0.832928,563.169,35,32.8253,161.548,4.47087
0.385804,514.52,35,31.2763,152.647,4.67369
-4.41681,535.082,35,27.5107,138.829,3.94826
-4.49866,587.955,35,30.1415,152.194,3.93745
-4.1302,592.067,35,30.7509,154.865,3.98647
