Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-2.74123,568.211,35,30.9903,154.55,4.18002
1.26888,536.286,35,33.6002,163.012,4.82997
1.52465,539.38,35,34.0902,165.105,4.87679
-4.07694,512.896,35,26.6891,134.358,3.99363
-0.379137,583.417,35,34.5428,169.472,4.54473
-1.37512,534.415,35,30.5693,151.009,4.38507
-1.8126,573.697,35,32.321,160.146,4.31772
-3.91007,566.996,35,29.6787,149.232,4.0162
-3.9509,590.611,35,30.8702,155.268,4.01066
-2.80561,564.021,35,30.6925,153.133,4.17073
-0.499973,534.629,35,31.5224,154.782,4.52487
1.37024,553.898,35,34.8239,168.834,4.84844
-0.923601,559.821,35,32.5279,160.184,4.45634
-4.26117,508.874,35,26.3078,132.612,3.96893
-2.672,517.317,35,28.283,140.98,4.19005
-0.294754,571.363,35,33.9277,166.358,4.55868
0.00413629,570.201,35,34.2092,167.396,4.60863
-3.33315,504.122,35,26.9295,134.858,4.09579
-4.66184,535.215,35,27.2795,137.903,3.91604
-3.67247,585.289,35,30.8941,155.082,4.04869
-2.42954,506.911,35,27.9502,139.085,4.22546
0.0930161,548.758,35,33.0236,161.497,4.62365
-3.78776,590.747,35,31.0557,156.021,4.03287
1.07361,586.182,35,36.4821,177.227,4.7947
1.16047,528.149,35,32.9681,160.062,4.81034
-4.20456,583.594,35,30.2312,152.328,3.9765
-4.87917,579.239,35,29.2964,148.329,3.8878
-2.5786,540.584,35,29.6519,147.707,4.20363
-2.57944,599.284,35,32.8707,163.742,4.20351
-4.31225,578.241,35,29.84,150.472,3.96213
-2.01507,551.039,35,30.8262,152.954,4.2871
0.310891,507.176,35,30.7506,150.158,4.66081
-4.84859,512.901,35,25.9694,131.456,3.89175
-0.111662,530.873,35,31.723,155.353,4.58918
-3.67664,529.393,35,27.9395,140.255,4.04811
-1.02406,520.197,35,30.1206,148.432,4.44032
-0.587977,506.233,35,29.7576,146.204,4.5105
-1.705,559.402,35,31.6339,156.624,4.33414
-0.118282,528.656,35,31.5833,154.676,4.58807
0.446355,517.285,35,31.5098,153.724,4.68415
0.817477,597.467,35,36.86,179.373,4.74906
-1.77742,590.501,35,33.3084,164.998,4.32308
-4.588,508.719,35,25.997,131.351,3.9257
-0.0635754,508.351,35,30.4275,148.96,4.59724
-4.74323,579.173,35,29.4349,148.886,3.90542
-4.89095,540.016,35,27.3012,138.239,3.88627
-4.61859,513.486,35,26.2122,132.467,3.92169
1.56212,539.931,35,34.1687,165.443,4.88371
0.457529,532.052,35,32.4217,158.161,4.68608
-4.15044,567.471,35,29.4523,148.346,3.98375
-4.93398,539.855,35,27.2513,138.029,3.88072
1.37835,568.766,35,35.7686,173.404,4.84992
-0.616579,595.341,35,34.961,171.803,4.50584
-0.388293,566.24,35,33.5152,164.441,4.54322
0.522832,595.946,35,36.3967,177.473,4.69741
0.535662,583.534,35,35.6543,173.838,4.69964
1.00008,529.431,35,32.8673,159.746,4.78153
-2.83549,519.262,35,28.2273,140.863,4.16642
-1.92909,506.674,35,28.4294,140.978,4.30006
-0.697184,537.79,35,31.4935,154.849,4.49276
0.996575,561.572,35,34.8585,169.428,4.7809
-0.774335,576.779,35,33.6867,165.721,4.4803
-2.88751,580.467,35,31.4968,157.237,4.15895
-1.72131,506.435,35,28.6223,141.73,4.33164
-1.76868,591.225,35,33.3594,165.241,4.32441
-0.31946,590.737,35,35.0483,171.882,4.55459
-2.5859,550.569,35,30.1919,150.404,4.20257
-3.62674,542.206,35,28.6661,143.852,4.05498
1.13214,567.596,35,35.3961,171.884,4.80523
-4.49251,598.861,35,30.7073,155.044,3.93826
-4.49344,547.427,35,28.0691,141.725,3.93814
-4.26351,576.352,35,29.7938,150.187,3.96862
0.976603,512.642,35,31.7995,154.581,4.77733
1.73185,527.798,35,33.5946,162.478,4.91526
-3.79621,548.043,35,28.8021,144.708,4.03172
-4.71489,500.898,35,25.4824,128.867,3.90911
-4.01412,516.639,35,26.9436,135.579,4.0021
-2.19316,562.189,35,31.2552,155.275,4.26044
-2.19659,544.385,35,30.2617,150.343,4.25993
-2.96959,589.733,35,31.9076,159.379,4.14721
1.06179,575.885,35,35.8267,174.057,4.79258
-2.2937,542.721,35,30.0671,149.478,4.24551
0.144928,542.266,35,32.6912,159.815,4.63246
-1.47951,590.107,35,33.6329,166.262,4.36885
0.7205,528.23,35,32.4804,158.164,4.73196
-1.43966,578.806,35,33.0345,163.259,4.37503
-2.88699,541.967,35,29.4083,146.81,4.15903
-4.29428,562.92,35,29.0678,146.559,3.96452
1.92654,594.606,35,38.0985,184.021,4.95186
-4.12665,500.239,35,25.9847,130.859,3.98694
-1.81614,540.702,35,30.4583,150.92,4.31718
-1.65008,554.504,35,31.4168,155.491,4.34255
1.46681,530.851,35,33.485,162.237,4.86614
0.499814,583.679,35,35.6194,173.71,4.69341
-0.496564,509.44,35,30.0408,147.503,4.52543
0.519765,519.417,35,31.7195,154.67,4.69688
1.09396,514.279,35,32.0293,155.575,4.79836
-2.8282,574.279,35,31.2259,155.82,4.16747
0.261849,576.429,35,34.8907,170.431,4.6524
-4.53049,519.664,35,26.6106,134.396,3.93326
-3.2671,516.753,35,27.6685,138.494,4.10505
-0.463557,511.408,35,30.1913,148.208,4.53084
0.312566,538.438,35,32.648,159.421,4.6611
-2.08798,571.497,35,31.8895,158.31,4.27615
-0.727479,582.348,35,34.0672,167.538,4.48786
-3.96877,501.827,35,26.2131,131.861,4.00824
-2.76836,540.058,35,29.4269,146.781,4.1761
-1.88861,524.346,35,29.4625,146.06,4.30618
-4.10497,592.813,35,30.8171,155.17,3.98986
-4.08029,588.457,35,30.6173,154.138,3.99318
-1.19861,562.587,35,32.3785,159.751,4.41272
-2.10735,569.697,35,31.7676,157.726,4.27325
-4.25042,511.864,35,26.4725,133.432,3.97037
-1.29786,513.346,35,29.443,145.367,4.39714
0.632177,532.817,35,32.6634,159.151,4.71647
-4.83179,558.703,35,28.3054,143.263,3.89392
-0.592177,517.935,35,30.441,149.566,4.50982
1.74809,535.567,35,34.1079,164.943,4.9183
-0.274023,585.523,35,34.7934,170.579,4.56212
-2.11501,590.598,35,32.9242,163.478,4.27211
0.571073,572.327,35,35.0121,170.666,4.70581
0.054328,516.084,35,31.0159,151.719,4.61711
-2.25544,587.638,35,32.5991,162.022,4.25118
-1.91292,540.152,35,30.325,150.36,4.30251
-4.79978,586.812,35,29.7632,150.607,3.89808
0.847481,584.5,35,36.0971,175.625,4.75437
-0.927373,541.294,35,31.4473,154.867,4.45573
-4.73399,561.019,35,28.5216,144.257,3.90663
-0.906855,525.647,35,30.5599,150.475,4.45902
-2.73276,558.497,35,30.4695,151.944,4.18124
-1.5034,599.312,35,34.1292,168.743,4.36515
-1.80946,534.31,35,30.1052,149.164,4.3182
-2.89724,542.258,35,29.4135,146.847,4.15756
1.38347,551.796,35,34.7074,168.254,4.85086
1.38845,504.095,35,31.7125,153.73,4.85177
-2.48278,504.463,35,27.7635,138.207,4.21764
-4.30751,565.92,35,29.2091,147.285,3.96276
0.11042,568.62,35,34.2393,167.422,4.6266
-3.14615,531.284,35,28.5676,142.873,4.12211
-1.11062,525.141,35,30.3158,149.483,4.4266
-2.01695,523.277,35,29.2712,145.241,4.28681
-0.565262,549.27,35,32.3128,158.733,4.5142
0.590391,516.718,35,31.6312,154.165,4.70917
-3.83512,540.816,35,28.3833,142.643,4.02641
-3.51004,500.84,35,26.5882,133.315,4.07113
-1.07705,509.3,35,29.4356,145.109,4.43191
0.58664,550.851,35,33.7163,164.332,4.70852
0.761076,549.864,35,33.8577,164.826,4.7391
-1.65862,579.293,35,32.8116,162.403,4.34124
-0.452522,588.546,35,34.7583,170.615,4.53266
-3.79465,541.663,35,28.4684,143.029,4.03193
-3.10234,593.398,35,31.9567,159.773,4.12831
1.25626,592.255,35,37.0908,179.962,4.82767
-2.44172,503.641,35,27.7581,138.141,4.22367
-1.31713,590.774,35,33.8613,167.203,4.39413
-1.15013,513.186,35,29.5851,145.92,4.42036
-1.12837,557.897,35,32.1869,158.729,4.42379
-0.287665,553.596,35,32.8808,161.217,4.55985
-3.48488,500.266,35,26.5812,133.256,4.07462
-2.73709,586.994,35,32.0194,159.677,4.18062
1.5863,551.668,35,34.9402,169.152,4.88819
-1.27127,512.532,35,29.4235,145.244,4.40131
-4.09009,558.089,35,29.0272,146.143,3.99186
-3.21956,553.861,35,29.7049,148.637,4.11174
1.27928,584.078,35,36.6075,177.59,4.83186
-3.66848,579.976,35,30.6179,153.692,4.04923
-1.31325,574.467,35,32.9311,162.606,4.39473
-3.62569,545.458,35,28.8391,144.719,4.05513
-3.20019,501.897,35,26.9363,134.766,4.11448
-0.774906,594.716,35,34.7337,170.872,4.48021
-1.671,510.456,35,28.9001,143.055,4.33934
-2.02758,574.437,35,32.1211,159.393,4.28522
-2.61054,574.68,35,31.4869,156.883,4.19898
0.7388,570.236,35,35.0853,170.828,4.73518
-0.807495,533.571,35,31.1275,153.165,4.47496
-4.8636,570.544,35,28.8726,146.167,3.88981
-0.639484,554.028,35,32.5092,159.78,4.50212
-3.48219,522.673,35,27.7744,139.235,4.07499
1.50938,506.516,35,31.9965,154.98,4.87398
0.391211,542.835,35,33.0036,161.072,4.67463
1.75688,502.775,35,32.0291,154.881,4.91994
-4.44653,520.356,35,26.7254,134.895,3.94433
-4.73232,573.467,35,29.1561,147.464,3.90684
1.17418,568.186,35,35.4838,172.261,4.81281
-4.80112,538.804,35,27.3269,138.281,3.8979
-4.33544,550.372,35,28.3785,143.126,3.95905
-0.481878,569.93,35,33.6248,165.084,4.52784
-4.53936,565.732,35,28.9605,146.273,3.93209
0.210406,526.265,35,31.7981,155.379,4.64361
1.04122,558.878,35,34.7443,168.822,4.78889
1.05055,570.316,35,35.4667,172.321,4.79056
-1.08741,543.806,35,31.4186,154.896,4.43027
0.516443,561.035,35,34.2571,167.047,4.6963
-3.79141,577,35,30.3291,152.374,4.03237
1.42008,509.502,35,32.0873,155.514,4.85756
-4.39825,546.963,35,28.14,141.986,3.95071
0.790603,585.762,35,36.1046,175.729,4.74431
-0.334326,584.679,35,34.6711,170.049,4.55213
1.25446,548.062,35,34.3211,166.526,4.82735
0.740881,509.119,35,31.3271,152.528,4.73555
-0.752638,555.083,35,32.4439,159.583,4.4838
-0.292791,523.153,35,31.0671,152.33,4.559
-0.25586,542.118,35,32.2344,158.013,4.56513
-4.85629,558.655,35,28.2783,143.151,3.89075
-1.69405,544.038,35,30.7767,152.369,4.33581
-0.124465,546.692,35,32.6539,159.926,4.58703
1.91669,501.239,35,32.1054,155.083,4.94999
-1.38336,581.187,35,33.2353,164.187,4.38379
-0.598633,503.113,35,29.5633,145.26,4.50876
-0.934075,533.128,35,30.9657,152.502,4.45466
-4.73116,590.353,35,30.0159,151.811,3.90699
-3.99108,596.487,35,31.1332,156.635,4.00522
0.61282,526.172,35,32.2347,157.083,4.71309
-4.76814,505.55,35,25.6704,129.868,3.90218
-0.745292,530.779,35,31.0313,152.627,4.48498
-4.95907,588.413,35,29.676,150.337,3.87749
-1.6975,570.978,35,32.2969,159.899,4.33528
-4.30177,559.081,35,28.8619,145.529,3.96352
-4.10105,539.451,35,28.047,141.218,3.99038
-0.606859,506.305,35,29.7424,146.149,4.50743
-2.50159,564.648,35,31.0554,154.615,4.21489
-4.16674,561.238,35,29.112,146.649,3.98156
-4.43171,518.073,35,26.6221,134.36,3.94628
0.0276442,578.104,35,34.7114,169.826,4.6126
-0.81535,581.856,35,33.9351,166.989,4.47369
-2.85929,590.066,35,32.0494,159.964,4.163
-3.43973,596.801,35,31.761,159.172,4.0809
-0.547606,500.749,35,29.4763,144.782,4.51709
-1.80633,511.495,35,28.8229,142.807,4.31868
-3.83339,539.68,35,28.3254,142.35,4.02664
-3.82618,502.654,35,26.3888,132.611,4.02762
-4.4451,574.103,35,29.4873,148.834,3.94451
0.82837,529.882,35,32.7026,159.13,4.75099
1.22936,507.3,35,31.7412,154.034,4.8228
1.44332,587.187,35,37.009,179.339,4.86182
-1.90209,593.818,35,33.3504,165.349,4.30414
-2.33093,545.497,35,30.1816,150.086,4.24
-3.13207,551.017,35,29.6434,148.238,4.1241
-0.758453,561.935,35,32.8378,161.527,4.48286
-2.68397,500.628,35,27.3591,136.386,4.18831
1.19574,547.194,35,34.1981,165.995,4.81671
-2.97743,589.184,35,31.8692,159.196,4.14609
-0.819039,556.594,35,32.4576,159.723,4.4731
-2.98169,567.216,35,30.6764,153.242,4.14548
1.59919,544.474,35,34.4998,167.005,4.89058
1.68287,552.664,35,35.1187,169.905,4.90612
0.146465,589.565,35,35.5445,173.762,4.63273
1.29517,546.797,35,34.2895,166.327,4.83475
-4.43552,581.479,35,29.8764,150.787,3.94578
-1.66103,567.933,35,32.1655,159.208,4.34087
-3.8487,585.027,35,30.6889,154.245,4.02455
1.75277,569.635,35,36.2834,175.458,4.91917
-4.84282,539.516,35,27.3226,138.3,3.8925
0.284257,572.463,35,34.6773,169.363,4.65624
1.20016,560.072,35,35.0082,169.922,4.81751
-0.159389,553.683,35,33.0316,161.815,4.58119
-2.5866,597.658,35,32.7733,163.265,4.20247
1.53334,571.907,35,36.1568,175.103,4.8784
-1.9731,522.694,35,29.2833,145.256,4.29342
-3.28567,597.051,35,31.947,159.931,4.10244
1.52609,522.856,35,33.0475,160.053,4.87706
0.293207,577.913,35,35.0182,171.018,4.65778
-2.32901,505.413,35,27.9657,139.065,4.24028
0.62455,527.874,35,32.352,157.642,4.71514
-2.74463,570.457,35,31.1091,155.146,4.17953
-3.56136,513.617,35,27.2172,136.518,4.06402
0.616296,504.157,35,30.8897,150.525,4.7137
1.86476,597.807,35,38.2232,184.699,4.9402
-0.420583,561.372,35,33.1901,162.881,4.5379
-4.71679,510.38,35,25.963,131.299,3.90887
-1.48428,556.695,35,31.7233,156.827,4.36811
1.96939,530.579,35,34.0457,164.398,4.95997
-3.40545,559.27,35,29.7996,149.307,4.08568
-4.06909,543.062,35,28.2666,142.292,3.99469
-0.894866,588.519,35,34.2294,168.53,4.46093
-3.86262,594.662,35,31.179,156.723,4.02266
-2.86494,583.221,35,31.6713,158.083,4.16219
-2.11678,540.458,35,30.1272,149.592,4.27184
-3.35556,599.66,35,32.0078,160.314,4.09265
-2.9412,505.003,35,27.3506,136.589,4.15126
0.838256,509.94,35,31.4825,153.183,4.75274
-3.58969,568.758,35,30.1092,151.054,4.0601
-4.93681,587.04,35,29.6302,150.081,3.88036
-1.13621,552.903,35,31.8902,157.274,4.42255
0.527547,515.998,35,31.5191,153.684,4.69823
1.9837,573.557,35,36.8213,177.784,4.96268
-2.78136,537.461,35,29.272,146.022,4.17422
0.276755,554.543,35,33.5831,164.028,4.65496
-1.53193,566.411,35,32.2236,159.353,4.36074
-4.50838,551.111,35,28.243,142.618,3.93617
-3.41341,538.001,35,28.6583,143.596,4.08457
-0.465974,575.907,35,33.9961,166.889,4.53045
0.74865,588.973,35,36.2504,176.489,4.73691
-2.37751,543.124,35,30.0015,149.238,4.23312
-0.689076,581.493,35,34.0624,167.47,4.49408
0.875315,561.785,35,34.7273,168.929,4.75931
-0.887837,593.615,35,34.5342,170.022,4.46206
-2.44861,536.614,35,29.5683,147.156,4.22266
0.165171,573.726,35,34.6119,169.181,4.63591
-1.65761,528.355,35,29.9275,148.127,4.3414
1.2325,553.233,35,34.6189,167.996,4.82336
-4.02179,547.112,35,28.5251,143.545,4.00107
-3.21727,598.903,35,32.1232,160.736,4.11207
0.834392,525.099,35,32.4141,157.72,4.75205
-4.6176,552.853,35,28.2228,142.627,3.92182
-4.48053,505.208,35,25.9161,130.842,3.93984
-1.38387,515.438,35,29.4749,145.611,4.38371
0.855325,511.136,35,31.5748,153.614,4.75576
-4.43838,587.329,35,30.1738,152.292,3.9454
0.0732669,592.349,35,35.6226,174.23,4.62031
1.07125,599.194,35,37.2889,181.149,4.79428
1.0901,511.096,35,31.8269,154.595,4.79766
0.882335,547.136,35,33.8299,164.556,4.76055
-4.96915,515.551,35,25.9919,131.683,3.87619
-4.47707,502.846,35,25.7982,130.243,3.94029
0.0344625,525.95,35,31.5873,154.534,4.61375
-3.97331,597.58,35,31.2098,157.001,4.00762
-0.0198373,580.321,35,34.7876,170.254,4.60459
-3.55543,568.531,35,30.1335,151.139,4.06484
0.690978,530.644,35,32.5959,158.759,4.72678
-3.61891,530.64,35,28.0624,140.814,4.05606
-2.88314,514.251,35,27.9082,139.317,4.15958
-3.54909,588.36,35,31.1915,156.439,4.06571
-1.37339,546.282,35,31.2501,154.369,4.38534
-4.5169,546.732,35,28.0101,141.45,3.93505
1.11584,584.394,35,36.4233,176.891,4.80229
-0.741418,585.864,35,34.2564,168.485,4.48561
0.125536,560.603,35,33.7741,165.131,4.62917
-3.00215,513.707,35,27.7625,138.706,4.14256
0.849682,523.704,35,32.3449,157.367,4.75476
-3.27035,536.9,35,28.7439,143.88,4.1046
0.296319,508.688,35,30.8269,150.545,4.65831
-1.58194,542.567,35,30.8135,152.432,4.35303
1.94947,575.614,35,36.9104,178.254,4.95619
-3.26424,506.191,35,27.1056,135.674,4.10546
-4.24224,536.099,35,27.7339,139.782,3.97146
-0.488698,540.438,35,31.8774,156.512,4.52672
0.133872,526.854,35,31.75,155.225,4.63059
-2.6642,599.757,35,32.7992,163.482,4.19118
-2.81916,527.51,35,28.692,143.166,4.16878
-4.16096,524.219,35,27.1974,136.999,3.98234
-3.42592,575.119,35,30.622,153.449,4.08283
0.0176643,524.072,35,31.4563,153.911,4.61091
0.759434,518.892,35,31.9488,155.535,4.73881
-4.60654,599.068,35,30.594,154.598,3.92327
-3.36009,591.773,35,31.5818,158.185,4.09202
-4.57448,514.455,35,26.3028,132.883,3.92748
-0.747172,527.398,35,30.8316,151.647,4.48468
-0.764429,539.532,35,31.5221,155.061,4.4819
-3.61741,558.25,35,29.5241,148.147,4.05627
-4.68103,599.004,35,30.51,154.255,3.91353
-4.31655,588.774,35,30.3789,153.194,3.96156
-4.54973,552.071,35,28.2508,142.699,3.93073
-4.44797,506.842,35,26.03,131.386,3.94414
1.47575,579.35,35,36.5554,177.103,4.86778
0.967338,554.473,35,34.3835,167.152,4.77568
1.19759,582.102,35,36.382,176.593,4.81704
1.87014,525.034,35,33.5763,162.239,4.94121
-0.951144,520.781,35,30.2306,148.899,4.45194
-4.19904,593.103,35,30.7298,154.834,3.97724
0.00265182,574.832,35,34.4852,168.749,4.60838
-3.96038,563.04,35,29.4193,147.98,4.00938
-4.96008,569.47,35,28.7196,145.493,3.87736
0.615012,523.118,35,32.05,156.18,4.71347
-2.61428,558.03,35,30.5706,152.321,4.19843
0.729249,540.22,35,33.2276,161.794,4.7335
-4.4703,512.666,35,26.3083,132.812,3.94119
-4.27638,531.991,35,27.4881,138.577,3.96691
-1.75826,584.597,35,32.9974,163.436,4.326
-0.624557,500.166,35,29.3638,144.306,4.50455
0.201292,550.896,35,33.2759,162.61,4.64206
1.91751,555.827,35,35.6029,171.977,4.95015
0.76537,549.918,35,33.866,164.862,4.73986
-4.34645,506.629,35,26.1128,131.709,3.95758
-4.10964,576.285,35,29.9529,150.824,3.98923
0.371509,547.703,35,33.277,162.428,4.67123
-1.77487,588.824,35,33.2168,164.541,4.32347
-0.432108,562.066,35,33.2179,163.031,4.53601
-2.29946,540.793,35,29.9543,148.923,4.24466
-1.73576,518.583,35,29.2942,145.071,4.32943
1.39853,593.059,35,37.322,180.911,4.85361
-3.18072,530.831,35,28.5087,142.613,4.11722
-1.56596,595.814,35,33.8563,167.466,4.35549
-4.0541,546.993,35,28.4863,143.383,3.99671
0.580118,515.686,35,31.5569,153.814,4.70738
-3.96408,540.177,35,28.221,141.957,4.00887
-2.11029,565.554,35,31.5333,156.567,4.27281
0.212634,572.143,35,34.5728,168.935,4.64399
0.443607,515.095,35,31.3734,153.061,4.68368
-1.44628,545.509,35,31.1269,153.839,4.37401
-3.89532,507.999,35,26.6044,133.76,4.01821
-1.39978,569.601,35,32.5542,160.841,4.38123
-3.92125,539.12,35,28.2084,141.85,4.01468
0.18181,593.774,35,35.8418,175.173,4.63874
-3.90238,567.529,35,29.7146,149.404,4.01725
-2.99522,519.742,35,28.0955,140.363,4.14355
-2.02971,594.866,35,33.261,165.052,4.2849
-3.18362,531.486,35,28.5409,142.777,4.11681
-3.78169,566.82,35,29.8042,149.727,4.0337
-2.38021,539.6,35,29.804,148.259,4.23272
-2.83704,552.304,35,30.0218,149.82,4.1662
-4.08991,528.912,35,27.5099,138.503,3.99188
-4.34548,576.799,35,29.7306,149.955,3.95771
-0.415315,526.475,35,31.1325,152.779,4.53877
1.1351,525.044,35,32.7458,159.011,4.80576
0.0259,586.762,35,35.2291,172.361,4.6123
1.23703,526.901,35,32.9763,160.02,4.82419
-0.383687,506.882,35,30.0067,147.222,4.54398
1.09201,509.865,35,31.7523,154.231,4.79801
-4.68374,577.88,35,29.4312,148.804,3.91318
0.489032,524.583,35,32.0012,156.076,4.69154
-2.03075,506.786,35,28.3351,140.609,4.28474
-2.34144,504.591,35,27.9081,138.79,4.23845
-2.21969,542.431,35,30.1288,149.707,4.25649
-0.965477,565.057,35,32.7846,161.495,4.44965
-3.66492,533.844,35,28.1861,141.481,4.04972
-0.606263,509.884,35,29.9533,147.184,4.50752
-1.39318,517.137,35,29.5625,146.053,4.38226
-4.65694,528.447,35,26.9392,136.178,3.91668
-0.544923,543.428,35,31.9916,157.134,4.51752
-3.65202,530.403,35,28.0171,140.62,4.0515
-3.83011,566.946,35,29.7599,149.556,4.02709
1.1636,550.512,35,34.3676,166.854,4.8109
1.50088,549.82,35,34.7219,168.191,4.87241
-0.196331,582.476,35,34.7052,170.056,4.57503
1.35922,578.063,35,36.3295,176.146,4.84642
-1.15799,594.086,35,34.2396,168.886,4.41912
1.07745,522.183,35,32.5033,157.894,4.79539
-2.67091,535.25,35,29.2646,145.872,4.1902
-0.240006,531.539,35,31.6226,154.997,4.56776
-1.53995,560.765,35,31.8935,157.729,4.3595
-3.53787,578.97,35,30.7058,153.991,4.06727
0.988055,571.793,35,35.4826,172.471,4.77938
-3.34691,579.638,35,30.9485,154.999,4.09386
1.2415,502.381,35,31.4465,152.592,4.825
-4.49486,511.147,35,26.2075,132.326,3.93795
-0.357912,546.655,35,32.3899,158.887,4.54823
-4.78062,543.83,35,27.602,139.652,3.90056
0.548067,502.743,35,30.731,149.821,4.7018
-4.31026,575.284,35,29.6894,149.711,3.96239
0.138096,555.048,35,33.4539,163.551,4.6313
-1.44228,545.477,35,31.1294,153.847,4.37463
0.672228,571.738,35,35.0976,170.965,4.72349
-0.397098,550.584,35,32.5787,159.855,4.54177
-0.168983,561.508,35,33.4874,164.058,4.57959
1.50441,552.201,35,34.8765,168.936,4.87306
-3.45486,598.962,35,31.859,159.681,4.07879
-0.1683,578.772,35,34.5178,169.105,4.57971
-4.05336,548.853,35,28.5839,143.873,3.99681
-0.401879,510.838,35,30.2219,148.296,4.54098
-2.67693,555.599,35,30.3708,151.392,4.18933
-2.71461,566.881,35,30.9466,154.303,4.18387
-2.16084,523.745,35,29.1508,144.788,4.26526
0.477389,532.531,35,32.473,158.39,4.68952
-1.47006,528.783,35,30.1476,149.023,4.37032
-2.75812,518.311,35,28.252,140.911,4.17758
-4.67268,549.612,35,28.0025,141.569,3.91462
0.886524,569.795,35,35.236,171.39,4.7613
0.0215983,588.522,35,35.3295,172.858,4.61158
-4.55841,563.275,35,28.8152,145.559,3.92959
-4.96684,587.71,35,29.6323,150.124,3.87649
-1.97789,552.264,35,30.9348,153.454,4.2927
-4.29687,588.852,35,30.4041,153.3,3.96418
-0.838159,511.223,35,29.7921,146.625,4.47003
-0.611991,519.087,35,30.4879,149.817,4.50659
-2.43824,553.2,35,30.4932,151.749,4.22418
-2.62789,552.943,35,30.2775,150.875,4.19645
-3.93695,558.053,35,29.1829,146.767,4.01255
-0.27555,569.195,35,33.8214,165.815,4.56186
-3.84641,500.965,35,26.2813,132.09,4.02487
1.96468,596.225,35,38.2518,184.714,4.95908
1.72026,592.679,35,37.7094,182.393,4.9131
-1.98217,588.642,35,32.9676,163.542,4.29205
-1.08342,560.475,35,32.3861,159.661,4.43091
-4.54654,537.12,35,27.4888,138.847,3.93115
-4.4577,516.26,35,26.5046,133.791,3.94285
0.94047,533.632,35,33.0606,160.75,4.77089
-0.428756,584.986,35,34.5765,169.695,4.53656
-2.28085,574.202,35,31.8255,158.205,4.24741
-0.216052,538.635,35,32.0712,157.171,4.57175
-3.28685,513.057,35,27.4515,137.427,4.10228
-4.37605,510.663,35,26.2931,132.647,3.95366
1.84021,500.387,35,31.9676,154.497,4.93558
1.58989,506.367,35,32.075,155.276,4.88885
0.896575,545.166,35,33.7245,164.027,4.76308
0.933325,525.996,35,32.5796,158.419,4.76962
-2.31677,521.098,35,28.8459,143.43,4.24209
-4.39979,555.535,35,28.5795,144.205,3.95051
-3.03987,576.252,35,31.1015,155.429,4.13719
-4.66986,598.337,35,30.4881,154.132,3.91499
-3.32363,522.494,35,27.9203,139.81,4.09712
1.96557,599.913,35,38.4896,185.861,4.95924
-4.35317,590.967,35,30.4525,153.605,3.95669
-3.6693,518.847,35,27.39,137.49,4.04912
-1.30853,582.567,35,33.4009,164.92,4.39547
1.28239,551.426,35,34.5647,167.676,4.83242
-2.42714,557.774,35,30.7573,153.051,4.22581
-4.14332,555.929,35,28.8605,145.358,3.9847
-0.811577,534.056,35,31.1514,153.287,4.4743
0.451901,599.352,35,36.5158,178.139,4.68511
-0.981262,579.775,35,33.6201,165.628,4.44714
-2.44974,560.083,35,30.8603,153.588,4.22249
0.0556178,597.314,35,35.8994,175.605,4.61732
1.81389,550.805,35,35.157,169.941,4.93063
1.3125,570.194,35,35.7779,173.526,4.8379
-1.41168,507.375,35,28.9858,143.222,4.37938
1.61728,580.264,35,36.7902,178.07,4.89393
-2.1138,564.884,35,31.4921,156.366,4.27229
1.81122,564.121,35,36.0037,174.037,4.93013
1.85516,532.729,35,34.051,164.549,4.93839
-3.57798,544.825,35,28.8541,144.745,4.06172
-1.75592,544.016,35,30.7093,152.1,4.32636
-4.02708,553.526,35,28.8541,145.206,4.00035
0.260898,597.968,35,36.1933,176.795,4.65224
0.743814,576.391,35,35.4701,172.696,4.73606
-3.87374,502.17,35,26.3192,132.305,4.02114
1.50366,593.073,35,37.4569,181.436,4.87292
-0.563602,584.823,35,34.4063,169.016,4.51447
-3.1756,569.34,35,30.5823,152.98,4.11795
-0.812684,514.064,35,29.9841,147.544,4.47412
-3.73048,559.13,35,29.453,147.909,4.04072
-2.11881,541.557,35,30.1864,149.888,4.27154
0.588459,520.617,35,31.8677,155.32,4.70884
-4.89865,566.735,35,28.6441,145.047,3.88528
-0.972448,537.598,35,31.1838,153.617,4.44854
-3.67365,540.231,35,28.5145,143.139,4.04852
-4.42396,534.775,35,27.488,138.722,3.94731
-4.30676,589.536,35,30.4288,153.435,3.96286
-1.04166,553.361,35,32.0214,157.818,4.43753
1.04277,525.202,35,32.6525,158.656,4.78917
1.63762,591.156,35,37.5067,181.514,4.89771
-1.1584,578.452,35,33.3381,164.439,4.41905
0.285415,535.637,35,32.4479,158.474,4.65644
0.798299,585.434,35,36.0939,175.668,4.74567
-3.95155,537.9,35,28.1145,141.408,4.01057
1.68372,502.821,35,31.9523,154.585,4.90628
-3.27927,503.541,35,26.9495,134.907,4.10334
-0.111006,598.08,35,35.7398,175.023,4.58929
1.25052,569.374,35,35.6509,172.983,4.82663
-3.7259,502.25,35,26.461,132.879,4.04135
-0.809309,519.033,35,30.2774,148.984,4.47467
-3.9723,580.441,35,30.3157,152.502,4.00776
-1.22083,599.834,35,34.4957,170.222,4.40922
0.106858,580.775,35,34.9669,170.984,4.626
-2.03611,502.075,35,28.0665,139.282,4.28394
-4.26762,551.277,35,28.4934,143.636,3.96807
-1.53582,520.25,35,29.5934,146.35,4.36014
-3.58676,547.568,35,28.9904,145.438,4.0605
-4.88362,549.19,35,27.7722,140.616,3.88722
-0.0784884,504.75,35,30.1965,147.844,4.59474
-1.11763,584.191,35,33.7165,166.259,4.42549
-3.1798,543.307,35,29.1796,145.968,4.11735
-4.68979,537.691,35,27.3785,138.431,3.91239
-2.44365,546.934,35,30.1421,150.007,4.22339
-4.77099,533.228,35,27.0731,136.967,3.90181
-4.202,557.424,35,28.8782,145.508,3.97684
-4.91085,508.518,35,25.6906,130.102,3.8837
-2.45976,539.497,35,29.7155,147.901,4.22102
-0.8752,598.555,35,34.8368,171.497,4.46408
1.47823,557.84,35,35.2012,170.539,4.86824
-4.6493,561.88,35,28.6513,144.825,3.91767
-3.23623,503.893,35,27.0092,135.165,4.1094
-0.590725,586.405,35,34.467,169.346,4.51005
-1.54974,511.184,35,29.0637,143.744,4.35799
0.93713,516.015,35,31.9656,155.429,4.77029
-2.83876,565.073,35,30.714,153.276,4.16596
1.0724,564.775,35,35.1483,170.749,4.79448
-2.42518,584.239,35,32.2189,160.322,4.2261
-4.50611,583.507,35,29.9056,151.011,3.93647
-2.64112,559.169,35,30.6042,152.517,4.19453
0.0835865,547.391,35,32.9306,161.052,4.62206
-3.57531,543.387,35,28.7806,144.374,4.06209
-4.72122,520.52,35,26.4746,133.891,3.90829
-1.9876,514.719,35,28.822,142.983,4.29123
-3.72199,553.49,35,29.1646,146.452,4.04188
1.95845,573.095,35,36.7601,177.518,4.95789
1.37848,590.949,35,37.1638,180.168,4.84994
-4.29051,587.223,35,30.3268,152.903,3.96502
0.429839,575.169,35,35.0158,170.848,4.6813
1.6932,539.142,35,34.2715,165.795,4.90805
-4.16408,505.922,35,26.2452,132.205,3.98192
-4.67597,511.544,35,26.0599,131.751,3.91419
-0.0540008,537.117,35,32.1599,157.431,4.59885
-4.16515,592.464,35,30.7335,154.816,3.98178
-3.56633,516.292,35,27.3542,137.21,4.06333
-1.6485,518.532,35,29.3804,145.41,4.34279
-2.57691,537.387,35,29.4783,146.84,4.20388
-2.49211,509.659,35,28.0404,139.595,4.21628
-4.75033,579.845,35,29.4616,149.028,3.9045
-3.59956,588.88,35,31.1636,156.355,4.05873
-4.11305,562.204,35,29.2175,147.125,3.98877
-2.94394,518.824,35,28.0964,140.317,4.15087
0.169096,568.145,35,34.2798,167.553,4.63657
0.584076,599.414,35,36.6855,178.807,4.70807
-4.79609,534.679,35,27.1226,137.242,3.89855
0.473106,555.374,35,33.861,165.165,4.68878
-2.93324,525.486,35,28.4678,142.161,4.1524
-4.76341,589.204,35,29.9232,151.377,3.9028
-3.56772,554.274,35,29.3652,147.298,4.06314
-3.24692,511.572,35,27.4105,137.183,4.10789
-3.65438,558.473,35,29.4974,148.052,4.05118
-3.93127,531.936,35,27.8226,139.92,4.01332
-2.79386,544.19,35,29.6255,147.798,4.17242
-0.806799,573.072,35,33.4327,164.508,4.47507
-0.675385,598.417,35,35.0703,172.41,4.49629
-1.01818,513.399,35,29.733,146.516,4.44126
-1.99711,514.799,35,28.8169,142.967,4.2898
-1.48935,539.111,35,30.7159,151.852,4.36733
-0.208572,523.179,35,31.159,152.692,4.57299
1.06226,568.691,35,35.3798,171.885,4.79266
-2.5471,544.68,35,29.9095,148.957,4.20823
-4.88783,506.113,35,25.59,129.572,3.88668
-3.66169,504.078,35,26.6175,133.604,4.05017
0.960142,580.668,35,35.9989,175.014,4.7744
1.66974,577.613,35,36.6876,177.511,4.90368
0.530754,586.297,35,35.8171,174.638,4.69879
-1.71974,501.341,35,28.336,140.31,4.33188
-1.57535,547.729,35,31.1137,153.911,4.35404
-3.10731,591.18,35,31.8317,159.154,4.12761
-1.78843,527.718,35,29.7556,147.41,4.3214
-3.49283,554.652,35,29.4628,147.71,4.07352
-0.977652,553.347,35,32.0916,158.094,4.44771
0.726795,507.218,35,31.1951,151.899,4.73307
-2.07962,525.18,35,29.3136,145.514,4.27741
-0.83704,538.091,35,31.3591,154.336,4.47021
-1.64415,587.162,35,33.274,164.676,4.34346
-0.0899916,511.939,35,30.6144,149.902,4.59281
-1.17058,587.294,35,33.8334,166.897,4.41713
-0.489726,517.113,35,30.5005,149.753,4.52655
1.83617,555.849,35,35.5059,171.602,4.93482
-0.0842826,573.111,35,34.2793,167.84,4.59376
-1.48797,566.544,35,32.2804,159.585,4.36754
0.222968,530.165,35,32.0475,156.585,4.64576
-3.38209,500.515,35,26.6909,133.709,4.08894
-3.91721,531.601,35,27.8189,139.888,4.01523
0.45502,571.621,35,34.8299,169.911,4.68565
-2.66829,506.953,35,27.72,138.17,4.19058
-2.41476,582.887,35,32.156,159.998,4.22764
-4.01595,545.359,35,28.4395,143.109,4.00186
-1.89223,530.323,35,29.7946,147.71,4.30564
1.91205,594.29,35,38.0595,183.85,4.94912
-1.55256,598.228,35,34.0093,168.208,4.35756
0.319363,557.456,35,33.809,165.083,4.66226
-3.13345,593.244,35,31.9135,159.592,4.12391
-2.88441,553.819,35,30.0542,150.032,4.1594
-3.08753,579.278,35,31.2125,156.036,4.13042
-4.66079,539.241,35,27.4857,138.945,3.91617
1.87698,581.269,35,37.1813,179.65,4.9425
-1.19489,501.65,35,28.8752,142.462,4.4133
-3.68871,520.177,35,27.4414,137.767,4.04645
-0.614301,534.757,35,31.4058,154.33,4.50621
-0.230353,571.451,35,34.0084,166.68,4.56937
-0.939904,542.999,35,31.5326,155.3,4.45373
1.16803,550.902,35,34.3972,166.992,4.8117
-0.633834,506.207,35,29.709,146.011,4.50304
-0.232736,559.359,35,33.286,163.143,4.56897
-4.58029,514.046,35,26.2764,132.755,3.92671
-2.36262,521.293,35,28.8105,143.299,4.23532
0.0400341,592.338,35,35.5812,174.067,4.61469
0.0261805,536.876,35,32.2343,157.709,4.61235
0.711811,597.262,35,36.7142,178.792,4.73043
-0.541622,575.729,35,33.897,166.489,4.51806
-1.70594,536.994,35,30.3657,150.347,4.33399
-3.02523,546.883,35,29.5315,147.568,4.13927
0.235885,530.796,35,32.0999,156.827,4.64796
-0.701965,590.621,35,34.5816,170.038,4.49199
0.395779,528.77,35,32.1535,156.918,4.67541
1.19018,567.656,35,35.4701,172.175,4.8157
0.430813,557.35,35,33.9322,165.559,4.68146
-0.61694,573.325,35,33.6677,165.448,4.50579
-0.780505,501.383,35,29.277,144.033,4.4793
0.771876,541.266,35,33.3406,162.297,4.74101
-1.5412,552.131,35,31.4011,155.295,4.35931
-0.150307,532.011,35,31.7487,155.52,4.58271
-1.09756,529.572,35,30.5854,150.799,4.42867
1.8302,578.613,35,36.9525,178.6,4.93369
-3.53944,593.307,35,31.4644,157.797,4.06705
-0.258288,595.502,35,35.4056,173.561,4.56473
0.709061,585.736,35,36.0023,175.328,4.72995
-3.56868,582.332,35,30.8506,154.751,4.063
-0.924852,510.469,35,29.659,146.058,4.45614
1.22252,509.223,35,31.8541,154.589,4.82156
-4.67935,577.16,35,29.3991,148.637,3.91375
0.686528,586.74,35,36.0361,175.52,4.72599
-3.37449,518.263,35,27.6447,138.48,4.09
-3.41748,595.602,35,31.722,158.952,4.084
-1.12251,510.545,35,29.461,145.28,4.42472
-1.03306,589.332,35,34.113,168.116,4.43889
-3.63706,505.989,35,26.7416,134.204,4.05356
0.181135,591.858,35,35.7254,174.605,4.63862
-0.83108,548.603,35,31.9783,157.377,4.47117
1.60699,581.131,35,36.8322,178.286,4.89202
-3.08279,559.872,35,30.1719,150.829,4.13109
-0.132433,588.676,35,35.1519,172.17,4.5857
-1.63666,536.693,35,30.4219,150.553,4.34461
1.93714,577.747,35,37.0316,178.855,4.95386
-2.16745,524.221,35,29.1705,144.893,4.26428
-3.31039,519.259,35,27.7603,138.996,4.09898
-4.08668,528.283,35,27.4803,138.351,3.99232
-0.964942,576.927,35,33.4738,164.889,4.44974
1.0071,558.808,35,34.6995,168.643,4.78278
-2.60286,572.2,35,31.3594,156.239,4.2001
1.76384,528.613,35,33.6831,162.871,4.92124
-0.13821,530.284,35,31.6588,155.067,4.58473
-0.940369,515.139,35,29.9143,147.33,4.45366
1.30523,560.733,35,35.1755,170.613,4.83658
-2.49758,550.216,35,30.2659,150.68,4.21548
0.375239,569.392,35,34.5992,168.878,4.67187
0.862955,584.944,35,36.1436,175.833,4.75711
1.12156,598.244,35,37.2939,181.112,4.80332
1.60831,519.281,35,32.9137,159.317,4.89227
1.72712,585.262,35,37.2462,180.144,4.91438
-2.0887,501.848,35,28.0024,139.014,4.27605
-3.31918,554.439,35,29.632,148.376,4.09774
1.10625,571.865,35,35.6308,173.053,4.80057
0.964791,540.376,35,33.5063,162.891,4.77522
-3.1995,510.158,35,27.3803,136.986,4.11457
-4.85985,553.274,35,28.0024,141.758,3.89029
1.11751,548.54,35,34.1906,166.046,4.80259
-1.17947,558.542,35,32.1671,158.687,4.41573
1.71284,500.534,35,31.8386,154.005,4.91171
0.872007,554.313,35,34.2616,166.667,4.75872
-4.3859,566.673,35,29.1668,147.154,3.95235
-1.57787,531.209,35,30.1727,149.258,4.35366
-1.00121,574.802,35,33.3087,164.117,4.44396
-2.54249,563.133,35,30.9278,154.024,4.2089
0.26343,501.089,35,30.3321,148.162,4.65268
-2.17049,508.93,35,28.3166,140.654,4.26382
0.699253,536.63,35,32.9729,160.586,4.72823
-0.557905,529.624,35,31.165,153.087,4.5154
-1.52951,564.006,35,32.0894,158.687,4.36112
-3.39426,561.25,35,29.9169,149.882,4.08724
-1.97627,552.163,35,30.9309,153.433,4.29294
-1.35145,525.838,35,30.1035,148.683,4.38876
1.44492,555.648,35,35.0231,169.714,4.86212
-4.884,561.699,35,28.4044,143.818,3.88717
1.56828,508.567,35,32.1906,155.859,4.88485
1.50848,507.731,35,32.0723,155.349,4.87381
1.58976,590.828,35,37.4249,181.176,4.88883
-0.485115,595.225,35,35.1133,172.396,4.52731
-3.38818,561.433,35,29.933,149.957,4.08809
-4.21947,547.744,35,28.3592,142.91,3.9745
1.74738,509.134,35,32.4237,156.799,4.91817
-3.0058,585.376,35,31.6317,158.041,4.14204
-3.49518,559.529,35,29.7194,148.999,4.07319
-4.74161,572.06,35,29.075,147.064,3.90563
-1.4037,599.809,35,34.276,169.352,4.38062
1.20216,593.023,35,37.0704,179.929,4.81787
-0.635236,519.816,35,30.5062,149.931,4.50281
-1.01367,525.401,35,30.4329,149.96,4.44198
-3.04425,538.775,35,29.0743,145.303,4.13656
-2.33614,517.741,35,28.6407,142.428,4.23923
-3.16288,521.024,35,27.9995,140.048,4.11974
1.70675,515.269,35,32.7691,158.512,4.91058
-1.86822,530.51,35,29.8301,147.861,4.30928
-4.75624,547.82,35,27.8285,140.774,3.90373
-0.718838,569.014,35,33.2971,163.741,4.48926
0.468782,542.741,35,33.0859,161.388,4.68803
1.16911,577.095,35,36.034,174.937,4.8119
-4.25625,559.314,35,28.9205,145.777,3.96959
-3.52465,566.08,35,30.0361,150.618,4.0691
-2.20197,592.995,35,32.9577,163.743,4.25913
-1.42587,568.061,35,32.4368,160.289,4.37718
-2.24663,520.021,35,28.8569,143.414,4.25249
-1.4049,533.551,35,30.4884,150.64,4.38044
-2.39753,573.05,35,31.6324,157.373,4.23017
-0.166443,547.872,35,32.677,160.085,4.58002
-2.09945,580.185,35,32.3613,160.666,4.27444
-3.43733,508.662,35,27.0726,135.674,4.08124
-0.359042,502.633,35,29.7804,146.087,4.54805
-1.73184,558.683,35,31.5637,156.306,4.33003
-3.13969,559.951,35,30.1159,150.609,4.12302
-1.09314,568.646,35,32.8471,161.945,4.42937
-3.95931,597.847,35,31.2391,157.133,4.00952
-2.75382,576.135,35,31.4086,156.65,4.1782
0.541063,529.148,35,32.3373,157.659,4.70058
-0.523797,502.337,35,29.5941,145.337,4.52098
-3.63973,563.07,35,29.7556,149.333,4.05319
-2.18845,565.787,35,31.4604,156.289,4.26114
-0.64172,590.532,35,34.6485,170.297,4.50176
-2.79655,508.13,35,27.6598,137.994,4.17203
-2.38331,532.154,35,29.3895,146.2,4.23227
-4.31348,508.641,35,26.2471,132.355,3.96197
-4.45364,588.997,35,30.2432,152.659,3.94339
-1.16327,533.303,35,30.7308,151.584,4.41828
1.08247,504.92,35,31.4341,152.695,4.79629
0.874096,503.74,35,31.1379,151.47,4.75909
-0.930425,597.668,35,34.7188,170.981,4.45525
-2.64292,598.031,35,32.7292,163.109,4.19427
1.60595,559.984,35,35.4907,171.794,4.89183
-3.86807,535.948,35,28.0951,141.227,4.02191
-3.92816,505.197,35,26.427,132.899,4.01374
-3.64072,584.057,35,30.8635,154.894,4.05306
1.26536,553.29,35,34.6614,168.164,4.82933
-1.94537,544.783,35,30.5504,151.512,4.2976
-1.55996,586.372,35,33.3267,164.84,4.35642
-2.45319,571.993,35,31.5127,156.838,4.22199
-2.13521,588.6,35,32.7898,162.833,4.26909
-1.69511,504.538,35,28.5412,141.302,4.33565
-3.09653,500.678,35,26.9689,134.83,4.12914
-0.0684133,539.081,35,32.2614,157.943,4.59643
-1.16609,510.033,35,29.3871,144.959,4.41784
1.93992,550.199,35,35.2693,170.34,4.95439
-0.36598,518.989,35,30.7422,150.812,4.5469
-1.04408,518.403,35,29.9959,147.838,4.43714
-2.89555,567.158,35,30.766,153.597,4.1578
-0.440715,583.266,35,34.4606,169.14,4.53459
-2.80375,538.793,35,29.3216,146.292,4.17099
1.7451,568.362,35,36.1928,175.029,4.91774
-1.33902,526.55,35,30.1573,148.936,4.3907
0.10154,534.353,35,32.1661,157.294,4.6251
1.34311,556.901,35,34.9803,169.623,4.84348
-2.39203,538.929,35,29.7546,148.025,4.23098
-0.284589,583.571,35,34.6648,169.961,4.56036
-2.26035,595.729,35,33.0423,164.23,4.25045
0.467753,518.971,35,31.6357,154.316,4.68785
-3.01355,504.435,35,27.2505,136.159,4.14093
-0.317295,518.649,35,30.7736,150.916,4.55495
-1.87443,573.754,35,32.2547,159.886,4.30833
-2.22302,540.7,35,30.0292,149.215,4.256
-0.65107,558.431,35,32.7544,160.998,4.50024
0.752474,553.246,35,34.0559,165.801,4.73759
-1.32385,564.141,35,32.3272,159.636,4.39307
-3.3968,598.179,35,31.8825,159.733,4.08689
0.800626,572.805,35,35.3181,171.89,4.74608
-3.06423,518.118,35,27.94,139.653,4.13372
-3.77338,527.67,35,27.7537,139.418,4.03484
-0.475677,535.796,35,31.6178,155.224,4.52886
-1.78999,596.664,35,33.6414,166.662,4.32116
-4.77284,551.411,35,27.9945,141.63,3.90157
-1.26347,541.608,35,31.1011,153.517,4.40253
-4.48395,599.586,35,30.7538,155.27,3.93939
-2.6855,500.937,35,27.3745,136.464,4.18809
-3.70237,583.82,35,30.7841,154.563,4.04457
0.244819,570.739,35,34.5261,168.67,4.64949
-4.79801,591.187,35,29.987,151.738,3.8983
-2.65862,543.949,35,29.753,148.294,4.19199
-1.95485,597.152,35,33.4761,166.033,4.29617
-1.77123,576.519,35,32.5267,161.119,4.32402
-0.551986,566.763,35,33.3571,163.849,4.51637
-3.48927,591.54,35,31.4262,157.549,4.07401
-0.156757,579.096,35,34.5509,169.254,4.58163
0.447854,518.236,35,31.5694,154.013,4.68441
-1.3598,570.471,35,32.6492,161.266,4.38746
-3.24204,501.748,35,26.8887,134.567,4.10858
-2.47845,576.727,35,31.7454,158.025,4.21828
-4.264,582.649,35,30.1188,151.826,3.96856
-0.48749,503.393,35,29.6935,145.789,4.52692
1.76208,591.837,35,37.7095,182.342,4.92092
1.56992,575.673,35,36.4402,176.433,4.88516
1.18515,512.505,35,32.0185,155.426,4.81479
-1.99675,549.098,35,30.7372,152.494,4.28986
0.154922,570.952,35,34.4324,168.315,4.63416
-2.64515,581.775,35,31.837,158.666,4.19394
0.578759,596.186,35,36.4813,177.818,4.70715
-0.583069,514.473,35,30.2471,148.604,4.5113
-0.772227,599.941,35,35.0421,172.386,4.48064
-3.24064,567.947,35,30.4378,152.327,4.10878
1.27595,593.19,35,37.1744,180.344,4.83125
-2.76297,575.857,35,31.3834,156.534,4.17688
-1.04785,573.81,35,33.1975,163.622,4.43655
1.55529,545.701,35,34.5258,167.18,4.88245
-2.29519,547.886,35,30.3517,150.894,4.24529
-2.04131,501.319,35,28.0191,139.051,4.28315
-4.95658,562.275,35,28.3603,143.669,3.87781
-0.846687,509.488,35,29.6822,146.093,4.46866
1.78086,544.655,35,34.7254,167.892,4.92443
-1.83801,532.284,35,29.9613,148.48,4.31386
1.48412,510.971,35,32.2501,156.235,4.86932
-0.717316,535.993,35,31.3664,154.246,4.48951
-2.4221,530.991,35,29.2856,145.723,4.22656
0.687454,541.159,35,33.2378,161.889,4.72616
1.63636,508.339,35,32.2509,156.08,4.89747
-3.12687,560.994,35,30.1856,150.944,4.12484
-1.69714,516.166,35,29.1969,144.55,4.33534
-2.07412,518.717,35,28.9584,143.746,4.27823
-0.536882,593.56,35,34.9525,171.668,4.51884
-4.25115,571.657,35,29.564,149.016,3.97027
0.945038,504.915,35,31.2864,152.119,4.7717
1.97516,573.23,35,36.7897,177.641,4.96106
0.776058,578.586,35,35.6445,173.507,4.74175
1.2886,509.344,35,31.9337,154.906,4.83355
-4.64593,575.368,35,29.3426,148.316,3.91811
-3.45216,566.938,35,30.1585,151.155,4.07917
-1.59691,543.563,35,30.854,152.649,4.35072
1.99073,561.62,35,36.0636,174.117,4.96402
-1.318,510.423,35,29.2549,144.459,4.39399
-4.99864,582.947,35,29.359,148.773,3.8724
-3.35122,521.009,35,27.8139,139.305,4.09326
-4.04836,579.196,35,30.1696,151.849,3.99748
-0.271067,503.416,35,29.9175,146.671,4.56261
-4.241,510.855,35,26.4291,133.205,3.97163
-0.121486,535.003,35,31.9589,156.519,4.58753
-4.63026,552.194,35,28.1765,142.406,3.92016
-0.0245672,531.302,35,31.844,155.853,4.6038
-0.985238,583.066,35,33.8063,166.55,4.4465
0.163559,515.979,35,31.1264,152.146,4.63563
-4.04672,590.8,35,30.7757,154.898,3.9977
-3.03429,517.081,35,27.9134,139.491,4.13798
-1.16478,500.59,35,28.8443,142.28,4.41805
1.12494,501.918,35,31.2926,151.964,4.80393
-3.70788,584.619,35,30.8202,154.75,4.04382
-1.88235,533.996,35,30.0113,148.774,4.30713
-2.68971,510.492,35,27.8926,139.051,4.18748
-0.718303,553.125,35,32.3679,159.171,4.48935
-1.11151,522.254,35,30.1482,148.657,4.42646
-0.986284,530.266,35,30.7438,151.464,4.44634
-1.97016,526.378,35,29.4928,146.292,4.29386
-2.8812,564.353,35,30.6293,152.899,4.15986
0.983666,521.63,35,32.3649,157.322,4.77859
-0.445595,580.973,35,34.3193,168.452,4.53379
-4.26629,505.102,35,26.1081,131.61,3.96825
-3.42491,589.513,35,31.3895,157.294,4.08297
-2.29703,514.291,35,28.4888,141.634,4.24502
-0.823274,581.686,35,33.9159,166.904,4.47242
-0.0579024,538.747,35,32.2531,157.892,4.59819
-3.75053,561.527,35,29.5583,148.459,4.03797
1.1582,567.222,35,35.4043,171.893,4.80993
-4.71128,583.902,35,29.7089,150.237,3.90958
-2.75123,566.627,35,30.8931,154.076,4.17857
-2.6124,556.967,35,30.5144,152.039,4.19871
-2.77523,591.451,35,32.2194,160.718,4.17511
-4.51774,599.575,35,30.7165,155.118,3.93493
0.925003,580.554,35,35.9486,174.811,4.76814
-2.30211,546.519,35,30.2686,150.488,4.24426
0.329218,529.537,35,32.1267,156.858,4.66396
-0.549156,541.497,35,31.8732,156.557,4.51683
-2.122,516.066,35,28.7623,142.82,4.27106
-4.21769,522.368,35,27.047,136.296,3.97474
-1.96168,556.157,35,31.1705,154.605,4.29514
-0.65012,505.143,35,29.6298,145.638,4.50039
-4.43717,533.876,35,27.4289,138.437,3.94556
1.53439,503.436,35,31.829,154.144,4.87859
-1.42879,531.911,35,30.3695,150.077,4.37672
-1.97173,530.067,35,29.6978,147.311,4.29362
-4.79043,599.117,35,30.3975,153.806,3.89929
-3.81681,507.646,35,26.6597,133.963,4.0289
-3.09161,543.547,35,29.2831,146.395,4.12984
-0.863507,553.337,35,32.2181,158.593,4.46596
-3.99513,590.698,35,30.8266,155.097,4.00467
-0.247426,580.956,35,34.5537,169.373,4.56653
0.702064,543.982,35,33.4279,162.799,4.72872
-3.55934,514.393,35,27.2603,136.732,4.0643
-4.22553,585.75,35,30.3204,152.8,3.97369
-4.48314,546.485,35,28.031,141.522,3.93949
1.0196,589.849,35,36.6426,178.072,4.78502
-0.406694,596.032,35,35.2562,173.005,4.54019
-4.90706,518.293,35,26.188,132.617,3.88419
-1.90533,538.675,35,30.25,149.981,4.30365
0.0597416,530.893,35,31.9119,156.096,4.61802
-1.73346,553.68,35,31.2793,154.899,4.32978
1.43359,599.512,35,37.7733,183.055,4.86004
-2.01177,514.119,35,28.7642,142.72,4.2876
-0.254875,581.241,35,34.5618,169.421,4.56529
1.86895,511.971,35,32.7396,158.197,4.94099
1.99976,513.304,35,32.9712,159.177,4.96573
-4.70299,508.609,35,25.8856,130.895,3.91066
0.41914,517.162,35,31.4729,153.572,4.67945
-0.116176,500.01,35,29.8741,146.303,4.58842
-1.45375,510.105,35,29.0992,143.824,4.37285
-4.40306,513.739,35,26.4262,133.344,3.95008
0.893106,581.04,35,35.9394,174.804,4.76246
-1.31398,562.999,35,32.2729,159.356,4.39462
-2.70013,531.811,35,29.0468,144.816,4.18597
1.88967,568.476,35,36.3786,175.757,4.94489
0.287808,566.513,35,34.3211,167.62,4.65685
-1.94265,553.201,35,31.0254,153.865,4.29801
-3.14987,524.275,35,28.187,140.973,4.12158
1.7401,504.188,35,32.1008,155.245,4.9168
-1.22917,577.65,35,33.2103,163.889,4.40791
-3.73954,570.77,35,30.0565,150.95,4.03947
-2.62123,574.348,35,31.457,156.745,4.19742
0.255074,582.856,35,35.2715,172.3,4.65125
0.661121,562.156,35,34.4962,168.048,4.72154
0.946783,509.011,35,31.5421,153.36,4.77201
-4.41397,505.457,35,25.9902,131.154,3.94863
-1.22196,583.314,35,33.5443,165.529,4.40904
-4.09754,565.263,35,29.3927,147.99,3.99086
-1.92483,598.302,35,33.5757,166.492,4.3007
-0.0978646,553.742,35,33.1053,162.107,4.59149
-0.396625,585.659,35,34.6547,170.041,4.54185
-0.954196,522.02,35,30.2993,149.241,4.45145
1.79639,596.954,35,38.0799,184.091,4.92735
0.655997,544.55,35,33.41,162.762,4.72064
-4.82633,510.631,35,25.8749,130.956,3.89463
-0.405594,576.605,35,34.1083,167.371,4.54037
0.596702,505.953,35,30.9789,150.98,4.71028
0.71,531.961,35,32.698,159.236,4.73012
-4.02449,544.737,35,28.3985,142.911,4.0007
-1.68193,558.376,35,31.6012,156.438,4.33767
-2.37221,515.068,35,28.457,141.55,4.2339
1.71388,504.328,35,32.0811,155.177,4.91191
-3.2444,562.898,35,30.1632,150.957,4.10825
-3.82204,518.03,35,27.2,136.683,4.02819
-0.524698,526.079,35,30.9918,152.202,4.52083
0.518157,587.618,35,35.8824,174.97,4.6966
1.15292,594.233,35,37.0836,180.053,4.80897
-2.14793,580.563,35,32.3277,160.553,4.26719
-2.17517,581.661,35,32.358,160.734,4.26312
-0.618424,504.704,35,29.6365,145.64,4.50554
-1.65503,577.947,35,32.7395,162.042,4.34179
-4.82423,577.189,35,29.2497,148.035,3.8949
-1.64722,534.998,35,30.3147,150.033,4.34299
-1.17561,529.543,35,30.5011,150.464,4.41634
-4.87667,526.653,35,26.6391,134.873,3.88812
1.97366,523.309,35,33.5841,162.164,4.96078
0.322589,523.094,35,31.7285,154.921,4.66282
-1.92203,577.816,35,32.4292,160.804,4.30113
-1.06548,598.101,35,34.5817,170.464,4.43375
1.32024,554.629,35,34.8104,168.825,4.83931
-2.05747,517.963,35,28.9331,143.603,4.28073
0.0942541,571.546,35,34.3964,168.209,4.62386
1.78426,506.262,35,32.2814,156.072,4.92507
-1.4656,565.258,35,32.2322,159.322,4.37101
-4.79184,582.002,35,29.5276,149.407,3.89911
-1.83302,515.584,35,29.0263,143.842,4.31462
1.81556,547.275,35,34.9337,168.86,4.93094
-3.96732,559.142,35,29.2084,146.927,4.00844
-3.76222,534.012,35,28.0984,141.138,4.03637
-0.604908,542.353,35,31.8622,156.562,4.50774
-0.760825,591.582,35,34.5675,170.037,4.48248
0.121076,513.089,35,30.9068,151.116,4.62841
-4.7781,546.598,35,27.7449,140.373,3.90089
0.0007231,550.619,35,33.0305,161.632,4.60806
-4.24319,591.992,35,30.6243,154.351,3.97133
-3.4678,553.556,35,29.4305,147.522,4.07699
-1.42787,586.146,35,33.4671,165.383,4.37687
-4.09326,513.773,35,26.7193,134.526,3.99143
-0.353124,527.336,35,31.2504,153.292,4.54902
-3.55052,571.338,35,30.2875,151.907,4.06552
-4.15197,560.843,35,29.1068,146.607,3.98354
-3.13755,541.856,35,29.1449,145.751,4.12333
1.40865,580.721,35,36.5582,177.196,4.85547
1.79012,515.165,35,32.8556,158.842,4.92617
1.63899,574.719,35,36.4656,176.474,4.89796
-1.79203,597.438,35,33.6826,166.868,4.32085
-2.90716,589.372,35,31.958,159.561,4.15614
0.700309,543.698,35,33.4084,162.706,4.72841
0.0244379,557.526,35,33.4721,163.767,4.61206
-0.188036,560.89,35,33.4286,163.791,4.57642
-0.446132,593.509,35,35.0592,172.085,4.53371
-4.51538,562.801,35,28.8349,145.614,3.93524
-1.88369,545.612,35,30.6627,152.004,4.30693
1.20885,559.631,35,34.991,169.828,4.81908
-2.06073,598.704,35,33.4394,165.973,4.28024
-3.04582,562.25,35,30.3394,151.627,4.13634
-3.33607,556.984,35,29.7503,148.987,4.09538
-1.51257,549.154,35,31.2629,154.581,4.36373
-3.39179,503.614,35,26.847,134.5,4.08759
-2.81229,568.413,35,30.9242,154.297,4.16976
-4.25837,582.834,35,30.1344,151.898,3.96931
-2.35229,596.133,35,32.9586,163.92,4.23684
-1.3406,560.537,35,32.1021,158.542,4.39046
-0.394229,582.364,35,34.4625,169.095,4.54224
-1.84605,550.346,35,30.9693,153.484,4.31264
1.05572,507.038,35,31.5371,153.223,4.79149
1.78213,559.49,35,35.6728,172.471,4.92467
-0.62871,583.431,35,34.2473,168.31,4.50387
0.0695046,522.321,35,31.4072,153.617,4.61967
1.87435,549.488,35,35.1452,169.815,4.942
0.0227315,503.324,35,30.2162,147.839,4.61177
0.564696,596.616,35,36.49,177.877,4.70469
-2.96339,521.075,35,28.199,140.849,4.14809
-4.10175,502.318,35,26.1157,131.495,3.99029
-1.02893,596.523,35,34.5342,170.188,4.43955
-3.03612,548.133,35,29.5877,147.86,4.13772
1.54642,517.909,35,32.7575,158.627,4.88081
-4.59188,580.212,35,29.6464,149.794,3.92519
-2.00327,566.421,35,31.6998,157.276,4.28887
-3.09206,539.868,35,29.0844,145.402,4.12977
-0.661015,533.286,35,31.2688,153.706,4.49863
-1.36443,576.105,35,32.9664,162.837,4.38674
-2.92935,594.35,35,32.2029,160.809,4.15296
0.354446,584.4,35,35.4859,173.23,4.66829
-1.53325,527.084,35,29.9849,148.283,4.36054
-0.285017,569.776,35,33.8449,165.941,4.56029
-0.053636,565.173,35,33.8402,165.656,4.59891
1.01523,529.417,35,32.8835,159.809,4.78424
-1.14496,559.932,35,32.2858,159.234,4.42117
-1.12623,565.609,35,32.6343,160.932,4.42413
1.24409,597.352,35,37.3945,181.451,4.82547
-1.4196,532.607,35,30.4189,150.312,4.37815
-1.27354,533.66,35,30.634,151.222,4.40095
-0.224344,517.865,35,30.8258,151.076,4.57037
0.501109,552.362,35,33.7097,164.395,4.69364
0.961533,586.654,35,36.3718,176.825,4.77464
-4.74835,548.889,35,27.8907,141.08,3.90476
-2.51501,565.635,35,31.0951,154.827,4.21292
-0.308717,565.125,35,33.5412,164.479,4.55637
-1.49992,529.655,35,30.1661,149.145,4.36569
0.213999,503.214,35,30.409,148.588,4.64423
-2.23106,593.953,35,32.9775,163.875,4.2548
-2.41144,547.504,35,30.2076,150.299,4.22813
-0.130273,566.369,35,33.8224,165.655,4.58606
1.48503,506.733,35,31.9836,154.944,4.86949
-2.00791,515.365,35,28.8378,143.081,4.28818
-2.02295,584.97,35,32.7154,162.337,4.28591
-0.908582,578.947,35,33.6567,165.725,4.45874
-2.09087,585.255,35,32.6539,162.109,4.27572
-4.8822,597.546,35,30.219,153.004,3.8874
-1.2927,585.581,35,33.5921,165.846,4.39795
0.534103,523.438,35,31.9807,155.928,4.69937
-1.17873,509.369,35,29.3359,144.719,4.41585
-0.815859,522.606,35,30.479,149.983,4.47361
