Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
0.80916,582.256,35,35.9114,174.767,4.74759
1.90735,573.344,35,36.7122,177.347,4.94823
-3.43612,541.785,35,28.8368,144.514,4.0814
-4.04981,577.08,35,30.0578,151.288,3.99728
-1.75421,585.329,35,33.0434,163.659,4.32662
1.4894,501.67,35,31.6688,153.414,4.8703
-2.07117,534.657,35,29.8513,148.175,4.27867
-3.04372,547.637,35,29.5531,147.695,4.13664
-0.991814,505.021,35,29.2745,144.231,4.44545
0.857258,586.458,35,36.2301,176.261,4.7561
1.14759,520.916,35,32.5023,157.815,4.80801
-0.596521,554.248,35,32.5704,160.033,4.50911
-0.856481,507.418,35,29.5517,145.46,4.46709
-3.18279,564.1,35,30.2932,151.542,4.11693
-1.23781,593.872,35,34.1327,168.451,4.40655
0.398883,567.169,35,34.4922,168.328,4.67595
0.416908,566.22,35,34.4558,168.13,4.67906
1.11469,513.339,35,31.9935,155.379,4.80209
-0.825621,501.002,35,29.2091,143.744,4.47204
-4.34048,588.31,35,30.3293,152.97,3.95838
1.17335,594,35,37.0949,180.083,4.81266
0.194879,569.253,35,34.3771,167.999,4.64097
-1.60472,568.829,35,32.2794,159.709,4.34952
0.0384469,519.172,35,31.1845,152.56,4.61442
0.45428,595.15,35,36.2627,176.902,4.68552
-2.53323,515.572,35,28.3249,141.052,4.21026
-4.19656,544.24,35,28.2006,142.088,3.97757
-3.85159,596.016,35,31.2622,157.129,4.02416
-3.98524,525.599,35,27.4388,138.043,4.00601
-3.07886,510.389,35,27.509,137.514,4.13165
0.926538,512.116,35,31.7125,154.21,4.76841
-0.794481,521.807,35,30.4549,149.842,4.47705
1.46569,599.492,35,37.8133,183.209,4.86593
1.79554,545.543,35,34.7994,168.233,4.92719
0.636863,537.648,35,32.9649,160.615,4.71729
-0.869105,597.248,35,34.768,171.151,4.46506
0.914208,526.284,35,32.5761,158.423,4.76621
-4.20533,546.346,35,28.3009,142.602,3.97639
1.81798,571.844,35,36.505,176.452,4.9314
-0.864709,504.445,35,29.3701,144.575,4.46577
-3.68753,579.881,35,30.5924,153.584,4.04662
0.450425,557.24,35,33.9483,165.616,4.68486
-2.48351,587.086,35,32.3099,160.84,4.21754
-2.4426,508.389,35,28.0189,139.44,4.22354
1.24359,568.084,35,35.5617,172.558,4.82538
-2.20675,539.471,35,29.9779,148.944,4.25842
-3.91787,517.357,35,27.0729,136.137,4.01514
1.56603,500.081,35,31.651,153.249,4.88444
-0.67102,592.263,35,34.7149,170.657,4.497
-1.84018,573.909,35,32.3019,160.082,4.31353
-2.78765,594.336,35,32.3625,161.445,4.17331
0.55308,513.958,35,31.422,153.184,4.70267
0.76921,571.837,35,35.2205,171.451,4.74054
-4.73705,584.76,35,29.7253,150.348,3.90623
-3.29776,508.785,35,27.2125,136.241,4.10075
0.0449933,567.883,35,34.1181,166.904,4.61553
0.674856,577.368,35,35.4464,172.661,4.72395
-2.70506,511.709,35,27.9441,139.323,4.18525
0.0962603,596.4,35,35.8946,175.533,4.6242
-1.65645,551.642,35,31.2478,154.661,4.34157
1.7041,582.406,35,37.0354,179.153,4.91008
-1.18883,539.08,35,31.0362,153.118,4.41426
-2.29911,593.717,35,32.8861,163.498,4.24471
-0.725346,516.665,35,30.2269,148.65,4.48821
-1.19026,549.286,35,31.6222,156.01,4.41403
-3.56271,576.743,35,30.5609,153.291,4.06383
-4.87721,521.438,35,26.3748,133.535,3.88805
-2.37208,541.53,35,29.9191,148.823,4.23392
1.55852,593.699,35,37.5667,181.901,4.88305
-0.0609037,546.833,35,32.7338,160.248,4.59769
-2.40747,574.744,35,31.7149,157.795,4.22871
-2.23718,565.998,35,31.4186,156.135,4.25389
-2.48917,589.875,35,32.457,161.579,4.21671
1.77409,596.445,35,38.0186,183.823,4.92317
-1.79992,580.836,35,32.7376,162.196,4.31965
-3.28983,590.151,35,31.5732,158.064,4.10186
-3.08898,577.775,35,31.13,155.625,4.13021
0.643217,525.47,35,32.2253,157.004,4.7184
-2.79249,552.465,35,30.0774,150.051,4.17262
1.70552,506.243,35,32.1937,155.73,4.91035
-0.160326,571.214,35,34.0764,166.934,4.58104
0.337422,504.162,35,30.5958,149.375,4.66537
-1.29967,522.524,35,29.9676,147.959,4.39686
-3.90749,500.542,35,26.2026,131.751,4.01655
0.193264,574.579,35,34.6968,169.564,4.64069
-0.61052,565.828,35,33.2349,163.314,4.50683
-4.75832,511.808,35,25.9973,131.512,3.90346
0.359132,591.073,35,35.8969,175.23,4.6691
-1.27493,514.425,35,29.5284,145.765,4.40073
-0.416424,524.73,35,31.0282,152.268,4.53859
-2.43025,511.116,35,28.1814,140.236,4.22536
1.32541,539.6,35,33.8731,164.273,4.84025
-2.31536,514.568,35,28.4858,141.638,4.2423
-1.40633,524.914,35,29.9934,148.195,4.38021
0.137083,552.009,35,33.2696,162.651,4.63113
-1.21078,536.1,35,30.8411,152.178,4.4108
-1.07726,510.573,35,29.5089,145.471,4.43188
-0.230001,542.773,35,32.3021,158.317,4.56943
-3.2806,528.362,35,28.2766,141.551,4.10316
-1.69277,562.402,35,31.817,157.518,4.33601
-3.25082,574.49,35,30.7775,154.038,4.10734
-1.35361,578.345,35,33.1069,163.52,4.38843
0.744571,565.948,35,34.8284,169.57,4.7362
-0.095615,510.136,35,30.5006,149.351,4.59186
-4.45926,502.135,35,25.778,130.125,3.94264
-0.0560628,595.056,35,35.6265,174.403,4.5985
0.922265,546.398,35,33.8305,164.514,4.76765
-3.65813,537.72,35,28.3975,142.536,4.05066
-0.448458,570.277,35,33.6841,165.338,4.53332
-0.125588,582.29,35,34.7788,170.334,4.58684
-4.0957,514.647,35,26.7625,134.746,3.9911
-4.90533,555.265,35,28.0578,142.085,3.88442
-1.38239,533.69,35,30.5202,150.773,4.38394
0.525382,533.61,35,32.5924,158.92,4.69785
-4.99692,564.381,35,28.4257,144.042,3.87263
-1.76123,521.401,35,29.4273,145.756,4.32555
1.81816,558.899,35,35.6789,172.459,4.93143
0.975057,572.569,35,35.515,172.644,4.77706
-0.858858,506.347,35,29.4869,145.144,4.46671
-1.89655,551.623,35,30.9866,153.624,4.30498
-4.99575,537.255,35,27.0605,137.123,3.87278
-4.68829,599.459,35,30.5253,154.341,3.91258
-3.74675,543.036,35,28.5888,143.586,4.03849
-3.26141,544.704,35,29.1708,146.008,4.10585
-2.70681,512.44,35,27.9823,139.515,4.185
-2.27063,579.219,35,32.115,159.633,4.24893
0.797386,539.39,35,33.2541,161.848,4.74551
-0.904552,572.28,35,33.2738,163.835,4.45938
-0.312856,534.492,35,31.7185,155.545,4.55568
-0.979087,570.026,35,33.0573,162.853,4.44748
-4.48621,545.246,35,27.9644,141.189,3.93909
-3.07988,536.303,35,28.9047,144.492,4.1315
-2.43304,513.579,35,28.3144,140.901,4.22495
-1.50039,539.769,35,30.7416,151.991,4.36562
1.34992,575.015,35,36.1265,175.173,4.84473
-4.12102,536.033,35,27.8496,140.244,3.9877
0.575634,519.893,35,31.8094,155.049,4.7066
-1.98318,544.063,35,30.4699,151.153,4.2919
-3.93314,539.193,35,28.2004,141.822,4.01307
-3.27296,578.413,35,30.9635,154.994,4.10423
0.419707,515.301,35,31.3603,153.022,4.67954
1.76017,588.863,35,37.5176,181.417,4.92056
-2.14293,536.773,35,29.8945,148.464,4.26794
-1.9498,536.978,35,30.1081,149.323,4.29693
-0.178835,560.489,35,33.4153,163.716,4.57795
-3.02181,557.035,35,30.0833,150.322,4.13976
0.816862,545.275,35,33.6393,163.701,4.74895
1.49313,557.193,35,35.1782,170.41,4.87098
-0.560669,527.176,35,31.018,152.368,4.51495
-1.84518,541.374,35,30.4654,150.986,4.31277
-1.05015,584.005,35,33.7847,166.518,4.43618
-4.6353,551.74,35,28.1482,142.268,3.91951
-2.02815,523.188,35,29.2548,145.171,4.28513
-0.403554,500.045,35,29.5816,145.156,4.54071
-4.07464,539.043,35,28.0519,141.217,3.99394
-1.15511,524.941,35,30.2575,149.241,4.41957
-3.99864,510.875,35,26.6576,134.125,4.0042
1.37654,562.963,35,35.4015,171.626,4.84959
-3.86039,588.104,35,30.8376,155.005,4.02296
-0.312656,538.832,35,31.9763,156.809,4.55571
-3.68158,596.824,35,31.4928,158.098,4.04743
-0.945615,585.113,35,33.9716,167.319,4.45282
1.12804,597.988,35,37.2862,181.067,4.80449
-0.669662,532.198,35,31.1957,153.356,4.49722
-2.87051,545.829,35,29.635,147.925,4.16139
-1.66788,517.157,35,29.2827,144.946,4.33982
-2.13177,525.923,35,29.3017,145.508,4.2696
-3.2448,555.88,35,29.7867,149.073,4.10819
-3.42726,551.823,35,29.3802,147.228,4.08264
1.70178,554.014,35,35.2271,170.408,4.90965
-0.568013,500.728,35,29.4543,144.694,4.51376
-2.35332,510.894,35,28.245,140.477,4.23669
-1.46294,518.552,35,29.5717,146.169,4.37142
-2.55938,547.058,35,30.0272,149.556,4.20644
0.898209,559.676,35,34.6241,168.401,4.76337
-1.99949,565.189,35,31.635,156.95,4.28944
-2.42384,599.208,35,33.0459,164.436,4.2263
-0.000619975,550.483,35,33.0208,161.586,4.60783
-4.36754,500.578,35,25.7816,130.058,3.95478
-4.77034,568.238,35,28.8513,145.962,3.9019
-2.10109,553.633,35,30.8786,153.306,4.27419
0.186613,512.357,35,30.9324,151.174,4.63956
-0.603346,515.927,35,30.3114,148.941,4.508
-0.018682,548.26,35,32.867,160.854,4.60479
-1.75636,556.514,35,31.4143,155.593,4.32629
-4.65878,585.689,35,29.8553,150.921,3.91644
-4.6088,513.431,35,26.2185,132.489,3.92297
-3.80691,525.353,35,27.5992,138.675,4.03026
1.2732,501.165,35,31.4043,152.354,4.83075
-2.53535,518.67,35,28.4929,141.891,4.20995
-3.41002,576.545,35,30.7151,153.899,4.08504
-2.53713,540.317,35,29.6803,147.805,4.20969
-2.86501,544.175,35,29.5509,147.499,4.16218
0.301912,565.319,35,34.2653,167.331,4.65927
-0.0823978,504.842,35,30.1979,147.855,4.59408
-2.27147,532.823,35,29.5417,146.843,4.2488
0.281186,512.549,35,31.0447,151.625,4.65572
-4.65317,549.105,35,27.9961,141.517,3.91717
-4.38369,536.246,35,27.6029,139.262,3.95264
1.61565,588.794,35,37.329,180.68,4.89363
-1.9566,568.257,35,31.8543,157.991,4.29591
1.46112,583.957,35,36.8278,178.44,4.86509
-3.87766,533.772,35,27.9716,140.616,4.02061
-2.81618,538.917,35,29.3155,146.274,4.1692
-4.9032,573.583,35,28.9855,146.781,3.88469
0.82003,502.928,35,31.0302,151.001,4.74951
-1.26524,508.527,35,29.1997,144.133,4.40225
-3.58448,516.364,35,27.3405,137.159,4.06082
-4.63208,567.815,35,28.9717,146.426,3.91993
-0.213669,587.694,35,34.9952,171.497,4.57214
-0.504672,572.792,35,33.7671,165.809,4.52411
-3.15578,547.36,35,29.4221,147.156,4.12075
-1.06975,572.529,35,33.0983,163.157,4.43307
-0.782361,589.95,35,34.4464,169.467,4.479
1.16662,555.076,35,34.6562,168.251,4.81145
0.496844,507.465,35,30.9652,151.015,4.6929
1.42658,508.311,35,32.0193,155.178,4.85875
-1.08636,562.776,35,32.5157,160.304,4.43044
-0.507368,566.757,35,33.4082,164.05,4.52366
-0.0322469,596.701,35,35.7542,175,4.6025
-4.81863,545.571,35,27.653,139.948,3.89563
-0.805339,519.137,35,30.2877,149.031,4.4753
0.689315,507.743,35,31.1873,151.9,4.72648
1.41461,517.067,35,32.5576,157.799,4.85656
-4.95472,598.441,35,30.1864,152.918,3.87805
-2.13769,534.456,35,29.7709,147.844,4.26872
-2.76218,551.225,35,30.0418,149.842,4.17699
-1.76979,593.005,35,33.4586,165.733,4.32424
-2.28784,546.864,35,30.3029,150.643,4.24638
-0.32341,500.446,35,29.6873,145.595,4.55393
1.71529,578.476,35,36.7995,177.998,4.91217
-4.07951,531.854,35,27.6731,139.314,3.99328
1.19396,596.218,35,37.2596,180.857,4.81639
0.33217,552.15,35,33.5019,163.569,4.66446
-2.24233,519.602,35,28.838,143.316,4.25313
-3.61282,580.493,35,30.7054,154.07,4.0569
1.8097,552.051,35,35.2315,170.306,4.92984
-2.42563,587.916,35,32.4211,161.329,4.22604
1.04001,556.93,35,34.6217,168.228,4.78867
0.0534065,549.882,35,33.0461,161.651,4.61695
-1.7672,516.408,35,29.1395,144.336,4.32463
-3.6837,596.919,35,31.4955,158.114,4.04714
-1.8578,548.371,35,30.8456,152.883,4.31086
-3.41554,521.776,35,27.7919,139.257,4.08427
1.46419,599.271,35,37.7975,183.134,4.86566
-3.47541,513.237,35,27.2795,136.748,4.07594
-2.28526,506.325,35,28.059,139.486,4.24676
-3.22374,532.859,35,28.5743,142.984,4.11116
-1.03881,565.01,35,32.6987,161.153,4.43798
-3.37652,581.834,35,31.0335,155.457,4.08972
1.96063,585.387,35,37.5513,181.336,4.95831
1.90034,565.024,35,36.1708,174.74,4.94691
-0.82962,565.208,35,32.9479,162.147,4.4714
-4.81528,546.122,35,27.6842,140.102,3.89606
1.2177,541.404,35,33.8616,164.337,4.82068
0.0587456,525.895,35,31.6104,154.622,4.61785
-3.07199,573.412,35,30.9133,154.524,4.13262
-3.04863,559.57,35,30.1918,150.893,4.13594
-0.233146,532.211,35,31.6701,155.223,4.5689
-2.77905,527.521,35,28.733,143.33,4.17456
1.18029,511.598,35,31.9565,155.131,4.81392
-2.43682,584.48,35,32.219,160.336,4.22439
-4.85343,575.991,35,29.1587,147.605,3.89112
-3.00409,590.425,35,31.9065,159.412,4.14228
-0.625199,588.07,35,34.5237,169.664,4.50444
0.330066,518.691,35,31.4695,153.649,4.6641
-3.4229,500.361,35,26.6444,133.514,4.08325
-0.706838,532.41,35,31.168,153.259,4.4912
-2.97699,596.592,35,32.2704,161.2,4.14615
-4.01773,501.973,35,26.1754,131.717,4.00162
-2.31813,567.186,35,31.3957,156.109,4.24189
-1.48469,542.913,35,30.9375,152.943,4.36805
-3.40283,550.139,35,29.3158,146.88,4.08605
-3.572,560.161,35,29.6725,148.845,4.06254
-3.40011,543.509,35,28.9653,145.121,4.08643
-0.76608,568.447,35,33.2096,163.364,4.48163
1.46338,561.7,35,35.4268,171.649,4.86551
1.90852,534.031,35,34.1963,165.192,4.94845
0.931257,509.324,35,31.5448,153.389,4.76925
-1.54579,508.809,35,28.9326,143.092,4.3586
-1.99175,533.508,35,29.8698,148.185,4.29061
-1.76035,540.244,35,30.4917,151.027,4.32568
-3.20513,588.137,35,31.5592,157.9,4.11378
-2.09635,567.58,35,31.6617,157.189,4.2749
-0.983516,549.476,35,31.8606,156.963,4.44678
1.18129,513.5,35,32.0764,155.712,4.8141
-0.528243,507.048,35,29.867,146.682,4.52025
-4.52766,557.915,35,28.5722,144.3,3.93363
-0.273175,521.945,35,31.0164,152.06,4.56226
-1.04574,557.112,35,32.2338,158.869,4.43688
-4.94309,586.716,35,29.6072,149.971,3.87955
-2.98919,534.128,35,28.8793,144.272,4.14441
0.947213,592.534,35,36.7183,178.527,4.77209
-1.80291,551.867,35,31.1016,154.093,4.3192
-0.011893,525.787,35,31.5272,154.289,4.60593
-3.85473,598.841,35,31.4068,157.86,4.02373
1.67635,573.195,35,36.4152,176.186,4.90491
-0.38512,539.406,35,31.9304,156.662,4.54374
0.40689,522.022,35,31.7553,154.963,4.67733
0.461862,524.328,35,31.9558,155.883,4.68683
-0.325218,527.54,35,31.2926,153.47,4.55364
0.750369,564.269,35,34.732,169.094,4.73722
1.54802,552.097,35,34.9218,169.106,4.88111
1.43076,524.516,35,33.0448,160.143,4.85952
1.2892,598.376,35,37.5163,181.986,4.83366
-1.37754,542.5,35,31.0292,153.283,4.3847
-2.74417,554.758,35,30.2535,150.878,4.17959
-3.91527,567.72,35,29.7111,149.4,4.0155
-2.78927,588.568,35,32.0466,159.871,4.17308
1.6999,503.507,35,32.0136,154.865,4.9093
-2.91553,534.807,35,28.9908,144.755,4.15494
-1.50222,513.888,35,29.2657,144.696,4.36534
0.270139,559.378,35,33.8683,165.428,4.65382
-3.4507,590.016,35,31.3878,157.314,4.07937
-2.3501,562.612,35,31.1078,154.712,4.23717
-2.96077,575.828,35,31.165,155.66,4.14846
-2.46395,583.204,35,32.1182,159.864,4.22041
-1.98488,519.312,35,29.0819,144.269,4.29164
1.27633,521.15,35,32.6601,158.444,4.83132
0.188898,533.97,35,32.2397,157.56,4.63995
-3.7997,585.058,35,30.7436,154.466,4.03124
-1.85202,540.531,35,30.4107,150.722,4.31173
-2.48749,521.676,35,28.7061,142.904,4.21695
-2.17866,534.52,35,29.732,147.693,4.2626
-4.33137,574.677,35,29.636,149.463,3.95959
0.135655,571.92,35,34.4679,168.511,4.63089
-3.0554,578.707,35,31.2169,156.023,4.13498
-3.25376,528.068,35,28.2875,141.579,4.10693
-1.67855,559.441,35,31.6652,156.751,4.33818
-4.31918,519.697,35,26.8122,135.211,3.96121
-3.17332,583.181,35,31.3283,156.709,4.11827
-3.24938,550.78,35,29.5087,147.687,4.10755
1.20688,563.302,35,35.2182,170.933,4.81873
-1.76205,589.495,35,33.2695,164.788,4.32542
-3.28786,514.622,35,27.5342,137.842,4.10214
-4.46102,539.576,35,27.6983,139.82,3.94241
1.42527,562.362,35,35.4225,171.672,4.85851
-0.560569,513.278,35,30.2003,148.351,4.51497
-2.2123,516.968,35,28.7219,142.709,4.25759
-1.49152,532.471,35,30.3353,149.973,4.36699
-1.62385,570.248,35,32.3384,160.022,4.34658
-1.59237,568.009,35,32.2467,159.534,4.35142
1.5609,541.392,35,34.2597,165.885,4.88349
-1.5735,545.415,35,30.9843,153.268,4.35433
-0.821652,529.612,35,30.8814,151.969,4.47268
-0.953888,505.707,35,29.3528,144.578,4.4515
-0.749296,554.179,35,32.3948,159.338,4.48434
-1.5695,568.101,35,32.2775,159.661,4.35495
-4.55221,514.737,35,26.338,133.04,3.9304
-2.09345,579.981,35,32.3567,160.636,4.27534
1.43475,542.025,35,34.1526,165.507,4.86025
1.38445,595.381,35,37.4501,181.549,4.85104
-3.94871,511.275,35,26.7255,134.42,4.01096
-2.83103,587.539,35,31.9438,159.405,4.16707
-4.32421,584.246,35,30.1371,151.983,3.96054
-0.0969606,549.04,35,32.8252,160.735,4.59164
-2.65287,592.638,35,32.4227,161.593,4.19282
-2.71793,516.601,35,28.1985,140.604,4.18339
-0.771834,519.871,35,30.3657,149.38,4.4807
-3.97779,517.628,35,27.0298,135.978,4.00702
1.20967,525.174,35,32.8375,159.375,4.81923
-4.53966,588.081,35,30.1042,152.05,3.93205
1.34788,595.973,35,37.4406,181.547,4.84435
-4.8865,564.313,35,28.534,144.477,3.88685
0.173483,556.725,35,33.5958,164.205,4.63732
-4.3211,536.36,35,27.67,139.538,3.96095
0.349538,540.673,35,32.8252,160.246,4.66745
-2.83301,546.804,35,29.727,148.345,4.16678
1.0022,590.309,35,36.6493,178.125,4.78191
0.209139,589.173,35,35.5975,173.947,4.6434
0.63609,586.886,35,35.9829,175.32,4.71716
-3.64456,569.338,35,30.0816,150.974,4.05253
-3.12442,563.591,35,30.328,151.654,4.12519
-0.0134355,543.626,35,32.5951,159.517,4.60567
0.105274,570.063,35,34.3201,167.823,4.62573
-2.67028,519.151,35,28.385,141.487,4.19029
-4.23706,534.72,35,27.6676,139.443,3.97215
-0.657672,525.6,35,30.8217,151.505,4.49917
-4.58525,533.086,35,27.2449,137.653,3.92606
-4.83608,536.27,35,27.1647,137.494,3.89337
1.5706,518.126,35,32.7983,158.799,4.88528
-1.1028,552.521,35,31.905,157.311,4.42784
-4.38968,596.475,35,30.6967,154.877,3.95185
-1.00929,560.567,35,32.4747,160.016,4.44267
-3.91144,515.864,35,27.0009,135.769,4.01602
-2.42071,581.739,35,32.086,159.656,4.22676
1.84874,541.569,35,34.6085,167.251,4.93718
-1.20139,581.503,35,33.464,165.11,4.41228
-2.93808,501.557,35,27.1669,135.669,4.15171
0.148658,516.23,35,31.1255,152.157,4.6331
1.6745,526.731,35,33.4612,161.895,4.90457
-4.56017,533.163,35,27.2731,137.771,3.92936
-4.44284,550.1,35,28.2568,142.621,3.94481
0.788325,533.365,35,32.8724,160,4.74391
0.640458,544.887,35,33.4129,162.794,4.71792
0.67743,592.766,35,36.3949,177.278,4.7244
-0.350343,543.117,35,32.1887,157.891,4.54948
0.332833,536.426,35,32.5486,158.914,4.66458
-3.29746,537.236,35,28.7345,143.861,4.10079
1.42794,596.252,35,37.5606,182.031,4.859
-3.6384,533.78,35,28.2091,141.57,4.05338
-0.146492,584.421,35,34.8809,170.859,4.58335
1.4552,564.717,35,35.6072,172.532,4.86401
-3.10522,536.051,35,28.8654,144.321,4.12791
-2.43498,563.009,35,31.0375,154.454,4.22466
-3.16168,510.591,35,27.44,137.248,4.11991
-2.90961,550.103,35,29.8262,148.92,4.15579
-0.181732,578.503,35,34.4858,168.964,4.57747
-3.79277,544.98,35,28.6446,143.913,4.03219
1.95309,516.14,35,33.1008,159.852,4.95688
-4.27768,578.673,35,29.8988,150.732,3.96673
0.0789551,523.249,35,31.4732,153.93,4.62127
-4.10946,512.137,35,26.619,134.036,3.98925
-0.342952,504.011,35,29.8786,146.552,4.5507
-4.9399,565.747,35,28.5523,144.625,3.87996
-0.6902,500.126,35,29.2949,144.032,4.49389
-2.0002,545.754,35,30.5464,151.55,4.28933
-0.0334404,545.99,35,32.7143,160.122,4.6023
-2.34513,592.488,35,32.7653,162.95,4.2379
-4.40823,579.246,35,29.7904,150.324,3.94939
0.233928,519.919,35,31.44,153.605,4.64763
-2.03841,509.289,35,28.4675,141.274,4.28359
0.159651,536.015,35,32.3307,158.037,4.63497
0.308768,548.798,35,33.2718,162.472,4.66045
-3.20137,574.521,35,30.8327,154.261,4.11431
1.53133,577.477,35,36.5064,176.799,4.87803
-4.58248,580.437,35,29.6678,149.892,3.92643
-3.14807,573.535,35,30.8374,154.227,4.12184
-4.42807,523.692,35,26.9144,135.831,3.94677
-0.128159,563.807,35,33.6718,164.916,4.58641
-2.66499,505.976,35,27.6698,137.916,4.19106
1.30655,530.915,35,33.3064,161.546,4.83682
-4.22153,526.715,35,27.2684,137.416,3.97423
-0.801863,506.178,35,29.5351,145.324,4.47586
-1.62172,543.477,35,30.8225,152.519,4.34691
-3.69049,567.605,35,29.9416,150.32,4.04621
-2.46891,519.006,35,28.5778,142.247,4.21968
-4.75156,521.045,35,26.4728,133.911,3.90434
-1.32322,506.811,35,29.0426,143.415,4.39317
1.08605,587.018,35,36.5496,177.54,4.79693
0.890027,565.227,35,34.9577,170.033,4.76192
1.24609,570.657,35,35.7258,173.351,4.82583
0.544675,547.596,35,33.4688,163.172,4.70121
-0.136131,512.47,35,30.5975,149.866,4.58508
-0.117763,568.501,35,33.9643,166.336,4.58815
1.44012,562.127,35,35.4256,171.67,4.86124
0.997855,523.91,35,32.5221,158.071,4.78113
-2.82654,584.141,35,31.7641,158.503,4.16771
1.10116,597.533,35,37.2236,180.795,4.79965
-0.723613,593.497,35,34.724,170.764,4.48849
-1.70052,555.487,35,31.4174,155.548,4.33482
-0.917485,553.43,35,32.1633,158.382,4.45731
-2.4469,559.919,35,30.8543,153.555,4.22291
-3.43894,538.301,35,28.6485,143.573,4.08101
-0.891028,525.75,35,30.5827,150.571,4.46155
1.09712,551.6,35,34.3574,166.879,4.79892
-1.1847,517.859,35,29.8187,147.107,4.41491
1.64785,591.287,35,37.5281,181.605,4.89961
0.623562,567.86,35,34.8014,169.578,4.71497
-1.15382,563.198,35,32.4641,160.124,4.41977
-4.81161,559.606,35,28.3714,143.577,3.89654
-4.07448,583.007,35,30.34,152.735,3.99396
-1.254,505.57,35,29.0412,143.34,4.40401
-2.40224,572.139,35,31.5769,157.102,4.22948
-2.99088,534.247,35,28.884,144.298,4.14417
-2.19748,549.557,35,30.5483,151.768,4.2598
-0.714067,532.377,35,31.1583,153.219,4.49003
-2.59609,509.44,35,27.9265,139.129,4.20108
0.31312,529.58,35,32.1115,156.801,4.66119
1.7021,500.82,35,31.8451,154.048,4.90971
0.37309,564.451,35,34.2965,167.402,4.6715
1.58316,585.996,35,37.1104,179.661,4.88761
-2.26547,572.709,35,31.7598,157.862,4.24969
-3.95377,557.603,35,29.142,146.579,4.01027
1.6783,564.924,35,35.8922,173.653,4.90527
0.665467,583.847,35,35.8326,174.553,4.7223
-3.44173,568.499,35,30.2527,151.615,4.08062
-3.92351,563.986,35,29.5071,148.383,4.01438
-2.92216,527.296,35,28.577,142.695,4.15399
-3.72178,599.66,35,31.5977,158.669,4.04191
-1.93978,573.294,35,32.1555,159.467,4.29845
-2.08276,523.731,35,29.2295,145.1,4.27694
-1.03991,504.964,35,29.2225,144.022,4.43781
-4.62851,550.398,35,28.0866,141.949,3.92039
-3.63054,505.595,35,26.7269,134.124,4.05446
1.33987,532.485,35,33.443,162.172,4.84289
-2.12688,511.534,35,28.5049,141.546,4.27033
-0.0386673,519.368,35,31.1136,152.293,4.60142
-0.695151,560.651,35,32.8346,161.441,4.49309
0.475225,543.179,35,33.1199,161.547,4.68915
-1.10173,559.806,35,32.3269,159.39,4.42801
-3.01886,589.449,35,31.8372,159.083,4.14018
-3.3032,596.76,35,31.9117,159.774,4.09999
1.66558,564.625,35,35.8576,173.5,4.90291
-1.08484,598.956,35,34.6079,170.616,4.43068
-2.04752,511.744,35,28.5956,141.918,4.28222
-3.69279,502.866,35,26.5244,133.167,4.04589
1.34494,564.55,35,35.463,171.961,4.84382
1.85973,584.744,35,37.3815,180.638,4.93925
-2.72542,546.401,35,29.8173,148.683,4.1823
-4.30451,567.97,35,29.318,147.831,3.96316
-2.2381,564.608,35,31.3405,155.748,4.25376
1.68815,506.587,35,32.1965,155.762,4.90711
-0.680162,564.907,35,33.101,162.734,4.49552
-3.30713,558.536,35,29.8635,149.523,4.09943
0.505011,527.035,35,32.1684,156.874,4.69432
-3.14212,572.765,35,30.8025,154.046,4.12268
-4.94127,521.37,35,26.3114,133.275,3.87978
-2.88546,566.14,35,30.7217,153.365,4.15925
-0.436329,569.5,35,33.6523,165.168,4.53532
-1.38087,575.037,35,32.8865,162.461,4.38418
-3.94647,511.076,35,26.7173,134.376,4.01126
0.064123,555.703,35,33.4083,163.41,4.61876
0.268745,538.575,35,32.6071,159.269,4.65359
-1.01871,529.905,35,30.6884,151.224,4.44118
0.651503,571.58,35,35.063,170.82,4.71986
-3.82793,527.892,35,27.712,139.262,4.02739
-1.52879,547.779,35,31.167,154.124,4.36123
-4.46891,557.626,35,28.6169,144.465,3.94137
0.344335,578.747,35,35.1304,171.506,4.66655
-4.22162,592.591,35,30.6787,154.602,3.97422
-2.1442,536.593,35,29.8832,148.408,4.26774
1.6595,565.852,35,35.9281,173.848,4.90177
0.802311,582.878,35,35.9412,174.92,4.74638
-3.21882,578.207,35,31.0115,155.174,4.11185
-2.98392,589.266,35,31.8664,159.189,4.14516
-4.184,530.439,35,27.4977,138.534,3.97925
1.54478,506.773,35,32.0514,155.209,4.88051
0.0475189,525.866,35,31.5965,154.566,4.61595
-4.33355,553.077,35,28.5198,143.837,3.9593
1.2536,596.66,35,37.3633,181.287,4.82719
0.910337,561.649,35,34.7605,169.05,4.76553
0.401032,580.363,35,35.2972,172.254,4.67632
0.905399,513.96,35,31.8037,154.676,4.76465
1.28509,500.871,35,31.3987,152.315,4.83291
-4.63923,556.527,35,28.3885,143.486,3.91899
0.374327,517.277,35,31.4315,153.417,4.67172
-2.51961,580.409,35,31.9021,158.851,4.21225
0.100027,590.176,35,35.5246,173.719,4.62484
-2.29083,505.293,35,27.9964,139.18,4.24593
-2.40924,599.631,35,33.0861,164.619,4.22845
-3.33132,540.99,35,28.9009,144.728,4.09604
-3.86141,546.911,35,28.6765,144.143,4.02282
-3.55966,592.368,35,31.3923,157.458,4.06425
-3.16026,569.077,35,30.5846,152.976,4.12011
-4.02007,532.986,35,27.7903,139.845,4.0013
-1.60625,586.046,35,33.2546,164.536,4.34929
0.531551,556.288,35,33.9848,165.703,4.69893
-4.36579,569.406,35,29.3284,147.948,3.95502
-0.438706,565.446,35,33.4101,163.981,4.53493
-2.82026,534.709,35,29.0824,145.115,4.16862
-4.54626,557.656,35,28.5401,144.157,3.93118
-3.634,551.052,35,29.1263,146.169,4.05398
-3.18834,569.101,35,30.5558,152.861,4.11615
1.55961,547.222,35,34.6271,167.666,4.88325
-2.75902,551.769,35,30.0748,150.003,4.17745
1.15086,582.494,35,36.3484,176.486,4.8086
1.14352,584.174,35,36.4441,176.959,4.80728
-4.09971,538.947,35,28.0221,141.092,3.99056
-2.22387,528.535,35,29.3527,145.855,4.25587
1.62692,556.253,35,35.2794,170.747,4.89572
-2.49908,582.606,35,32.0459,159.544,4.21526
0.670363,592.705,35,36.3824,177.226,4.72316
0.067412,554.403,35,33.3339,163.043,4.61932
-3.5275,596.846,35,31.6654,158.791,4.06871
-0.651739,526.244,35,30.8658,151.715,4.50013
-1.56193,541.174,35,30.7557,152.126,4.35611
1.58483,522.655,35,33.101,160.249,4.88792
1.75,520.457,35,33.1478,160.298,4.91866
-4.02284,599.367,35,31.2484,157.25,4.00093
-3.4491,556.58,35,29.6107,148.406,4.0796
-1.73048,525.53,35,29.6921,147.036,4.33024
-0.206768,529.066,35,31.5116,154.418,4.57329
-3.93355,562.179,35,29.4021,147.866,4.01301
-2.14912,554.694,35,30.8859,153.394,4.26701
0.679655,572.957,35,35.1814,171.364,4.72479
-0.409957,569.978,35,33.7112,165.427,4.53965
-2.05642,558.103,35,31.1764,154.737,4.28089
1.23649,583.814,35,36.5375,177.301,4.82409
-0.0286711,516.548,35,30.9553,151.508,4.60311
-0.278144,533.003,35,31.6681,155.261,4.56143
-0.848943,537.5,35,31.3117,154.116,4.4683
-3.5184,523.508,35,27.7834,139.316,4.06997
-4.98629,561.895,35,28.3112,143.451,3.87399
-1.72716,583.984,35,32.9985,163.406,4.33075
-4.04161,576.658,35,30.0445,151.212,3.99839
-4.84969,524.578,35,26.5596,134.444,3.89161
-4.56308,531.431,35,27.1817,137.312,3.92897
-4.90346,519.973,35,26.2762,133.061,3.88466
-2.15347,586.345,35,32.6434,162.127,4.26636
-4.6004,501.768,35,25.6306,129.511,3.92408
-1.28338,540.079,35,30.9919,152.999,4.39941
-4.7119,595.1,35,30.278,153.116,3.9095
-2.63936,594.843,35,32.5588,162.256,4.19479
-2.13063,517.768,35,28.8485,143.256,4.26977
1.83852,564.744,35,36.077,174.359,4.93526
0.416106,515.617,35,31.3756,153.1,4.67892
-0.237566,520.306,35,30.9569,151.732,4.56817
-4.21234,551.901,35,28.5816,144.024,3.97546
-4.75452,541.424,35,27.5053,139.137,3.90395
-3.34076,529.265,35,28.2651,141.554,4.09472
-0.654103,542.236,35,31.8012,156.315,4.49975
1.80793,563.674,35,35.9711,173.883,4.92951
1.84456,578.579,35,36.9684,178.66,4.93639
-2.7957,516.451,35,28.1136,140.257,4.17215
0.659022,553.032,35,33.9339,165.311,4.72117
-1.57211,501.943,35,28.5161,141.058,4.35454
-1.0018,584.867,35,33.8912,166.988,4.44386
-1.5987,528.253,35,29.9831,148.342,4.35045
0.0363401,523.445,35,31.4389,153.806,4.61407
-1.49183,569.992,35,32.4725,160.539,4.36695
1.36823,597.08,35,37.5362,181.986,4.84807
-2.72168,573.577,35,31.3044,156.095,4.18285
-2.38087,541.879,35,29.9292,148.882,4.23263
-1.40201,561.466,35,32.0868,158.534,4.38089
-1.24621,563.418,35,32.3729,159.776,4.40523
0.95946,537.022,35,33.2923,161.856,4.77427
-2.38707,580.59,35,32.0603,159.491,4.23171
-3.34542,595.628,35,31.804,159.282,4.09407
-1.22407,584.266,35,33.5966,165.79,4.40871
-3.37832,560.138,35,29.8743,149.652,4.08947
-2.4163,573.273,35,31.6239,157.352,4.22741
-0.938128,539.703,35,31.3432,154.365,4.45402
-3.87964,579.866,35,30.385,152.75,4.02034
-1.71107,597.333,35,33.7717,167.216,4.33321
-2.18941,598.828,35,33.2965,165.412,4.261
-0.0274372,523.288,35,31.3605,153.49,4.60331
0.309149,549.257,35,33.3,162.609,4.66051
-1.81468,519.938,35,29.2901,145.131,4.31741
-3.09824,521.741,35,28.1017,140.496,4.1289
-2.21939,552.715,35,30.7003,152.547,4.25654
0.793095,521.121,35,32.1231,156.348,4.74475
-3.49767,529.988,35,28.1478,141.122,4.07284
0.706374,521.909,35,32.0762,156.211,4.72948
-2.68269,508.548,35,27.7932,138.549,4.18849
-2.93738,506.971,35,27.4608,137.136,4.15181
-3.238,517.685,35,27.7467,138.857,4.10915
-0.872154,598.49,35,34.8367,171.493,4.46457
-2.08975,525.5,35,29.3211,145.562,4.27589
-2.57525,588.021,35,32.2577,160.683,4.20412
-4.94424,549.178,35,27.7118,140.372,3.8794
0.734318,502.788,35,30.9307,150.604,4.73439
1.86265,527.748,35,33.7412,163.044,4.9398
-0.884304,598.635,35,34.8305,171.477,4.46263
-3.79433,571.574,35,30.0407,150.929,4.03197
-2.86107,535.762,35,29.0981,145.235,4.16275
-0.0712913,549.769,35,32.8978,161.062,4.59594
0.437828,540.297,35,32.9019,160.525,4.68268
1.21516,546.254,35,34.1619,165.798,4.82022
-3.11184,574.503,35,30.9288,154.645,4.12697
-3.73639,540.647,35,28.4734,142.996,4.03991
-0.305661,501.519,35,29.7692,145.978,4.55687
-0.575395,554.096,35,32.5853,160.083,4.51255
0.783917,535.179,35,32.9793,160.525,4.74313
-2.99328,591.094,35,31.9547,159.641,4.14382
1.68144,597.929,35,37.9932,183.814,4.90586
-0.142447,566.322,35,33.8054,165.586,4.58403
-4.81749,539.024,35,27.3222,138.273,3.89578
-3.74093,534.395,35,28.1396,141.324,4.03928
-2.70262,551.443,35,30.1165,150.151,4.18561
-1.1402,506.87,35,29.231,144.163,4.42192
-1.35686,504.486,35,28.8757,142.624,4.38792
-1.09955,503.571,35,29.0817,143.387,4.42835
-3.98181,511.99,35,26.7316,134.482,4.00647
-4.9803,563.233,35,28.3846,143.817,3.87476
-1.90012,535.154,35,30.0577,149.022,4.30444
0.76664,532.278,35,32.7811,159.579,4.74008
0.127098,554.072,35,33.3824,163.214,4.62944
1.69816,538.378,35,34.2287,165.582,4.90897
-0.738466,566.346,35,33.1185,162.885,4.48609
-3.18446,524.027,35,28.1395,140.77,4.1167
-4.14258,582.934,35,30.2633,152.423,3.9848
1.57838,549.368,35,34.7851,168.41,4.88672
1.75122,561.091,35,35.7372,172.818,4.91888
-2.97102,594.527,35,32.1654,160.668,4.147
-4.45232,597.089,35,30.6601,154.762,3.94356
0.483849,504.32,35,30.7596,150.026,4.69064
-3.73438,567.058,35,29.8665,149.99,4.04018
1.66075,522.408,35,33.1711,160.506,4.90201
-4.21511,539.336,35,27.9281,140.734,3.97509
-0.389155,591.69,35,35.0205,171.828,4.54308
-3.1786,573.795,35,30.8184,154.165,4.11752
-4.11456,558.285,35,29.0123,146.093,3.98857
-4.86819,508.845,35,25.7461,130.344,3.88921
-1.6659,592.312,35,33.5405,166.019,4.34012
-3.30095,525.071,35,28.0804,140.589,4.1003
-3.19252,517.18,35,27.764,138.899,4.11556
-3.72385,599.048,35,31.5631,158.498,4.04163
-0.453227,587.76,35,34.7111,170.384,4.53254
0.113715,548.243,35,33.016,161.437,4.62716
-0.374521,580.928,35,34.401,168.771,4.54549
-1.45953,551.99,35,31.4822,155.609,4.37195
-2.4052,578.082,35,31.9016,158.721,4.22904
-3.48337,553.163,35,29.3934,147.353,4.07483
-3.43295,500.954,35,26.6665,133.635,4.08185
-0.127397,515.398,35,30.7815,150.759,4.58654
1.01073,591.942,35,36.7615,178.66,4.78343
-0.0676281,563.159,35,33.7033,165.002,4.59656
-3.7652,569.261,35,29.9499,150.441,4.03596
-0.498594,501.54,35,29.5729,145.208,4.5251
-4.32249,586.208,35,30.2401,152.501,3.96077
-4.74696,575.753,35,29.2571,147.991,3.90494
-0.666282,586.563,35,34.3865,169.037,4.49777
-2.36151,534.1,35,29.5195,146.825,4.23548
-1.71833,507.09,35,28.6624,141.925,4.3321
-4.17108,542.88,35,28.1554,141.835,3.98098
-2.0102,567.98,35,31.7793,157.678,4.28783
-3.21033,563.46,35,30.2295,151.253,4.11305
-2.2298,578.292,35,32.1093,159.559,4.25499
-3.96581,524.087,35,27.3787,137.721,4.00864
0.316157,560.517,35,33.9909,165.975,4.66171
1.2262,556.84,35,34.8371,169.062,4.82222
-3.03554,524.258,35,28.2996,141.422,4.1378
-0.297387,594.163,35,35.2784,172.984,4.55824
-1.4088,505.51,35,28.8822,142.707,4.37983
-0.911172,565.361,35,32.8639,161.825,4.45832
-2.76911,539.955,35,29.4205,146.75,4.17599
-4.09478,596.101,35,30.9992,156.076,3.99123
-3.7858,591.437,35,31.0941,156.211,4.03314
-4.42162,563.094,35,28.946,146.077,3.94762
1.87187,557.694,35,35.667,172.339,4.94154
0.335043,590.024,35,35.8035,174.803,4.66496
0.526869,563.844,35,34.4409,167.932,4.69811
-2.85071,501.254,35,27.2338,135.92,4.16424
-2.19894,551.96,35,30.6803,152.425,4.25958
0.646824,550.963,35,33.7928,164.638,4.71904
-0.556264,505.795,35,29.7644,146.206,4.51567
-3.32532,594.061,35,31.7427,158.953,4.09688
-4.67401,565.871,35,28.8296,145.752,3.91445
-0.0115441,573.997,35,34.4183,168.438,4.60599
0.821726,550.007,35,33.9369,165.144,4.74981
-4.19164,594.368,35,30.8034,155.197,3.97823
-0.280262,527.201,35,31.321,153.561,4.56108
0.368523,581.394,35,35.3204,172.405,4.67072
-2.26947,596.435,35,33.0709,164.383,4.2491
-0.174298,530.664,35,31.6421,155.023,4.57871
-1.14725,534.428,35,30.8128,151.972,4.42081
-1.63002,575.392,35,32.6231,161.438,4.34563
-2.61966,513.786,35,28.1415,140.223,4.19765
-3.76093,551.079,35,28.9977,145.654,4.03654
1.41267,521.45,35,32.8314,159.128,4.8562
-1.50564,543.3,35,30.937,152.963,4.36481
-1.87079,547.641,35,30.7906,152.624,4.30888
-3.98261,566.694,35,29.587,148.847,4.00636
-2.86742,579.465,35,31.4647,157.054,4.16184
0.963708,530.617,35,32.9,159.944,4.77503
-1.18523,548.69,35,31.5934,155.863,4.41482
-3.16858,562.84,35,30.2406,151.264,4.11894
1.31438,513.009,35,32.1918,156.131,4.83824
-2.95032,587.317,35,31.7984,158.812,4.14996
0.521441,597.284,35,36.4767,177.865,4.69717
-3.10891,566.088,35,30.4789,152.392,4.12738
1.65599,590.886,35,37.5131,181.522,4.90112
-3.78738,573.98,35,30.1746,151.594,4.03292
-4.35325,557.93,35,28.7501,145.018,3.95668
-4.65803,564.596,35,28.7809,145.489,3.91653
-1.70992,562.388,35,31.7973,157.439,4.33338
-2.12487,517.402,35,28.8339,143.178,4.27063
-2.27527,571.28,35,31.6697,157.424,4.24824
-0.300974,570.537,35,33.8714,166.089,4.55765
-2.09416,542.491,35,30.2644,150.25,4.27523
-0.134075,568.882,35,33.968,166.373,4.58543
-2.89383,549.646,35,29.8179,148.862,4.15805
-1.09531,523.407,35,30.2317,149.053,4.42902
-1.71389,543.746,35,30.739,152.203,4.33278
1.0963,568.045,35,35.3808,171.851,4.79878
-3.77836,534.084,35,28.0862,141.093,4.03416
-2.96851,512.394,35,27.7243,138.482,4.14736
-0.785202,580.058,35,33.8655,166.612,4.47855
-2.7248,512.338,35,27.9591,139.417,4.18239
-0.944095,549.068,35,31.8804,157.018,4.45306
-4.41293,535.832,35,27.553,139.039,3.94877
-2.77974,549.682,35,29.9393,149.349,4.17446
-2.55066,516.784,35,28.3742,141.314,4.20771
-1.20334,502.476,35,28.9143,142.663,4.41197
-3.78362,567.557,35,29.8409,149.913,4.03344
-0.817888,572.559,35,33.3899,164.31,4.47329
-0.656131,526.117,35,30.8537,151.66,4.49942
1.06679,517.459,35,32.1975,156.42,4.79348
1.86591,582.744,35,37.2616,180.051,4.94041
-1.54425,554.357,35,31.5243,155.908,4.35884
1.13878,593.797,35,37.0385,179.851,4.80642
0.123833,538.505,35,32.4409,158.614,4.62888
-3.85035,546.611,35,28.672,144.109,4.02433
-2.35681,566.855,35,31.335,155.849,4.23618
-2.33294,574.257,35,31.7706,157.99,4.2397
1.95583,541.029,35,34.7002,167.573,4.9574
0.41116,591.935,35,36.0134,175.737,4.67807
-2.35951,537.766,35,29.7242,147.841,4.23578
0.460347,590.917,35,36.0123,175.673,4.68657
-0.355977,582.74,35,34.5303,169.384,4.54855
-0.593889,543.25,35,31.927,156.869,4.50954
-1.17725,516.027,35,29.7209,146.617,4.41608
-2.17205,563.893,35,31.373,155.838,4.26359
-2.57429,587.499,35,32.2301,160.545,4.20426
-0.293985,563.717,35,33.4746,164.136,4.55881
-3.52025,549.514,35,29.1617,146.229,4.06971
-4.02625,504.277,35,26.2876,132.29,4.00047
-2.83255,518.727,35,28.2011,140.73,4.16685
0.367369,526.416,35,31.9792,156.097,4.67052
-4.12866,528.635,35,27.4578,138.279,3.98667
-3.23142,545.645,35,29.2521,146.384,4.11007
-2.00137,560.809,35,31.3878,155.726,4.28916
-4.72264,552.584,35,28.104,142.133,3.9081
-3.72899,595.367,35,31.3635,157.501,4.04092
-2.3109,580.999,35,32.1684,159.943,4.24296
-0.576453,596.335,35,35.068,172.281,4.51238
-1.77882,513.367,35,28.9561,143.44,4.32286
0.992512,574.4,35,35.6498,173.279,4.78017
-0.722769,509.667,35,29.8202,146.647,4.48862
0.252188,531.876,35,32.1833,157.217,4.65075
-0.500806,540.187,35,31.8492,156.387,4.52474
-0.62198,570.828,35,33.5153,164.705,4.50497
-4.39617,561.596,35,28.895,145.794,3.95099
-1.07197,526.436,35,30.4313,150.012,4.43272
-4.38134,572.311,35,29.4618,148.638,3.95295
-4.54496,578.18,35,29.5918,149.468,3.93135
-0.00938025,515.735,35,30.9271,151.35,4.60635
-2.14077,592.843,35,33.0198,163.982,4.26826
-4.05533,573.765,35,29.8793,150.395,3.99654
-3.70653,577.712,35,30.4575,152.928,4.044
-1.61876,583.353,35,33.0874,163.723,4.34736
0.822807,563.283,35,34.7574,169.135,4.75
0.0324036,535.382,35,32.1515,157.297,4.6134
-3.05297,581.716,35,31.3819,156.845,4.13532
-3.38599,577.539,35,30.7941,154.268,4.0884
-0.858409,543.015,35,31.6226,155.656,4.46678
-1.91546,586.11,35,32.9022,163.142,4.30212
-4.90959,528.262,35,26.6892,135.158,3.88387
0.514836,503.303,35,30.7302,149.851,4.69602
-2.32357,582.598,35,32.2427,160.327,4.24109
-4.72632,525.558,35,26.7261,135.168,3.90762
-1.07867,514.022,35,29.7068,146.448,4.43166
-4.23698,525.459,35,27.1885,137.028,3.97216
-3.07227,529.188,35,28.5288,142.605,4.13258
1.25772,561.183,35,35.1466,170.528,4.82794
-1.25575,543.675,35,31.2282,154.136,4.40374
-4.80601,582.224,35,29.524,149.403,3.89727
-3.10131,573.21,35,30.8706,154.342,4.12846
-3.20362,538.446,35,28.8943,144.565,4.11399
-2.3401,531.723,35,29.4101,146.259,4.23865
-1.55579,566.008,35,32.1739,159.134,4.35706
-0.515395,562.446,35,33.1449,162.766,4.52235
-3.067,537.999,35,29.0092,145.001,4.13333
1.57883,599.034,35,37.9305,183.637,4.88681
1.08042,516.313,35,32.1411,156.132,4.79592
0.782047,541.457,35,33.364,162.4,4.7428
-4.63697,581.339,35,29.6566,149.893,3.91929
-0.795829,501.818,35,29.2869,144.097,4.47684
-1.29004,529.132,35,30.3567,149.87,4.39836
-4.52137,514.777,35,26.3689,133.166,3.93446
0.75418,564.687,35,34.7622,169.237,4.73789
1.49422,515.226,35,32.5299,157.58,4.87118
0.901011,516.44,35,31.9524,155.403,4.76387
-1.90701,530.242,35,29.7747,147.626,4.3034
-4.35846,522.873,35,26.9386,135.886,3.95599
-0.646267,531.119,35,31.1576,153.144,4.50102
-3.88123,577.6,35,30.2645,152.146,4.02012
-3.25599,504.67,35,27.032,135.298,4.10662
-0.399383,592.61,35,35.0626,172.046,4.54139
1.07593,541.827,35,33.7242,163.827,4.79512
-1.21286,578.139,35,33.2572,164.102,4.41048
-4.45596,597.948,35,30.7003,154.968,3.94308
0.900476,530.386,35,32.8146,159.597,4.76377
-1.63476,594.592,35,33.7061,166.803,4.3449
-2.20122,570.011,35,31.6811,157.4,4.25924
-0.762754,558.661,35,32.6417,160.567,4.48217
-0.257386,584.793,35,34.77,170.444,4.56488
-1.01439,522.287,35,30.2518,149.068,4.44186
0.582345,591.647,35,36.208,176.481,4.70777
0.279423,530.303,35,32.1181,156.869,4.65541
0.610845,523.861,35,32.0909,156.384,4.71274
-2.47364,550.246,35,30.2929,150.789,4.21899
-3.564,591.751,35,31.3548,157.274,4.06365
0.50343,591.484,35,36.1002,176.05,4.69404
-0.845764,595.482,35,34.6933,170.756,4.46881
-3.35672,576.498,35,30.7703,154.117,4.09249
-4.3634,544.286,35,28.0369,141.431,3.95533
0.300582,550.835,35,33.3859,163.038,4.65904
-0.0166718,548.186,35,32.8648,160.841,4.60513
1.47983,556.002,35,35.0871,169.984,4.86854
-0.181142,542.06,35,32.314,158.323,4.57756
-3.47773,595.134,35,31.63,158.558,4.07561
-2.00891,522.77,35,29.2511,145.133,4.28803
-2.47879,521.899,35,28.7271,143,4.21823
-1.41323,585.512,35,33.4479,165.272,4.37914
-0.378288,551.585,35,32.6591,160.229,4.54487
0.299215,535.03,35,32.4264,158.354,4.65881
-4.14555,517.737,35,26.8757,135.364,3.9844
-3.12324,562.648,35,30.2784,151.405,4.12535
-1.13397,510.777,35,29.4627,145.3,4.42291
-2.90541,582.71,35,31.5987,157.765,4.15639
0.903923,505.347,35,31.2692,152.077,4.76439
-0.975705,514.191,35,29.8227,146.915,4.44802
1.93086,538.524,35,34.5102,166.684,4.95267
0.939323,502.444,35,31.1272,151.351,4.77068
1.60008,571.036,35,36.1839,175.156,4.89074
-4.9973,571.778,35,28.7978,145.928,3.87258
-3.61045,523.127,35,27.6733,138.854,4.05723
-3.11791,584.656,35,31.4687,157.351,4.12611
-1.98039,545.586,35,30.5581,151.587,4.29232
0.935897,513.872,35,31.8315,154.779,4.77007
0.799744,510.644,35,31.4844,153.232,4.74593
-0.612529,560.97,35,32.9472,161.903,4.5065
0.621962,514.689,35,31.5411,153.693,4.71469
0.392393,501.055,35,30.4647,148.68,4.67483
-2.6798,562.523,35,30.7462,153.266,4.18891
1.61484,530.102,35,33.607,162.666,4.89348
0.11212,593.379,35,35.7323,174.72,4.62689
0.844584,585.898,35,36.1798,176.031,4.75386
1.06809,502.549,35,31.2711,151.918,4.79371
-1.51046,567.062,35,32.2847,159.631,4.36406
-2.55637,566.526,35,31.099,154.891,4.20688
-0.090512,581.795,35,34.7912,170.354,4.59272
-4.3254,595.26,35,30.7039,154.843,3.96038
-4.11931,586.592,35,30.4782,153.48,3.98793
1.62094,576.204,35,36.5373,176.842,4.89461
-1.35497,520.831,35,29.8132,147.253,4.38822
0.713473,574.147,35,35.2953,171.88,4.73073
-4.35958,588.219,35,30.304,152.863,3.95584
1.67354,507.891,35,32.2633,156.101,4.90439
-4.90092,548.426,35,27.7165,140.352,3.88499
-0.768831,594.687,35,34.7393,170.892,4.48119
-3.83186,557.073,35,29.2398,146.944,4.02685
-4.62637,590.206,35,30.1203,152.225,3.92067
-0.0519526,564.495,35,33.8015,165.465,4.59919
0.0653648,576.961,35,34.6878,169.667,4.61897
-4.0591,558.33,35,29.0716,146.334,3.99603
-3.62477,565.695,35,29.91,150.092,4.05526
-1.57064,555.388,35,31.554,156.083,4.35477
-0.211512,567.259,35,33.7808,165.544,4.5725
-3.80239,526.525,35,27.6652,139.002,4.03087
1.63159,547.844,35,34.7516,168.187,4.89659
-3.04051,548.94,35,29.6267,148.06,4.1371
-1.37652,572.867,35,32.7673,161.868,4.38486
1.91391,523.946,35,33.5567,162.097,4.94947
-2.90062,505.167,35,27.3984,136.789,4.15707
1.5524,552.287,35,34.939,169.184,4.88192
-0.478709,536.946,35,31.6823,155.544,4.52836
0.884628,523.335,35,32.3608,157.407,4.76096
1.09898,514.348,35,32.0392,155.617,4.79926
-1.05204,548.863,35,31.7496,156.49,4.43588
-4.97264,593.427,35,29.9144,151.56,3.87575
-2.69314,572.755,35,31.2908,155.996,4.18698
-2.44034,596.063,35,32.8535,163.497,4.22388
0.493385,506.985,35,30.9322,150.858,4.6923
-3.71858,526.156,35,27.7276,139.233,4.04235
-1.7996,538.594,35,30.3571,150.401,4.3197
0.444603,571.075,35,34.7842,169.7,4.68385
0.672837,595.981,35,36.5865,178.217,4.72359
0.472203,564.104,35,34.3922,167.756,4.68863
-0.895794,521.701,35,30.3422,149.392,4.46079
-3.1152,591.569,35,31.8438,159.223,4.12649
-0.0462744,504.575,35,30.2195,147.924,4.60015
-3.27223,565.329,35,30.2639,151.491,4.10433
-4.03539,531.17,35,27.6806,139.309,3.99923
-4.77919,540.767,35,27.4479,138.871,3.90075
-3.60505,560.587,35,29.6606,148.82,4.05798
1.37447,573.512,35,36.0622,174.832,4.84921
-3.77216,556.048,35,29.2476,146.921,4.03501
-2.94576,514.591,35,27.8653,139.165,4.15061
0.956504,597.777,35,37.055,180.153,4.77375
-4.23301,567.634,35,29.3749,148.043,3.97269
-3.32633,531.016,35,28.373,142.08,4.09674
-3.00734,524.747,35,28.354,141.666,4.14182
-1.30688,531.784,35,30.491,150.551,4.39573
0.459597,558.921,35,34.0614,166.157,4.68644
-3.9752,563.92,35,29.4498,148.15,4.00737
-3.31674,587.506,35,31.4019,157.237,4.09809
-3.87595,565.6,35,29.6413,149.008,4.02084
-1.8534,564.328,35,31.748,157.351,4.31152
-1.41832,568.312,35,32.4596,160.394,4.37835
1.46082,502.297,35,31.6774,153.485,4.86504
-2.89985,572.103,35,31.0296,154.918,4.15718
-3.06527,539.542,35,29.0942,145.424,4.13358
-2.32042,504.723,35,27.9359,138.908,4.24155
1.08882,503.452,35,31.3495,152.278,4.79743
1.40268,558.513,35,35.153,170.392,4.85437
-4.92723,544.768,35,27.5059,139.312,3.88159
-0.543591,504.954,35,29.7279,146.014,4.51774
-1.36375,544.561,35,31.1621,153.924,4.38685
1.21057,596.744,35,37.3137,181.099,4.81939
-0.373388,599.796,35,35.5196,174.258,4.54568
-4.98371,559.395,35,28.1878,142.823,3.87432
-1.45722,528.467,35,30.143,148.987,4.37231
-1.87889,547.32,35,30.7638,152.501,4.30766
-4.56465,559.768,35,28.6295,144.627,3.92877
0.697889,559.967,35,34.4052,167.563,4.72799
-3.81275,507.778,35,26.6704,134.013,4.02946
-4.34858,530.037,35,27.3173,137.786,3.9573
-0.266551,582.999,35,34.6524,169.879,4.56336
1.7864,502,35,32.0119,154.767,4.92547
0.0499571,575.599,35,34.5875,169.195,4.61637
-1.13951,524.661,35,30.2578,149.227,4.42203
-0.915724,533.391,35,31.0006,152.655,4.4576
-3.92007,507.712,35,26.5662,133.591,4.01484
-1.65193,530.921,35,30.0787,148.87,4.34227
-1.68757,557.594,35,31.5508,156.194,4.3368
-2.20758,569.669,35,31.6551,157.278,4.2583
-4.28179,521.596,35,26.9458,135.848,3.96619
-0.0886851,550.761,35,32.9375,161.275,4.59303
-0.780223,589.462,35,34.4205,169.337,4.47935
-2.69154,585.932,35,32.0125,159.592,4.18721
-3.9556,533.076,35,27.8583,140.124,4.01002
1.6777,589.651,35,37.4624,181.25,4.90516
-2.24016,506.542,35,28.1153,139.722,4.25345
-4.98519,585.465,35,29.4999,149.473,3.87413
-4.82667,501.466,35,25.4102,128.605,3.89459
-4.45409,574.066,35,29.4761,148.787,3.94333
-4.6996,581.429,35,29.5953,149.651,3.91111
-2.06649,519.355,35,29.0017,143.953,4.27937
0.702214,597.91,35,36.7419,178.938,4.72875
-3.58537,583.025,35,30.8692,154.862,4.0607
-3.99465,586.431,35,30.6044,153.979,4.00474
-2.40313,531.774,35,29.3482,146.015,4.22935
-3.15222,562.016,35,30.2137,151.112,4.12125
-2.32824,509.756,35,28.2067,140.263,4.2404
1.47328,535.619,35,33.7933,163.723,4.86733
-0.408198,561.486,35,33.211,162.971,4.53994
1.0516,577.976,35,35.9443,174.641,4.79075
1.82359,528.205,35,33.7256,163.012,4.93245
-1.95785,590.641,35,33.1076,164.209,4.29572
1.09511,529.244,35,32.9627,160.107,4.79856
-3.02842,516.848,35,27.9065,139.451,4.13882
-1.2449,558.449,35,32.0888,158.372,4.40544
0.237321,546.048,35,33.0239,161.34,4.64821
-0.793806,513.627,35,29.9782,147.496,4.47716
-3.25709,521.465,35,27.9306,139.796,4.10646
0.588999,517.423,35,31.6728,154.37,4.70893
0.362449,556.124,35,33.7782,164.884,4.66967
-3.94278,535.123,35,27.978,140.713,4.01176
-2.11045,577.171,35,32.1809,159.782,4.27279
1.2743,529.963,35,33.2102,161.114,4.83095
-2.91762,592.695,35,32.1264,160.414,4.15464
0.512198,548.595,35,33.4926,163.324,4.69556
1.80197,575.781,35,36.7363,177.589,4.92839
-2.59381,592.863,35,32.5022,161.922,4.20142
-4.15329,541.76,35,28.1151,141.614,3.98337
-4.3276,522.583,35,26.9531,135.929,3.96009
1.84628,505.427,35,32.2962,156.079,4.93672
-3.4577,571.166,35,30.3775,152.258,4.0784
-3.23273,549.312,35,29.4473,147.362,4.10989
-4.58852,541.885,35,27.6914,139.912,3.92563
1.78573,583.749,35,37.2241,179.967,4.92535
-0.835618,558.915,35,32.5743,160.315,4.47044
-3.55367,560.835,35,29.7275,149.101,4.06508
-4.60332,592.178,35,30.2456,152.834,3.92369
-3.46934,585.83,35,31.1447,156.116,4.07678
-3.36448,549.382,35,29.3149,146.836,4.0914
-1.03552,581.232,35,33.6413,165.795,4.4385
-0.321067,545.078,35,32.3376,158.59,4.55432
-4.1381,581.092,35,30.1724,151.96,3.9854
-0.589963,538.71,35,31.6645,155.575,4.51018
-2.41281,577.344,35,31.8524,158.485,4.22792
1.94815,572.999,35,36.7411,177.438,4.95594
-4.19273,545.819,35,28.2862,142.516,3.97808
-1.70012,526.383,35,29.7717,147.4,4.33488
0.534403,536.557,35,32.7826,159.838,4.69942
-3.70497,560.045,35,29.5277,148.257,4.04422
-1.46118,572.662,35,32.6594,161.429,4.37169
-0.703006,532.024,35,31.1496,153.164,4.49182
0.174455,576.413,35,34.7851,170.017,4.63749
1.95093,505.303,35,32.4034,156.487,4.95647
1.64996,528.966,35,33.5752,162.473,4.9
0.676904,583.17,35,35.8051,174.406,4.72431
-3.90378,546.433,35,28.6087,143.845,4.01706
-2.33348,548.575,35,30.3492,150.922,4.23962
-1.16862,531.129,35,30.5999,150.944,4.41744
1.01714,571.425,35,35.4951,172.498,4.78458
-1.32048,534.83,35,30.6512,151.356,4.3936
-4.00396,558.208,35,29.1219,146.53,4.00348
-2.46307,515.641,35,28.3983,141.348,4.22054
-0.960518,543.276,35,31.5262,155.291,4.45044
-3.97957,591.631,35,30.8922,155.41,4.00678
-2.21017,524.659,35,29.1514,144.841,4.25791
1.39293,526.123,35,33.1033,160.467,4.85259
1.94372,518.455,35,33.2387,160.528,4.95511
-2.64562,535.194,35,29.2875,145.96,4.19388
0.218008,584.119,35,35.3029,172.497,4.64491
0.877791,584.1,35,36.1098,175.651,4.75975
-3.18597,556.764,35,29.8959,149.558,4.11648
-2.0686,567.828,35,31.7062,157.379,4.27906
-1.47084,591.701,35,33.7339,166.751,4.3702
-2.23275,574.089,35,31.8727,158.387,4.25455
-0.993288,575.514,35,33.3591,164.356,4.44522
-1.87361,587.999,35,33.0564,163.859,4.30846
-1.57889,529.939,35,30.0995,148.897,4.3535
1.75879,542.077,35,34.5351,166.997,4.9203
-2.1577,530.492,35,29.5295,146.666,4.26573
-2.70834,531.388,35,29.0154,144.667,4.18478
-1.75242,596.88,35,33.6976,166.897,4.32689
1.10235,585.954,35,36.5037,177.298,4.79986
-0.17274,553.931,35,33.0312,161.827,4.57897
-1.28878,515.746,35,29.5901,146.084,4.39856
0.36918,574.931,35,34.9286,170.492,4.67083
-2.54783,523.004,35,28.7185,143.027,4.20813
-0.0260957,554.999,35,33.2625,162.797,4.60354
-0.239197,599.877,35,35.6892,174.929,4.5679
-4.66459,582.78,35,29.7009,150.147,3.91568
1.92404,533.753,35,34.1965,165.176,4.95138
1.4105,599.544,35,37.7455,182.949,4.8558
-4.59405,576.457,35,29.4523,148.815,3.92491
-1.99298,588.436,35,32.9437,163.436,4.29042
-0.554076,525.721,35,30.9393,151.975,4.51603
-3.57436,559.227,35,29.6206,148.587,4.06222
