Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-1.61686,503.368,35,28.5526,141.282,4.34765
-1.38818,534.697,35,30.5717,151.034,4.38304
-1.58276,538.549,35,30.5844,151.3,4.3529
-0.799958,560.669,35,32.7168,160.977,4.47617
-2.41849,507.005,35,27.9662,139.154,4.22709
-3.69133,555.315,35,29.2924,147.062,4.04609
-0.932428,594.983,35,34.5604,170.203,4.45493
0.275216,567.118,35,34.3429,167.74,4.65469
-0.157916,556.454,35,33.1987,162.631,4.58144
0.206242,513.826,35,31.042,151.689,4.6429
-4.88077,537.302,35,27.1738,137.584,3.88759
0.567712,501.615,35,30.6828,149.566,4.70522
-3.73557,591.354,35,31.1448,156.411,4.04002
-0.370643,573.135,35,33.944,166.524,4.54613
-2.91969,537.818,35,29.1498,145.553,4.15434
1.70866,503.995,35,32.0541,155.052,4.91093
-0.703436,552.113,35,32.3253,158.945,4.49175
1.4744,576.171,35,36.3532,176.124,4.86754
-1.79391,581.456,35,32.7794,162.396,4.32057
-3.76765,507.195,35,26.6822,134.03,4.03562
-3.88847,500.037,35,26.1937,131.689,4.01914
-3.34443,516.683,35,27.5896,138.174,4.09421
1.43792,566.978,35,35.7287,173.141,4.86083
-2.30242,510.93,35,28.2972,140.687,4.24422
0.509378,545.799,35,33.3186,162.479,4.69507
-2.50548,549.408,35,30.2131,150.425,4.21432
-4.83706,508.904,35,25.7776,130.474,3.89324
-2.82421,564.732,35,30.7111,153.246,4.16805
-0.921326,573.45,35,33.3224,164.094,4.4567
1.63293,562.691,35,35.6951,172.752,4.89684
-3.61662,548.969,35,29.034,145.688,4.05638
1.73931,503.145,35,32.0335,154.92,4.91666
-1.43133,539.98,35,30.8275,152.343,4.37633
1.13945,539.757,35,33.6684,163.486,4.80654
-2.96659,561.857,35,30.4026,151.859,4.14763
1.30333,550.706,35,34.5443,167.553,4.83623
-4.0627,556.109,35,28.9523,145.737,3.99555
-3.89801,542.293,35,28.3977,142.779,4.01784
1.76941,505.639,35,32.2253,155.816,4.92229
-2.94731,549.795,35,29.77,148.679,4.15039
-1.59956,543.898,35,30.8701,152.731,4.35031
0.560719,584.889,35,35.7679,174.362,4.704
1.45323,538.139,35,33.9291,164.403,4.86364
0.883029,573.256,35,35.4458,172.415,4.76067
1.88265,589.933,35,37.7427,182.356,4.94357
-1.4947,537.044,35,30.5924,151.247,4.3665
-3.86997,534.593,35,28.0222,140.863,4.02166
0.0394192,542.61,35,32.5934,159.451,4.61459
-0.413091,516.576,35,30.5495,149.915,4.53914
-4.56045,544.323,35,27.8437,140.654,3.92932
-0.788618,561.153,35,32.7579,161.167,4.478
-1.45474,572.065,35,32.6326,161.29,4.37269
-0.306517,558.303,35,33.1388,162.503,4.55673
-4.92347,557.224,35,28.1386,142.512,3.88208
-0.259655,589.766,35,35.0629,171.883,4.5645
0.131213,588.19,35,35.443,173.284,4.63013
-4.694,571.149,35,29.0778,147.028,3.91184
1.48711,528.661,35,33.37,161.658,4.86988
0.340941,530.97,35,32.2266,157.333,4.66597
-3.88355,538.883,35,28.2335,141.939,4.01981
-1.60705,521.204,35,29.5744,146.328,4.34916
0.0630811,597.884,35,35.9428,175.809,4.61859
-3.45425,594.971,35,31.6474,158.619,4.07888
-1.66956,574.87,35,32.5487,161.114,4.33956
-3.02967,509.812,35,27.5254,137.548,4.13864
-3.20822,592.542,35,31.7922,159.069,4.11334
-0.316337,553.082,35,32.8178,160.939,4.5551
1.35779,571.961,35,35.9443,174.28,4.84616
-1.21591,546.007,35,31.4055,154.968,4.41
1.99567,517.018,35,33.2051,160.311,4.96495
0.986221,547.406,35,33.9671,165.107,4.77905
0.859234,509.565,35,31.482,153.159,4.75645
-3.7563,515.324,35,27.1207,136.221,4.03718
-4.94693,522.151,35,26.3455,133.453,3.87906
-4.0399,533.595,35,27.8026,139.927,3.99862
-3.19029,515.634,35,27.6832,138.493,4.11587
-4.42203,583.964,35,30.0184,151.49,3.94757
-2.39534,575.71,35,31.7816,158.113,4.2305
-2.76428,582.198,35,31.7275,158.252,4.17669
-1.05995,581.862,35,33.6493,165.862,4.43463
1.64447,517.023,35,32.8109,158.781,4.89898
-1.93707,507.797,35,28.4845,141.259,4.29885
-2.90695,539.786,35,29.2695,146.138,4.15617
-2.53745,599.999,35,32.9583,164.13,4.20964
0.880761,557.14,35,34.4466,167.557,4.76027
-4.5185,512.774,35,26.2689,132.659,3.93483
-2.68103,520.671,35,28.4574,141.858,4.18873
-2.5003,588.91,35,32.3913,161.264,4.21508
-4.10784,599.891,35,31.1819,157.01,3.98947
-4.14713,535.669,35,27.805,140.046,3.98419
-3.98412,561.16,35,29.2965,147.387,4.00616
-0.120508,535.117,35,31.9669,156.557,4.5877
0.692514,551.328,35,33.8682,164.954,4.72705
1.79953,557.701,35,35.5798,172.001,4.92793
1.04446,572.729,35,35.6093,173.021,4.78947
0.00806175,593.089,35,35.5872,174.134,4.60929
0.103249,588.62,35,35.4349,173.277,4.62539
-2.56392,509.978,35,27.9875,139.401,4.20578
-3.70626,515.493,35,27.1775,136.458,4.04404
-0.201175,524.418,35,31.2407,153.085,4.57423
-1.36952,502.536,35,28.7514,142.023,4.38595
-0.912939,528.987,35,30.7477,151.406,4.45804
-3.48566,501.623,35,26.6526,133.615,4.07451
-4.822,555.576,35,28.1567,142.501,3.89519
-1.54776,511.767,35,29.0988,143.916,4.3583
-2.95089,512.171,35,27.7293,138.49,4.14988
0.807253,515.675,35,31.8028,154.774,4.74725
-4.25435,525.849,35,27.192,137.062,3.96984
0.683574,544.848,35,33.4599,162.975,4.72548
-0.53164,589.988,35,34.7485,170.659,4.51969
-1.27858,576.223,35,33.0715,163.26,4.40016
-3.80473,556.615,35,29.2438,146.936,4.03055
-4.46727,524.499,35,26.9184,135.889,3.94159
-1.40143,568.351,35,32.4809,160.48,4.38098
-2.33491,564.176,35,31.2107,155.208,4.23941
-3.50107,518.609,35,27.5402,138.079,4.07237
1.98563,517.666,35,33.2354,160.468,4.96305
1.45555,569.913,35,35.9352,174.122,4.86407
0.17134,525.965,35,31.7372,155.123,4.63696
-3.60708,518.934,35,27.4547,137.754,4.0577
-2.57286,505.837,35,27.7515,138.235,4.20447
-0.474699,503.244,35,29.6979,145.797,4.52902
1.25207,527.493,35,33.0303,160.265,4.82692
-0.362578,569.721,35,33.7512,165.569,4.54746
-0.386813,565.146,35,33.4522,164.13,4.54347
-4.9768,509.268,35,25.6682,130.05,3.87521
1.2042,566.79,35,35.433,171.979,4.81824
-0.36163,511.166,35,30.2833,148.556,4.54762
-3.75292,513.21,35,27.0127,135.676,4.03764
0.388817,525.577,35,31.9517,155.941,4.67421
-2.99956,571.243,35,30.8748,154.253,4.14293
-1.91358,505.271,35,28.366,140.648,4.30241
-4.43136,573.634,35,29.4776,148.771,3.94633
1.21281,531.19,35,33.2172,161.215,4.8198
1.26693,592.648,35,37.129,180.134,4.82961
-3.77612,530.192,35,27.8837,140.074,4.03447
-3.13466,562.485,35,30.2576,151.313,4.12374
-0.982435,531.664,35,30.829,151.879,4.44695
0.848551,595.679,35,36.7888,178.989,4.75456
-3.89028,513.671,35,26.9062,135.272,4.01889
1.12764,548.391,35,34.1932,166.047,4.80442
-2.59646,510.608,35,27.9901,139.446,4.20103
-4.11197,532.745,35,27.6876,139.42,3.98892
-2.36775,565.802,35,31.2648,155.512,4.23456
-4.56926,559.856,35,28.6293,144.631,3.92816
-4.6859,548.303,35,27.9227,141.179,3.91289
-2.50734,518.494,35,28.5112,141.954,4.21405
-4.56638,545.942,35,27.9207,141.048,3.92854
-2.82981,524.163,35,28.4993,142.215,4.16724
-2.37495,584.13,35,32.2695,160.517,4.2335
-3.96319,556.076,35,29.0525,146.138,4.00899
-3.26658,571.509,35,30.6008,153.171,4.10513
-1.58696,560.424,35,31.8221,157.427,4.35226
-1.16165,596.868,35,34.3956,169.66,4.41854
-1.76444,515.259,35,29.0774,144.026,4.32506
-4.55536,569.084,35,29.1155,147.073,3.92999
1.72954,510.194,35,32.4715,157.049,4.91483
1.29987,527.236,35,33.0681,160.397,4.8356
0.863695,542.14,35,33.4996,162.97,4.75724
-1.52074,510.957,35,29.0801,143.796,4.36247
0.162742,518.955,35,31.305,153.02,4.63549
-0.114697,581.064,35,34.7186,170.027,4.58867
-3.47276,509.172,35,27.066,135.675,4.0763
-0.892555,517.582,35,30.1059,148.225,4.4613
-1.48214,545.921,35,31.1117,153.801,4.36845
-3.76366,524.702,35,27.6071,138.672,4.03617
-2.24359,503.963,35,27.9688,138.997,4.25294
-1.20188,552.873,35,31.8159,156.978,4.4122
-2.4581,540.905,35,29.7948,148.294,4.22127
1.38797,572.686,35,36.0269,174.645,4.85168
-1.47617,526.05,35,29.9855,148.228,4.36937
-4.19967,529.846,35,27.4517,138.318,3.97715
0.824895,546.746,35,33.7394,164.179,4.75037
0.133228,569.51,35,34.3198,167.79,4.63048
0.558467,555.229,35,33.9515,165.51,4.70361
-1.48081,586.538,35,33.428,165.25,4.36865
-3.54104,537.326,35,28.494,142.902,4.06683
-4.85166,575.321,35,29.1267,147.441,3.89135
-4.87277,575.948,35,29.1366,147.513,3.88862
-1.11325,567.425,35,32.7538,161.507,4.42618
-1.08132,590.565,35,34.1273,168.243,4.43124
-2.25254,564.985,35,31.3456,155.789,4.25161
-3.69597,523.791,35,27.625,138.695,4.04545
-3.81718,562.284,35,29.5287,148.38,4.02885
0.401651,567.399,35,34.5094,168.409,4.67643
-0.737451,585.707,35,34.2519,168.458,4.48625
0.00748485,583.338,35,35.0014,171.269,4.6092
-2.68853,567.706,35,31.02,154.641,4.18765
-0.147698,566.304,35,33.7982,165.557,4.58315
-0.991383,583.056,35,33.7985,166.519,4.44552
-3.86446,572.494,35,30.0148,150.873,4.02241
-3.19728,566.467,35,30.4048,152.116,4.11489
1.16508,535.446,35,33.4288,162.294,4.81117
-0.829173,520.286,35,30.3297,149.262,4.47147
-3.03758,515.346,35,27.8165,139.01,4.13751
1.22572,594.644,35,37.2016,180.537,4.82214
-4.334,506.014,35,26.0926,131.596,3.95924
-3.04224,535.818,35,28.9167,144.513,4.13685
-4.98316,559.511,35,28.1942,142.855,3.87439
-3.87217,528.193,35,27.6846,139.168,4.02136
-0.0427806,541.007,35,32.4053,158.62,4.60073
-3.15152,586.25,35,31.5173,157.631,4.12135
-1.4382,543.903,35,31.044,153.42,4.37526
-0.880094,550.87,35,32.0561,157.813,4.4633
1.15301,547.281,35,34.1536,165.826,4.80899
-4.71854,501.026,35,25.4856,128.887,3.90864
0.806017,518.203,35,31.9574,155.527,4.74703
-3.01643,576.539,35,31.1426,155.609,4.14052
-4.17536,518.578,35,26.891,135.469,3.98041
-2.69905,544.31,35,29.7306,148.224,4.18612
1.31337,554.481,35,34.793,168.748,4.83806
1.04556,575.536,35,35.7852,173.875,4.78967
-4.9751,512.437,35,25.8295,130.866,3.87543
-3.60878,594.828,35,31.4681,157.893,4.05746
-4.39146,598.932,35,30.8212,155.507,3.95161
-2.24776,580.786,35,32.2276,160.167,4.25232
-2.23469,577.984,35,32.0868,159.453,4.25426
-1.80395,540.088,35,30.4367,150.8,4.31904
1.364,571.23,35,35.9059,174.087,4.8473
-2.20881,576.561,35,32.0367,159.175,4.25811
-3.52424,595.308,35,31.5875,158.397,4.06916
-4.84661,592.021,35,29.9775,151.743,3.89201
1.76733,553.112,35,35.2484,170.436,4.9219
-4.41023,552.64,35,28.42,143.412,3.94913
0.102603,500.612,35,30.1361,147.366,4.62528
-4.30311,580.006,35,29.9407,150.97,3.96335
-1.37248,526.219,35,30.1033,148.704,4.38548
0.572417,538.646,35,32.9532,160.628,4.70604
-2.37006,557.542,35,30.8059,153.232,4.23422
-1.67951,524.888,35,29.7085,147.065,4.33804
-2.60997,516.818,35,28.3172,141.089,4.19906
1.15688,534.573,35,33.365,161.993,4.80969
-1.84051,512.273,35,28.8324,142.888,4.31348
-0.462192,511.249,35,30.1833,148.168,4.53107
-1.66269,539.426,35,30.5492,151.209,4.34062
1.40072,515.515,35,32.4445,157.265,4.85401
-2.66103,595.713,35,32.5817,162.395,4.19164
-3.89319,591,35,30.9536,155.624,4.0185
-4.20142,527.352,35,27.3208,137.66,3.97692
1.10779,507.444,35,31.6186,153.565,4.80084
0.0818523,598.432,35,35.999,176.061,4.62176
1.08326,562.627,35,35.0276,170.15,4.79643
-4.61608,560.01,35,28.5897,144.479,3.92202
0.167778,593.329,35,35.7977,174.974,4.63635
-3.4143,559.216,35,29.7874,149.255,4.08444
-2.1948,597.408,35,33.2113,164.995,4.2602
-1.35183,553.855,35,31.707,156.603,4.3887
-0.85491,561.551,35,32.7061,160.985,4.46734
-3.92692,563.922,35,29.5002,148.352,4.01391
-0.75409,502.615,35,29.3758,144.493,4.48356
-0.630346,593.655,35,34.8455,171.251,4.50361
-3.52659,544.096,35,28.8677,144.761,4.06883
-3.46029,510.077,35,27.126,135.964,4.07804
0.456491,500.716,35,30.5111,148.841,4.6859
0.921553,545.962,35,33.8027,164.379,4.76752
1.03589,559.759,35,34.7927,169.063,4.78793
-0.100878,528.754,35,31.6081,154.779,4.59098
-1.90412,532.712,35,29.9164,148.326,4.30384
0.869464,514.417,35,31.7929,154.661,4.75827
-1.91005,566.381,35,31.8006,157.674,4.30294
1.53876,575.817,35,36.4106,176.326,4.8794
-1.05864,532.086,35,30.7721,151.679,4.43483
-4.65177,572.358,35,29.1831,147.516,3.91735
-1.06278,597.195,35,34.5326,170.219,4.43418
-1.56101,518.902,35,29.4909,145.869,4.35625
-0.459634,504.656,35,29.7967,146.267,4.53149
-3.98914,587.44,35,30.663,154.268,4.00548
-0.920397,546.219,35,31.7411,156.306,4.45685
1.89639,527.858,35,33.7871,163.229,4.94616
-1.67761,594.768,35,33.6659,166.653,4.33833
-1.55368,536.707,35,30.5106,150.905,4.35738
-3.05779,536.414,35,28.9331,144.611,4.13464
1.33868,541.932,35,34.0349,165.044,4.84267
0.0525888,528.168,35,31.7403,155.264,4.61681
-3.59438,597.009,35,31.5995,158.536,4.05945
-3.46521,519.452,35,27.6198,138.444,4.07736
-2.95404,510.012,35,27.6094,137.894,4.14943
1.2783,579.58,35,36.3243,176.217,4.83168
-3.04747,526.756,35,28.4225,142.048,4.13611
-4.52376,586.554,35,30.043,151.724,3.93414
-1.33343,563.612,35,32.2862,159.444,4.39158
-4.23844,563.948,35,29.1785,147.059,3.97197
0.523492,548.216,35,33.4824,163.262,4.69753
-1.93343,516.057,35,28.9516,143.571,4.29941
-0.367255,590.922,35,35.0016,171.709,4.54669
-1.25171,542.93,35,31.1898,153.942,4.40437
-2.37568,513.027,35,28.3408,140.976,4.23339
-3.25964,570.893,35,30.5753,153.036,4.1061
-3.87121,555.107,35,29.0962,146.263,4.02149
1.4156,538.499,35,33.9082,164.344,4.85674
-1.96254,538.229,35,30.1648,149.618,4.29501
0.20246,504.391,35,30.4681,148.888,4.64226
-4.27183,511.942,35,26.4564,133.371,3.96751
0.887834,507.157,35,31.3639,152.555,4.76153
-1.63859,575.443,35,32.6163,161.414,4.34431
-2.91174,580.297,35,31.4609,157.084,4.15548
-0.0991308,554.951,35,33.1761,162.455,4.59128
-2.21499,586.162,35,32.5631,161.798,4.25719
1.14558,502.239,35,31.3347,152.148,4.80765
1.57333,562.239,35,35.594,172.332,4.88579
0.570508,507.333,35,31.0355,151.282,4.70571
1.97853,524.389,35,33.6589,162.52,4.9617
1.48173,588.287,35,37.1269,179.864,4.86889
0.30627,597.024,35,36.1925,176.737,4.66002
-3.23442,586.49,35,31.4385,157.328,4.10965
-2.55355,522.896,35,28.7068,142.974,4.20729
-0.873245,555.733,35,32.3467,159.237,4.4644
1.02012,546.372,35,33.9423,164.949,4.78511
-4.39467,521.27,35,26.8216,135.331,3.95119
-0.760476,537.839,35,31.4275,154.592,4.48253
1.61078,591.047,35,37.4655,181.347,4.89272
-4.33894,592.09,35,30.5258,153.959,3.95858
-1.3358,531.638,35,30.4521,150.388,4.39121
1.53014,545.218,35,34.4657,166.917,4.87781
-1.74909,540.28,35,30.5057,151.085,4.3274
-3.75191,586.312,35,30.8615,155.006,4.03778
-4.95186,555.331,35,28.0147,141.914,3.87842
-4.95739,532.786,35,26.8721,136.131,3.87771
1.96732,558.617,35,35.8422,173.075,4.95958
-3.97584,598.785,35,31.2699,157.306,4.00728
-0.957317,500.286,35,29.0347,143.015,4.45095
-4.91612,568.588,35,28.72,145.449,3.88302
-1.0262,506.044,35,29.2989,144.385,4.43998
-0.155438,599.259,35,35.7555,175.154,4.58185
-1.49346,574.319,35,32.7172,161.751,4.36669
-4.32941,524.781,35,27.0647,136.494,3.95985
-0.17011,513.641,35,30.6315,150.068,4.57941
-2.07282,550.284,35,30.7221,152.499,4.27843
1.66913,566.645,35,35.9902,174.138,4.90357
-4.16838,524.638,35,27.212,137.08,3.98134
0.439766,556.646,35,33.8998,165.391,4.68301
-2.32714,572.216,35,31.6642,157.454,4.24056
-2.70227,574.299,35,31.3651,156.376,4.18566
1.40196,525.706,35,33.0872,160.38,4.85424
-3.52229,593.145,35,31.4748,157.83,4.06943
-2.56109,589.422,35,32.3506,161.13,4.20619
-3.67447,581.886,35,30.7123,154.172,4.04841
-1.25705,571.007,35,32.7966,161.879,4.40353
-1.15169,526.864,35,30.372,149.802,4.42011
-4.11566,599.477,35,31.1518,156.867,3.98842
-2.369,582.141,35,32.1663,159.998,4.23438
-2.14648,573.831,35,31.9544,158.697,4.2674
1.25966,505.493,35,31.6609,153.613,4.82829
-3.33687,516.874,35,27.6071,138.255,4.09527
1.27024,595.652,35,37.3214,181.064,4.83021
-1.7803,535.416,35,30.1982,149.594,4.32264
-3.98717,510.354,35,26.6412,134.032,4.00575
-0.14057,521.822,35,31.1511,152.583,4.58434
-2.88981,547.54,35,29.7078,148.308,4.15862
-1.90769,552.653,35,31.0324,153.863,4.3033
-3.51169,557.31,35,29.5843,148.339,4.0709
-0.741021,554.598,35,32.4286,159.495,4.48567
-3.85637,594.5,35,31.1774,156.708,4.02351
0.185471,590.276,35,35.6352,174.159,4.63936
-0.633244,553.615,35,32.492,159.688,4.50313
-0.29845,517.66,35,30.7349,150.707,4.55807
-3.92258,530.681,35,27.7655,139.624,4.0145
-0.0941701,581.374,35,34.7617,170.214,4.59211
-0.423745,523.64,35,30.9559,151.92,4.53738
0.742518,553.57,35,34.0643,165.852,4.73584
0.0793848,586.79,35,35.2957,172.624,4.62135
-3.26282,540.606,35,28.9499,144.904,4.10566
-3.71575,528.402,35,27.8488,139.838,4.04274
-0.963293,524.122,35,30.4118,149.804,4.45
-3.06267,512.993,35,27.6651,138.278,4.13395
-3.76842,599.146,35,31.5187,158.325,4.03552
0.917133,561.078,35,34.7333,168.91,4.76674
1.52277,590.329,35,37.3079,180.691,4.87645
-3.44675,586.222,35,31.1903,156.32,4.07992
1.57183,525.818,35,33.2866,161.162,4.88551
1.41135,554.857,35,34.9332,169.317,4.85596
-0.503213,519.774,35,30.6431,150.467,4.52434
-3.81554,503.687,35,26.4529,132.923,4.02908
-1.8639,593.477,35,33.3757,165.43,4.30993
-4.08342,578.487,35,30.0953,151.513,3.99276
-4.22785,566.59,35,29.3262,147.792,3.97338
-0.0751378,587.122,35,35.1284,171.987,4.5953
-0.484183,551.165,35,32.5151,159.639,4.52746
0.326915,556.091,35,33.735,164.713,4.66356
0.348271,551.802,35,33.4993,163.539,4.66723
1.69192,554.565,35,35.2503,170.532,4.90781
-3.85841,531.691,35,27.8815,140.144,4.02323
-2.91829,545.224,35,29.5526,147.563,4.15454
1.06543,598.564,35,37.2423,180.93,4.79323
-0.314223,595.216,35,35.3204,173.21,4.55545
-2.80624,540.947,35,29.4362,146.866,4.17064
-3.16654,559.026,35,30.0378,150.247,4.11923
-3.28437,523.522,35,28.0139,140.24,4.10263
-2.11777,529.801,35,29.5322,146.638,4.2717
-2.24566,575.477,35,31.9353,158.712,4.25263
0.033297,510.522,35,30.6595,149.997,4.61355
0.912271,519.557,35,32.1576,156.389,4.76587
-3.01082,527.9,35,28.5209,142.504,4.14132
1.28621,529.954,35,33.2231,161.164,4.83312
1.72272,508.428,35,32.3516,156.476,4.91356
-1.06879,553.446,35,31.9961,157.723,4.43322
-0.226605,575.26,35,34.2395,167.809,4.56999
-1.71643,584.811,35,33.0576,163.686,4.33239
-1.88711,541.197,35,30.4109,150.76,4.30641
1.18671,538.101,35,33.6194,163.196,4.81508
0.405571,582.962,35,35.4607,173.047,4.6771
-1.58852,564.665,35,32.0611,158.612,4.35202
0.929507,552.564,35,34.2207,166.404,4.76894
-3.82268,500.302,35,26.2686,132.003,4.0281
-1.12443,548.105,35,31.6263,155.96,4.42442
-3.0812,527.809,35,28.4456,142.198,4.13131
-1.81991,513.529,35,28.9238,143.321,4.31661
-4.6416,550.956,35,28.102,142.041,3.91868
0.27123,572.085,35,34.6389,169.191,4.65401
1.33633,545.628,35,34.2643,166.158,4.84225
1.00574,503.233,35,31.247,151.865,4.78254
-0.172965,516.836,35,30.819,150.99,4.57893
-4.93739,509.215,35,25.7015,130.182,3.88028
-4.86614,579.486,35,29.3225,148.447,3.88948
1.02952,504.411,35,31.3457,152.32,4.78679
-0.631084,552.923,35,32.4538,159.498,4.50349
-1.31051,593.572,35,34.0295,168.026,4.39516
-3.40474,515.782,35,27.4831,137.699,4.08578
-0.202295,589.24,35,35.101,172.002,4.57404
-4.93081,593.414,35,29.9583,151.736,3.88113
-1.8496,515.852,35,29.0247,143.85,4.3121
-1.41679,544.95,35,31.1269,153.807,4.37859
-1.87162,503.039,35,28.282,140.191,4.30876
-0.972037,506.461,35,29.3781,144.721,4.44861
-3.00317,540.721,35,29.2214,145.996,4.14241
-0.648503,588.711,35,34.5336,169.74,4.50066
-0.929454,572.646,35,33.2663,163.827,4.4554
0.851311,542.899,35,33.5323,163.142,4.75505
1.37366,562.33,35,35.3581,171.42,4.84906
1.3159,575.182,35,36.095,175.06,4.83852
-0.186306,526.322,35,31.3702,153.704,4.5767
1.53667,528.889,35,33.4409,161.947,4.87901
-0.600352,554.822,35,32.5998,160.182,4.50848
-3.00785,516.216,35,27.8925,139.361,4.14175
-3.22935,526.447,35,28.2249,141.242,4.11037
-3.44598,572.917,35,30.4832,152.775,4.08003
-2.05495,593.923,35,33.1791,164.675,4.28111
-3.68008,594.426,35,31.3679,157.469,4.04764
0.243952,543.215,35,32.86,160.532,4.64934
-3.2131,595.689,35,31.9555,159.892,4.11266
1.83092,553.996,35,35.3812,171.005,4.93383
-3.80064,555.196,35,29.1734,146.578,4.03111
-4.18872,524.927,35,27.2074,137.076,3.97862
0.0311167,544.677,35,32.7082,160.022,4.61318
0.774174,508.245,35,31.3091,152.405,4.74141
-1.3712,511.202,35,29.2456,144.465,4.38568
-0.0703437,537.516,35,32.1657,157.477,4.5961
-2.67348,514.669,35,28.1368,140.253,4.18983
-0.75203,517.372,35,30.2404,148.744,4.4839
-2.61624,525.902,35,28.8086,143.544,4.19815
-3.23592,536.22,35,28.7422,143.837,4.10944
-0.0376507,500.778,35,30.001,146.846,4.6016
-2.10352,579.429,35,32.3146,160.438,4.27383
-2.25878,516.358,35,28.6415,142.356,4.25069
-3.88196,581.928,35,30.4905,153.283,4.02002
-4.81343,521.244,35,26.4248,133.727,3.8963
0.494084,503.276,35,30.7067,149.757,4.69242
1.49588,507.915,35,32.0701,155.351,4.87149
-1.88573,548.513,35,30.8235,152.804,4.30662
-3.12196,579.045,35,31.1623,155.823,4.12553
-2.38905,563.356,35,31.1065,154.748,4.23142
-0.103322,538.989,35,32.2172,157.764,4.59057
0.994252,592.114,35,36.7514,178.631,4.78048
-1.22522,539.919,35,31.0453,153.201,4.40853
1.33482,501.939,35,31.5191,152.848,4.84197
-1.25965,594.116,35,34.1208,168.418,4.40313
-4.77414,590.701,35,29.9878,151.716,3.9014
-4.28384,532.341,35,27.499,138.639,3.96591
-0.269407,534.461,35,31.7642,155.723,4.56288
-1.51648,558.969,35,31.8173,157.327,4.36313
-4.13623,543.525,35,28.2236,142.143,3.98566
0.291482,552.415,35,33.4712,163.465,4.65748
-0.290108,552.618,35,32.8199,160.921,4.55945
-0.990105,580.36,35,33.6437,165.755,4.44573
-4.01987,590.441,35,30.7862,154.921,4.00133
1.46822,573.165,35,36.1559,175.176,4.8664
-0.642527,544.218,35,31.9302,156.937,4.50163
-4.18306,515.187,35,26.7079,134.554,3.97938
-3.34997,589.748,35,31.485,157.689,4.09343
-4.2745,533.887,35,27.5879,139.078,3.96716
-2.81032,577.631,35,31.4279,156.808,4.17005
0.7871,522.722,35,32.2151,156.802,4.74369
-1.72052,591.267,35,33.4177,165.474,4.33176
-1.15645,528.043,35,30.4349,150.118,4.41936
-4.34986,529.029,35,27.2641,137.519,3.95713
-3.24726,535.367,35,28.6851,143.563,4.10784
1.43259,578.997,35,36.4794,176.786,4.85986
-1.034,569.745,35,32.9782,162.525,4.43874
-0.549518,584.725,35,34.4173,169.053,4.51677
0.915306,501.681,35,31.0544,151.021,4.76641
0.730865,557.011,35,34.2623,166.83,4.73378
1.766,521.971,35,33.2623,160.834,4.92165
-4.20893,584.621,35,30.2797,152.577,3.97591
-1.21357,568.711,35,32.7141,161.423,4.41036
-3.22526,580.175,35,31.11,155.674,4.11094
-2.2894,551.09,35,30.5354,151.801,4.24615
-2.74709,571.112,35,31.1422,155.313,4.17917
-0.33575,526.839,35,31.2397,153.221,4.55189
-1.10726,569.891,35,32.903,162.236,4.42713
1.62349,583.787,35,37.0214,179.182,4.89508
-1.00488,561.983,35,32.5617,160.44,4.44337
-4.57756,531.516,35,27.1721,137.278,3.92707
-4.06467,504.885,35,26.2836,132.306,3.99528
-0.0497854,510.209,35,30.5532,149.561,4.59956
0.648072,536.079,35,32.8813,160.195,4.71925
1.52231,585.344,35,36.9923,179.163,4.87636
-1.26237,529.513,35,30.4077,150.093,4.4027
-3.02456,566.285,35,30.5799,152.806,4.13937
-1.91025,580.698,35,32.6043,161.659,4.30291
1.14043,536.909,35,33.4919,162.628,4.80672
0.89173,508.64,35,31.4598,153.017,4.76222
1.14205,568.862,35,35.4871,172.314,4.80701
-2.08512,547.305,35,30.5426,151.621,4.27658
0.187545,509.692,35,30.7725,150.391,4.63972
-1.74164,598.197,35,33.7846,167.315,4.32853
-4.03113,553.763,35,28.8623,145.251,3.99981
-1.03118,545.193,35,31.5601,155.533,4.43919
0.879307,592.932,35,36.6577,178.314,4.76001
1.85424,566.058,35,36.1802,174.84,4.93821
0.118764,563.339,35,33.9311,165.906,4.62802
1.84289,585.229,35,37.3911,180.705,4.93608
-2.49317,558.844,35,30.7452,153.062,4.21612
-4.37982,523.675,35,26.9595,136.012,3.95316
-3.39128,519.79,35,27.7098,138.822,4.08766
0.395389,598.744,35,36.408,177.682,4.67535
-3.74783,561.28,35,29.5482,148.405,4.03834
-1.51408,512.416,35,29.1698,144.234,4.3635
-4.37109,521.337,35,26.8475,135.438,3.95431
-1.02134,564.202,35,32.6717,161,4.44076
1.6434,564.404,35,35.8165,173.327,4.89878
-4.59585,596.782,35,30.4888,154.054,3.92467
0.832086,520.758,35,32.1436,156.406,4.75165
-1.68495,540.336,35,30.577,151.371,4.3372
1.9293,518.772,35,33.2427,160.563,4.95238
-2.99433,507.436,35,27.4311,137.043,4.14367
0.781231,575.659,35,35.4705,172.654,4.74266
0.602074,585.798,35,35.8743,174.832,4.71121
1.51371,570.932,35,36.0709,174.711,4.87477
-2.67844,524.86,35,28.6889,143.01,4.18911
-2.51461,548.281,35,30.1415,150.079,4.21298
1.47089,585.314,35,36.9256,178.902,4.86689
-3.5326,570.582,35,30.2665,151.782,4.068
-4.95055,543.159,35,27.4019,138.808,3.87859
-4.16183,530.959,35,27.5462,138.757,3.98222
1.93221,501.418,35,32.1338,155.204,4.95293
-1.82821,575.306,35,32.394,160.525,4.31535
-0.882771,538.355,35,31.3248,154.216,4.46287
0.197975,526.631,35,31.8066,155.434,4.64149
-0.862329,515.159,35,29.9964,147.655,4.46615
-3.46608,567.862,35,30.1929,151.342,4.07723
0.795029,564.282,35,34.7859,169.306,4.74509
1.03838,567.283,35,35.2634,171.347,4.78838
-2.18072,510.508,35,28.3943,141.05,4.2623
-3.54361,563.259,35,29.8665,149.788,4.06647
-3.49988,565.479,35,30.0304,150.563,4.07254
-2.77542,506.612,35,27.5976,137.663,4.17508
-1.48712,594.755,35,33.8888,167.536,4.36767
-1.19255,538.216,35,30.9824,152.856,4.41367
-4.18126,579.532,35,30.0456,151.367,3.97962
-1.83016,576.896,35,32.4813,160.96,4.31505
-1.37886,527.07,35,30.1453,148.918,4.38449
0.346506,574.624,35,34.8827,170.295,4.66693
-4.84087,511.721,35,25.9168,131.182,3.89275
-2.71881,568.853,35,31.0497,154.822,4.18326
-3.54788,556.84,35,29.5217,148.063,4.06588
-2.50845,560.689,35,30.8302,153.501,4.21388
-1.89546,574.556,35,32.2761,160.015,4.30515
0.785073,557.268,35,34.3418,167.156,4.74334
1.21673,574.858,35,35.9527,174.487,4.82051
-4.61037,550.995,35,28.1351,142.177,3.92277
-0.441627,520.079,35,30.7264,150.812,4.53445
-0.742895,548.225,35,32.0539,157.654,4.48537
-1.96449,550.222,35,30.8349,152.943,4.29472
0.376838,570.565,35,34.6724,169.233,4.67215
-1.16701,580.91,35,33.4698,165.099,4.4177
-2.77287,574.992,35,31.3254,156.255,4.17545
-1.08993,516.191,35,29.8205,147.02,4.42987
-1.81722,597.681,35,33.6668,166.819,4.31702
-0.299539,555.891,35,33.0035,161.832,4.55789
-0.700229,504.793,35,29.5581,145.336,4.49227
-3.97048,533.101,35,27.845,140.072,4.00801
-1.28075,506.707,35,29.0795,143.555,4.39982
-1.44803,590.679,35,33.7023,166.569,4.37373
-0.664712,525.272,35,30.795,151.381,4.49803
-1.39045,520.156,35,29.7379,146.917,4.38269
-3.41826,592.422,35,31.5518,158.1,4.08389
1.80388,557.862,35,35.5954,172.071,4.92875
-1.23232,531.456,35,30.5511,150.77,4.40742
-1.70801,550.063,35,31.1025,153.997,4.33367
-0.654578,582.038,35,34.135,167.788,4.49967
-3.54651,542.179,35,28.7458,144.17,4.06607
-2.97151,514.915,35,27.8577,139.152,4.14693
-4.64291,554.293,35,28.2709,142.896,3.91851
-2.04196,585.905,35,32.746,162.51,4.28306
-0.935639,565.574,35,32.8484,161.776,4.45441
-1.52451,579.335,35,32.9673,163.023,4.36189
-1.92385,503.828,35,28.2749,140.206,4.30085
-1.89192,517.8,35,29.0914,144.223,4.30568
-3.39956,583.883,35,31.1175,155.903,4.0865
1.05281,540.347,35,33.6055,163.276,4.79097
-4.92716,521.563,35,26.3344,133.378,3.8816
0.220002,554.329,35,33.5047,163.708,4.64525
-0.899815,555.032,35,32.2762,158.918,4.46014
-0.431127,532.426,35,31.4673,154.438,4.53617
-2.10586,575.218,35,32.0771,159.262,4.27348
1.13681,582.047,35,36.3031,176.282,4.80607
0.279201,510.312,35,30.9071,150.955,4.65538
-0.106128,535.474,35,32.004,156.724,4.5901
0.0747311,528.56,35,31.788,155.474,4.62056
1.90301,512.696,35,32.824,158.569,4.94741
-0.188741,542.682,35,32.3427,158.471,4.5763
-0.00859959,579.679,35,34.7625,170.119,4.60649
-1.76583,520.366,35,29.3642,145.448,4.32484
-1.09593,559.283,35,32.3032,159.266,4.42893
-4.24617,596.279,35,30.8429,155.456,3.97094
1.7879,502.191,35,32.0257,154.832,4.92575
-2.50427,522.967,35,28.7603,143.191,4.2145
-3.96149,591.216,35,30.8903,155.381,4.00922
-1.21505,570.706,35,32.8271,161.982,4.41013
-1.61097,588.059,35,33.3633,165.08,4.34856
1.95385,569.235,35,36.5068,176.3,4.95702
-0.948794,521.858,35,30.2956,149.217,4.45231
-0.840489,545.369,35,31.7794,156.409,4.46965
0.896898,517.253,35,31.9982,155.63,4.76314
-2.51103,546.324,35,30.0377,149.558,4.21351
-3.34266,544.933,35,29.0999,145.736,4.09446
-3.80832,536.536,35,28.1853,141.621,4.03006
-4.86033,540.974,35,27.3794,138.605,3.89023
-3.42196,526.191,35,28.0208,140.41,4.08338
-3.71918,548.547,35,28.907,145.156,4.04227
1.14986,570.151,35,35.577,172.741,4.80842
-0.346405,589.899,35,34.9661,171.51,4.55013
-1.5072,527.137,35,30.015,148.406,4.36457
-2.23611,573.85,35,31.8557,158.306,4.25405
-1.05117,586.953,35,33.954,167.354,4.43602
0.141332,544.278,35,32.8084,160.392,4.63185
0.0463082,559.687,35,33.6271,164.501,4.61575
-1.23085,596.722,35,34.3048,169.292,4.40765
1.90122,541.085,35,34.6394,167.341,4.94707
-1.23291,523.812,35,30.1111,148.599,4.40732
-4.72763,527.935,35,26.8457,135.774,3.90745
1.61104,510.237,35,32.3434,156.554,4.89277
-2.35636,531.945,35,29.4057,146.253,4.23624
1.91121,510.73,35,32.7072,157.996,4.94896
1.57449,594.562,35,37.6418,182.245,4.886
1.69573,568.134,35,36.1175,174.723,4.90852
-0.582902,519.597,35,30.5485,150.085,4.51133
-2.1857,530.448,35,29.4982,146.539,4.26155
-1.22726,562.828,35,32.3603,159.692,4.40821
1.52837,585.567,35,37.0141,179.261,4.87748
-0.235763,533.952,35,31.7708,155.719,4.56847
-4.53215,576.047,35,29.496,148.97,3.93304
-1.97943,544.53,35,30.4999,151.298,4.29246
1.02791,563.745,35,35.0309,170.23,4.78651
0.435807,576.096,35,35.0795,171.151,4.68233
-0.698325,516.94,35,30.2713,148.841,4.49258
-1.68841,557.67,35,31.5541,156.211,4.33667
0.839986,599.336,35,37.0038,180.046,4.75304
1.97063,514.984,35,33.0464,159.571,4.9602
-2.46809,543.33,35,29.918,148.917,4.2198
-2.87401,536.178,35,29.1074,145.295,4.16089
-3.73761,507.236,35,26.7127,134.154,4.03974
-2.66235,582.502,35,31.8576,158.787,4.19145
-2.06555,586.841,35,32.7713,162.663,4.27952
-4.35701,540.823,35,27.8648,140.557,3.95618
-4.53264,558.348,35,28.5893,144.391,3.93297
-4.40469,577.297,35,29.6939,149.834,3.94986
-4.54325,524.868,35,26.8649,135.692,3.93158
1.56349,583.559,35,36.9313,178.818,4.88397
-1.26929,578.338,35,33.2036,163.901,4.40162
-3.03244,587.346,35,31.7085,158.455,4.13825
-3.82883,565.707,35,29.6962,149.234,4.02726
1.3966,545.034,35,34.2975,166.252,4.85326
-0.163514,537.603,35,32.0678,157.097,4.58051
1.05759,586.615,35,36.489,177.28,4.79183
1.64074,585.077,35,37.125,179.663,4.89829
-1.7977,538.279,35,30.3413,150.321,4.31999
1.44983,519.472,35,32.7483,158.686,4.86302
-3.11316,517.228,35,27.8441,139.222,4.12678
0.692248,591.977,35,36.3649,177.114,4.727
-1.81838,533.22,35,30.0345,148.823,4.31684
0.257334,500.246,35,30.2747,147.888,4.65163
-0.302397,514.156,35,30.5227,149.67,4.55741
-0.141856,567.327,35,33.8661,165.883,4.58412
-2.70993,501.144,35,27.3624,136.427,4.18455
1.7464,576.266,35,36.6978,177.469,4.91798
-3.30536,501.291,35,26.8045,134.206,4.09968
-0.464873,523.048,35,30.877,151.576,4.53063
-2.08236,571.942,35,31.9206,158.459,4.277
-0.263551,533.436,35,31.7097,155.45,4.56385
1.82158,531.35,35,33.9241,163.973,4.93207
-4.68225,537.353,35,27.3686,138.374,3.91337
0.537819,576.069,35,35.2008,171.624,4.70002
-0.0470618,577.053,35,34.5593,169.169,4.60001
0.727926,525.687,35,32.3323,157.435,4.73327
-4.7296,532.89,35,27.0958,137.041,3.9072
-0.419057,543.877,35,32.1574,157.812,4.53816
-4.53633,507.253,35,25.9697,131.164,3.93249
-4.55175,587.377,35,30.0553,151.816,3.93046
-3.57285,564.22,35,29.8867,149.92,4.06243
1.26253,525.123,35,32.8936,159.591,4.82881
0.152977,591.327,35,35.6587,174.312,4.63383
-1.64585,506.573,35,28.7054,142.067,4.3432
0.397496,569.201,35,34.6141,168.925,4.67571
1.31891,538.856,35,33.8189,164.018,4.83907
0.656884,514.926,35,31.5934,153.912,4.7208
-0.767354,507.521,35,29.6489,145.85,4.48142
-4.55672,523.591,35,26.7867,135.311,3.92981
0.707791,506.449,35,31.1276,151.59,4.72973
-2.50317,570.788,35,31.3914,156.289,4.21466
-3.3851,509.793,35,27.1827,136.176,4.08852
-2.30892,586.915,35,32.4982,161.581,4.24326
-1.05438,551.363,35,31.8916,157.192,4.43551
-1.25016,553.467,35,31.7968,156.936,4.40461
-4.62564,589.045,35,30.0618,151.929,3.92077
-0.356847,541.222,35,32.0692,157.312,4.54841
1.35169,526.952,35,33.1088,160.539,4.84505
1.76861,519.208,35,33.0892,159.994,4.92214
-0.510194,594.786,35,35.057,172.149,4.5232
-2.54434,590.482,35,32.4277,161.496,4.20864
-3.8394,571.397,35,29.9837,150.69,4.02582
-3.20743,544.415,35,29.2108,146.152,4.11345
-2.19273,566.576,35,31.4996,156.489,4.26051
-2.70606,595.928,35,32.5421,162.248,4.18511
-0.567091,502.729,35,29.5729,145.276,4.51391
-0.663191,537.278,35,31.5006,154.847,4.49827
-4.66748,593.759,35,30.2574,152.963,3.9153
-4.89387,548.649,35,27.7348,140.437,3.8859
-3.48035,583.28,35,30.9971,155.388,4.07525
-1.11449,511.304,35,29.5131,145.529,4.42599
1.65519,551.525,35,35.0133,169.427,4.90097
-0.213232,535.741,35,31.902,156.338,4.57222
1.37215,581.538,35,36.564,177.268,4.84879
-0.322008,520.498,35,30.8783,151.434,4.55417
0.265498,545.426,35,33.0183,161.281,4.65303
1.16176,506.839,35,31.6392,153.609,4.81057
-1.8364,577.205,35,32.4917,161.018,4.3141
-0.12262,516.387,35,30.8457,151.068,4.58734
-3.57033,526.022,35,27.8658,139.78,4.06277
-4.60404,567.346,35,28.9765,146.422,3.9236
-2.07187,574.407,35,32.0699,159.188,4.27857
-1.13127,509.475,35,29.3904,144.94,4.42334
1.02395,589.02,35,36.5965,177.843,4.7858
-2.39172,559.702,35,30.9018,153.732,4.23103
1.94482,568.038,35,36.4189,175.886,4.95531
-3.3932,513.077,35,27.35,137.022,4.08739
1.36475,501.19,35,31.5043,152.745,4.84743
-4.50506,559.106,35,28.6561,144.701,3.9366
1.71025,533.471,35,33.9307,164.127,4.91123
0.74591,545.048,35,33.5437,163.314,4.73643
-3.73217,501.121,35,26.3957,132.557,4.04048
-3.21213,543.085,35,29.1346,145.776,4.11279
0.778205,515.007,35,31.73,154.45,4.74212
-1.94145,570.904,35,32.0196,158.794,4.29819
-1.83148,500.691,35,28.1894,139.693,4.31485
1.01225,565.436,35,35.1172,170.667,4.7837
-1.44837,595.887,35,33.999,168.036,4.37368
1.93952,538.246,35,34.5026,166.637,4.95431
-1.05637,549.229,35,31.766,156.575,4.43519
-0.0449862,584.322,35,34.9971,171.309,4.60036
-4.7044,519.648,35,26.4461,133.731,3.91048
-3.888,508.993,35,26.6633,134.049,4.0192
-0.0209839,579.362,35,34.7287,169.968,4.6044
-0.221434,577.543,35,34.3815,168.499,4.57085
-1.92113,545.292,35,30.6048,151.756,4.30126
-4.75692,557.988,35,28.3444,143.384,3.90364
-4.41915,524.001,35,26.9387,135.945,3.94795
1.5269,503.075,35,31.7981,154.001,4.87721
-3.08392,540.495,35,29.1265,145.604,4.13093
1.36181,534.87,35,33.6179,162.996,4.8469
0.918975,533.322,35,33.0172,160.563,4.76706
0.232525,557.947,35,33.738,164.834,4.64739
-2.60553,509.035,35,27.8951,138.982,4.19971
-3.92954,581.288,35,30.4058,152.909,4.01356
-3.22087,589.011,35,31.5886,158.065,4.11156
-3.62309,527.762,35,27.906,140.034,4.05549
-4.51243,523.212,35,26.8094,135.383,3.93563
-1.78557,533.19,35,30.0672,148.951,4.32183
-0.479921,529.698,35,31.2534,153.439,4.52816
-1.80761,525.62,35,29.6176,146.746,4.31848
-0.351292,578.535,35,34.2867,168.183,4.54933
-2.65693,537.201,35,29.3856,146.461,4.19223
1.40753,519.702,35,32.7156,158.572,4.85526
-3.62231,526.898,35,27.8611,139.808,4.0556
-4.13271,546.64,35,28.3889,142.972,3.98613
-2.37797,532.865,35,29.4343,146.418,4.23305
-1.32952,580.105,35,33.2355,164.127,4.39219
-0.152179,544.425,35,32.4874,159.141,4.5824
-2.86045,532.076,35,28.8985,144.238,4.16284
-2.12059,509.725,35,28.4103,141.07,4.27127
-4.1197,532.338,35,27.6589,139.283,3.98788
-3.31521,597.615,35,31.9439,159.949,4.0983
-1.93447,523.778,35,29.3836,145.715,4.29925
1.20564,560.29,35,35.0284,170.013,4.8185
1.96092,535.682,35,34.3632,165.94,4.95836
-4.37918,556.024,35,28.6256,144.417,3.95324
-4.79293,566.811,35,28.7558,145.502,3.89896
0.0159161,542.304,35,32.5487,159.258,4.61062
1.83436,505.916,35,32.3144,156.179,4.93448
-4.18035,586.015,35,30.3826,153.064,3.97974
0.763233,554.735,35,34.1602,166.296,4.73948
-4.27578,595.325,35,30.7613,155.077,3.96699
-0.844239,529.333,35,30.841,151.794,4.46905
-0.692791,502.809,35,29.4495,144.794,4.49347
1.51491,572.276,35,36.1574,175.128,4.875
-2.43152,585.979,35,32.3077,160.771,4.22517
-4.55429,508.482,35,26.016,131.415,3.93013
-4.83354,503.088,35,25.4862,128.996,3.8937
-4.85783,554.185,35,28.0505,141.999,3.89055
-3.94029,508.221,35,26.5738,133.648,4.0121
-1.8017,512.091,35,28.8612,142.992,4.31938
-0.850841,579.02,35,33.7283,166.012,4.46799
0.634197,523.473,35,32.0928,156.369,4.71683
-1.84831,542.527,35,30.5269,151.294,4.3123
0.414593,583.77,35,35.5209,173.33,4.67866
1.5805,512.854,35,32.4755,157.226,4.88711
-4.8382,532.571,35,26.9753,136.537,3.8931
1.55066,527.403,35,33.3628,161.554,4.8816
-3.31274,517.2,35,27.648,138.436,4.09865
1.17839,538.397,35,33.6283,163.248,4.81357
-4.69616,505.466,35,25.7318,130.111,3.91156
0.199589,558.395,35,33.7269,164.816,4.64177
-2.16261,560.541,35,31.1968,154.952,4.265
-2.76062,585.548,35,31.9142,159.179,4.17722
-1.86019,580.889,35,32.6719,161.938,4.31049
1.82716,532.776,35,34.0216,164.438,4.93312
-4.84597,599.932,35,30.3788,153.773,3.89209
-3.06074,522.135,35,28.16,140.75,4.13422
-0.470209,564.856,35,33.3389,163.668,4.52975
-4.66543,589.072,35,30.0207,151.765,3.91557
-3.13815,505.76,35,27.2028,136.04,4.12324
-2.3596,574.772,35,31.7695,158.014,4.23576
-3.32726,511.051,35,27.3053,136.734,4.09661
-1.34889,562.669,35,32.2149,159.108,4.38916
-3.69739,571.053,35,30.1162,151.204,4.04526
-3.43001,532.979,35,28.3742,142.189,4.08226
1.6648,565.496,35,35.912,173.764,4.90276
-0.266817,508.727,35,30.2375,148.235,4.56331
-0.783606,578.038,35,33.7495,166.04,4.4788
0.294547,537.912,35,32.5959,159.187,4.65801
0.365275,511.62,35,31.0781,151.701,4.67016
-3.36696,544.481,35,29.0509,145.516,4.09106
-3.35395,505.667,35,26.9923,135.192,4.09287
-2.65007,549.008,35,30.0388,149.709,4.19323
-1.06608,577.128,35,33.3684,164.484,4.43365
-3.95512,574.04,35,29.9996,150.894,4.01009
-4.4389,548.487,35,28.1778,142.218,3.94533
-1.10385,520.118,35,30.0328,148.081,4.42767
-1.73381,545.863,35,30.8373,152.711,4.32973
-2.95833,555.152,35,30.0485,150.081,4.14881
-3.47885,506.65,35,26.9262,134.979,4.07546
-0.595449,560.96,35,32.9661,161.976,4.50928
-4.41141,528.86,35,27.196,137.236,3.94897
-0.877564,570.679,35,33.2117,163.499,4.46371
-4.03345,594.724,35,30.9947,155.985,3.99949
0.649043,569.298,35,34.92,170.127,4.71942
1.29679,530.045,35,33.2408,161.238,4.83504
1.98796,561.629,35,36.0608,174.106,4.96349
0.239092,591.372,35,35.7672,174.74,4.64851
-2.47492,542.663,35,29.8741,148.706,4.2188
1.42902,569.718,35,35.8904,173.935,4.8592
1.71808,598.615,35,38.0843,184.209,4.91269
-0.368155,570.341,35,33.7814,165.724,4.54654
0.551928,551.199,35,33.6975,164.279,4.70247
-2.48589,569.868,35,31.3597,156.113,4.21719
-1.90072,531.541,35,29.8542,148.014,4.30435
0.937705,556.405,35,34.4683,167.598,4.7704
0.507728,548.996,35,33.5119,163.423,4.69479
-1.47416,525.02,35,29.9288,147.946,4.36968
1.503,505.532,35,31.9274,154.653,4.8728
0.317465,597.233,35,36.2191,176.853,4.66194
-3.98947,556.225,35,29.0334,146.069,4.00544
-4.96423,586.063,35,29.552,149.715,3.87683
0.161481,581.914,35,35.1014,171.578,4.63528
-1.94757,593.916,35,33.3031,165.167,4.29727
-0.68215,551.887,35,32.3359,158.974,4.4952
-4.58622,595.766,35,30.4473,153.834,3.92594
-4.17625,575.973,35,29.8663,150.459,3.98029
1.32931,562.108,35,35.2907,171.144,4.84097
-1.82568,527.454,35,29.7022,147.183,4.31573
-4.38479,526.509,35,27.1007,136.729,3.9525
-4.81515,582.56,35,29.5314,149.451,3.89608
1.27078,514.12,35,32.2135,156.283,4.83031
-4.2733,516.943,35,26.7135,134.669,3.96732
-4.91561,567.093,35,28.645,145.069,3.88309
-1.63431,522.31,35,29.609,146.527,4.34497
-1.12499,594.136,35,34.2817,169.055,4.42433
-1.43379,500.491,35,28.5706,141.192,4.37595
-1.96797,540.63,35,30.2936,150.263,4.29419
-2.97888,595.841,35,32.2276,160.988,4.14588
0.428705,539.2,35,32.8248,160.159,4.6811
-1.47203,533.667,35,30.424,150.391,4.37001
1.62288,528.861,35,33.5375,162.321,4.89497
-4.69643,554.156,35,28.2102,142.644,3.91152
1.54513,537.75,35,34.0109,164.698,4.88057
-4.33664,518.367,35,26.7271,134.798,3.95889
-2.89695,504.82,35,27.3831,136.709,4.1576
-2.52997,585.819,35,32.1878,160.285,4.21074
-2.11282,527.725,35,29.4215,146.084,4.27243
-2.92741,535.582,35,29.0207,144.916,4.15324
0.290106,550.732,35,33.3677,162.961,4.65724
0.694435,555.298,35,34.1143,166.15,4.72738
0.379908,562.357,35,34.1772,166.813,4.67268
-0.369347,558.625,35,33.0861,162.314,4.54635
0.576769,573.37,35,35.0828,171.004,4.7068
-3.93477,512.576,35,26.8068,134.815,4.01285
-3.19299,575.693,35,30.9046,154.612,4.11549
-2.49024,537.365,35,29.5666,147.191,4.21655
-0.840731,546.231,35,31.8294,156.655,4.46961
1.86286,543.726,35,34.7631,167.982,4.93984
-1.34194,547.671,35,31.3638,154.897,4.39025
-3.66417,535.546,35,28.2767,141.935,4.04983
-1.16081,571.681,35,32.9451,162.504,4.41867
-2.12439,548.812,35,30.5848,151.872,4.2707
-2.25715,597.118,35,33.123,164.628,4.25093
-1.13514,558.227,35,32.1984,158.793,4.42272
-1.21767,557.78,35,32.0807,158.302,4.40972
0.853907,578.543,35,35.7371,173.866,4.75551
-3.06958,530.708,35,28.6135,143.025,4.13296
0.426917,518.474,35,31.5612,153.995,4.68079
-4.24534,547.206,35,28.3053,142.665,3.97105
-1.51839,584.52,35,33.2695,164.51,4.36284
-1.94492,554.776,35,31.1113,154.294,4.29767
-4.47435,532.946,35,27.345,138.05,3.94065
-4.98798,553.79,35,27.9011,141.375,3.87377
1.8794,592.784,35,37.9209,183.221,4.94295
1.73003,557.811,35,35.5027,171.709,4.91492
1.15524,534.149,35,33.3366,161.857,4.80939
0.867634,593.169,35,36.6577,178.328,4.75794
1.17034,504.111,35,31.4781,152.818,4.81212
-3.40129,536.746,35,28.6036,143.31,4.08626
-3.15638,547.243,35,29.4152,147.122,4.12066
-0.800071,569.598,35,33.2377,163.541,4.47615
-1.52654,524.825,35,29.8633,147.675,4.36158
0.434591,585.213,35,35.6332,173.854,4.68212
0.954661,572.385,35,35.4788,172.492,4.77342
-4.45082,597.752,35,30.6958,154.94,3.94376
-3.75941,519.109,35,27.3169,137.21,4.03675
-0.522287,535.846,35,31.5699,155.038,4.52122
-2.87808,542.449,35,29.4437,146.977,4.16031
-1.5859,550.638,35,31.2675,154.683,4.35242
-4.30957,505.847,35,26.1066,131.643,3.96249
-4.42934,527.832,35,27.1259,136.9,3.9466
-2.99771,593.726,35,32.092,160.332,4.14319
-2.6311,594.041,35,32.5243,162.075,4.19599
-0.203953,514.334,35,30.6371,150.13,4.57376
-4.42686,511.421,35,26.2848,132.653,3.94693
-4.87012,505.882,35,25.5944,129.577,3.88896
-3.82533,587.217,35,30.8292,154.924,4.02774
1.36088,547.912,35,34.4365,166.966,4.84673
-1.34765,577.112,35,33.0432,163.198,4.38936
-1.61354,597.873,35,33.9171,167.822,4.34816
-0.363905,522.576,35,30.9568,151.863,4.54724
-0.0242999,517.982,35,31.0459,151.947,4.60384
-3.12851,587.723,35,31.622,158.129,4.12461
-1.17439,596.986,35,34.3872,169.633,4.41653
-3.11928,598.141,35,32.1929,160.974,4.12591
1.86108,502.427,35,32.1207,155.215,4.9395
-4.04324,530.818,35,27.6546,139.186,3.99817
-1.66046,528.125,35,29.9115,148.051,4.34096
-2.55781,581.215,35,31.9038,158.901,4.20667
-2.79926,563.467,35,30.6691,153.01,4.17164
0.402677,591.611,35,35.9833,175.6,4.6766
-3.94374,501.862,35,26.2381,131.963,4.01163
-4.06525,542.18,35,28.2246,142.076,3.9952
1.21975,579.727,35,36.261,175.979,4.82106
-0.242057,534.223,35,31.78,155.771,4.56742
-2.14979,568.807,35,31.671,157.294,4.26691
1.32738,550.466,35,34.5576,167.591,4.84061
-3.42839,512.205,35,27.2698,136.653,4.08248
1.26417,575.066,35,36.024,174.777,4.82911
1.77092,566.914,35,36.1323,174.706,4.92257
-1.95325,530.145,35,29.7213,147.409,4.29641
-1.92812,500.335,35,28.0747,139.218,4.30021
-0.411495,512.257,35,30.2957,148.668,4.5394
-4.19566,516.988,35,26.7893,134.977,3.97769
-2.60142,592.155,35,32.4547,161.694,4.20031
-1.29476,536.492,35,30.7739,151.935,4.39763
0.619085,571.529,35,35.0209,170.653,4.71418
0.0618446,507.682,35,30.5189,149.28,4.61838
-4.15776,505.866,35,26.2482,132.214,3.98277
1.8882,557.283,35,35.6606,172.289,4.94461
-3.2053,594.8,35,31.9166,159.688,4.11375
1.9366,566.486,35,36.3092,175.366,4.95376
1.91505,574.598,35,36.8022,177.773,4.94968
-4.95283,526.356,35,26.5521,134.506,3.8783
1.31108,504.874,35,31.6777,153.641,4.83764
0.0984885,536.222,35,32.2752,157.831,4.62458
0.90692,502.891,35,31.1204,151.351,4.76492
-1.46911,537.161,35,30.6263,151.388,4.37046
-3.58145,511.782,35,27.1008,135.953,4.06124
0.681446,573.951,35,35.2446,171.67,4.7251
-3.44368,596.69,35,31.7507,159.125,4.08035
-4.34089,512.063,35,26.3981,133.143,3.95832
-1.01694,589.124,35,34.12,168.133,4.44146
-1.99543,546.08,35,30.5697,151.661,4.29005
-0.955421,548.038,35,31.8082,156.674,4.45126
1.73293,521.931,35,33.2223,160.676,4.91546
-1.29294,553.963,35,31.7781,156.89,4.39791
-1.2484,549.933,35,31.5957,155.942,4.40489
-4.57112,516.724,35,26.4219,133.482,3.92792
1.08538,596.508,35,37.1397,180.407,4.79681
-4.75323,589.704,35,29.9594,151.55,3.90412
0.55591,523.978,35,32.0377,156.183,4.70316
-4.46503,545.306,35,27.9885,141.289,3.94188
-2.81359,506.405,35,27.5495,137.46,4.16958
-4.78921,500.918,35,25.4162,128.601,3.89945
1.42363,567.752,35,35.76,173.31,4.85821
0.470282,584.554,35,35.6367,173.829,4.68829
0.177444,533.413,35,32.1935,157.347,4.638
-2.31395,520.927,35,28.8393,143.394,4.24251
-3.63346,561.268,35,29.6669,148.881,4.05406
-2.51026,570.614,35,31.374,156.211,4.21362
-1.2363,584.296,35,33.5841,165.742,4.40679
-4.41887,587.6,35,30.2087,152.446,3.94798
-0.0217397,591.673,35,35.4658,173.576,4.60427
1.35419,541.107,35,34.0011,164.862,4.84551
-3.6125,522.345,35,27.63,138.638,4.05695
0.44925,511.344,35,31.151,151.97,4.68465
-2.18242,557.742,35,31.0196,154.093,4.26204
-0.433767,574.782,35,33.9675,166.712,4.53574
-4.67177,509.854,35,25.9777,131.332,3.91474
-2.06273,546.172,35,30.5032,151.402,4.27994
-2.66056,512.84,35,28.0495,139.805,4.19171
-0.236124,513.694,35,30.5651,149.81,4.56841
0.013501,575.632,35,34.5461,169.034,4.61021
-0.490937,555.006,35,32.7341,160.721,4.52636
-2.94803,503.492,35,27.2622,136.155,4.15029
0.965636,592.295,35,36.7267,178.545,4.77538
-4.90038,511.376,35,25.8446,130.872,3.88506
-3.25546,568.924,35,30.4743,152.526,4.10669
-3.55767,510.056,35,27.0321,135.586,4.06453
0.0124167,531.147,35,31.8752,155.966,4.61003
-3.46269,559.057,35,29.7283,149.009,4.07771
-0.153782,584.86,35,34.8983,170.953,4.58213
-0.620326,558.949,35,32.8197,161.284,4.50523
0.425095,522.836,35,31.8247,155.282,4.68048
0.991396,590.368,35,36.6395,178.091,4.77997
-2.13356,596.552,35,33.2347,165.041,4.26933
0.254063,528.509,35,31.9816,156.23,4.65107
1.19323,515.039,35,32.1857,156.229,4.81626
0.889102,511.677,35,31.6448,153.92,4.76175
-2.56821,534.204,35,29.3126,146.006,4.20515
-4.92243,541.645,35,27.3529,138.532,3.88221
1.12288,546.465,35,34.0675,165.442,4.80356
-2.98622,535.882,35,28.9771,144.758,4.14483
0.385774,529.663,35,32.1968,157.14,4.67369
-1.32645,522.752,35,29.9528,147.913,4.39267
-4.65519,527.014,35,26.8679,135.816,3.9169
-4.59004,594.38,35,30.3724,153.46,3.92543
-0.414252,533.152,35,31.5285,154.721,4.53895
-2.45724,549.023,35,30.2429,150.523,4.22139
-0.928146,526.016,35,30.5589,150.492,4.45561
-2.00577,501.451,35,28.0613,139.226,4.2885
-1.17326,557.726,35,32.1271,158.482,4.41671
-2.73054,520.762,35,28.4131,141.686,4.18156
-3.29412,507.874,35,27.1672,136.011,4.10126
-0.882058,518.519,35,30.1714,148.537,4.46299
-3.38917,594.636,35,31.7021,158.821,4.08795
-0.935947,569.306,35,33.0649,162.842,4.45436
-0.32593,519.49,35,30.8143,151.124,4.55352
-2.78984,544.749,35,29.6601,147.966,4.173
-3.36111,589.606,35,31.465,157.602,4.09187
-2.75603,574.959,35,31.3421,156.32,4.17788
1.2608,577.513,35,36.1732,175.505,4.8285
0.594588,567.516,35,34.7458,169.34,4.70991
-1.92648,564.375,35,31.6699,157.044,4.30046
0.227485,599.608,35,36.2508,177.117,4.64653
-1.20505,540.88,35,31.1223,153.56,4.4117
1.41807,503.177,35,31.6867,153.575,4.85719
-1.88155,507.931,35,28.5472,141.515,4.30725
1.07649,507.387,35,31.5813,153.416,4.79522
-1.36593,532.697,35,30.4808,150.562,4.38651
-4.00606,524.978,35,27.3863,137.799,4.00319
-2.72907,591.909,35,32.2966,161.05,4.18178
-1.17125,538.068,35,30.9968,152.905,4.41703
1.32114,536.847,35,33.6954,163.416,4.83948
-3.21612,574.885,35,30.8362,154.295,4.11223
-0.721253,509.417,35,29.8072,146.582,4.48887
0.986856,583.712,35,36.2208,176.061,4.77916
-3.10002,530.226,35,28.557,142.774,4.12864
0.117409,552.74,35,33.2911,162.778,4.62779
-0.112881,523.934,35,31.307,153.317,4.58897
-4.489,510.408,35,26.1751,132.157,3.93872
-4.37373,537.154,35,27.6594,139.537,3.95396
-2.32031,504.039,35,27.8982,138.72,4.24157
-4.76603,576.038,35,29.2518,147.984,3.90246
0.923725,542.79,35,33.6088,163.434,4.76791
1.39013,555.779,35,34.9659,169.499,4.85208
0.356338,582.819,35,35.3921,172.77,4.66862
-4.57378,519.429,35,26.5577,134.17,3.92757
-3.14374,560.329,35,30.132,150.694,4.12245
-4.48785,521.87,35,26.764,135.129,3.93887
-0.472698,508.753,35,30.025,147.401,4.52934
0.0296545,575.776,35,34.574,169.152,4.61294
-1.66927,516.766,35,29.2592,144.831,4.33961
-3.51219,547.611,35,29.0689,145.755,4.07083
0.995354,501.567,35,31.1325,151.319,4.78068
-3.43134,512.926,35,27.3053,136.834,4.08207
-3.28144,545.016,35,29.167,146.009,4.10304
1.00421,578.798,35,35.9371,174.662,4.78227
-1.547,549.342,35,31.2362,154.486,4.35842
1.72412,541.771,35,34.4749,166.744,4.91382
1.42065,530.592,35,33.4161,161.953,4.85767
