Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-2.55435,552.992,35,30.3583,151.2,4.20717
-0.834788,509.248,35,29.6805,146.073,4.47057
-0.516668,522.549,35,30.7924,151.214,4.52214
0.64616,503.952,35,30.9087,150.587,4.71892
0.949216,552.833,35,34.2605,166.575,4.77245
-3.84569,581.748,35,30.5201,153.393,4.02496
0.116789,577.025,35,34.753,169.927,4.62769
0.404009,551.507,35,33.5456,163.703,4.67683
-4.41585,542.396,35,27.8877,140.731,3.94838
0.225581,587.672,35,35.5269,173.582,4.6462
-1.1082,587.824,35,33.9372,167.337,4.42698
-0.77864,555.949,35,32.4654,159.717,4.4796
1.15919,577.25,35,36.0314,174.937,4.81011
-1.8549,595.254,35,33.4861,165.967,4.3113
1.87626,549.858,35,35.1712,169.938,4.94236
0.156221,545.662,35,32.9087,160.865,4.63438
-3.13542,574.04,35,30.8783,154.417,4.12363
-0.0045624,556.628,35,33.3849,163.372,4.60717
1.77662,556.873,35,35.4993,171.638,4.92364
-1.61008,531.751,35,30.1696,149.277,4.3487
-4.40103,579.936,35,29.8335,150.534,3.95034
-4.49144,595.183,35,30.5199,154.097,3.9384
-2.84151,563.489,35,30.625,152.835,4.16556
-3.49458,552.519,35,29.3477,147.135,4.07327
1.94131,536.824,35,34.4135,166.205,4.95465
1.12923,522.044,35,32.5522,158.076,4.8047
-2.02112,562.58,35,31.4652,156.131,4.28619
1.56551,573.898,35,36.3225,175.868,4.88434
-1.74996,566.244,35,31.9707,158.341,4.32726
-3.14757,510.261,35,27.4358,137.214,4.12191
-0.206273,560.03,35,33.3564,163.458,4.57338
0.364103,550.409,35,33.4329,163.197,4.66996
1.95109,581.149,35,37.2674,179.977,4.9565
-3.15408,532.303,35,28.6145,143.115,4.12099
-1.18685,535.058,35,30.8067,151.983,4.41457
-2.22238,511.645,35,28.4161,141.2,4.25609
0.957923,553.909,35,34.3374,166.939,4.774
-3.8099,571.749,35,30.0334,150.909,4.02985
1.45212,589.669,35,37.1765,180.14,4.86344
1.51267,551.952,35,34.8706,168.898,4.87458
-1.39483,571.197,35,32.651,161.314,4.382
-1.97446,575.353,35,32.232,159.885,4.29321
1.29178,569.027,35,35.6794,173.073,4.83413
0.129112,566.178,35,34.1142,166.789,4.62978
-0.421432,577.721,35,34.1557,167.621,4.53777
-4.30065,531.585,35,27.4436,138.376,3.96367
0.256321,502.583,35,30.4151,148.575,4.65146
-3.50338,533.524,35,28.33,142.041,4.07205
-0.562777,505.692,35,29.7517,146.15,4.51461
-4.02863,594.199,35,30.9726,155.869,4.00014
-2.85266,595.903,35,32.374,161.576,4.16396
-4.8045,543.648,35,27.5693,139.511,3.89746
1.17791,512.035,35,31.9812,155.253,4.81349
0.221762,532.621,35,32.1946,157.305,4.64555
-2.10235,573.029,35,31.9589,158.671,4.274
0.667148,501.26,35,30.7658,149.869,4.7226
-2.41076,513.419,35,28.3276,140.945,4.22822
-3.59203,599.696,35,31.7444,159.26,4.05978
0.663543,577.392,35,35.4341,172.614,4.72196
-1.61559,522.945,35,29.6643,146.782,4.34785
-1.28513,581.057,35,33.3414,164.6,4.39913
-1.21012,502.272,35,28.8957,142.579,4.41091
0.545981,515.404,35,31.5027,153.585,4.70144
-1.98669,523.982,35,29.3416,145.559,4.29137
-3.83699,582.661,35,30.5774,153.671,4.02615
-0.471819,571.305,35,33.7177,165.529,4.52949
-4.63839,553.652,35,28.2427,142.749,3.9191
-0.330482,524.984,35,31.1354,152.704,4.55276
-0.854439,532.646,35,31.0231,152.701,4.46741
1.90385,544.341,35,34.851,168.36,4.94757
-1.24263,537.95,35,30.9134,152.569,4.4058
-4.82992,507.583,35,25.7172,130.162,3.89417
-3.17649,597.211,35,32.0784,160.465,4.11782
-2.79902,544.625,35,29.6439,147.895,4.17168
-1.18082,590.983,35,34.0338,167.897,4.41552
-1.52688,584.58,35,33.263,164.488,4.36152
-4.946,528.943,35,26.6891,135.193,3.87917
-4.05113,558.744,35,29.1014,146.475,3.99711
-1.59576,568.903,35,32.2936,159.77,4.3509
-4.47165,595.877,35,30.5769,154.363,3.94101
-2.63325,563.762,35,30.8642,153.804,4.19567
1.2406,522.511,35,32.7055,158.702,4.82483
1.89654,562.926,35,36.0319,174.074,4.94619
-2.78337,595.749,35,32.4443,161.849,4.17393
-2.18613,571.62,35,31.7873,157.911,4.26149
-2.13886,589.797,35,32.8523,163.148,4.26854
-2.61476,541.13,35,29.6443,147.706,4.19836
-4.86504,532.251,35,26.9334,136.351,3.88962
-4.13109,548.471,35,28.4857,143.458,3.98635
-2.40071,558.569,35,30.8296,153.383,4.2297
1.46994,546.451,35,34.4728,167.019,4.86672
-1.62013,513.986,35,29.1516,144.249,4.34715
-3.07602,593.213,35,31.9763,159.842,4.13205
-1.89848,559.553,35,31.4299,155.824,4.30469
-1.85597,561.741,35,31.5996,156.619,4.31113
-4.49993,575.56,35,29.5048,148.98,3.93728
1.404,554.666,35,34.9124,169.224,4.85462
0.485675,521.118,35,31.7861,155.03,4.69096
-4.6074,531.043,35,27.1192,137.04,3.92316
0.865743,502.997,35,31.0831,151.212,4.75761
0.770288,554.607,35,34.1606,166.29,4.74073
-4.96977,555.445,35,28.0026,141.871,3.87611
-4.85147,539.806,35,27.3289,138.34,3.89138
0.747594,568.975,35,35.0183,170.492,4.73673
-2.26013,504.818,35,28.0001,139.169,4.25049
-1.65311,534.895,35,30.3027,149.979,4.34209
-0.332449,547.363,35,32.4604,159.205,4.55244
-0.910355,506.537,35,29.4454,144.991,4.45846
-4.62381,553.701,35,28.2598,142.82,3.92101
-1.4784,548.172,35,31.244,154.452,4.36902
-0.968052,529.457,35,30.7163,151.309,4.44924
-4.91818,586.961,35,29.6458,150.14,3.88276
0.204825,528.582,35,31.9319,156.039,4.64266
-2.64854,590.133,35,32.2906,160.93,4.19345
0.483512,585.19,35,35.6916,174.081,4.69059
-4.13581,532.923,35,27.6736,139.373,3.98571
0.548966,592.193,35,36.1999,176.482,4.70196
1.10451,556.946,35,34.6992,168.531,4.80025
-0.382007,514.223,35,30.443,149.361,4.54426
-0.598282,576.998,35,33.9053,166.594,4.50882
1.23047,559.885,35,35.0327,170.006,4.823
-3.25203,586.502,35,31.4197,157.254,4.10717
-3.34854,573.317,35,30.6093,153.302,4.09363
1.96832,546.103,35,35.0405,169.203,4.95977
-2.4562,573.395,35,31.5866,157.21,4.22155
-2.54067,580.539,35,31.8858,158.793,4.20917
0.722555,504.692,35,31.0353,151.125,4.73232
-3.17179,573.618,35,30.8162,154.147,4.11848
-2.46723,510.089,35,28.0884,139.81,4.21993
-4.35559,514.879,35,26.5294,133.819,3.95637
-0.102035,594.021,35,35.5082,173.879,4.59079
-0.518114,561.132,35,33.0644,162.373,4.52191
-1.80886,517.338,35,29.1496,144.428,4.31829
-1.5766,589.11,35,33.4629,165.533,4.35385
-2.59192,508.88,35,27.8999,138.992,4.20169
-2.12825,512.975,35,28.5838,141.94,4.27013
-3.54469,528.701,35,28.033,140.593,4.06632
-1.03725,576.015,35,33.3373,164.299,4.43823
-3.85239,579.788,35,30.4101,152.847,4.02405
-2.63484,558.773,35,30.5893,152.436,4.19544
-2.9573,543.977,35,29.4447,147.064,4.14896
-1.30181,575.863,35,33.0242,163.052,4.39652
-0.672388,570.328,35,33.4276,164.331,4.49678
-3.26015,574.193,35,30.7515,153.918,4.10603
-1.68949,543.717,35,30.7635,152.298,4.33651
0.680465,577.567,35,35.4654,172.747,4.72493
-3.2959,578.727,35,30.9553,154.978,4.10101
0.422822,549.527,35,33.4468,163.2,4.68008
-4.17316,594.947,35,30.8535,155.429,3.9807
-3.50631,557.833,35,29.6177,148.501,4.07164
0.928698,550.051,35,34.0642,165.643,4.76879
-0.571813,505.769,35,29.7469,146.136,4.51314
1.02699,572.844,35,35.5952,172.973,4.78634
-2.58936,593.134,35,32.5221,162.016,4.20206
-2.58245,550.147,35,30.1724,150.303,4.20307
-3.88561,538.415,35,28.207,141.807,4.01953
-3.74878,519.056,35,27.3244,137.237,4.03821
0.789756,539.649,35,33.2614,161.892,4.74416
-4.96583,551.709,35,27.8182,140.932,3.87662
-3.8422,578.864,35,30.3726,152.648,4.02544
-2.16793,570.879,35,31.7663,157.786,4.2642
-1.38776,509.716,35,29.1438,143.979,4.3831
0.632337,536.809,35,32.9084,160.344,4.7165
-1.52247,534.932,35,30.4427,150.536,4.3622
1.63506,551.843,35,35.0094,169.431,4.89723
-1.51395,518.346,35,29.5076,145.904,4.36352
-3.84358,516.514,35,27.0998,136.2,4.02525
-0.501828,554.799,35,32.7096,160.613,4.52457
-0.535976,582.906,35,34.3262,168.59,4.51899
-4.12474,500.348,35,25.9922,130.894,3.9872
-4.17154,583.682,35,30.2711,152.493,3.98092
-0.391373,562.796,35,33.3079,163.427,4.54271
-1.35816,575.572,35,32.943,162.715,4.38772
0.303251,502.1,35,30.4349,148.624,4.6595
-2.62422,558.198,35,30.5692,152.325,4.19699
1.21338,547.076,35,34.2113,166.039,4.8199
-2.76585,527.051,35,28.7207,143.256,4.17646
-3.81361,538.978,35,28.3083,142.244,4.02934
0.83674,587.566,35,36.273,176.494,4.75247
1.66237,563.364,35,35.7736,173.098,4.90231
-0.42558,524.463,35,31.0026,152.151,4.53708
1.42262,568.951,35,35.8343,173.671,4.85803
-0.9421,556.314,35,32.3034,159.099,4.45338
-4.29503,526.224,35,27.1722,137.002,3.96442
1.58814,574.006,35,36.3573,176.01,4.88853
0.970154,521.519,35,32.343,157.23,4.77618
1.63345,520.23,35,33.0021,159.718,4.89693
1.02234,593.844,35,36.8942,179.291,4.78551
-0.476712,543.341,35,32.0619,157.405,4.52869
0.463375,543.844,35,33.1469,161.692,4.6871
-2.9338,548.005,35,29.6872,148.251,4.15232
0.361741,586.477,35,35.6209,173.88,4.66955
-2.65624,511.901,35,28.0024,139.566,4.19233
-3.94573,550.423,35,28.7749,144.724,4.01136
-3.85569,537.672,35,28.1978,141.731,4.0236
-4.80935,565.29,35,28.6619,145.044,3.89683
-0.67592,545.339,35,31.9591,157.115,4.49621
-3.36492,500.648,35,26.7141,133.809,4.09134
-2.85571,514.5,35,27.9485,139.492,4.16352
-2.81789,589.41,35,32.0603,159.972,4.16896
0.71626,583.656,35,35.8833,174.74,4.73122
0.107682,596.365,35,35.9066,175.578,4.62614
1.18336,542.962,35,33.9192,164.655,4.81447
-0.581241,532.237,35,31.2935,153.743,4.5116
-4.22702,519.847,35,26.9076,135.603,3.97349
-3.3221,567.77,35,30.3413,151.932,4.09733
-0.344792,585.013,35,34.6784,170.097,4.5504
1.77185,548.092,35,34.9338,168.91,4.92275
0.34277,555.986,35,33.747,164.754,4.66629
1.33706,509.611,35,32.0033,155.194,4.84238
1.54156,578.917,35,36.6102,177.289,4.87991
-3.49891,542.708,35,28.8221,144.504,4.07267
1.81332,582.426,35,37.1746,179.694,4.93052
-2.87536,558.597,35,30.3231,151.364,4.1607
-1.58465,524.056,35,29.7594,147.221,4.35261
-1.06086,538.298,35,31.129,153.44,4.43448
0.336019,593.298,35,36.0034,175.778,4.66513
-2.32208,576.912,35,31.9297,158.769,4.24131
-4.47913,503.044,35,25.8065,130.287,3.94002
-3.32076,514.165,35,27.478,137.592,4.09752
-2.73828,594.257,35,32.4142,161.647,4.18044
-2.98468,515.96,35,27.9014,139.383,4.14505
0.549743,567.675,35,34.7021,169.179,4.70209
0.574031,551.571,35,33.7458,164.49,4.70632
-3.9124,525.29,35,27.4933,138.246,4.01588
0.339168,543.419,35,32.9801,161.014,4.66567
1.49102,587.761,35,37.1055,179.749,4.87059
1.01755,522.227,35,32.4395,157.648,4.78465
-4.19437,528.119,35,27.3673,137.888,3.97786
-2.40661,502.714,35,27.741,138.022,4.22883
-0.429012,520.624,35,30.772,151.023,4.53652
-0.327662,547.476,35,32.4724,159.258,4.55323
-3.93863,569.178,35,29.7629,149.686,4.01232
-0.250989,504.776,35,30.019,147.149,4.56594
-4.79499,555.436,35,28.1766,142.574,3.8987
-1.00332,529.083,35,30.6571,151.054,4.44362
-0.282341,515.442,35,30.6202,150.128,4.56074
-2.59322,536.328,35,29.4034,146.484,4.2015
-2.7359,508.196,35,27.7223,138.247,4.18079
-3.29134,521.313,35,27.8888,139.621,4.10165
-4.44255,580.082,35,29.7971,150.395,3.94485
-1.39637,561.118,35,32.0732,158.46,4.38176
1.994,560.402,35,35.9894,173.755,4.96464
-3.02,504.997,35,27.2747,136.286,4.14002
0.000996476,578.848,35,34.7242,169.92,4.6081
1.75592,536.565,35,34.1806,165.286,4.91976
-0.538695,579.412,35,34.1173,167.567,4.51854
-2.15544,565.521,35,31.4818,156.36,4.26607
-2.22615,509.05,35,28.2683,140.469,4.25553
1.7921,505.656,35,32.2513,155.918,4.92654
-0.961511,597.7,35,34.6833,170.843,4.45028
0.0574253,580.243,35,34.8755,170.595,4.61763
-2.75012,519.57,35,28.3286,141.285,4.17873
-0.210106,592.391,35,35.2792,172.885,4.57274
-4.88929,529.176,35,26.7547,135.47,3.88649
-2.24929,575.268,35,31.9197,158.639,4.2521
0.498437,587.649,35,35.86,174.885,4.69317
-2.90255,590.391,35,32.0184,159.858,4.1568
-1.3676,558.822,35,31.9738,157.938,4.38624
-1.11547,596.058,35,34.404,169.647,4.42583
-0.449834,581.544,35,34.348,168.598,4.5331
1.98155,502.358,35,32.2481,155.705,4.96227
-4.82788,572.179,35,28.9921,146.735,3.89443
-2.04471,569.123,35,31.805,157.844,4.28264
0.94305,529.742,35,32.8226,159.59,4.77135
-2.79103,582.688,35,31.7245,158.266,4.17283
-2.69063,502.484,35,27.4542,136.866,4.18734
-4.23144,502.214,35,25.9909,130.987,3.9729
-0.264457,563.548,35,33.4987,164.22,4.5637
-3.78022,569.534,35,29.9484,150.45,4.0339
-0.789378,502.7,35,29.3449,144.376,4.47787
-2.25165,537.006,35,29.7942,148.077,4.25175
0.392877,574.368,35,34.9227,170.436,4.67491
-0.105003,537.637,35,32.1345,157.361,4.59029
-4.19073,531.075,35,27.5241,138.674,3.97835
-2.04898,570.74,35,31.8906,158.273,4.282
1.29324,580.865,35,36.4235,176.68,4.8344
1.66784,554.91,35,35.2433,170.525,4.90333
-1.93953,560.364,35,31.4305,155.871,4.29848
-1.44073,542.651,35,30.9698,153.056,4.37487
-1.86129,594.912,35,33.4594,165.843,4.31033
1.35671,551.152,35,34.6352,167.934,4.84596
0.725438,572.821,35,35.2282,171.54,4.73283
-1.64531,538.736,35,30.5286,151.089,4.34328
-3.51716,527.646,35,28.0042,140.422,4.07014
1.38578,531.478,35,33.4321,162.069,4.85128
-1.19186,534.848,35,30.7893,151.903,4.41378
-2.91006,572.454,35,31.0375,154.968,4.15572
-4.44965,529.009,35,27.1668,137.126,3.94391
-3.31379,517.477,35,27.6618,138.506,4.0985
-1.78648,592.222,35,33.395,165.437,4.3217
-0.0406594,560.232,35,33.5593,164.266,4.60109
-1.4224,524.689,35,29.9638,148.066,4.37772
-1.00692,537.855,35,31.1615,153.543,4.44305
-4.14787,545.141,35,28.2959,142.519,3.98409
-4.56752,572.934,35,29.2999,148.017,3.92839
0.28688,500.41,35,30.3154,148.057,4.65669
-2.53309,538.321,35,29.5748,147.276,4.21028
-0.571307,521.731,35,30.6863,150.75,4.51322
-4.73576,556.367,35,28.2833,143.053,3.90639
-4.7387,511.026,35,25.9756,131.384,3.90601
-3.95789,534.329,35,27.9216,140.444,4.00971
1.22417,566.127,35,35.4157,171.872,4.82186
1.17171,576.947,35,36.0279,174.905,4.81237
1.0492,537.087,35,33.3987,162.275,4.79032
-4.34419,577.313,35,29.7584,150.095,3.95788
-3.65728,561.901,35,29.6754,148.949,4.05078
-1.28738,508.148,35,29.1555,143.937,4.39878
-1.02004,559.184,35,32.3825,159.574,4.44096
-0.996294,528.824,35,30.6496,151.01,4.44474
0.357442,541.687,35,32.8956,160.582,4.66881
1.00075,521.547,35,32.3786,157.37,4.78165
0.0164356,528.332,35,31.7107,155.157,4.61071
0.195463,520.85,35,31.4547,153.717,4.64107
1.99677,589.637,35,37.8705,182.833,4.96516
-3.53506,538.184,35,28.5455,143.154,4.06766
-2.5619,582.162,35,31.9512,159.142,4.20607
-3.12671,543.793,35,29.2602,146.317,4.12486
-4.16882,586.338,35,30.4117,153.199,3.98128
-4.50385,599.528,35,30.7292,155.167,3.93676
-4.8552,574.174,35,29.065,147.132,3.89089
1.59259,552.348,35,34.9908,169.389,4.88935
-4.97111,518.787,35,26.1533,132.503,3.87594
-1.22614,549.952,35,31.6212,156.044,4.40839
-1.31538,509.386,35,29.1982,144.176,4.3944
-2.17351,527.158,35,29.3277,145.68,4.26337
-0.341914,592.913,35,35.1502,172.408,4.55087
-0.636641,596.926,35,35.0298,172.165,4.50258
-4.58416,569.44,35,29.104,147.045,3.92621
0.620262,591.117,35,36.2226,176.507,4.71439
-2.53091,593.992,35,32.6358,162.517,4.2106
-0.626612,586.864,35,34.4513,169.31,4.50421
-3.69917,529.224,35,27.9084,140.121,4.04501
1.65373,552.682,35,35.0849,169.775,4.9007
-0.16189,560.796,35,33.4531,163.882,4.58078
1.68666,555.967,35,35.3331,170.938,4.90683
-0.905756,508.455,35,29.5616,145.558,4.45919
-0.827101,520.651,35,30.3532,149.375,4.4718
-1.11912,543.618,35,31.3732,154.706,4.42526
-2.19137,522.817,35,29.0681,144.408,4.26071
-2.62388,563.647,35,30.868,153.813,4.19704
-3.65524,559.782,35,29.5656,148.396,4.05106
-3.36267,539.167,35,28.7717,144.113,4.09166
-1.56727,522.385,35,29.6824,146.822,4.35529
0.380924,598.505,35,36.3754,177.54,4.67285
1.80923,541.995,35,34.5892,167.202,4.92975
-4.64332,576.318,35,29.3938,148.572,3.91846
1.22766,502.148,35,31.417,152.463,4.82249
-0.443099,513.139,35,30.3148,148.794,4.5342
-2.47134,537.577,35,29.5978,147.327,4.21932
-2.75251,520.688,35,28.3872,141.579,4.17839
-4.70135,520.13,35,26.4735,133.866,3.91088
-3.01275,519.986,35,28.0914,140.36,4.14105
-4.70983,581.357,35,29.5809,149.589,3.90977
-0.947144,507.351,35,29.4551,145.076,4.45258
-2.49514,569.806,35,31.3462,156.056,4.21583
-3.64847,552.892,35,29.2087,146.597,4.05199
-4.3289,564.198,35,29.0981,146.748,3.95991
0.0947012,564.972,35,34.0013,166.276,4.62394
1.41698,566.028,35,35.6434,172.752,4.85699
-2.86335,520.55,35,28.2696,141.102,4.16242
-1.21946,572.964,35,32.952,162.604,4.40944
-1.24149,515.118,35,29.6025,146.098,4.40598
-2.86814,509.956,35,27.6896,138.212,4.16173
-4.76318,532.386,35,27.0379,136.781,3.90283
0.0427553,550.304,35,33.0593,161.727,4.61515
1.43596,563.799,35,35.526,172.161,4.86047
-4.92083,587.803,35,29.6856,150.344,3.88242
0.502671,592.218,35,36.144,176.265,4.69391
0.249484,579.453,35,35.0588,171.267,4.65029
-0.40485,557.575,35,32.9835,161.85,4.54049
-0.694192,568.433,35,33.2915,163.686,4.49325
-3.05228,580.711,35,31.3285,156.577,4.13542
-1.19403,563.865,35,32.4573,160.134,4.41344
0.496137,536.153,35,32.7149,159.549,4.69278
-1.25908,569.94,35,32.733,161.567,4.40322
-4.24958,525.311,35,27.1687,136.941,3.97048
1.4396,595.422,35,37.5232,181.836,4.86114
-4.46551,503.636,35,25.8493,130.491,3.94182
-1.43699,587.146,35,33.5136,165.624,4.37545
0.440931,523.391,35,31.8758,155.515,4.68321
0.481753,587.97,35,35.859,174.9,4.69028
1.01364,505.126,35,31.373,152.469,4.78395
-2.56683,590.194,35,32.3864,161.315,4.20535
-3.29285,526.922,35,28.1874,141.117,4.10144
0.641347,552.772,35,33.8974,165.153,4.71808
-3.65905,581.808,35,30.7248,154.218,4.05053
-2.38472,516.335,35,28.5145,141.849,4.23206
-4.78842,548.827,35,27.8478,140.904,3.89955
-0.677452,577.337,35,33.8325,166.327,4.49596
1.65728,562.876,35,35.7364,172.923,4.90136
-1.38568,599.239,35,34.2648,169.276,4.38343
-1.27636,509.765,35,29.2595,144.439,4.40051
1.0601,515.907,35,32.0936,155.922,4.79227
-1.29641,572.515,35,32.8383,162.129,4.39737
0.211801,508.828,35,30.7459,150.237,4.64385
-0.185157,542.95,35,32.3626,158.565,4.5769
0.617125,544.055,35,33.3352,162.441,4.71384
-0.143503,538.863,35,32.1651,157.552,4.58385
-4.72304,597.792,35,30.4029,153.76,3.90805
-0.842067,578.649,35,33.7169,165.946,4.4694
-1.9312,547.097,35,30.6953,152.216,4.29974
-0.979516,507.976,35,29.4584,145.124,4.44741
1.99,582.78,35,37.4215,180.674,4.96388
-2.28651,578.197,35,32.0406,159.281,4.24657
-4.04622,581.961,35,30.3158,152.583,3.99777
-2.21621,599.422,35,33.2983,165.452,4.25701
-2.69824,535.718,35,29.2622,145.888,4.18624
-0.988083,543.047,35,31.4829,155.107,4.44605
0.976257,589.319,35,36.5554,177.7,4.77727
-1.09255,503.018,35,29.0568,143.257,4.42946
-2.21296,574.967,35,31.9435,158.717,4.2575
-4.8205,504.204,35,25.5546,129.33,3.89539
-3.59806,599.711,35,31.7384,159.237,4.05894
-3.53299,518.015,35,27.4778,137.797,4.06795
-2.2919,556.75,35,30.8463,153.349,4.24578
1.55054,513.142,35,32.4605,157.185,4.88157
1.50642,577.416,35,36.4715,176.66,4.87343
0.718891,509.197,35,31.3084,152.459,4.73168
1.84883,592.005,35,37.8317,182.827,4.9372
-3.27575,524.549,35,28.0773,140.549,4.10384
-3.33439,529.286,35,28.2725,141.585,4.09561
-4.92561,513.171,35,25.9121,131.238,3.8818
-2.41744,545.771,35,30.1057,149.798,4.22724
-2.7772,522.794,35,28.4774,142.053,4.17482
-2.52765,560.874,35,30.8197,153.47,4.21107
-3.44746,553.409,35,29.4438,147.567,4.07983
1.30276,532.459,35,33.399,161.999,4.83613
-2.96498,544.604,35,29.4707,147.202,4.14786
-2.87119,579.804,35,31.4789,157.129,4.16129
-0.426822,586.398,35,34.6623,170.114,4.53688
-2.29619,501.488,35,27.7804,138.112,4.24514
-3.68554,504.229,35,26.6031,133.555,4.04689
0.166607,537.709,35,32.4406,158.566,4.63615
-3.05656,549.712,35,29.6516,148.201,4.13481
1.4422,503.795,35,31.7518,153.865,4.86162
-2.4813,547.969,35,30.1594,150.133,4.21786
-0.708404,516.535,35,30.2371,148.683,4.49095
-1.28167,505.392,35,29.0032,143.179,4.39967
-2.63978,577.674,35,31.6186,157.571,4.19472
0.139552,535.916,35,32.3024,157.92,4.63155
0.0892269,516.659,35,31.0878,152.034,4.62301
0.772577,541.209,35,33.3379,162.283,4.74113
0.715724,558.411,35,34.3306,167.18,4.73112
-4.86162,556.389,35,28.1582,142.549,3.89006
-1.70411,554.114,35,31.3358,155.148,4.33427
1.11172,549.565,35,34.2478,166.33,4.80155
1.3007,552.807,35,34.6729,168.181,4.83575
-1.02312,516.158,35,29.8877,147.283,4.44047
-4.94844,583.616,35,29.4452,149.156,3.87886
-1.04357,599.164,35,34.6695,170.871,4.43722
-4.00293,537.432,35,28.0391,141.08,4.00362
1.45712,553.144,35,34.8798,169.006,4.86436
1.55456,516.483,35,32.6764,158.226,4.88232
-0.865986,580.601,35,33.8026,166.395,4.46556
-3.74548,565.919,35,29.7948,149.641,4.03866
-1.86655,547.829,35,30.8057,152.695,4.30953
-1.06428,571.081,35,33.0209,162.769,4.43394
-0.746133,564.076,35,32.977,162.198,4.48485
-2.80828,555.505,35,30.2262,150.81,4.17034
0.437566,508.11,35,30.9415,150.961,4.68263
-1.88951,500.99,35,28.1493,139.55,4.30605
-0.456889,518.189,35,30.5986,150.201,4.53194
1.19888,598.779,35,37.426,181.659,4.81728
-0.534194,597.127,35,35.1659,172.712,4.51928
-1.5808,575.408,35,32.6799,161.664,4.3532
-2.98769,536.934,35,29.0325,145.037,4.14462
-2.78483,522.454,35,28.4513,141.931,4.17372
-1.69135,534.97,35,30.2667,149.841,4.33623
0.238522,524.619,35,31.7292,155.013,4.64842
-4.60229,577.429,35,29.4934,149.032,3.92383
-4.40617,542.814,35,27.9188,140.878,3.94966
-2.26772,524.308,35,29.0734,144.511,4.24936
-1.50865,535.934,35,30.5144,150.876,4.36434
-1.51745,523.36,35,29.7894,147.3,4.36298
-1.07368,594.217,35,34.3474,169.319,4.43245
-2.99889,531.642,35,28.7351,143.562,4.14302
-4.93484,588.381,35,29.6999,150.432,3.88061
-4.83286,563.697,35,28.5573,144.539,3.89379
-4.91965,521.53,35,26.3397,133.398,3.88257
0.861302,559.242,35,34.5536,168.1,4.75682
-0.545905,517.484,35,30.4632,149.628,4.51736
-1.9173,521.652,35,29.2818,145.193,4.30184
1.75494,535.739,35,34.1268,165.027,4.91958
0.466558,503.768,35,30.7077,149.79,4.68765
-4.76725,562.554,35,28.5659,144.515,3.9023
1.88181,550.658,35,35.229,170.211,4.94341
-2.84438,552.964,35,30.0499,149.968,4.16515
-2.24062,558.274,35,30.9862,153.99,4.25338
-4.18541,528.929,35,27.418,138.134,3.97906
-0.578486,564.534,35,33.1956,163.085,4.51205
-4.31522,596.342,35,30.7708,155.169,3.96173
-2.34602,540.136,35,29.8693,148.548,4.23777
-3.99276,504.048,35,26.3068,132.355,4.00499
-3.49021,505.379,35,26.8479,134.598,4.07388
-2.54457,580.755,35,31.8933,158.834,4.2086
0.151586,574.919,35,34.6677,169.469,4.6336
-1.23403,508.468,35,29.2279,144.241,4.40715
0.486649,544.446,35,33.2102,161.975,4.69113
-2.93578,529.369,35,28.6756,143.201,4.15204
-0.734694,581.569,35,34.0131,167.281,4.4867
-1.63283,549.43,35,31.1481,154.142,4.3452
0.200134,591.136,35,35.7051,174.483,4.64186
0.565537,511.857,35,31.3069,152.61,4.70484
-4.61928,579.836,35,29.5985,149.581,3.9216
-1.89424,588.227,35,33.0454,163.828,4.30533
-2.15414,529.209,35,29.4618,146.326,4.26626
-1.72824,549.675,35,31.0587,153.801,4.33058
-0.199945,562.095,35,33.4867,164.089,4.57443
-0.810441,541.345,35,31.5778,155.384,4.47448
-3.07685,512.045,35,27.6003,137.968,4.13193
1.39441,533.918,35,33.5954,162.851,4.85286
-0.798455,582.395,35,33.9864,167.222,4.47641
1.2018,513.811,35,32.1183,155.893,4.8178
-1.14647,568.621,35,32.7851,161.699,4.42094
-3.66103,506.134,35,26.7267,134.152,4.05026
0.432794,572.622,35,34.8643,170.105,4.68181
1.34161,507.103,35,31.8507,154.449,4.84321
-0.86109,537.419,35,31.2939,154.041,4.46635
0.731785,581.98,35,35.7993,174.313,4.73395
-1.39662,589.813,35,33.7131,166.563,4.38172
0.712682,540.119,35,33.2026,161.69,4.73059
1.65082,546.768,35,34.7061,167.945,4.90016
-4.50925,502.903,35,25.7717,130.139,3.93605
-4.23489,594.93,35,30.7854,155.154,3.97244
-4.53437,578.154,35,29.6016,149.506,3.93275
1.44978,556.802,35,35.1016,170.089,4.86301
-1.39172,545.383,35,31.1788,154.037,4.38249
-0.913793,578.92,35,33.649,165.694,4.45791
0.315663,536.344,35,32.5245,158.815,4.66163
-3.3838,598.722,35,31.926,159.936,4.0887
-1.34726,570.688,35,32.6758,161.383,4.38942
1.51791,544.879,35,34.4299,166.757,4.87555
-2.3859,577.858,35,31.9107,158.745,4.23189
-4.21344,525.378,35,27.207,137.098,3.97531
1.73537,595.839,35,37.9299,183.441,4.91592
-2.75454,543.491,35,29.6283,147.771,4.17809
-2.67586,534.916,35,29.2412,145.76,4.18948
-2.5206,542.124,35,29.7968,148.368,4.21211
0.777606,526.307,35,32.4255,157.836,4.74202
-0.552673,590.095,35,34.7296,170.591,4.51626
-4.61177,560.702,35,28.6294,144.675,3.92259
-2.06322,523.854,35,29.2563,145.213,4.27987
-0.151505,565.504,35,33.746,165.305,4.58251
-4.3179,530.138,35,27.3522,137.932,3.96138
1.0348,579.318,35,36.0071,174.966,4.78774
-2.92395,522.939,35,28.3391,141.509,4.15373
-1.41273,508.074,35,29.0247,143.416,4.37922
0.295396,532.503,35,32.2691,157.59,4.65815
0.662082,593.66,35,36.4307,177.471,4.72171
-3.51936,547.922,35,29.0781,145.809,4.06983
-3.88437,527.995,35,27.6623,139.068,4.0197
0.830728,543.222,35,33.5286,163.147,4.7514
-2.94036,514.303,35,27.855,139.108,4.15138
-2.14182,557.203,35,31.0336,154.119,4.2681
-1.83471,550.54,35,30.9925,153.587,4.31436
-4.89037,583.387,35,29.4944,149.344,3.88635
-1.72331,508.76,35,28.7518,142.373,4.33133
-1.5925,585.177,35,33.2211,164.355,4.3514
-0.492044,561.805,35,33.1339,162.685,4.52617
-0.586395,534.071,35,31.3957,154.251,4.51076
-0.454962,534.611,35,31.5704,154.969,4.53226
-0.88671,588.958,35,34.2646,168.693,4.46224
-2.36577,562.055,35,31.0599,154.491,4.23485
1.82434,579.716,35,37.0155,178.912,4.93259
-4.14931,523.892,35,27.1916,136.958,3.9839
0.442228,529.495,35,32.249,157.334,4.68344
-4.80199,587.897,35,29.816,150.876,3.89779
1.69662,539.827,35,34.319,166.021,4.90869
1.00968,585.443,35,36.3565,176.693,4.78324
-2.30933,508.96,35,28.1813,140.118,4.24319
-4.96317,513.551,35,25.8966,131.195,3.87696
-0.824915,527.627,35,30.7622,151.386,4.47216
-4.78552,525.116,35,26.6475,134.827,3.89993
-2.66661,579.912,35,31.7113,158.063,4.19083
-3.89955,504.623,35,26.4237,132.855,4.01763
-4.29918,501.786,35,25.9065,130.625,3.96387
-0.803604,520.808,35,30.387,149.518,4.47558
1.88652,579.002,35,37.0482,178.996,4.9443
-4.13985,545.685,35,28.3322,142.694,3.98517
-4.78718,578.398,35,29.3496,148.501,3.89971
-1.74725,587.245,35,33.1596,164.226,4.32768
-1.91684,568.722,35,31.9246,158.296,4.30191
1.44711,597.828,35,37.6845,182.608,4.86252
-1.71268,561.662,35,31.7532,157.223,4.33296
-4.1768,571.475,35,29.6325,149.282,3.98021
-0.540468,525.234,35,30.9252,151.891,4.51825
-2.87231,533.826,35,28.9815,144.665,4.16113
-0.0920435,577.233,35,34.5166,169.011,4.59246
-0.89887,564.478,35,32.8266,161.627,4.46029
-2.6516,563.504,35,30.8302,153.655,4.19301
1.064,522.275,35,32.494,157.864,4.79297
0.626241,505.095,35,30.9577,150.846,4.71544
-3.53094,526.572,35,27.9336,140.081,4.06823
-0.889397,587.263,35,34.1628,168.196,4.46181
-1.23949,556.547,35,31.9856,157.857,4.40629
-0.348265,587.458,35,34.8191,170.792,4.54983
-2.1841,528.684,35,29.4017,146.058,4.26179
-4.66361,570.637,35,29.0831,147.023,3.9158
1.34442,519.835,35,32.6536,158.339,4.84372
-4.99246,580.858,35,29.2602,148.266,3.8732
-2.55216,574.235,35,31.5268,157.018,4.20749
1.87332,563.531,35,36.0421,174.15,4.94181
-2.27952,563.438,35,31.2303,155.245,4.24761
-1.74438,530.349,35,29.9499,148.327,4.32812
-4.26078,553.059,35,28.5925,144.128,3.96899
-4.89698,559.461,35,28.2782,143.192,3.88549
-1.12084,520.737,35,30.0509,148.187,4.42498
-0.637834,514.948,35,30.2178,148.516,4.50239
-1.0001,597.571,35,34.6294,170.623,4.44413
-1.46363,547.173,35,31.2031,154.234,4.37131
-4.71895,557.506,35,28.3581,143.414,3.90858
-4.47309,555.622,35,28.5098,143.929,3.94082
-3.90066,551.463,35,28.8752,145.182,4.01748
-0.435177,532.104,35,31.4438,154.327,4.53551
-1.05607,595.525,35,34.444,169.775,4.43524
1.95707,554.458,35,35.563,171.739,4.95763
1.13117,533.929,35,33.2955,161.684,4.80505
-3.0595,580.624,35,31.3158,156.522,4.1344
0.0913959,580.398,35,34.9257,170.8,4.62338
-4.0078,565.882,35,29.5183,148.528,4.00296
-0.569341,588.58,35,34.6205,170.074,4.51354
-3.8361,515.212,35,27.0386,135.886,4.02627
-0.520556,556.213,35,32.7718,160.939,4.52151
0.723641,569.564,35,35.0258,170.556,4.73251
0.908966,584.687,35,36.1847,175.978,4.76528
1.69404,556.488,35,35.3751,171.133,4.90821
-1.14974,500.835,35,28.8735,142.409,4.42042
-2.71655,523.021,35,28.5503,142.357,4.18359
1.99826,596.575,35,38.318,184.992,4.96545
-4.6478,560.445,35,28.5797,144.462,3.91787
-2.05932,570.994,35,31.8933,158.298,4.28045
-4.00104,549.975,35,28.6954,144.381,4.00387
-1.08935,547.951,35,31.6559,156.068,4.42997
-0.757988,535.235,35,31.2781,153.854,4.48293
0.602937,587.853,35,36.0012,175.449,4.71136
-4.17872,583.492,35,30.2535,152.412,3.97996
-3.33901,531.093,35,28.3644,142.049,4.09497
-2.71261,592.746,35,32.3609,161.352,4.18416
-1.73809,580.029,35,32.7626,162.25,4.32908
-3.81083,500.795,35,26.3054,132.177,4.02972
-0.712229,507.66,35,29.7136,146.113,4.49033
-3.51538,557.413,35,29.5859,148.351,4.07039
-0.7324,505.078,35,29.5419,145.288,4.48707
-0.145694,570.081,35,34.026,166.67,4.58348
-0.277332,526.62,35,31.2897,153.405,4.56157
-2.60357,513.45,35,28.139,140.195,4.19999
-2.04358,568.292,35,31.7598,157.618,4.28281
-3.71705,537.938,35,28.3501,142.357,4.04256
-1.95589,532.127,35,29.8297,147.949,4.29601
-4.80398,518.141,35,26.2763,132.967,3.89753
1.74295,506.747,35,32.2668,156.045,4.91734
-4.57233,594.153,35,30.3798,153.478,3.92776
-1.53469,505.82,35,28.7737,142.295,4.36032
1.11819,581.4,35,36.2397,175.997,4.80271
-1.20626,594.274,35,34.1932,168.713,4.41151
0.088186,532.164,35,32.0196,156.592,4.62284
-4.05656,574.607,35,29.9218,150.611,3.99637
0.541462,522.22,35,31.9143,155.597,4.70065
0.0101922,540.035,35,32.4061,158.567,4.60965
0.25849,536.677,35,32.4808,158.663,4.65183
-1.47681,555.746,35,31.6774,156.592,4.36927
-4.0786,558.138,35,29.0416,146.203,3.99341
1.53583,570.05,35,36.0424,174.546,4.87886
0.567844,592.726,35,36.256,176.733,4.70524
-1.97553,599.767,35,33.5984,166.664,4.29305
0.626855,588.342,35,36.0608,175.711,4.71554
-3.68475,520.899,35,27.4834,137.973,4.047
0.826623,587.101,35,36.2318,176.305,4.75068
-3.52968,578.829,35,30.7072,153.989,4.0684
0.69651,563.961,35,34.649,168.752,4.72775
-3.89575,583.739,35,30.5705,153.701,4.01815
-4.51043,565.642,35,28.9856,146.37,3.9359
-2.05035,598.059,35,33.4155,165.843,4.2818
1.31801,519.18,35,32.5831,158.025,4.83891
0.793388,508.031,35,31.3165,152.422,4.7448
-4.40767,574.336,35,29.5385,149.052,3.94947
-4.69288,590.244,35,30.0512,151.948,3.91198
-1.54253,560.939,35,31.9005,157.767,4.35911
-1.18346,562.705,35,32.4024,159.852,4.4151
-4.42545,548.626,35,28.1984,142.309,3.94711
1.36631,540.419,35,33.9719,164.707,4.84772
-1.91965,506.094,35,28.4062,140.853,4.30149
1.92725,564.563,35,36.1744,174.726,4.95199
-1.42566,527.377,35,30.1139,148.811,4.37721
-2.01573,537.549,35,30.0709,149.207,4.287
-1.82316,526.673,35,29.6608,146.976,4.31612
-1.77273,584.363,35,32.9676,163.304,4.32379
-0.225694,583.864,35,34.7527,170.323,4.57014
-2.82503,558.061,35,30.3475,151.433,4.16793
0.17697,598.095,35,36.0966,176.424,4.63792
1.59348,590.059,35,37.3809,180.958,4.88952
1.30746,564.43,35,35.4101,171.748,4.83698
-2.09767,588.486,35,32.8264,162.973,4.2747
0.42152,512.582,35,31.1967,152.222,4.67986
-4.89239,518.429,35,26.2085,132.707,3.88609
-4.10386,528.093,35,27.4537,138.234,3.99001
1.30866,599.735,35,37.6265,182.497,4.8372
-2.46586,503.358,35,27.7191,137.97,4.22013
-2.53904,556.194,35,30.5504,152.141,4.20941
-3.2744,567.44,35,30.3746,152.047,4.10403
-2.57184,570.845,35,31.3192,156.005,4.20462
-3.55131,508.168,35,26.938,135.108,4.06541
-3.99978,577.823,35,30.1497,151.697,4.00404
-3.30303,585.857,35,31.3289,156.856,4.10001
1.98633,573.017,35,36.79,177.629,4.96318
-2.01807,598.689,35,33.4883,166.167,4.28665
0.599402,556.788,35,34.0946,166.161,4.71075
1.64173,509.632,35,32.3389,156.5,4.89847
-0.518728,544.502,35,32.0838,157.558,4.52181
-1.63153,589.088,35,33.3979,165.274,4.3454
-3.44185,572.233,35,30.4513,152.611,4.08061
-2.94225,554.96,35,30.0551,150.097,4.15111
-4.7065,557.141,35,28.3521,143.371,3.91021
0.0866261,566.195,35,34.0654,166.599,4.62257
-4.25291,597.169,35,30.8815,155.658,3.97004
-0.219501,578.301,35,34.4289,168.729,4.57117
-0.0764555,588.727,35,35.2228,172.451,4.59508
-4.3621,577.492,35,29.7487,150.065,3.95551
1.92559,507.273,35,32.5017,156.989,4.95168
0.109902,501.433,35,30.1931,147.638,4.62652
-4.51304,546.857,35,28.0204,141.498,3.93555
-3.74361,551.318,35,29.028,145.788,4.03892
-4.01018,572.256,35,29.8483,150.191,4.00264
-0.692061,511.337,35,29.9497,147.253,4.49359
0.604221,535.27,35,32.7824,159.761,4.71159
-3.90403,555.784,35,29.098,146.306,4.01702
-0.917918,531.888,35,30.9109,152.215,4.45725
-4.74567,527.247,35,26.7935,135.528,3.90511
-0.902814,539.352,35,31.3611,154.416,4.45966
0.190336,536.501,35,32.3942,158.314,4.64019
-3.5364,551.543,35,29.2527,146.702,4.06747
-2.98052,576.623,35,31.1863,155.788,4.14564
-4.12635,590.87,35,30.6929,154.568,3.98698
-1.4503,519.534,35,29.6407,146.497,4.37338
1.52036,511.294,35,32.3104,156.489,4.876
0.980905,579.642,35,35.9609,174.805,4.7781
0.0106286,523.827,35,31.434,153.81,4.60973
-3.16377,515.814,35,27.7186,138.644,4.11962
-2.51865,511.452,35,28.1129,139.982,4.21239
-4.78307,503.815,35,25.5688,129.367,3.90024
-3.06117,597.44,35,32.2209,161.048,4.13416
-4.04419,541.9,35,28.231,142.088,3.99804
0.81958,552.336,35,34.0782,165.834,4.74943
-2.05347,504.515,35,28.1858,139.89,4.28133
-2.60728,593.533,35,32.5236,162.044,4.19945
-1.55056,534.791,35,30.405,150.379,4.35787
-0.07222,557.092,35,33.335,163.203,4.59579
1.9726,526.973,35,33.8179,163.294,4.96058
0.978801,531.27,35,32.9575,160.208,4.77773
-2.5261,531.236,35,29.1927,145.366,4.2113
-0.750493,595.413,35,34.8038,171.188,4.48414
0.735498,564.251,35,34.7131,169.02,4.7346
-4.74423,563.393,35,28.6318,144.825,3.90529
-3.72811,558.989,35,29.448,147.881,4.04104
1.59763,548.151,35,34.7309,168.125,4.89029
1.19143,535.064,35,33.435,162.296,4.81593
-0.0640441,555.132,35,33.227,162.666,4.59716
-2.02461,580.231,35,32.4485,161.015,4.28566
1.93476,583.46,35,37.3948,180.612,4.95341
1.10328,550.67,35,34.3067,166.626,4.80003
-4.70816,555.46,35,28.2649,142.932,3.90999
-2.61805,520.09,35,28.4884,141.95,4.19789
-2.77245,577.783,35,31.4779,157.016,4.17551
-2.03271,549.624,35,30.7282,152.487,4.28445
-1.73985,538.61,35,30.4212,150.656,4.32881
-3.37276,510.752,35,27.2457,136.479,4.09024
1.61997,521.986,35,33.0982,160.198,4.89443
-4.77706,580.14,35,29.4486,148.991,3.90102
-2.16609,510.175,35,28.3902,141.016,4.26448
0.840999,587.867,35,36.2969,176.605,4.75322
-4.97808,589.967,35,29.7342,150.653,3.87505
1.73546,534.186,35,34.0053,164.461,4.91594
-2.13674,502.418,35,27.9872,138.985,4.26886
-2.62271,512.613,35,28.0743,139.891,4.19721
-4.98093,555.205,35,27.9794,141.764,3.87468
-3.80354,557.478,35,29.2904,147.168,4.03072
-4.57673,506.498,35,25.8939,130.819,3.92718
1.12601,562.73,35,35.0853,170.381,4.80412
-2.44601,514.881,35,28.3733,141.207,4.22304
0.242599,561.731,35,33.9786,165.998,4.64911
-3.62926,509.1,35,26.9134,135.059,4.05464
-0.30351,515.527,35,30.6029,150.065,4.55723
1.5768,546.537,35,34.6041,167.535,4.88643
-1.68405,575.223,35,32.5522,161.148,4.33734
-4.06881,519.631,35,27.0473,136.154,3.99472
-1.44326,591.549,35,33.7576,166.836,4.37448
-2.51711,530.543,35,29.1638,145.213,4.21262
-2.52476,535.975,35,29.4545,146.669,4.2115
-3.58297,578.379,35,30.6258,153.638,4.06103
-1.64244,553.735,35,31.3816,155.308,4.34372
-2.15221,598.669,35,33.3309,165.54,4.26655
-2.95584,510.799,35,27.6503,138.1,4.14917
-1.07152,588.172,35,34.0005,167.607,4.43279
0.833365,504.607,35,31.148,151.561,4.75187
-0.668076,571.882,35,33.5237,164.798,4.49748
1.29147,500.146,35,31.3601,152.121,4.83407
-1.5386,507.563,35,28.869,142.77,4.35971
-4.97387,588.924,35,29.6861,150.404,3.87559
-0.0846493,556.89,35,33.3086,163.088,4.5937
1.7981,533.023,35,34.0038,164.384,4.92767
0.779264,514.966,35,31.7286,154.442,4.74231
0.341249,522.116,35,31.6895,154.711,4.66602
0.757936,534.271,35,32.894,160.138,4.73855
-3.90535,579.558,35,30.3413,152.558,4.01684
-3.22732,530.753,35,28.4578,142.405,4.11065
-2.73092,515.825,35,28.1433,140.342,4.18151
-4.28924,509.529,35,26.3155,132.678,3.96519
1.28049,506.281,35,31.7328,153.94,4.83208
-0.879406,503.678,35,29.3105,144.296,4.46341
-3.77444,530.01,35,27.8758,140.032,4.0347
-2.91273,527.688,35,28.6077,142.839,4.15534
-3.71105,576.141,35,30.3698,152.492,4.04338
-4.67949,560.152,35,28.5327,144.256,3.91373
-3.37951,554.817,35,29.5893,148.226,4.0893
-0.995241,545.093,35,31.5936,155.66,4.44491
-2.90313,508.094,35,27.5547,137.572,4.15671
0.250938,500.202,35,30.2654,147.849,4.65054
-0.198588,513.115,35,30.5702,149.796,4.57466
1.4461,574.137,35,36.1899,175.367,4.86233
-2.51292,525.663,35,28.8998,143.894,4.21323
-2.34806,576.326,35,31.8683,158.492,4.23747
-2.56992,542.849,35,29.7852,148.362,4.2049
-1.66519,546.951,35,30.9726,153.308,4.34023
-4.26945,576.683,35,29.8047,150.248,3.96783
1.77475,583.379,35,37.1866,179.799,4.92329
1.68535,558.008,35,35.4613,171.56,4.90659
-3.71384,570.372,35,30.0628,150.954,4.043
-2.02023,591.388,35,33.0775,164.131,4.28632
-4.28238,598.006,35,30.8926,155.747,3.96611
-0.682912,567.787,35,33.2666,163.551,4.49507
0.282941,502.091,35,30.4131,148.539,4.65602
-4.34262,517.537,35,26.6787,134.56,3.95809
-1.44459,549.323,35,31.3464,154.922,4.37427
0.528804,535.337,35,32.7018,159.45,4.69845
-3.28292,535.317,35,28.6465,143.405,4.10283
-0.662756,584.701,35,34.2815,168.517,4.49834
-3.50781,561.765,35,29.8249,149.541,4.07144
0.248053,533.808,35,32.2955,157.77,4.65004
-4.73973,568.8,35,28.9112,146.233,3.90588
-3.71225,573.715,35,30.2407,151.845,4.04322
-2.26658,543.935,35,30.1629,149.925,4.24953
-1.75128,548.909,35,30.9905,153.488,4.32706
-2.0764,510.693,35,28.5082,141.513,4.27789
-0.253894,581.308,35,34.5669,169.445,4.56546
-4.03614,550.923,35,28.7092,144.486,3.99913
-1.36222,547.796,35,31.3489,154.845,4.38708
-3.61536,554.04,35,29.3035,147.039,4.05655
-2.62694,548.35,35,30.027,149.626,4.19659
-3.45979,556.678,35,29.6048,148.388,4.07811
-0.974886,587.923,35,34.1001,167.986,4.44815
0.0492721,523.353,35,31.4474,153.834,4.61625
1.60414,525.26,35,33.2879,161.133,4.89149
-1.32907,544.984,35,31.2238,154.192,4.39226
0.804694,546.099,35,33.6761,163.894,4.7468
-0.393848,504.254,35,29.8406,146.417,4.54231
1.49733,548.715,35,34.6479,167.837,4.87176
1.62793,561.96,35,35.6426,172.504,4.89591
1.71626,514.089,35,32.7046,158.19,4.91235
-4.12331,574.648,35,29.8534,150.338,3.98739
-2.85744,550.759,35,29.9164,149.316,4.16327
-4.52119,596.384,35,30.5493,154.278,3.93448
1.28347,578.266,35,36.2484,175.843,4.83262
-3.43364,596.155,35,31.7334,159.027,4.08175
-4.38868,571.123,35,29.393,148.298,3.95198
1.80638,551.203,35,35.1735,170.029,4.92922
-2.85234,551.396,35,29.9564,149.51,4.164
-3.9391,524.185,35,27.4097,137.851,4.01226
-4.47523,517.833,35,26.5688,134.132,3.94054
-2.04026,572.589,35,32.0037,158.824,4.28331
-0.672785,547.459,35,32.0868,157.74,4.49672
1.85595,509.07,35,32.5397,157.245,4.93854
1.76112,524.777,35,33.4356,161.677,4.92074
0.866472,502.66,35,31.0631,151.113,4.75774
1.14671,544.252,35,33.9573,164.88,4.80785
0.980126,543.584,35,33.7229,163.927,4.77796
0.124312,569.839,35,34.3291,167.845,4.62896
-4.77477,506.686,35,25.7221,130.135,3.90132
-3.67124,575.056,35,30.3552,152.376,4.04885
-2.47667,570.517,35,31.4056,156.331,4.21854
-0.450458,552.543,35,32.6345,160.188,4.53299
-2.6864,597.517,35,32.6513,162.771,4.18796
-4.28711,589.546,35,30.4505,153.523,3.96548
0.971153,532.678,35,33.0362,160.598,4.77636
0.383326,516.893,35,31.4178,153.341,4.67327
-4.54156,581.65,35,29.773,150.379,3.9318
-4.59808,518.162,35,26.4701,133.751,3.92438
0.652119,522.086,35,32.0275,156.031,4.71996
-0.269334,520.405,35,30.9289,151.628,4.56289
-3.65008,577.874,35,30.5267,153.214,4.05177
-2.31291,563.63,35,31.2046,155.153,4.24267
1.5159,501.33,35,31.6759,153.421,4.87518
-3.5884,520.479,35,27.5546,138.237,4.06028
-2.0793,569.842,35,31.8068,157.89,4.27745
-4.9292,507.544,35,25.6246,129.785,3.88134
-0.889644,500.186,35,29.097,143.255,4.46177
1.88678,545.532,35,34.9069,168.65,4.94435
-4.81033,595.021,35,30.1683,152.669,3.89671
-3.35353,523.618,35,27.951,139.993,4.09293
-2.65435,583.243,35,31.9071,159.025,4.19261
-3.35902,534.948,35,28.5502,143,4.09217
-1.26855,589.147,35,33.825,166.968,4.40173
-1.07481,533.06,35,30.8112,151.888,4.43227
-2.04631,550.558,35,30.7658,152.688,4.2824
1.66355,572.368,35,36.3468,175.87,4.90253
0.684104,512.954,35,31.5018,153.437,4.72557
-1.62715,567.037,35,32.1526,159.107,4.34607
-0.769956,598.654,35,34.9697,172.027,4.481
-0.377183,576.85,35,34.1563,167.573,4.54505
-1.10623,526.998,35,30.4276,150.03,4.42729
1.62493,592.136,35,37.5527,181.752,4.89535
-1.6029,581,35,32.9721,163.135,4.3498
0.803148,558.793,35,34.4571,167.696,4.74653
-4.13396,528.313,35,27.436,138.174,3.98596
-4.08514,506.158,35,26.3308,132.562,3.99252
-0.0424154,511.508,35,30.6387,149.973,4.60079
-0.687328,538.031,35,31.5184,154.961,4.49436
-1.86483,551.498,35,31.0138,153.725,4.30979
-0.460574,549.441,35,32.4399,159.243,4.53133
0.42429,517.601,35,31.5052,153.724,4.68034
-2.52726,561.045,35,30.8296,153.518,4.21113
1.07972,503.924,35,31.3691,152.382,4.7958
-3.59638,595.793,35,31.5329,158.204,4.05917
-3.06937,550.32,35,29.6711,148.312,4.13299
-2.92603,527.943,35,28.6082,142.855,4.15343
-1.68258,588.277,35,33.2927,164.812,4.33757
-4.07263,518.33,35,26.976,135.798,3.99421
-2.84043,517.708,35,28.1379,140.422,4.16571
-4.21602,527.56,35,27.3175,137.658,3.97496
0.217158,509.154,35,30.7713,150.355,4.64477
-1.11961,579.949,35,33.4693,165.043,4.42518
0.81271,556.438,35,34.3232,167.034,4.74822
-0.307583,504.38,35,29.937,146.803,4.55655
-4.22327,545.104,35,28.2187,142.206,3.97399
1.7801,535.436,35,34.1368,165.047,4.92429
0.760776,513.247,35,31.6027,153.849,4.73905
1.84502,514.831,35,32.8957,158.977,4.93648
-0.227701,584.351,35,34.7793,170.455,4.56981
-1.43465,554.361,35,31.6448,156.385,4.37581
-3.64534,507.633,35,26.8207,134.609,4.05242
1.80036,508.593,35,32.4477,156.859,4.92809
-2.99126,567.684,35,30.6913,153.327,4.14411
-4.66847,568.176,35,28.9527,146.369,3.91517
0.543813,579.619,35,35.425,172.71,4.70106
-0.511982,599.385,35,35.3259,173.472,4.52291
-0.970633,597.371,35,34.6532,170.705,4.44883
-3.3074,584.218,35,31.2364,156.398,4.0994
-2.17664,588.817,35,32.7545,162.705,4.2629
-2.17085,544.369,35,30.288,150.447,4.26377
-1.30111,555.665,35,31.8667,157.337,4.39663
-1.78825,521.494,35,29.4049,145.672,4.32143
-1.33301,547.483,35,31.3627,154.882,4.39164
0.320161,572.605,35,34.7287,169.573,4.6624
-4.50258,502.51,35,25.7577,130.062,3.93693
-3.63111,560.634,35,29.6358,148.723,4.05438
-0.876563,559.011,35,32.5338,160.161,4.46387
-2.3651,593.969,35,32.8243,163.266,4.23495
-1.32633,512.737,35,29.3791,145.08,4.39269
1.23905,517.504,35,32.3904,157.174,4.82455
-3.51353,552.488,35,29.3264,147.048,4.07064
-3.31812,507.066,35,27.1011,135.703,4.09789
0.272738,540.397,35,32.722,159.826,4.65427
-2.56471,504.353,35,27.678,137.861,4.20566
0.973085,531.377,35,32.9577,160.215,4.7767
-1.42159,584.934,35,33.4052,165.07,4.37784
-1.19689,587.061,35,33.7892,166.709,4.41299
-4.76095,565.769,35,28.7355,145.367,3.90312
-0.439922,512.288,35,30.2679,148.56,4.53473
0.638576,576.195,35,35.3304,172.138,4.71759
-0.685692,525.396,35,30.78,151.329,4.49462
-0.508166,528.499,35,31.1522,152.972,4.52353
-3.05044,544.581,35,29.3812,146.843,4.13568
0.382022,572.437,35,34.7924,169.813,4.67304
-1.45814,529.307,35,30.19,149.22,4.37217
1.05404,541.244,35,33.6628,163.553,4.79119
-1.74313,582.123,35,32.8751,162.813,4.32831
-3.10397,518.053,35,27.8975,139.48,4.12808
-0.281638,534.505,35,31.7535,155.683,4.56085
-0.136741,554.122,35,33.0837,162.044,4.58498
-2.69485,594.463,35,32.4748,161.9,4.18673
-3.3293,524.8,35,28.0379,140.405,4.09633
0.076655,541.71,35,32.581,159.35,4.62088
1.13422,505.325,35,31.515,153.035,4.8056
-1.62291,561.386,35,31.8369,157.54,4.34672
-4.21045,533.74,35,27.6429,139.292,3.97571
-2.43573,542.636,35,29.9136,148.862,4.22455
-0.468903,502.035,35,29.6324,145.47,4.52997
-2.74006,589.828,35,32.1706,160.435,4.18019
1.39145,507.941,35,31.9577,154.915,4.85232
-0.0661896,521.355,35,31.2031,152.76,4.5968
0.562619,563.837,35,34.4827,168.095,4.70433
-1.43245,547.151,35,31.2357,154.361,4.37615
-1.7021,588.748,35,33.2967,164.854,4.33458
-1.26639,536.395,35,30.7987,152.027,4.40207
-4.78281,501.215,35,25.4371,128.701,3.90028
1.88416,541.306,35,34.6334,167.331,4.94385
-0.945071,514.808,35,29.8902,147.217,4.45291
-3.92548,595.597,35,31.1588,156.691,4.01411
-1.81202,510.33,35,28.7516,142.459,4.31781
-0.601504,596.17,35,35.0279,172.114,4.5083
1.03287,579.08,35,35.9899,174.884,4.78739
-1.13774,589.253,35,33.9849,167.606,4.42231
0.612179,562.515,35,34.4604,167.93,4.71298
0.305928,552.244,35,33.4774,163.479,4.65996
1.2978,570.384,35,35.7718,173.514,4.83522
-0.736527,539.639,35,31.5589,155.212,4.4864
-2.00421,565.96,35,31.6729,157.144,4.28873
1.829,598.988,35,38.2521,184.883,4.93347
1.8504,570.139,35,36.4363,176.082,4.93749
-3.40935,581.585,35,30.9844,155.247,4.08514
-1.32154,536.127,35,30.7244,151.718,4.39344
-1.72549,531.58,35,30.0391,148.749,4.331
-1.09982,553.501,35,31.965,157.603,4.42831
-0.867954,567.378,35,33.0305,162.597,4.46525
0.145269,554.227,35,33.4127,163.341,4.63252
1.70945,566.279,35,36.0164,174.217,4.91108
-4.03238,545.727,35,28.4423,143.139,3.99964
0.73686,579.145,35,35.6311,173.488,4.73484
-0.183757,591.799,35,35.276,172.838,4.57713
0.876252,597.636,35,36.9447,179.714,4.75947
-0.222182,582.209,35,34.6584,169.857,4.57073
1.1126,503.718,35,31.3916,152.458,4.80171
-0.338831,590.789,35,35.028,171.805,4.55138
-3.11011,592.97,35,31.9249,159.623,4.12721
-4.91259,541.811,35,27.3708,138.613,3.88348
-0.7105,595.001,35,34.8278,171.259,4.49061
0.752969,548.673,35,33.775,164.432,4.73768
-2.09786,530.1,35,29.5694,146.803,4.27467
1.89214,594.409,35,38.0414,183.787,4.94536
-4.35074,529.058,35,27.2647,137.523,3.95701
-2.84852,590.227,35,32.0703,160.056,4.16455
-1.8428,500.107,35,28.1455,139.486,4.31313
-2.01362,580.508,35,32.4764,161.141,4.28732
-1.25264,567.004,35,32.5717,160.764,4.40423
-3.63503,576.867,35,30.4897,153.012,4.05384
1.59618,564.786,35,35.7831,173.22,4.89002
-3.48704,580.818,35,30.859,154.704,4.07432
1.89432,533.481,35,34.1446,164.958,4.94577
-1.82663,508.961,35,28.6599,142.019,4.31559
-1.19929,526.788,35,30.3175,149.583,4.41261
1.48875,545.885,35,34.4592,166.932,4.87018
0.323154,589.903,35,35.7815,174.71,4.66291
-1.93648,560.118,35,31.4201,155.816,4.29894
-4.43419,513.477,35,26.3837,133.158,3.94596
-3.7571,544.81,35,28.6717,144.013,4.03707
-4.5288,540.468,35,27.6775,139.783,3.93348
-3.02069,598.204,35,32.308,161.437,4.13992
1.18597,554.936,35,34.6703,168.298,4.81494
-1.87953,526.499,35,29.5929,146.696,4.30756
-3.46338,506.078,35,26.9104,134.886,4.07761
1.32433,512.868,35,32.1939,156.131,4.84006
-2.10869,507.12,35,28.2768,140.396,4.27305
1.63014,557.975,35,35.3925,171.291,4.89632
-1.00794,544.912,35,31.5693,155.554,4.44289
-0.331898,562.431,35,33.3546,163.59,4.55253
1.55643,503.184,35,31.837,154.159,4.88266
0.629568,561.347,35,34.4093,167.661,4.71602
0.172886,537.871,35,32.4574,158.642,4.63722
-4.93154,576.719,35,29.1147,147.464,3.88104
0.38808,596.309,35,36.2508,176.923,4.67409
1.2336,551.349,35,34.5023,167.429,4.82356
-2.27651,590.543,35,32.7361,162.727,4.24806
1.725,524.108,35,33.3519,161.312,4.91398
-4.71412,573.869,35,29.1954,147.644,3.90921
-3.08974,510.815,35,27.5215,137.586,4.1301
0.479266,506.392,35,30.8811,150.623,4.68985
1.54065,575.153,35,36.371,176.132,4.87975
-1.96027,507.619,35,28.4515,141.118,4.29535
-1.94873,520.703,35,29.1966,144.802,4.29709
-4.25775,560.389,35,28.9745,146.051,3.96939
1.85184,524.286,35,33.5076,161.927,4.93776
-4.57883,503.846,35,25.7564,130.126,3.92691
-0.24628,536.478,35,31.9095,156.41,4.56672
0.538449,500.067,35,30.5574,148.984,4.70013
-2.07805,586.82,35,32.7559,162.6,4.27764
-4.50147,508.01,35,26.0406,131.49,3.93708
-1.33855,587.406,35,33.6432,166.151,4.39078
-3.41203,520.597,35,27.7325,138.956,4.08476
1.88078,554.71,35,35.4869,171.459,4.94322
-0.109498,560.192,35,33.4775,163.943,4.58954
-0.494267,532.906,35,31.427,154.307,4.52581
-0.585054,557.497,35,32.7743,161.023,4.51098
-1.42349,551.244,35,31.4791,155.555,4.37755
-1.13012,598.266,35,34.5139,170.206,4.42352
1.73748,561.827,35,35.7674,172.98,4.91631
1.18881,527.429,35,32.955,159.968,4.81546
0.609435,510.983,35,31.3005,152.534,4.7125
0.359392,547.682,35,33.2619,162.368,4.66915
-1.77306,542.41,35,30.6004,151.579,4.32374
-3.87537,583.445,35,30.5771,153.712,4.02092
0.951948,596.972,35,36.9993,179.888,4.77293
0.327145,520.015,35,31.5467,154.029,4.6636
1.03778,502.579,35,31.2406,151.801,4.78827
-2.59983,505.733,35,27.7197,138.102,4.20054
1.35239,592.057,35,37.2003,180.377,4.84518
1.33117,566.616,35,35.576,172.525,4.8413
-2.12923,569.049,35,31.7072,157.451,4.26998
-3.10608,541.504,35,29.1582,145.785,4.12778
-3.86584,579.589,35,30.3852,152.737,4.02222
-3.29907,527.28,35,28.2004,141.188,4.10057
-4.18666,584.318,35,30.2879,152.594,3.97889
-2.26385,523.071,35,29.0087,144.186,4.24993
-2.21684,567.313,35,31.514,156.587,4.25692
-0.192922,564.959,35,33.6654,164.957,4.5756
