Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-3.17013,527.101,35,28.3188,141.653,4.11872
-2.20363,553.955,35,30.7861,152.956,4.25888
-4.3659,577.686,35,29.7547,150.099,3.955
0.810851,589.693,35,36.3721,177.007,4.74789
-0.290903,520.985,35,30.9404,151.706,4.55932
-1.86689,568.665,35,31.977,158.501,4.30948
0.0830948,555.699,35,33.4298,163.495,4.62197
1.03071,503.462,35,31.288,152.038,4.78701
0.910895,530.378,35,32.8258,159.641,4.76563
-4.99379,594.513,35,29.9466,151.746,3.87303
-4.63374,503.596,35,25.6935,129.86,3.91971
1.00869,512.636,35,31.8341,154.715,4.78307
-1.26114,510.247,35,29.3026,144.637,4.40289
-3.74166,546.714,35,28.7876,144.579,4.03918
-0.245006,519.512,35,30.9018,151.469,4.56693
0.228813,560.268,35,33.874,165.502,4.64676
-0.0593099,571.804,35,34.2305,167.573,4.59796
-3.76458,535.529,35,28.1758,141.529,4.03604
-1.77671,584.022,35,32.9438,163.191,4.32319
-0.337502,548.775,35,32.5384,159.593,4.5516
-1.6125,518.396,35,29.4095,145.518,4.34833
-4.73464,520.335,35,26.4526,133.793,3.90654
-4.39318,539.669,35,27.7698,140.113,3.95138
-3.0309,524.15,35,28.2983,141.412,4.13846
-0.529498,522.706,35,30.788,151.206,4.52004
-3.97926,513.742,35,26.8255,134.952,4.00682
-3.41973,582.535,35,31.0236,155.455,4.08369
-0.457525,569.154,35,33.6073,164.971,4.53183
0.491246,533.701,35,32.5599,158.798,4.69193
-1.99131,528.016,35,29.5627,146.661,4.29067
-0.530265,565.35,35,33.2989,163.539,4.51992
0.48942,518.631,35,31.6385,154.307,4.69161
-0.729672,573.654,35,33.556,165.027,4.48751
1.97939,515.886,35,33.1141,159.889,4.96186
-4.59891,567.278,35,28.9784,146.426,3.92427
-2.05297,522.91,35,29.214,144.993,4.2814
-2.4954,597.48,35,32.8683,163.634,4.21579
-3.70981,584.908,35,30.8333,154.818,4.04355
-1.5218,561.951,35,31.9811,158.143,4.36231
-1.67334,571.716,35,32.3659,160.213,4.33898
-1.02766,525.33,35,30.414,149.882,4.43975
-0.556404,584.526,35,34.3974,168.964,4.51565
0.82801,527.616,35,32.5624,158.448,4.75092
-2.56666,520.874,35,28.5827,142.369,4.20537
-4.86899,593.828,35,30.0451,152.109,3.88911
-2.91467,541.053,35,29.3303,146.449,4.15506
-2.72349,529.799,35,28.9133,144.174,4.18258
-3.77722,588.338,35,30.9405,155.43,4.03431
-0.0606081,520.387,35,31.1511,152.499,4.59774
-1.87644,540.851,35,30.4028,150.708,4.30803
1.72593,567.13,35,36.0908,174.558,4.91416
-4.36144,586.94,35,30.2362,152.523,3.95559
-3.49136,513.583,35,27.2826,136.778,4.07372
0.858537,557.178,35,34.4228,167.466,4.75633
-0.790951,585.155,35,34.1563,168.05,4.47762
0.585609,589.385,35,36.0736,175.822,4.70834
-3.81997,504.281,35,26.48,133.063,4.02847
-4.99047,547.544,35,27.584,139.77,3.87345
-1.79556,568.332,35,32.0377,158.723,4.32031
-3.47196,507.29,35,26.9667,135.176,4.07642
-0.00721039,534.557,35,32.0582,156.883,4.60672
-3.99714,595.297,35,31.0644,156.296,4.0044
-1.08201,563.214,35,32.546,160.448,4.43113
-4.0615,537.526,35,27.986,140.872,3.99571
1.40549,542.559,40,32.2621,162.027,4.04037
0.207972,595.463,40,33.9809,172.112,3.88081
-0.074222,509.556,40,28.7967,146.147,3.84462
1.47675,568.275,40,33.8737,170.036,4.05019
-2.95939,524.371,40,26.7978,138.871,3.50247
0.814263,559.642,40,32.6101,164.46,3.96035
1.89881,517.554,40,31.2985,156.644,4.10908
-4.37199,564.88,40,27.4613,143.8,3.35152
-1.55643,559.581,40,30.038,154.079,3.66279
-1.84417,520.209,40,27.6455,142.103,3.62901
-2.78588,536.781,40,27.6,142.846,3.52172
1.08777,549.821,40,32.34,162.782,3.99706
-0.644597,587.479,40,32.5515,165.879,3.77305
-4.46257,505.045,40,24.4735,128.241,3.34218
-2.33878,548.413,40,28.6442,147.767,3.57205
-4.01062,527.469,40,25.9736,135.646,3.38919
1.83333,566.111,40,34.1584,171.036,4.09986
-2.28198,575.098,40,30.0978,155.201,3.57852
-1.39828,529.73,40,28.5928,146.499,3.68155
-0.533026,591.892,40,32.923,167.638,3.78688
-2.30418,529.118,40,27.6699,142.705,3.57599
-2.83642,552.759,40,28.3711,146.891,3.51609
-3.15841,501.598,40,25.455,132.105,3.48059
-3.22275,523.563,40,26.5094,137.642,3.47356
-4.159,598.598,40,29.3214,153.298,3.37365
-0.216649,505.612,40,28.4335,144.451,3.82655
1.06954,591.877,40,34.792,175.147,3.9946
1.83759,519.323,40,31.3399,156.918,4.10046
0.240963,511.829,40,29.2414,148.072,3.88507
0.0752781,519.225,40,29.4949,149.532,3.86373
-2.33841,528.394,40,27.5989,142.374,3.57209
0.720129,569,40,33.0483,166.781,3.94784
-1.36055,530.728,40,28.6844,146.928,3.68605
1.94601,523.542,40,31.7116,158.659,4.11575
-1.74616,515.77,40,27.5036,141.273,3.64046
1.33343,599.13,40,35.5382,178.571,4.03049
1.86711,595.562,40,35.977,180.099,4.10461
-0.310944,578.427,40,32.4224,164.827,3.81466
-1.14276,517.386,40,28.1761,144.097,3.71219
0.412926,592.572,40,34.0556,172.239,3.90742
-4.84376,504.55,40,24.1199,126.748,3.30328
-0.952434,524.527,40,28.7545,146.855,3.73526
-4.36976,598.89,40,29.1169,152.468,3.35175
0.653849,501.986,40,29.0897,146.872,3.93906
-2.27797,553.316,40,28.9619,149.34,3.57898
-0.252498,542.336,40,30.4609,154.79,3.82203
-4.63132,534.373,40,25.7397,135.046,3.32487
-1.82379,509.58,40,27.0999,139.278,3.63139
1.49925,555.254,40,33.1231,166.241,4.0533
1.64618,526.765,40,31.5818,158.342,4.07367
-4.11711,511.461,40,25.0904,131.137,3.37803
0.894043,565.395,40,33.0357,166.512,3.97101
1.23458,537.076,40,31.7497,159.646,4.01699
-3.81871,570.805,40,28.2992,147.582,3.40946
-3.47112,579.11,40,29.0661,151.192,3.44663
0.56176,508.274,40,29.361,148.339,3.92692
-3.67904,511.687,40,25.494,132.815,3.42432
-2.34409,556.165,40,29.0437,149.833,3.57144
1.91897,528.805,40,32.0008,160.136,4.11193
-3.2772,591.021,40,29.8676,155.14,3.46763
1.79335,566.871,40,34.1577,171.08,4.09424
-3.50435,537.965,40,26.9693,140.32,3.44305
-3.7898,573.15,40,28.4446,148.308,3.41253
-4.15708,506.03,40,24.7888,129.599,3.37385
-0.354153,517.781,40,28.9797,147.371,3.80923
-3.67835,593.887,40,29.5902,154.154,3.4244
1.9098,503.137,40,30.438,152.325,4.11064
0.853261,568.574,40,33.175,167.262,3.96555
-2.84541,508.283,40,26.0801,135.038,3.51509
1.33049,503.297,40,29.8507,149.996,4.03008
-4.07109,582.087,40,28.6017,149.438,3.38285
-3.64626,582.317,40,29.0467,151.287,3.42782
-4.91454,559.728,40,26.6902,140.329,3.29613
0.643494,556.356,40,32.2289,162.734,3.93769
-3.34212,535.297,40,26.9897,140.259,3.46058
-2.06787,573.484,40,30.2392,155.688,3.60308
0.0859648,595.458,40,33.8379,171.536,3.8651
0.592095,598.13,40,34.5877,174.707,3.93091
-3.89195,518.866,40,25.6576,133.878,3.4017
-3.22879,567.487,40,28.7273,149.164,3.4729
-4.03796,550.681,40,27.0903,141.506,3.38632
-3.90938,500.472,40,24.7328,129.069,3.39986
-0.0345385,556.703,40,31.5042,159.843,3.84968
-3.60046,522.424,40,26.1014,135.901,3.43273
-4.08188,578.637,40,28.4212,148.507,3.38171
-4.46021,526.812,40,25.5304,133.777,3.34242
-4.29171,528.021,40,25.7427,134.721,3.35984
-3.36945,559.438,40,28.1797,146.472,3.45762
-4.61395,581.959,40,28.0491,147.143,3.32665
-1.27259,579.744,40,31.4297,160.888,3.69658
-2.74834,555.352,40,28.5926,147.942,3.5259
-1.3121,561.452,40,30.3961,155.641,3.69184
-0.70481,590.412,40,32.6457,166.431,3.76561
-4.29736,535.497,40,26.1019,136.606,3.35925
-0.776399,580.074,40,31.9946,163.195,3.7568
-0.218062,518.088,40,29.1337,148.01,3.82638
-2.18031,549.208,40,28.8454,148.633,3.59015
-1.33738,512.18,40,27.7043,141.884,3.68882
-2.54934,591.518,40,30.6682,158.451,3.54821
-2.08527,559.063,40,29.4609,151.7,3.60107
-4.53749,516.25,40,24.9499,130.811,3.33448
-1.85102,551.3,40,29.2907,150.567,3.62821
-0.381196,539.286,40,30.155,153.377,3.80584
0.756044,569.546,40,33.1209,167.104,3.9526
-1.96703,511.891,40,27.0869,139.356,3.61473
-4.5485,574.46,40,27.7523,145.515,3.33335
-2.03432,529.86,40,27.9718,143.979,3.60695
-3.17081,538.697,40,27.3257,141.826,3.47924
-2.73429,598.351,40,30.8216,159.459,3.52747
0.969369,556.331,40,32.5903,164.179,3.98111
-1.3448,533.444,40,28.847,147.744,3.68793
-3.70148,513.925,40,25.5852,133.312,3.42193
1.92143,558.178,40,33.7812,169.042,4.11228
-3.30999,581.631,40,29.3591,152.536,3.46407
-3.60669,577.278,40,28.8356,150.144,3.43206
-1.72433,508.402,40,27.1313,139.339,3.64302
-4.14056,515.709,40,25.2777,132.139,3.37557
-3.39739,559.334,40,28.1467,146.331,3.45459
0.66993,542.006,40,31.4262,158.651,3.94119
-2.81467,564.813,40,29.012,150.185,3.51851
1.32305,539.881,40,32.0124,160.866,4.02907
0.657607,535.51,40,31.0364,156.697,3.93956
-3.01034,517.053,40,26.3765,136.738,3.49685
-3.65045,532.556,40,26.5606,138.343,3.42738
-1.87668,590.474,40,31.3439,161.151,3.62522
-1.62535,531.833,40,28.48,146.16,3.65465
-0.328938,578.05,40,32.3811,164.638,3.8124
0.764834,562.463,40,32.7189,165.066,3.95377
-4.82277,514.536,40,24.6157,129.333,3.3054
-0.78678,575.928,40,31.7545,161.983,3.75552
0.982759,517.946,40,30.3556,152.907,3.98291
1.48281,509.916,40,30.4014,152.599,4.05103
-1.85971,573.667,40,30.4699,156.638,3.6272
-3.60158,522.176,40,26.0879,135.832,3.43261
-1.79457,592.448,40,31.5391,162.058,3.6348
-1.60918,576.835,40,30.9073,158.599,3.65656
-4.44099,510.701,40,24.7666,129.756,3.3444
-0.467339,508.046,40,28.3236,144.151,3.79507
0.267978,533.252,40,30.4937,154.383,3.88857
-1.95121,506.932,40,26.8393,138.066,3.61657
1.742,508.364,40,30.5786,153.209,4.08705
1.51901,523.224,40,31.2335,156.736,4.05603
1.12028,521.193,40,30.6904,154.443,4.00146
1.92255,551.935,40,33.4046,167.157,4.11244
1.97661,585.122,40,35.4786,177.468,4.12009
0.554947,520.959,40,30.0867,152.012,3.92602
-4.87408,514.219,40,24.5556,129.067,3.30021
-2.85448,503.745,40,25.8389,133.799,3.51409
-3.84408,586.752,40,29.0637,151.597,3.40677
-0.0312497,547.982,40,31.0142,157.354,3.8501
-4.01172,588.475,40,28.9765,151.33,3.38908
0.346622,530.464,40,30.4167,153.907,3.89878
-4.52527,512.364,40,24.7728,129.871,3.33573
1.60322,519.389,40,31.094,155.943,4.0677
-3.36858,585.086,40,29.4725,153.191,3.45771
-1.34399,528.44,40,28.5772,146.361,3.68803
1.67944,586.133,40,35.1812,176.347,4.07831
-4.09147,542.367,40,26.6307,139.161,3.38071
0.513826,579.688,40,33.4311,168.959,3.92062
0.178896,562.318,40,32.0573,162.402,3.87705
-3.21487,594.545,40,30.1118,156.337,3.47442
-4.69094,593.448,40,28.5246,149.724,3.31879
1.89232,599.971,40,36.2745,181.556,4.10817
-3.45678,563.025,40,28.2731,147.052,3.44818
-2.28376,578.89,40,30.2944,156.217,3.57832
-3.08568,505.229,40,25.705,133.331,3.48856
-0.286839,521.176,40,29.2377,148.611,3.8177
-3.91422,598.812,40,29.5875,154.409,3.39935
-4.3871,541.079,40,26.2901,137.683,3.34996
-2.3057,517.888,40,27.0812,139.67,3.57582
-2.35529,575.129,40,30.0222,154.894,3.57017
-1.78334,514.02,40,27.3747,140.649,3.63611
0.247077,557.055,40,31.832,161.183,3.88586
-0.495405,571.357,40,31.8222,161.989,3.79157
1.61799,591.42,40,35.424,177.641,4.06975
-2.80283,576.366,40,29.6177,153.308,3.51983
-2.45103,513.849,40,26.7334,138.023,3.55931
-1.41567,570.484,40,30.7739,157.694,3.67948
-2.63565,593.625,40,30.6844,158.635,3.53851
-2.60868,523.498,40,27.0852,140,3.54154
-0.107484,562.942,40,31.7772,161.312,3.84039
-3.69972,547.036,40,27.2353,141.908,3.42212
-2.52328,563.566,40,29.2458,151.073,3.55115
-3.72652,540.921,40,26.9053,140.217,3.41926
1.36883,550.449,40,32.6902,164.219,4.03534
-3.07474,511.388,40,26.0284,134.998,3.48976
-0.679006,521.694,40,28.8719,147.165,3.76879
0.121751,555.18,40,31.588,160.09,3.8697
-1.14403,537.284,40,29.2584,149.634,3.71203
-0.791856,509.994,40,28.1141,143.418,3.7549
1.54329,549.759,40,32.8447,164.793,4.05939
-4.75968,560.351,40,26.8679,141.1,3.3118
1.90509,583.144,40,35.2725,176.525,4.10997
0.130196,546.155,40,31.0836,157.524,3.87078
1.80435,538.479,40,32.459,162.56,4.09579
-0.39087,579.514,40,32.3936,164.775,3.80463
-3.64338,511.014,40,25.4926,132.773,3.42813
1.59497,565.103,40,33.8211,169.63,4.06655
-1.67397,508.202,40,27.1684,139.478,3.64893
-1.67503,582.06,40,31.1157,159.744,3.64881
-2.63238,550.272,40,28.4467,147.063,3.53887
1.38004,522.622,40,31.0495,155.965,4.03688
-1.56561,546.276,40,29.3144,150.378,3.6617
-2.80064,570.411,40,29.314,151.733,3.52007
-1.73797,545.131,40,29.0775,149.349,3.64142
-0.194382,510.292,40,28.7188,145.877,3.82937
-0.0154507,554.862,40,31.4208,159.398,3.85211
-3.37158,552.04,40,27.8049,144.526,3.45739
-0.849547,515.479,40,28.3597,144.731,3.74782
-2.81089,543.778,40,27.9352,144.607,3.51893
-2.34858,542.086,40,28.304,146.022,3.57093
-1.33101,586.694,40,31.7418,162.554,3.68958
-3.16545,592.891,40,30.0804,156.117,3.47982
-4.6209,520.277,40,25.07,131.522,3.32594
0.184126,574.721,40,32.7703,166.008,3.87773
0.950709,588.01,40,34.424,173.44,3.9786
-4.69832,520.966,40,25.0341,131.409,3.31804
-1.83456,541.955,40,28.8108,148.082,3.63013
-4.49601,555.549,40,26.8888,140.933,3.33874
-3.78299,536.451,40,26.6297,138.839,3.41325
-2.92976,567.909,40,29.0532,150.525,3.50575
-4.98984,527.591,40,25.0903,131.992,3.28855
-4.80815,564.828,40,27.0358,142.033,3.30688
0.597878,553.838,40,32.0328,161.796,3.93168
0.593633,587.558,40,33.9781,171.627,3.93112
-2.3877,529.704,40,27.6196,142.532,3.56649
-0.511411,503.53,40,28.029,142.697,3.78957
-2.71977,584.455,40,30.1212,155.819,3.52909
-0.659608,598.3,40,33.1338,168.864,3.77119
-2.84768,590.291,40,30.2855,156.816,3.51484
-3.5957,582.265,40,29.0961,151.488,3.43324
-1.62793,554.527,40,29.6926,152.386,3.65435
-2.96177,516.599,40,26.3984,136.803,3.50221
-2.89266,548.448,40,28.0942,145.517,3.50985
1.93373,553.006,40,33.4822,167.532,4.11402
-1.30663,585.676,40,31.7136,162.381,3.6925
-1.82129,580.318,40,30.8645,158.623,3.63168
-0.622613,599.095,40,33.2204,169.261,3.77577
0.351428,595.084,40,34.1276,172.678,3.8994
-2.58789,562.754,40,29.1374,150.585,3.54387
-0.51314,534.178,40,29.7333,151.375,3.78936
0.325027,583.635,40,33.4406,169.234,3.89597
-1.13301,512.75,40,27.9331,142.845,3.71337
-4.96122,555.81,40,26.4593,139.164,3.29143
0.607968,589.584,40,34.1121,172.286,3.93301
-0.90085,587.788,40,32.2803,164.8,3.74155
-1.78143,595.172,40,31.6986,162.863,3.63633
-4.20693,512.818,40,25.0769,131.154,3.36865
-3.83911,588.251,40,29.1431,152.006,3.4073
-4.84009,507.514,40,24.2648,127.506,3.30365
0.813531,535.357,40,31.1943,157.32,3.96025
-0.897532,593.237,40,32.5833,166.343,3.74196
-1.0304,572.027,40,31.2736,159.81,3.72578
-0.131389,539.303,40,30.4177,154.437,3.83735
-1.04779,586.665,40,32.0545,163.821,3.72367
0.843376,576.677,40,33.6364,169.6,3.96423
-0.175937,560.913,40,31.5878,160.429,3.8317
-2.97375,531.242,40,27.1352,140.634,3.50089
1.03172,594.44,40,34.8973,175.724,3.9895
-2.97528,561.312,40,28.6696,148.588,3.50072
1.24957,587.022,40,34.7202,174.563,4.01903
-0.340418,563.116,40,31.532,160.334,3.81096
0.990342,546.192,40,32.0194,161.279,3.98393
-4.52582,511.631,40,24.7369,129.683,3.33567
-3.38126,514.753,40,25.918,134.728,3.45634
-2.82199,570.437,40,29.2933,151.65,3.5177
-4.37494,518.254,40,25.1919,131.92,3.35122
1.98302,576.595,40,34.9692,174.912,4.12099
-2.48446,551.126,40,28.6392,147.898,3.55553
-2.72706,520.576,40,26.8222,138.76,3.52828
-1.49715,586.623,40,31.5548,161.79,3.6698
-4.72496,565.084,40,27.1284,142.431,3.31533
-2.58198,502.056,40,26.0001,134.365,3.54454
0.628294,554.388,40,32.0982,162.091,3.93569
-3.57911,576.818,40,28.8408,150.14,3.43501
1.02454,561.414,40,32.9504,165.929,3.98853
-3.016,592.826,40,30.2359,156.752,3.49623
-2.39449,543.189,40,28.316,146.133,3.56572
0.919269,568.56,40,33.2494,167.559,3.97438
-1.60176,540.513,40,28.9686,148.643,3.65743
-3.23948,522.469,40,26.4385,137.29,3.47174
0.07129,564.517,40,32.0634,162.558,3.86321
0.229703,591.466,40,33.7781,171.058,3.88362
-2.93104,588.699,40,30.1153,156.03,3.5056
-3.79856,578.234,40,28.688,149.587,3.4116
-0.196936,537.194,40,30.2302,153.557,3.82905
1.5815,566.707,40,33.9015,170.05,4.06468
-2.6297,538.144,40,27.8224,143.832,3.53917
-4.32082,583.098,40,28.3985,148.652,3.35682
0.216243,566.442,40,32.334,163.76,3.88188
-1.564,539.004,40,28.9258,148.383,3.66189
-3.40754,549.135,40,27.6235,143.621,3.45349
0.50698,577.441,40,33.2936,168.273,3.91973
0.475619,572.413,40,32.9681,166.665,3.91562
-0.573914,531.707,40,29.5335,150.423,3.7818
-2.15872,571.673,40,30.048,154.806,3.59263
-3.77019,544.108,40,27.0221,140.871,3.41461
-3.9478,507.838,40,25.0626,130.828,3.39581
0.480072,541.723,40,31.2053,157.748,3.9162
-0.035842,586.087,40,33.1657,168.274,3.84951
-2.45395,583.11,40,30.3337,156.614,3.55898
-4.28829,540.576,40,26.358,137.937,3.36019
-2.64706,539.269,40,27.8635,144.063,3.53723
-0.73104,539.734,40,29.8165,152.036,3.76238
0.667997,558.155,40,32.3604,163.369,3.94093
1.17636,526.593,40,31.068,156.282,4.00907
0.581147,512.799,40,29.6421,149.738,3.92947
-3.5907,536.184,40,26.7981,139.518,3.43377
-2.20463,565.663,40,29.6844,152.983,3.58736
0.942549,507.846,40,29.7226,149.761,3.97751
0.556834,570.164,40,32.9305,166.379,3.92627
-2.25455,560.206,40,29.3466,151.298,3.58165
-4.00584,513.296,40,25.2799,132.019,3.3897
-3.096,561.322,40,28.5486,148.091,3.48743
-4.37719,545.91,40,26.5341,138.951,3.35098
1.82548,542.586,40,32.7302,163.893,4.09876
1.39651,546.549,40,32.4894,163.179,4.03914
-0.755781,545.859,40,30.1289,153.657,3.75933
-4.20959,556.464,40,27.2086,142.306,3.36837
-4.06737,581.1,40,28.5569,149.2,3.38324
0.465169,532.599,40,30.664,155.028,3.91425
-1.40995,514.548,40,27.7621,142.254,3.68016
-0.422208,501.067,40,27.9782,142.347,3.80071
-2.89097,501.731,40,25.7026,133.128,3.51004
-0.958639,571.408,40,31.3178,159.953,3.73451
-1.30307,505.258,40,27.3625,140.099,3.69292
0.00525222,524.459,40,29.7203,150.75,3.85476
0.114338,543.455,40,30.913,156.677,3.86874
1.10856,514.607,40,30.2904,152.443,3.99987
-2.26168,586.272,40,30.7045,158.306,3.58084
-2.47247,524.423,40,27.2631,140.779,3.55688
-0.00507863,526.682,40,29.8357,151.346,3.85344
-4.15491,519.725,40,25.4616,133.114,3.37408
-4.64455,543.372,40,26.1608,137.269,3.32352
-1.55859,572.89,40,30.7501,157.734,3.66253
-2.16047,520.54,40,27.3587,140.952,3.59243
-1.58977,585.618,40,31.3991,161.1,3.65885
-2.30743,593.343,40,31.025,160.012,3.57562
-0.191911,560.255,40,31.5333,160.171,3.82968
-3.66639,520.056,40,25.9225,135.035,3.42567
-4.22972,598.47,40,29.2416,152.961,3.36628
-2.92377,519.072,40,26.5603,137.604,3.50641
1.99244,549.581,40,33.3415,166.759,4.12233
0.408573,538.175,40,30.9247,156.409,3.90685
-4.70539,569.656,40,27.3669,143.662,3.31732
-0.345517,592.414,40,33.1667,168.652,3.81032
-0.261118,592.957,40,33.2942,169.198,3.82094
1.7891,556.267,40,33.5138,167.86,4.09365
1.34673,564.057,40,33.473,168.178,4.03231
-0.645602,558.737,40,30.9578,157.759,3.77292
1.38249,551.745,40,32.7825,164.667,4.03721
-4.01542,580.155,40,28.563,149.175,3.38869
-2.39697,548.734,40,28.6025,147.614,3.56544
-2.87967,546.319,40,27.9979,145.005,3.51129
-4.89584,527.975,40,25.1929,132.438,3.29801
-0.733465,591.801,40,32.69,166.691,3.76208
0.511324,552.421,40,31.8558,161.001,3.9203
-4.28599,536.653,40,26.1689,136.945,3.36043
-1.50549,583.93,40,31.4008,161.01,3.66881
-0.0813432,596.626,40,33.709,171.087,3.84371
-4.2469,570.105,40,27.8387,145.641,3.36449
0.0199471,597.399,40,33.871,171.785,3.85664
-2.7703,523.659,40,26.9401,139.414,3.52345
0.231134,540.892,40,30.8914,156.438,3.8838
-0.483533,570.286,40,31.7757,161.739,3.79305
-3.19519,514.84,40,26.0931,135.453,3.47657
-2.16474,576.46,40,30.2933,156.076,3.59194
0.26532,585.404,40,33.473,169.47,3.88823
0.410723,579.129,40,33.2805,168.321,3.90713
1.61277,555.402,40,33.2608,166.799,4.06902
-0.248848,500.43,40,28.1108,142.844,3.82249
-4.93944,580.647,40,27.6631,145.472,3.29362
0.903289,546.033,40,31.9146,160.85,3.97224
-1.64064,541.468,40,28.9804,148.745,3.65285
-1.4514,522.072,40,28.1274,144.169,3.67523
-1.49776,577.933,40,31.0867,159.391,3.66973
-1.24701,596.283,40,32.3551,165.594,3.69964
0.192013,501.711,40,28.6151,144.95,3.87875
-3.18881,527.181,40,26.7246,138.724,3.47727
0.835406,549.737,40,32.0562,161.642,3.96317
-4.08842,542.471,40,26.6387,139.2,3.38103
0.846171,596.082,40,34.7715,175.32,3.96461
-1.63967,510.91,40,27.3459,140.355,3.65297
-4.10618,578.018,40,28.3664,148.247,3.37917
-2.8428,529.773,40,27.1852,140.758,3.51538
0.142552,575.485,40,32.7668,166.04,3.87237
1.04731,548.326,40,32.2074,162.161,3.9916
-2.59841,503.879,40,26.0795,134.791,3.54269
-3.12085,521.606,40,26.5054,137.518,3.4847
-3.57671,521.395,40,26.0719,135.723,3.43527
-0.165769,503.913,40,28.3878,144.167,3.83299
-1.98952,573.435,40,30.3196,156.013,3.61213
-4.5641,518.76,40,25.0475,131.348,3.33175
-1.2859,546.663,40,29.6225,151.651,3.69498
-4.23133,567.409,40,27.7224,145.016,3.36611
-3.5415,525.771,40,26.3234,136.997,3.43905
0.933035,525.44,40,30.7423,154.909,3.97623
-2.32586,521.794,40,27.2662,140.645,3.57352
-1.45616,589.284,40,31.7432,162.708,3.67467
1.65187,552.453,40,33.1284,166.09,4.07447
0.378369,535.658,40,30.7481,155.549,3.90291
-0.178027,529.463,40,29.8146,151.425,3.83144
-3.69508,507.812,40,25.2866,131.75,3.42261
-2.22922,512.482,40,26.8705,138.506,3.58455
-4.5939,539.962,40,26.0435,136.602,3.3287
-0.0797128,502.969,40,28.419,144.236,3.84392
0.704219,572.012,40,33.2051,167.591,3.94573
1.05785,529.359,40,31.1045,156.597,3.99302
-2.39921,549.98,40,28.6652,147.941,3.56518
-0.714645,509.836,40,28.1808,143.679,3.7644
-3.26923,515.294,40,26.048,135.292,3.4685
-3.75428,560.747,40,27.864,145.243,3.4163
-3.02646,552.237,40,28.1554,145.977,3.49508
-1.24039,594.882,40,32.2865,165.235,3.70044
1.81948,514.366,40,31.0216,155.344,4.09791
-1.30427,501.109,40,27.1367,138.944,3.69278
-1.71482,539.234,40,28.7863,147.828,3.64413
-0.399663,565.413,40,31.5958,160.726,3.80353
-2.02519,585.64,40,30.9263,159.176,3.608
1.10964,540.74,40,31.8297,160.189,4.00002
1.2214,593.59,40,35.0748,176.381,4.01519
-2.69662,563.734,40,29.0769,150.392,3.53168
1.45904,515.045,40,30.6822,154.034,4.04775
-1.01264,598.527,40,32.7427,167.295,3.72794
-2.87714,587.397,40,30.1058,155.919,3.51157
0.352866,526.093,40,30.1725,152.665,3.89959
0.149941,522.995,40,29.7858,150.926,3.87332
-4.39726,535.875,40,26.0278,136.32,3.34891
1.67203,513.906,40,30.8381,154.585,4.07727
-2.46055,573.934,40,29.8494,154.121,3.55823
-4.26829,571.297,40,27.8757,145.858,3.36227
-4.03844,555.91,40,27.3471,142.848,3.38627
-0.870673,501.38,40,27.5638,140.69,3.74524
-2.22702,552.788,40,28.986,149.408,3.5848
-3.33102,541.629,40,27.3196,141.962,3.46178
1.96226,512.02,40,31.0308,155.235,4.11805
-1.96547,561.212,40,29.6983,152.789,3.61491
-3.37579,516.902,40,26.0313,135.311,3.45693
1.85794,520.432,40,31.4286,157.34,4.10332
-2.74268,581.178,40,29.9282,154.847,3.52653
0.601333,560.302,40,32.4105,163.7,3.93213
-0.710002,502.375,40,27.7729,141.594,3.76497
-3.62043,594.319,40,29.6724,154.517,3.43059
-3.13015,537.448,40,27.3014,141.658,3.48369
-3.50577,553.388,40,27.7411,144.337,3.4429
-0.0484054,590.841,40,33.4202,169.581,3.84791
-2.63792,540.557,40,27.939,144.444,3.53825
0.224465,512.222,40,29.2473,148.119,3.88294
-0.819784,530.204,40,29.1999,148.987,3.75147
1.77753,557.368,40,33.5669,168.14,4.09202
-0.998746,569.437,40,31.1663,159.225,3.72963
0.15395,528.736,40,30.1169,152.599,3.87384
-0.967443,575.423,40,31.5282,161.038,3.73343
1.49877,551.684,40,32.9096,165.17,4.05323
1.68984,597.731,40,35.8901,179.887,4.07976
-4.67667,541.333,40,26.0329,136.63,3.32024
-0.579886,528.578,40,29.3536,149.513,3.78106
-2.95185,529.838,40,27.0844,140.348,3.5033
-1.20807,512.308,40,27.8362,142.426,3.70432
0.738513,548.925,40,31.9025,160.977,3.95028
-2.58467,502.957,40,26.0444,134.596,3.54423
-0.60942,531.33,40,29.4762,150.17,3.7774
-4.62203,516.112,40,24.8683,130.465,3.32582
0.158074,593.27,40,33.7975,171.244,3.87437
-0.852725,598.399,40,32.918,167.997,3.74744
-3.1168,579.385,40,29.4457,152.768,3.48515
-0.372656,554.203,40,30.9983,157.657,3.80691
-0.726336,527.31,40,29.1349,148.555,3.76296
0.0693906,595.557,40,33.8242,171.487,3.86297
-1.53729,583.129,40,31.3229,160.648,3.66505
-0.0864843,568.391,40,32.1081,162.967,3.84306
-1.93228,531.025,40,28.1335,144.704,3.61876
-1.46714,581.608,40,31.3178,160.54,3.67336
-1.01126,591.319,40,32.3499,165.287,3.72811
-1.27983,591.244,40,32.045,164.046,3.69571
-3.8673,582.633,40,28.836,150.435,3.40431
-3.196,538.048,40,27.2686,141.556,3.47648
1.35535,534.281,40,31.7154,159.337,4.03349
-4.68676,533.36,40,25.6402,134.579,3.31922
-4.48573,589.341,40,28.5348,149.548,3.33979
0.297618,557.399,40,31.9072,161.505,3.89241
0.0441851,557.332,40,31.6257,160.37,3.85974
-0.922553,517.573,40,28.4028,145.027,3.7389
-4.61225,595.067,40,28.6826,150.465,3.32682
0.606421,519.947,40,30.0814,151.93,3.9328
-0.683864,599.847,40,33.1915,169.188,3.76819
-0.00297028,521.223,40,29.5286,149.786,3.85371
1.84057,547.017,40,33.0145,165.299,4.10088
1.24774,512.702,40,30.3225,152.455,4.01878
1.71914,544.158,40,32.706,163.895,4.08385
1.51079,582.446,40,34.7589,174.437,4.05489
-3.60345,536.724,40,26.813,139.609,3.43241
-4.90825,546.566,40,26.0685,137.054,3.29676
-4.65107,550.032,40,26.4753,138.926,3.32286
-2.71136,591.733,40,30.5053,157.796,3.53003
-0.526212,592.5,40,32.9646,167.842,3.78773
-1.59481,541.583,40,29.033,148.966,3.65825
-4.05935,554.881,40,27.2762,142.5,3.38408
-2.27299,531.417,40,27.8205,143.449,3.57955
1.25868,544.13,40,32.1933,161.848,4.02027
-0.242952,530.525,40,29.8074,151.459,3.82323
-4.27977,585.493,40,28.5568,149.434,3.36108
0.273985,550.165,40,31.4674,159.306,3.88935
-4.8725,512.156,40,24.4585,128.555,3.30037
-0.190878,516.471,40,29.0701,147.658,3.82981
1.60203,588.157,40,35.2094,176.585,4.06753
-2.03627,518.804,40,27.3863,140.967,3.60672
-3.09445,578.692,40,29.4336,152.681,3.4876
-3.47524,555.607,40,27.8824,145.04,3.44618
-3.14314,533.271,40,27.0769,140.506,3.48226
-3.55488,562.035,40,28.1257,146.391,3.43762
0.870724,552.4,40,32.2506,162.581,3.96789
-4.48111,586.037,40,28.3795,148.729,3.34027
0.952926,507.483,40,29.7119,149.697,3.9789
-0.832928,563.169,40,31.0013,158.193,3.74986
0.385804,514.52,40,29.5423,149.441,3.90388
-4.41681,535.082,40,25.9713,136.043,3.34689
-4.49866,587.955,40,28.4546,149.142,3.33846
-4.1302,592.067,40,29.0311,151.748,3.37666
-2.74123,568.211,40,29.262,151.398,3.52669
1.26888,536.286,40,31.7403,159.56,4.02166
1.52465,539.38,40,32.2041,161.6,4.05681
-4.07694,512.896,40,25.1967,131.653,3.38223
-0.379137,583.417,40,32.625,165.938,3.8061
-1.37512,534.415,40,28.869,147.889,3.68431
-1.8126,573.697,40,30.5216,156.851,3.63269
-3.91007,566.996,40,28.0196,146.222,3.39979
-3.9509,590.611,40,29.1444,152.138,3.39548
-2.80561,564.021,40,28.9805,150.012,3.51952
-0.499973,534.629,40,29.7719,151.558,3.791
1.37024,553.898,40,32.8967,165.255,4.03553
-0.923601,559.821,40,30.7201,156.86,3.73878
-4.26117,508.874,40,24.8361,129.947,3.36301
-2.672,517.317,40,26.7059,138.103,3.53443
-0.294754,571.363,40,32.0444,162.886,3.8167
0.00413629,570.201,40,32.3112,163.893,3.85462
-3.33315,504.122,40,25.4259,132.123,3.46155
-4.66184,535.215,40,25.7523,135.142,3.32176
-3.67247,585.289,40,29.1679,151.948,3.42502
-2.42954,506.911,40,26.3923,136.24,3.56174
0.0930161,548.758,40,31.1917,158.114,3.866
-3.78776,590.747,40,29.3201,152.87,3.41274
1.07361,586.182,40,34.462,173.481,3.99515
1.16047,528.149,40,31.1428,156.676,4.00691
-4.20456,583.594,40,28.5402,149.265,3.3689
-4.87917,579.239,40,27.6555,145.366,3.2997
-2.5786,540.584,40,27.9987,144.69,3.54492
-2.57944,599.284,40,31.0381,160.398,3.54482
-4.31225,578.241,40,28.1705,147.449,3.35771
-2.01507,551.039,40,29.1094,149.813,3.60917
0.310891,507.176,40,29.0456,147.007,3.89414
-4.84859,512.901,40,24.5149,128.828,3.30279
-0.111662,530.873,40,29.9626,152.105,3.83986
-3.67664,529.393,40,26.3784,137.42,3.42458
-1.02406,520.197,40,28.4463,145.355,3.72655
-0.587977,506.233,40,28.1048,143.161,3.78006
-1.705,559.402,40,29.8732,153.399,3.64529
-0.118282,528.656,40,29.8306,151.442,3.83902
0.446355,517.285,40,29.763,150.493,3.91179
0.817477,597.467,40,34.818,175.59,3.96078
-1.77742,590.501,40,31.4543,161.602,3.6368
-4.588,508.719,40,24.5418,128.719,3.3293
-0.0635754,508.351,40,28.7392,145.844,3.84598
-4.74323,579.173,40,27.7866,145.907,3.31347
-4.89095,540.016,40,25.772,135.477,3.29851
-4.61859,513.486,40,24.7448,129.814,3.32617
1.56212,539.931,40,32.2784,161.93,4.06199
0.457529,532.052,40,30.6245,154.837,3.91325
-4.15044,567.471,40,27.8051,145.362,3.37454
-4.93398,539.855,40,25.7247,135.273,3.29417
1.37835,568.766,40,33.7891,169.728,4.03665
-0.616579,595.341,40,33.0191,168.228,3.77651
-0.388293,566.24,40,31.6544,161.012,3.80495
0.522832,595.946,40,34.3793,173.74,3.92181
0.535662,583.534,40,33.6781,170.181,3.92349
1.00008,529.431,40,31.0472,156.372,3.98524
-2.83549,519.262,40,26.6527,137.993,3.5162
-1.92909,506.674,40,26.8464,138.08,3.61913
-0.697184,537.79,40,29.744,151.629,3.76655
0.996575,561.572,40,32.928,165.849,3.98476
-0.774335,576.779,40,31.8151,162.277,3.75705
-2.88751,580.467,40,29.7397,154.035,3.51042
-1.72131,506.435,40,27.0292,138.811,3.64337
-1.76868,591.225,40,31.5025,161.84,3.63783
-0.31946,590.737,40,33.1027,168.295,3.81359
-2.5859,550.569,40,28.5086,147.333,3.54409
-3.62674,542.206,40,27.0646,140.943,3.42991
1.13214,567.596,40,33.4363,168.248,4.00307
-4.49251,598.861,40,28.9888,151.935,3.3391
-4.49344,547.427,40,26.4982,138.882,3.339
-4.26351,576.352,40,28.1271,147.168,3.36276
0.976603,512.642,40,30.0384,151.316,3.98208
1.73185,527.798,40,31.7365,159.022,4.08563
-3.79621,548.043,40,27.1924,141.786,3.41185
-4.71489,500.898,40,24.0556,126.289,3.31635
-4.01412,516.639,40,25.4371,132.848,3.38883
-2.19316,562.189,40,29.5139,152.092,3.58868
-2.19659,544.385,40,28.5758,147.261,3.58828
-2.96959,589.733,40,30.1273,156.136,3.50135
1.06179,575.885,40,33.8429,170.378,3.99355
-2.2937,542.721,40,28.3917,146.416,3.57718
0.144928,542.266,40,30.8779,156.465,3.87268
-1.47951,590.107,40,31.7617,162.83,3.6719
0.7205,528.23,40,30.6807,154.832,3.94789
-1.43966,578.806,40,31.1967,159.888,3.67663
-2.88699,541.967,40,27.7677,143.82,3.51048
-4.29428,562.92,40,27.4416,143.615,3.35957
1.92654,594.606,40,35.9921,180.1,4.113
-4.12665,500.239,40,24.5315,128.225,3.37703
-1.81614,540.702,40,28.7627,147.815,3.63228
-1.65008,554.504,40,29.6684,152.287,3.65174
1.46681,530.851,40,31.6322,158.795,4.04882
0.499814,583.679,40,33.645,170.057,3.91879
-0.496564,509.44,40,28.3726,144.431,3.79142
0.519765,519.417,40,29.9613,151.417,3.9214
1.09396,514.279,40,30.2559,152.285,3.9979
-2.8282,574.279,40,29.4841,152.645,3.51701
0.261849,576.429,40,32.9558,166.856,3.88778
-4.53049,519.664,40,25.1212,131.702,3.3352
-3.2671,516.753,40,26.1238,135.684,3.46873
-0.463557,511.408,40,28.5148,145.12,3.79554
0.312566,538.438,40,30.8377,156.075,3.89435
-2.08798,571.497,40,30.1132,155.062,3.60076
-0.727479,582.348,40,32.1746,164.056,3.76281
-3.96877,501.827,40,24.7476,129.203,3.3936
-2.76836,540.058,40,27.7856,143.788,3.52367
-1.88861,524.346,40,27.8221,143.057,3.62384
-4.10497,592.813,40,29.0937,152.047,3.3793
-4.08029,588.457,40,28.9052,151.034,3.38188
-1.19861,562.587,40,30.5781,156.445,3.70546
-2.10735,569.697,40,29.998,154.49,3.59853
-4.25042,511.864,40,24.9916,130.75,3.36412
-1.29786,513.346,40,27.8056,142.362,3.69355
0.632177,532.817,40,30.8533,155.8,3.9362
-4.83179,558.703,40,26.7201,140.399,3.30449
-0.592177,517.935,40,28.7503,146.453,3.77954
1.74809,535.567,40,32.2216,161.434,4.0879
-0.274023,585.523,40,32.8621,167.018,3.81931
-2.11501,590.598,40,31.0903,160.124,3.59765
0.571073,572.327,40,33.0716,167.075,3.92815
0.054328,516.084,40,29.2953,148.542,3.86104
-2.25544,587.638,40,30.7827,158.702,3.58155
-1.91292,540.152,40,28.6364,147.27,3.62101
-4.79978,586.812,40,28.0964,147.596,3.30773
0.847481,584.5,40,34.0975,171.92,3.96478
-0.927373,541.294,40,29.6996,151.653,3.73832
-4.73399,561.019,40,26.9245,141.37,3.31441
-0.906855,525.647,40,28.8616,147.353,3.74082
-2.73276,558.497,40,28.7703,148.845,3.52764
-1.5034,599.312,40,32.2303,165.261,3.66906
-1.80946,534.31,40,28.4293,146.095,3.63306
-2.89724,542.258,40,27.7726,143.856,3.50935
1.38347,551.796,40,32.7866,164.687,4.03735
1.38845,504.095,40,29.9575,150.47,4.03803
-2.48278,504.463,40,26.2159,135.382,3.55572
-4.30751,565.92,40,27.5749,144.326,3.3582
0.11042,568.62,40,32.3401,163.915,3.86824
-3.14615,531.284,40,26.9731,139.97,3.48193
-1.11062,525.141,40,28.6304,146.387,3.71607
-2.01695,523.277,40,27.641,142.258,3.60896
-0.565262,549.27,40,30.5181,155.429,3.78288
0.590391,516.718,40,29.8781,150.921,3.93069
-3.83512,540.816,40,26.7969,139.764,3.40772
-3.51004,500.84,40,25.1031,130.616,3.44244
-1.07705,509.3,40,27.7992,142.103,3.72013
0.58664,550.851,40,31.8477,160.874,3.9302
0.761076,549.864,40,31.9819,161.352,3.95327
-1.65862,579.293,40,30.9855,159.057,3.65074
-0.452522,588.546,40,32.8283,167.06,3.79692
-3.79465,541.663,40,26.8773,140.142,3.41201
-3.10234,593.398,40,30.1732,156.526,3.48674
1.25626,592.255,40,35.0377,176.151,4.01994
-2.44172,503.641,40,26.2109,135.316,3.56036
-1.31713,590.774,40,31.978,163.747,3.69124
-1.15013,513.186,40,27.9402,142.899,3.7113
-1.12837,557.897,40,30.3974,155.442,3.71393
-0.287665,553.596,40,31.0555,157.852,3.81759
-3.48488,500.266,40,25.0966,130.558,3.44515
-2.73709,586.994,40,30.2336,156.421,3.52716
1.5863,551.668,40,33.0073,165.559,4.06535
-1.27127,512.532,40,27.7872,142.24,3.69673
-4.09009,558.089,40,27.404,143.201,3.38085
-3.21956,553.861,40,28.0466,145.62,3.47391
1.27928,584.078,40,34.5812,173.828,4.02308
-3.66848,579.976,40,28.9072,150.585,3.42545
-1.31325,574.467,40,31.0995,159.244,3.69171
-3.62569,545.458,40,27.2279,141.792,3.43002
-3.20019,501.897,40,25.4327,132.029,3.47603
-0.774906,594.716,40,32.8039,167.321,3.75698
-1.671,510.456,40,27.2917,140.108,3.64928
-2.02758,574.437,40,30.3322,156.121,3.60773
-2.61054,574.68,40,29.7313,153.679,3.54133
0.7388,570.236,40,33.1414,167.228,3.95031
-0.807495,533.571,40,29.3979,149.984,3.75298
-4.8636,570.544,40,27.2554,143.246,3.30127
-0.639484,554.028,40,30.7034,156.456,3.77368
-3.48219,522.673,40,26.2232,136.416,3.44544
1.50938,506.516,40,30.2261,151.691,4.0547
0.391211,542.835,40,31.1739,157.688,3.90459
1.75688,502.775,40,30.2577,151.586,4.08913
-4.44653,520.356,40,25.2298,132.189,3.34383
-4.73232,573.467,40,27.5236,144.514,3.31458
1.17418,568.186,40,33.5194,168.616,4.00877
-4.80112,538.804,40,25.7966,135.516,3.30759
-4.33544,550.372,40,26.7908,140.251,3.3553
-0.481878,569.93,40,31.7576,161.645,3.79325
-4.53936,565.732,40,27.3395,143.341,3.33429
0.210406,526.265,40,30.0346,152.121,3.88112
1.04122,558.878,40,32.8203,165.254,3.99078
1.05055,570.316,40,33.5027,168.679,3.99204
-1.08741,543.806,40,29.6719,151.687,3.71888
0.516443,561.035,40,32.3583,163.534,3.92097
-3.79141,577,40,28.634,149.298,3.41236
1.42008,509.502,40,30.3116,152.215,4.04238
-4.39825,546.963,40,26.5654,139.136,3.34881
0.790603,585.762,40,34.1044,172.024,3.9572
-0.334326,584.679,40,32.7463,166.501,3.81172
1.25446,548.062,40,32.4213,163,4.0197
0.740881,509.119,40,29.5915,149.313,3.95059
-0.752638,555.083,40,30.6414,156.266,3.75972
-0.292791,523.153,40,29.3425,149.15,3.81695
-0.25586,542.118,40,30.4451,154.714,3.8216
-4.85629,558.655,40,26.6945,140.29,3.30201
-1.69405,544.038,40,29.0638,149.231,3.64657
-0.124465,546.692,40,30.8418,156.583,3.83823
1.91669,501.239,40,30.3303,151.779,4.11161
-1.38336,581.187,40,31.3866,160.796,3.68333
-0.598633,503.113,40,27.9213,142.237,3.77874
-0.934075,533.128,40,29.2447,149.338,3.7375
-4.73116,590.353,40,28.3352,148.774,3.3147
-3.99108,596.487,40,29.3925,153.479,3.39125
0.61282,526.172,40,30.4483,153.776,3.93365
-4.76814,505.55,40,24.2329,127.27,3.31094
-0.745292,530.779,40,29.3073,149.455,3.76062
-4.95907,588.413,40,28.0135,147.336,3.29164
-1.6975,570.978,40,30.4993,156.605,3.64617
-4.30177,559.081,40,27.2472,142.605,3.35879
-4.10105,539.451,40,26.4785,138.376,3.37971
-0.606859,506.305,40,28.0905,143.107,3.77772
-2.50159,564.648,40,29.3242,151.455,3.55359
-4.16674,561.238,40,27.4838,143.699,3.37284
-4.43171,518.073,40,25.1324,131.664,3.34536
0.0276442,578.104,40,32.7857,166.271,3.85762
-0.81535,581.856,40,32.0495,163.521,3.75201
-2.85929,590.066,40,30.2616,156.705,3.51355
-3.43973,596.801,40,29.9872,155.948,3.45001
-0.547606,500.749,40,27.8393,141.767,3.78507
-1.80633,511.495,40,27.2183,139.869,3.63343
-3.83339,539.68,40,26.7422,139.477,3.4079
-3.82618,502.654,40,24.9139,129.934,3.40867
-4.4451,574.103,40,27.8372,145.848,3.34398
0.82837,529.882,40,30.891,155.774,3.96223
1.22936,507.3,40,29.9841,150.773,4.01628
1.44332,587.187,40,34.961,175.535,4.04558
-1.90209,593.818,40,31.4935,161.95,3.62227
-2.33093,545.497,40,28.4997,147.013,3.57294
-3.13207,551.017,40,27.9889,145.227,3.48348
-0.758453,561.935,40,31.0134,158.17,3.759
-2.68397,500.628,40,25.8334,133.603,3.53309
1.19574,547.194,40,32.3049,162.482,4.0117
-2.97743,589.184,40,30.091,155.957,3.50048
-0.819039,556.594,40,30.6541,156.406,3.75156
-2.98169,567.216,40,28.9647,150.124,3.50001
1.59919,544.474,40,32.5912,163.457,4.06714
1.68287,552.664,40,33.1762,166.293,4.07879
0.146465,589.565,40,33.573,170.12,3.87288
1.29517,546.797,40,32.3916,162.803,4.02525
-4.43552,581.479,40,28.2045,147.762,3.34496
-1.66103,567.933,40,30.3753,155.928,3.65045
-3.8487,585.027,40,28.9736,151.132,3.40628
1.75277,569.635,40,34.2767,171.725,4.08856
-4.84282,539.516,40,25.7923,135.536,3.30337
0.284257,572.463,40,32.7544,165.809,3.89068
1.20016,560.072,40,33.0701,166.325,4.0123
-0.159389,553.683,40,31.1985,158.433,3.8338
-2.5866,597.658,40,30.9461,159.93,3.54402
1.53334,571.907,40,34.1563,171.386,4.05801
-1.9731,522.694,40,27.6526,142.272,3.61403
-3.28567,597.051,40,30.1633,156.686,3.46671
1.52609,522.856,40,31.219,156.655,4.05701
0.293207,577.913,40,33.0764,167.429,3.89184
-2.32901,505.413,40,26.4073,136.217,3.57316
0.62455,527.874,40,30.5591,154.323,3.93519
-2.74463,570.457,40,29.3741,151.982,3.52631
-3.56136,513.617,40,25.6968,133.756,3.43692
0.616296,504.157,40,29.1778,147.356,3.9341
1.86476,597.807,40,36.1097,180.766,4.10428
-0.420583,561.372,40,31.3472,159.486,3.80091
-4.71679,510.38,40,24.5092,128.672,3.31616
-1.48428,556.695,40,29.9584,153.591,3.67133
1.96939,530.579,40,32.1635,160.893,4.11906
-3.40545,559.27,40,28.1355,146.281,3.45372
-4.06909,543.062,40,26.686,139.427,3.38306
-0.894866,588.519,40,32.3271,165.032,3.74228
-3.86262,594.662,40,29.4362,153.561,3.40481
-2.86494,583.221,40,29.9046,154.863,3.51293
-2.11678,540.458,40,28.4491,146.523,3.59745
-3.35556,599.66,40,30.2205,157.064,3.45912
-2.9412,505.003,40,25.8246,133.809,3.50448
0.838256,509.94,40,29.7385,149.952,3.96355
-3.58969,568.758,40,28.4272,147.998,3.43388
-4.93681,587.04,40,27.9704,147.084,3.29388
-1.13621,552.903,40,30.1171,154.017,3.71298
0.527547,515.998,40,29.7721,150.452,3.92242
1.9837,573.557,40,34.7857,173.993,4.12109
-2.78136,537.461,40,27.6394,143.045,3.52222
0.276755,554.543,40,31.7209,160.586,3.88971
-1.53193,566.411,40,30.4306,156.066,3.66568
-4.50838,551.111,40,26.6623,139.758,3.33747
-3.41341,538.001,40,27.0578,140.687,3.45286
-0.465974,575.907,40,32.1084,163.412,3.79524
0.74865,588.973,40,34.242,172.769,3.95162
-2.37751,543.124,40,28.3295,146.184,3.56764
-0.689076,581.493,40,32.1701,163.988,3.76755
0.875315,561.785,40,32.8037,165.364,3.9685
-0.887837,593.615,40,32.615,166.493,3.74314
-2.44861,536.614,40,27.9201,144.147,3.55958
0.165171,573.726,40,32.6922,165.635,3.87528
-1.65761,528.355,40,28.2619,145.075,3.65086
1.2325,553.233,40,32.7026,164.439,4.0167
-4.02179,547.112,40,26.9301,140.653,3.38802
-3.21727,598.903,40,30.33,157.472,3.47416
0.834392,525.099,40,30.6184,154.393,3.96304
-4.6176,552.853,40,26.6428,139.77,3.32627
-4.48053,505.208,40,24.4657,128.218,3.34033
-1.38387,515.438,40,27.8354,142.603,3.68327
0.855325,511.136,40,29.8257,150.374,3.96583
-4.43838,587.329,40,28.4853,149.236,3.34467
0.0732669,592.349,40,33.6465,170.581,3.86347
1.07125,599.194,40,35.2241,177.32,3.99483
1.0901,511.096,40,30.0646,151.327,3.99738
0.882335,547.136,40,31.956,161.083,3.96944
-4.96915,515.551,40,24.5358,129.055,3.29063
-4.47707,502.846,40,24.3544,127.631,3.34069
0.0344625,525.95,40,29.8349,151.299,3.8585
-3.97331,597.58,40,29.4649,153.837,3.39312
-0.0198373,580.321,40,32.8575,166.692,3.85155
-3.55543,568.531,40,28.4502,148.081,3.43756
0.690978,530.644,40,30.7897,155.414,3.94397
-3.61891,530.64,40,26.4946,137.967,3.43075
-2.88314,514.251,40,26.3513,136.48,3.51091
-3.54909,588.36,40,29.4491,153.273,3.43824
-1.37339,546.282,40,29.5118,151.18,3.68452
-4.5169,546.732,40,26.4424,138.614,3.33659
1.11584,584.394,40,34.4066,173.15,4.00086
-0.741418,585.864,40,32.3532,164.983,3.7611
0.125536,560.603,40,31.9008,161.671,3.87018
-3.00215,513.707,40,26.2134,135.885,3.49775
0.849682,523.704,40,30.5532,154.047,3.96508
-3.27035,536.9,40,27.1391,140.961,3.46838
0.296319,508.688,40,29.1175,147.386,3.89224
-1.58194,542.567,40,29.0988,149.289,3.65977
1.94947,575.614,40,34.8697,174.455,4.11624
-3.26424,506.191,40,25.5924,132.921,3.46904
-4.24224,536.099,40,26.1825,136.972,3.36498
-0.488698,540.438,40,30.1072,153.252,3.7924
0.133872,526.854,40,29.9889,151.972,3.87125
-2.6642,599.757,40,30.9702,160.146,3.53531
-2.81916,527.51,40,27.0916,140.249,3.51801
-4.16096,524.219,40,25.6763,134.243,3.37344
-3.42592,575.119,40,28.9119,150.34,3.45151
0.0176643,524.072,40,29.7111,150.69,3.85635
0.759434,518.892,40,30.1787,152.257,3.95306
-4.60654,599.068,40,28.8814,151.501,3.3274
-3.36009,591.773,40,29.8183,154.978,3.45863
-4.57448,514.455,40,24.8305,130.22,3.33069
-0.747172,527.398,40,29.1187,148.495,3.76039
-0.764429,539.532,40,29.7708,151.839,3.75827
-3.61741,558.25,40,27.8746,145.151,3.43091
-4.68103,599.004,40,28.8018,151.167,3.3198
-4.31655,588.774,40,28.6793,150.117,3.35726
-4.54973,552.071,40,26.6695,139.839,3.33322
-4.44797,506.842,40,24.5733,128.75,3.34368
1.47575,579.35,40,34.5327,173.345,4.05005
0.967338,554.473,40,32.4792,163.622,3.98083
1.19759,582.102,40,34.3679,172.855,4.01195
1.87014,525.034,40,31.7197,158.784,4.10504
-0.951144,520.781,40,28.5504,145.811,3.73542
-4.19904,593.103,40,29.011,151.72,3.36947
0.00265182,574.832,40,32.572,165.217,3.85443
-3.96038,563.04,40,27.7746,144.998,3.39448
-4.96008,569.47,40,27.1107,142.588,3.29154
0.615012,523.118,40,30.2738,152.893,3.93393
-2.61428,558.03,40,28.8661,149.211,3.54091
0.729249,540.22,40,31.3866,158.384,3.94905
-4.4703,512.666,40,24.8359,130.148,3.34138
-4.27638,531.991,40,25.9504,135.792,3.36143
-1.75826,584.597,40,31.1606,160.071,3.63905
-0.624557,500.166,40,27.7328,141.303,3.77553
0.201292,550.896,40,31.4304,159.201,3.87994
1.91751,555.827,40,33.6344,168.313,4.11172
0.76537,549.918,40,31.9897,161.386,3.95384
-4.34645,506.629,40,24.6518,129.064,3.35416
-4.10964,576.285,40,28.2779,147.788,3.37881
0.371509,547.703,40,31.4321,159.017,3.90202
-1.77487,588.824,40,31.3677,161.155,3.6371
-0.432108,562.066,40,31.3735,159.633,3.79947
-2.29946,540.793,40,28.2852,145.873,3.57653
-1.73576,518.583,40,27.6636,142.084,3.64168
1.39853,593.059,40,35.2566,177.075,4.03942
-3.18072,530.831,40,26.9173,139.717,3.47815
-1.56596,595.814,40,31.9724,164.013,3.66166
-4.0541,546.993,40,26.8935,140.495,3.38463
0.580118,515.686,40,29.8079,150.577,3.92934
-3.96408,540.177,40,26.6433,139.095,3.39409
-2.11029,565.554,40,29.7768,153.354,3.59819
0.212634,572.143,40,32.6554,165.392,3.88141
0.443607,515.095,40,29.6342,149.845,3.91143
-1.44628,545.509,40,29.3953,150.662,3.67584
-3.89532,507.999,40,25.1173,131.062,3.40135
-1.39978,569.601,40,30.7433,157.519,3.68137
-3.92125,539.12,40,26.6315,138.99,3.39861
0.18181,593.774,40,33.854,171.501,3.87743
-3.90238,567.529,40,28.0536,146.391,3.4006
-2.99522,519.742,40,26.5278,137.507,3.49852
-2.02971,594.866,40,31.4086,161.663,3.60748
-3.18362,531.486,40,26.9477,139.877,3.47784
-3.78169,566.82,40,28.1385,146.704,3.41339
-2.38021,539.6,40,28.143,145.225,3.56734
-2.83704,552.304,40,28.3471,146.768,3.51602
-4.08991,528.912,40,25.9715,135.715,3.38087
-4.34548,576.799,40,28.0671,146.944,3.35426
-0.415315,526.475,40,29.4039,149.593,3.80157
1.1351,525.044,40,30.9328,155.647,4.00347
0.0259,586.762,40,33.2747,168.753,3.8574
1.23703,526.901,40,31.1508,156.632,4.01732
-0.383687,506.882,40,28.3407,144.151,3.80553
1.09201,509.865,40,29.9942,150.97,3.99764
-4.68374,577.88,40,27.7834,145.825,3.31952
0.489032,524.583,40,30.2273,152.794,3.91737
-2.03075,506.786,40,26.757,137.722,3.60736
-2.34144,504.591,40,26.3528,135.949,3.57175
-2.21969,542.431,40,28.4502,146.639,3.58564
-0.965477,565.057,40,30.9624,158.145,3.73367
-3.66492,533.844,40,26.6112,138.621,3.42583
-0.606263,509.884,40,28.2896,144.121,3.77779
-1.39318,517.137,40,27.9181,143.036,3.68216
-4.65694,528.447,40,25.431,133.452,3.32226
-0.544923,543.428,40,30.2149,153.862,3.78541
-3.65202,530.403,40,26.4518,137.777,3.42721
-3.83011,566.946,40,28.0966,146.537,3.40825
1.1636,550.512,40,32.4649,163.324,4.00733
1.50088,549.82,40,32.8007,164.621,4.05352
-0.196331,582.476,40,32.779,166.503,3.82912
1.35922,578.063,40,34.3189,172.413,4.03402
-1.15799,594.086,40,32.3359,165.39,3.71035
1.07745,522.183,40,30.7035,154.556,3.99567
-2.67091,535.25,40,27.6327,142.895,3.53456
-0.240006,531.539,40,29.8674,151.761,3.8236
-1.53995,560.765,40,30.1189,154.476,3.66473
-3.53787,578.97,40,28.9906,150.874,3.43944
0.988055,571.793,40,33.5176,168.828,3.98362
-3.34691,579.638,40,29.2204,151.856,3.46006
1.2415,502.381,40,29.7058,149.361,4.01793
-4.49486,511.147,40,24.7407,129.673,3.33886
-0.357912,546.655,40,30.5917,155.572,3.80876
-4.78062,543.83,40,26.0563,136.859,3.30967
0.548067,502.743,40,29.0278,146.669,3.92512
-4.31026,575.284,40,28.0284,146.703,3.35791
0.138096,555.048,40,31.5983,160.124,3.8718
-1.44228,545.477,40,29.3977,150.67,3.67632
0.672228,571.738,40,33.1528,167.364,3.94149
-0.397098,550.584,40,30.7699,156.522,3.80385
-0.168983,561.508,40,31.6289,160.63,3.83259
1.50441,552.201,40,32.9468,165.35,4.05401
-3.45486,598.962,40,30.0797,156.446,3.44838
-0.1683,578.772,40,32.6022,165.572,3.83267
-4.05336,548.853,40,26.9856,140.976,3.3847
-0.401879,510.838,40,28.5439,145.204,3.80325
-2.67693,555.599,40,28.6772,148.303,3.53388
-2.71461,566.881,40,29.2208,151.156,3.52967
-2.16084,523.745,40,27.5268,141.819,3.59238
0.477389,532.531,40,30.673,155.06,3.91585
-1.47006,528.783,40,28.4704,145.947,3.67302
-2.75812,518.311,40,26.6763,138.037,3.52481
-4.67268,549.612,40,26.4347,138.735,3.32065
0.886524,569.795,40,33.2842,167.773,3.97
0.0215983,588.522,40,33.3695,169.239,3.85685
-4.55841,563.275,40,27.2023,142.642,3.33233
-4.96684,587.71,40,27.9723,147.127,3.29086
-1.97789,552.264,40,29.2121,150.301,3.61347
-4.29687,588.852,40,28.7032,150.22,3.3593
-0.838159,511.223,40,28.1366,143.581,3.74922
-0.611991,519.087,40,28.7945,146.699,3.77708
-2.43824,553.2,40,28.7936,148.645,3.56076
-2.62789,552.943,40,28.5893,147.795,3.53938
-3.93695,558.053,40,27.5514,143.808,3.39695
-0.27555,569.195,40,31.944,162.354,3.81912
-3.84641,500.965,40,24.8124,129.424,3.40652
1.96468,596.225,40,36.1371,180.777,4.1184
1.72026,592.679,40,35.6238,178.514,4.08401
-1.98217,588.642,40,31.1317,160.183,3.61298
-1.08342,560.475,40,30.5857,156.354,3.71936
-4.54654,537.12,40,25.9502,136.064,3.33355
-4.4577,516.26,40,25.0213,131.107,3.34268
0.94047,533.632,40,31.2295,157.356,3.97723
-0.428756,584.986,40,32.6566,166.158,3.79989
-2.28085,574.202,40,30.0521,154.964,3.57865
-0.216052,538.635,40,30.2912,153.888,3.82663
-3.28685,513.057,40,25.9188,134.639,3.46658
-4.37605,510.663,40,24.8219,129.984,3.3511
1.84021,500.387,40,30.1998,151.207,4.10083
1.58989,506.367,40,30.3005,151.978,4.06585
0.896575,545.166,40,31.8565,160.566,3.97134
0.933325,525.996,40,30.7751,155.075,3.97627
-2.31677,521.098,40,27.2385,140.493,3.57455
-4.39979,555.535,40,26.9803,141.311,3.34865
-3.03987,576.252,40,29.3659,152.268,3.4936
-4.66986,598.337,40,28.7812,151.046,3.32094
-3.32363,522.494,40,26.3614,136.975,3.46259
1.96557,599.913,40,36.3617,181.899,4.11852
-4.35317,590.967,40,28.7487,150.521,3.35347
-3.6693,518.847,40,25.8596,134.71,3.42536
-1.30853,582.567,40,31.5432,161.511,3.69227
1.28239,551.426,40,32.6514,164.124,4.02351
-2.42714,557.774,40,29.043,149.921,3.56202
-4.14332,555.929,40,27.2464,142.433,3.37529
-0.811577,534.056,40,29.4205,150.104,3.75248
0.451901,599.352,40,34.4915,174.395,3.91251
-0.981262,579.775,40,31.7514,162.194,3.73175
-2.44974,560.083,40,29.1401,150.447,3.55946
0.0556178,597.314,40,33.9078,171.928,3.86121
1.81389,550.805,40,33.2128,166.324,4.09713
1.3125,570.194,40,33.7976,169.85,4.02762
-1.41168,507.375,40,27.3734,140.264,3.67996
1.61728,580.264,40,34.755,174.287,4.06965
-2.1138,564.884,40,29.7379,153.158,3.59779
1.81122,564.121,40,34.0127,170.332,4.09675
1.85516,532.729,40,32.1682,161.046,4.10293
-3.57798,544.825,40,27.2422,141.817,3.43514
-1.75592,544.016,40,28.9999,148.969,3.63932
-4.02708,553.526,40,27.2408,142.281,3.38746
0.260898,597.968,40,34.1862,173.086,3.88765
0.743814,576.391,40,33.5049,169.056,3.95098
-3.87374,502.17,40,24.848,129.636,3.40363
1.50366,593.073,40,35.3844,177.585,4.0539
-0.563602,584.823,40,32.4954,165.497,3.78308
-3.1756,569.34,40,28.8752,149.874,3.47871
-0.812684,514.064,40,28.318,144.48,3.75234
