Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-3.73048,559.13,40,27.8071,144.921,3.41884
-2.11881,541.557,40,28.5049,146.813,3.59721
0.588459,520.617,40,30.1016,152.051,3.93043
-4.89865,566.735,40,27.0397,142.15,3.29773
-0.972448,537.598,40,29.4506,150.431,3.73282
-3.67365,540.231,40,26.9213,140.245,3.4249
-4.42396,534.775,40,25.9498,135.938,3.34616
-4.30676,589.536,40,28.7264,150.352,3.35828
-1.04166,553.361,40,30.2413,154.547,3.72442
1.04277,525.202,40,30.8443,155.303,3.99099
1.63762,591.156,40,35.432,177.656,4.07248
-1.1584,578.452,40,31.4845,161.035,3.7103
0.285415,535.637,40,30.6486,155.148,3.89083
0.798299,585.434,40,34.0943,171.964,3.95823
-3.95155,537.9,40,26.5427,138.557,3.39541
1.68372,502.821,40,30.185,151.299,4.0789
-3.27927,503.541,40,25.4449,132.17,3.46741
-0.111006,598.08,40,33.7565,171.364,3.83994
1.25052,569.374,40,33.6775,169.32,4.01916
-3.7259,502.25,40,24.9824,130.195,3.41932
-0.809309,519.033,40,28.5951,145.89,3.75276
-3.9723,580.441,40,28.6208,149.429,3.39323
-1.22083,599.834,40,32.5774,166.701,3.70279
0.106858,580.775,40,33.0273,167.402,3.86778
-2.03611,502.075,40,26.5034,136.422,3.60674
-4.26762,551.277,40,26.8995,140.749,3.36234
-1.53582,520.25,40,27.9468,143.331,3.66522
-3.58676,547.568,40,27.3709,142.496,3.4342
-4.88362,549.19,40,26.2166,137.807,3.29925
-0.0784884,504.75,40,28.5209,144.752,3.84408
-1.11763,584.191,40,31.842,162.816,3.71522
-3.1798,543.307,40,27.5508,143.004,3.47825
-4.68979,537.691,40,25.8456,135.661,3.31891
-2.44365,546.934,40,28.4621,146.939,3.56015
-4.77099,533.228,40,25.5571,134.227,3.31065
-4.202,557.424,40,27.2629,142.581,3.36916
-4.91085,508.518,40,24.2515,127.504,3.2965
-2.45976,539.497,40,28.0592,144.877,3.55832
-0.8752,598.555,40,32.9009,167.937,3.74469
1.47823,557.84,40,33.2534,166.92,4.05039
-4.6493,561.88,40,27.0473,141.925,3.32304
-3.23623,503.893,40,25.5014,132.421,3.47209
-0.590725,586.405,40,32.5527,165.821,3.77972
-1.54974,511.184,40,27.4465,140.779,3.66358
0.93713,516.015,40,30.1951,152.148,3.97678
-2.83876,565.073,40,29.0007,150.153,3.51583
1.0724,564.775,40,33.2021,167.14,3.99499
-2.42518,584.239,40,30.4231,157.043,3.56224
-4.50611,583.507,40,28.2318,147.983,3.3377
-2.64112,559.169,40,28.8978,149.404,3.53789
0.0835865,547.391,40,31.1039,157.679,3.86479
-3.57531,543.387,40,27.1729,141.453,3.43542
-4.72122,520.52,40,24.9922,131.212,3.31571
-1.9876,514.719,40,27.2169,140.046,3.61235
-3.72199,553.49,40,27.5349,143.493,3.41974
1.95845,573.095,40,34.7278,173.734,4.11751
1.37848,590.949,40,35.107,176.348,4.03666
-4.29051,587.223,40,28.6302,149.831,3.35996
0.429839,575.169,40,33.0747,167.258,3.90963
1.6932,539.142,40,32.3759,162.27,4.08023
-4.16408,505.922,40,24.7773,129.546,3.37312
-4.67597,511.544,40,24.6009,129.114,3.32032
-0.0540008,537.117,40,30.3755,154.138,3.8472
-4.16515,592.464,40,29.0146,151.701,3.37301
-3.56633,516.292,40,25.8261,134.434,3.43639
-1.6485,518.532,40,27.7453,142.414,3.65193
-2.57691,537.387,40,27.8348,143.841,3.54511
-2.49211,509.659,40,26.4773,136.741,3.55467
-4.75033,579.845,40,27.8118,146.047,3.31275
-3.59956,588.88,40,29.4226,153.192,3.43282
-4.11305,562.204,40,27.5836,144.163,3.37845
-2.94394,518.824,40,26.5288,137.461,3.50418
0.169096,568.145,40,32.3785,164.041,3.87579
0.584076,599.414,40,34.6523,175.044,3.92986
-4.79609,534.679,40,25.6037,134.497,3.3081
0.473106,555.374,40,31.984,161.693,3.91529
-2.93324,525.486,40,26.8795,139.267,3.50536
-4.76341,589.204,40,28.2475,148.35,3.31142
-3.56772,554.274,40,27.7248,144.318,3.43624
-3.24692,511.572,40,25.8803,134.399,3.47093
-3.65438,558.473,40,27.8493,145.059,3.42696
-3.93127,531.936,40,26.2673,137.099,3.39755
-2.79386,544.19,40,27.9731,144.785,3.52083
-0.806799,573.072,40,31.5751,161.091,3.75306
-0.675385,598.417,40,33.1222,168.824,3.76924
-1.01818,513.399,40,28.0803,143.479,3.72727
-1.99711,514.799,40,27.2121,140.03,3.61125
-1.48935,539.111,40,29.007,148.718,3.67073
-0.208572,523.179,40,29.4296,149.503,3.82757
1.06226,568.691,40,33.4207,168.252,3.99362
-2.5471,544.68,40,28.2421,145.914,3.54846
-4.88783,506.113,40,24.1567,126.983,3.29882
-3.66169,504.078,40,25.1303,130.904,3.42617
0.960142,580.668,40,34.0052,171.318,3.97987
1.66974,577.613,40,34.6583,173.738,4.07695
0.530754,586.297,40,33.8319,170.964,3.92285
-1.71974,501.341,40,26.7588,137.421,3.64356
-1.57535,547.729,40,29.3824,150.737,3.66055
-3.10731,591.18,40,30.0551,155.919,3.48619
-1.78843,527.718,40,28.0992,144.376,3.63552
-3.49283,554.652,40,27.8171,144.719,3.44429
-0.977652,553.347,40,30.3079,154.816,3.73219
0.726795,507.218,40,29.4667,148.699,3.94872
-2.07962,525.18,40,27.6808,142.528,3.60172
-0.83704,538.091,40,29.6165,151.131,3.74936
-1.64415,587.162,40,31.4223,161.282,3.65244
-0.0899916,511.939,40,28.9156,146.767,3.84261
-1.17058,587.294,40,31.9522,163.442,3.70883
-0.489726,517.113,40,28.8068,146.633,3.79228
1.83617,555.849,40,33.5425,167.948,4.10026
-0.0842826,573.111,40,32.3771,164.33,3.84334
-1.48797,566.544,40,30.4845,156.292,3.67089
0.222968,530.165,40,30.2702,153.301,3.88274
-3.38209,500.515,40,25.2004,130.999,3.45625
-3.91721,531.601,40,26.2638,137.067,3.39903
0.45502,571.621,40,32.8992,166.34,3.91292
-2.66829,506.953,40,26.1743,135.35,3.53485
-2.41476,582.887,40,30.3638,156.725,3.56342
-4.01595,545.359,40,26.8494,140.225,3.38863
-1.89223,530.323,40,28.1357,144.673,3.62342
1.91205,594.29,40,35.9552,179.933,4.11095
-1.55256,598.228,40,32.1169,164.738,3.66324
0.319363,557.456,40,31.9344,161.618,3.89524
-3.13345,593.244,40,30.1323,156.35,3.48332
-2.88441,553.819,40,28.3776,146.976,3.51077
-3.08753,579.278,40,29.4706,152.865,3.48836
-4.66079,539.241,40,25.9469,136.163,3.32186
1.87698,581.269,40,35.1254,175.824,4.10601
-1.19489,501.65,40,27.2696,139.514,3.70591
-3.68871,520.177,40,25.9081,134.982,3.42329
-0.614301,534.757,40,29.6614,151.118,3.7768
-0.230353,571.451,40,32.1208,163.199,3.82482
-0.939904,542.999,40,29.7801,152.079,3.73679
1.16803,550.902,40,32.4929,163.459,4.00794
-0.633834,506.207,40,28.0588,142.974,3.77438
-0.232736,559.359,40,31.4385,159.736,3.82452
-4.58029,514.046,40,24.8056,130.095,3.33009
-2.36262,521.293,40,27.2049,140.366,3.56934
0.0400341,592.338,40,33.6073,170.423,3.85921
0.0261805,536.876,40,30.446,154.407,3.85744
0.711811,597.262,40,34.6799,175.025,3.94673
-0.541622,575.729,40,32.0145,163.022,3.78582
-1.70594,536.994,40,28.6756,147.25,3.64518
-3.02523,546.883,40,27.8836,144.567,3.49521
0.235885,530.796,40,30.3198,153.538,3.88441
-0.701965,590.621,40,32.6605,166.503,3.76596
0.395779,528.77,40,30.3709,153.622,3.90518
1.19018,567.656,40,33.5065,168.532,4.01094
0.430813,557.35,40,32.0511,162.08,3.90975
-0.61694,573.325,40,31.7977,162.006,3.77647
-0.780505,501.383,40,27.6504,141.041,3.75629
0.771876,541.266,40,31.4935,158.876,3.95471
-1.5412,552.131,40,29.6539,152.092,3.66459
-0.150307,532.011,40,29.9867,152.27,3.83495
-1.09756,529.572,40,28.8851,147.675,3.71765
1.8302,578.613,40,34.9091,174.798,4.09942
-3.53944,593.307,40,29.7068,154.603,3.43928
-0.258288,595.502,40,33.4403,169.938,3.8213
0.709061,585.736,40,34.0074,171.634,3.94637
-3.56868,582.332,40,29.1272,151.62,3.43613
-0.924852,510.469,40,28.0107,143.027,3.73862
1.22252,509.223,40,30.0908,151.317,4.01534
-4.67935,577.16,40,27.7531,145.662,3.31997
0.686528,586.74,40,34.0393,171.823,3.94338
-3.37449,518.263,40,26.101,135.673,3.45707
-3.41748,595.602,40,29.9505,155.732,3.45242
-1.12251,510.545,40,27.8231,142.272,3.71463
-1.03306,589.332,40,32.2167,164.632,3.72546
-3.63706,505.989,40,25.2476,131.491,3.42881
0.181135,591.858,40,33.744,170.944,3.87734
-0.83108,548.603,40,30.2014,154.109,3.75009
1.60699,581.131,40,34.7947,174.499,4.06822
-3.08279,559.872,40,28.488,147.763,3.48888
-0.132433,588.676,40,33.2012,168.571,3.83722
-1.63666,536.693,40,28.7289,147.45,3.65332
1.93714,577.747,40,34.9843,175.043,4.1145
-2.16745,524.221,40,27.5455,141.922,3.59163
-3.31039,519.259,40,26.2104,136.177,3.46402
-4.08668,528.283,40,25.9436,135.566,3.38121
-0.964942,576.927,40,31.6133,161.469,3.73374
1.0071,558.808,40,32.7778,165.08,3.98618
-2.60286,572.2,40,29.611,153.049,3.54219
1.76384,528.613,40,31.8203,159.406,4.09011
-0.13821,530.284,40,29.9019,151.826,3.83649
-0.940369,515.139,40,28.2517,144.274,3.73673
1.30523,560.733,40,33.2285,166.998,4.02663
-2.49758,550.216,40,28.5787,147.6,3.55405
0.375239,569.392,40,32.681,165.331,3.9025
0.862955,584.944,40,34.1415,172.123,3.96685
1.12156,598.244,40,35.229,177.282,4.00163
1.60831,519.281,40,31.0929,155.932,4.0684
1.72712,585.262,40,35.1862,176.313,4.08497
-2.0887,501.848,40,26.4426,136.161,3.60068
-3.31918,554.439,40,27.9775,145.367,3.46307
1.10625,571.865,40,33.6579,169.394,3.99956
0.964791,540.376,40,31.6506,159.451,3.98049
-3.1995,510.158,40,25.8519,134.205,3.4761
-4.85985,553.274,40,26.434,138.925,3.30165
1.11751,548.54,40,32.2976,162.535,4.00109
-1.17947,558.542,40,30.3785,155.402,3.70776
1.71284,500.534,40,30.0776,150.73,4.08297
0.872007,554.313,40,32.3638,163.15,3.96806
-4.3859,566.673,40,27.5348,144.2,3.35008
-1.57787,531.209,40,28.4937,146.181,3.66025
-1.00121,574.802,40,31.4572,160.714,3.72933
-2.54249,563.133,40,29.2036,150.877,3.54898
0.26343,501.089,40,28.6501,145.054,3.88798
-2.17049,508.93,40,26.7392,137.77,3.59128
0.699253,536.63,40,31.1459,157.203,3.94507
-0.557905,529.624,40,29.4341,149.9,3.78379
-1.52951,564.006,40,30.304,155.413,3.66597
-3.39426,561.25,40,28.2462,146.845,3.45493
-1.97627,552.163,40,29.2084,150.281,3.61366
-1.35145,525.838,40,28.4291,145.611,3.68714
1.44492,555.648,40,33.0851,166.114,4.0458
-4.884,561.699,40,26.8134,140.945,3.29921
1.56828,508.567,40,30.4097,152.549,4.06285
1.50848,507.731,40,30.2977,152.051,4.05457
1.58976,590.828,40,35.3545,177.327,4.06583
-0.485115,595.225,40,33.1634,168.804,3.79285
-3.38818,561.433,40,28.2615,146.917,3.45559
-4.21947,547.744,40,26.7729,140.037,3.36734
1.74738,509.134,40,30.6305,153.463,4.0878
-3.0058,585.376,40,29.8667,154.826,3.49735
-3.49518,559.529,40,28.0594,145.982,3.44404
-4.74161,572.06,40,27.4469,144.122,3.31363
-1.4037,599.809,40,32.3693,165.855,3.68091
1.20216,593.023,40,35.0182,176.12,4.01257
-0.635236,519.816,40,28.8117,146.812,3.7742
-1.01367,525.401,40,28.7412,146.851,3.72781
-3.04425,538.775,40,27.4518,142.348,3.49312
-2.33614,517.741,40,27.0447,139.513,3.57235
-3.16288,521.024,40,26.4367,137.204,3.4801
1.70675,515.269,40,30.9566,155.141,4.08212
-1.86822,530.51,40,28.1692,144.82,3.62621
-4.75624,547.82,40,26.2702,137.958,3.31215
-0.718838,569.014,40,31.4473,160.337,3.76388
0.468782,542.741,40,31.2518,157.996,3.91472
1.16911,577.095,40,34.0391,171.236,4.00808
-4.25625,559.314,40,27.3027,142.847,3.36352
-3.52465,566.08,40,28.3584,147.57,3.44086
-2.20197,592.995,40,31.1216,160.387,3.58767
-1.42587,568.061,40,30.6323,156.98,3.67827
-2.24663,520.021,40,27.2491,140.476,3.58256
-1.4049,533.551,40,28.7924,147.528,3.68077
-2.39753,573.05,40,29.8694,154.153,3.56537
-0.166443,547.872,40,30.8635,156.74,3.83291
-2.09945,580.185,40,30.5588,157.369,3.59944
-3.43733,508.662,40,25.5607,132.925,3.45027
-0.359042,502.633,40,28.1271,143.04,3.80862
-1.73184,558.683,40,29.8068,153.088,3.64214
-3.13969,559.951,40,28.435,147.55,3.48264
-1.09314,568.646,40,31.021,158.59,3.71818
-3.95931,597.847,40,29.4927,153.966,3.39459
-2.75382,576.135,40,29.6569,153.455,3.52529
0.541063,529.148,40,30.545,154.343,3.9242
-0.523797,502.337,40,27.9506,142.31,3.78803
-3.63973,563.07,40,28.0931,146.313,3.42852
-2.18845,565.787,40,29.7077,153.085,3.58922
-0.64172,590.532,40,32.7239,166.754,3.7734
-2.79655,508.13,40,26.117,135.181,3.52053
-2.38331,532.154,40,27.7516,143.209,3.56699
-4.31348,508.641,40,24.7787,129.697,3.35758
-4.45364,588.997,40,28.5507,149.596,3.3431
-1.16327,533.303,40,29.0221,148.446,3.70972
1.08247,504.92,40,29.6936,149.467,3.99635
0.874096,503.74,40,29.4131,148.273,3.96834
-0.930425,597.668,40,32.7892,167.434,3.73794
-2.64292,598.031,40,30.9042,159.78,3.53769
1.60595,559.984,40,33.5273,168.144,4.06808
-3.86807,535.948,40,26.5247,138.378,3.40423
-3.92816,505.197,40,24.9497,130.219,3.39788
-3.64072,584.057,40,29.1392,151.762,3.42842
1.26536,553.29,40,32.7427,164.603,4.02118
-1.94537,544.783,40,28.8492,148.399,3.61724
-1.55996,586.372,40,31.4723,161.44,3.66237
-2.45319,571.993,40,29.7562,153.631,3.55906
-2.13521,588.6,40,30.9632,159.493,3.59533
-1.69511,504.538,40,26.9526,138.392,3.64645
-3.09653,500.678,40,25.4637,132.09,3.48737
-0.0684133,539.081,40,30.4713,154.64,3.84536
-1.16609,510.033,40,27.7531,141.958,3.70938
1.93992,550.199,40,33.3193,166.71,4.11489
-0.36598,518.989,40,29.0354,147.666,3.80775
-1.04408,518.403,40,28.3285,144.774,3.72412
-2.89555,567.158,40,29.0496,150.469,3.50953
-0.440715,583.266,40,32.5471,165.615,3.79839
-2.80375,538.793,40,27.6861,143.31,3.51973
1.7451,568.362,40,34.1911,171.305,4.08748
-1.33902,526.55,40,28.4799,145.858,3.68862
0.10154,534.353,40,30.3819,153.999,3.8671
1.34311,556.901,40,33.0443,166.028,4.03181
-2.39203,538.929,40,28.0963,144.997,3.566
-0.284589,583.571,40,32.7406,166.413,3.81798
-2.26035,595.729,40,31.2012,160.866,3.58099
0.467753,518.971,40,29.8821,151.072,3.91459
-3.01355,504.435,40,25.7299,133.389,3.4965
-0.317295,518.649,40,29.0653,147.767,3.81387
-1.87443,573.754,40,30.4588,156.598,3.62549
-2.22302,540.7,40,28.3561,146.157,3.58526
-0.65107,558.431,40,30.935,157.649,3.77224
0.752474,553.246,40,32.1691,162.306,3.95213
-1.32385,564.141,40,30.5293,156.336,3.69044
-3.3968,598.179,40,30.102,156.496,3.45465
0.800626,572.805,40,33.3615,168.265,3.95853
-3.06423,518.118,40,26.3807,136.814,3.49092
-3.77338,527.67,40,26.2027,136.602,3.41427
-0.475677,535.796,40,29.8621,151.99,3.79403
-1.78999,596.664,40,31.7686,163.232,3.63533
-4.77284,551.411,40,26.4268,138.797,3.31046
-1.26347,541.608,40,29.3715,150.342,3.69767
-4.48395,599.586,40,29.0327,152.156,3.33998
-2.6855,500.937,40,25.848,133.68,3.53292
-3.70237,583.82,40,29.0639,151.439,3.42183
0.244819,570.739,40,32.6114,165.132,3.88557
-4.79801,591.187,40,28.3077,148.704,3.30791
-2.65862,543.949,40,28.0939,145.267,3.53593
-1.95485,597.152,40,31.6119,162.622,3.61614
-1.77123,576.519,40,30.7161,157.803,3.63753
-0.551986,566.763,40,31.5046,160.437,3.78453
-3.48927,591.54,40,29.6709,154.359,3.44467
-0.156757,579.096,40,32.6334,165.717,3.83414
0.447854,518.236,40,29.8193,150.776,3.91198
-1.3598,570.471,40,30.8332,157.934,3.68614
-3.24204,501.748,40,25.3876,131.836,3.47146
-2.47845,576.727,40,29.9759,154.794,3.55621
-4.264,582.649,40,28.434,148.775,3.36271
-0.48749,503.393,40,28.0446,142.752,3.79255
1.76208,591.837,40,35.624,178.463,4.08986
1.56992,575.673,40,34.4242,172.686,4.06308
1.18515,512.505,40,30.2459,152.137,4.01026
-1.99675,549.098,40,29.0255,149.362,3.61129
0.154922,570.952,40,32.5226,164.788,3.87396
-2.64515,581.775,40,30.0618,155.427,3.53744
0.578759,596.186,40,34.4594,174.076,3.92916
-0.583069,514.473,40,28.5672,145.511,3.78067
-0.772227,599.941,40,33.0952,168.804,3.75731
-3.24064,567.947,40,28.7386,149.236,3.47161
1.27595,593.19,40,35.1167,176.524,4.02263
-2.76297,575.857,40,29.633,153.342,3.52427
-1.04785,573.81,40,31.3521,160.231,3.72367
1.55529,545.701,40,32.6157,163.63,4.06105
-2.29519,547.886,40,28.6604,147.804,3.57701
-2.04131,501.319,40,26.4586,136.197,3.60614
-4.95658,562.275,40,26.7715,140.801,3.29189
-0.846687,509.488,40,28.0328,143.06,3.74817
1.78086,544.655,40,32.805,164.32,4.09249
-1.83801,532.284,40,28.2933,145.426,3.62973
1.48412,510.971,40,30.4656,152.92,4.05121
-0.717316,535.993,40,29.6239,151.039,3.76407
-2.4221,530.991,40,27.6533,142.742,3.56259
0.687454,541.159,40,31.396,158.479,3.94351
1.63636,508.339,40,30.4669,152.763,4.07231
-3.12687,560.994,40,28.5008,147.877,3.48405
-1.69714,516.166,40,27.5718,141.573,3.64621
-2.07412,518.717,40,27.3454,140.795,3.60236
-0.536882,593.56,40,33.0114,168.093,3.7864
-4.25115,571.657,40,27.9103,146.02,3.36405
0.945038,504.915,40,29.5536,148.907,3.97784
1.97516,573.23,40,34.7558,173.854,4.11988
0.776058,578.586,40,33.6697,169.849,3.95527
1.2886,509.344,40,30.1661,151.625,4.02436
-4.64593,575.368,40,27.6999,145.346,3.32338
-3.45216,566.938,40,28.4742,148.093,3.44867
-1.59691,543.563,40,29.137,149.502,3.65801
1.99073,561.62,40,34.0699,170.404,4.12209
-1.318,510.423,40,27.6279,141.472,3.69114
-4.99864,582.947,40,27.7141,145.804,3.28766
-3.35122,521.009,40,26.2609,136.48,3.45959
-4.04836,579.196,40,28.4826,148.791,3.38523
-0.271067,503.416,40,28.2568,143.609,3.81969
-4.241,510.855,40,24.9507,130.527,3.3651
-0.121486,535.003,40,30.1854,153.247,3.83861
-4.63026,552.194,40,26.5991,139.554,3.32498
-0.0245672,531.302,40,30.0772,152.592,3.85095
-0.985238,583.066,40,31.9272,163.096,3.73127
0.163559,515.979,40,29.4,148.957,3.87508
-4.04672,590.8,40,29.0549,151.778,3.3854
-3.03429,517.081,40,26.3557,136.654,3.49421
-1.16478,500.59,40,27.2405,139.335,3.70953
1.12494,501.918,40,29.5601,148.75,4.00209
-3.70788,584.619,40,29.098,151.623,3.42124
-1.88235,533.996,40,28.3403,145.715,3.62456
-2.68971,510.492,40,26.3371,136.214,3.53245
-0.718303,553.125,40,30.5697,155.862,3.76395
-1.11151,522.254,40,28.4721,145.579,3.71596
-0.986284,530.266,40,29.035,148.323,3.73114
-1.97016,526.378,40,27.8504,143.287,3.61437
-2.8812,564.353,40,28.9206,149.785,3.51112
0.983666,521.63,40,30.5725,153.999,3.98303
-0.445595,580.973,40,32.4137,164.942,3.79778
-4.26629,505.102,40,24.6476,128.965,3.36248
-3.42491,589.513,40,29.6365,154.107,3.45162
-2.29703,514.291,40,26.9013,138.734,3.5768
-0.823274,581.686,40,32.0313,163.438,3.75104
-0.0579024,538.747,40,30.4635,154.589,3.8467
-3.75053,561.527,40,27.9065,145.461,3.4167
1.1582,567.222,40,33.4442,168.257,4.0066
-4.71128,583.902,40,28.0454,147.231,3.31672
-2.75123,566.627,40,29.1701,150.934,3.52558
-2.6124,556.967,40,28.813,148.935,3.54112
-2.77523,591.451,40,30.4224,157.441,3.5229
-4.51774,599.575,40,28.9973,152.008,3.3365
0.925003,580.554,40,33.9575,171.121,3.97515
-2.30211,546.519,40,28.582,147.406,3.57622
0.329218,529.537,40,30.3453,153.565,3.89652
-0.549156,541.497,40,30.1031,153.297,3.78488
-2.122,516.066,40,27.1602,139.89,3.59685
-4.21769,522.368,40,25.5341,133.556,3.36753
-1.96168,556.157,40,29.4347,151.429,3.61535
-0.65012,505.143,40,27.9839,142.609,3.77236
-4.43717,533.876,40,25.894,135.659,3.34479
1.53439,503.436,40,30.068,150.871,4.05815
-1.42879,531.911,40,28.6801,146.978,3.67792
-1.97173,530.067,40,28.044,144.285,3.61419
-4.79043,599.117,40,28.6952,150.731,3.30868
-3.81681,507.646,40,25.1696,131.259,3.40966
-3.09161,543.547,40,27.6488,143.419,3.48791
-0.863507,553.337,40,30.4277,155.3,3.74612
-3.99513,590.698,40,29.1031,151.972,3.39082
-0.247426,580.956,40,32.6358,165.836,3.82267
0.702064,543.982,40,31.5757,159.369,3.94544
-3.55934,514.393,40,25.7375,133.966,3.43714
-4.22553,585.75,40,28.6243,149.728,3.36671
-4.48314,546.485,40,26.4622,138.683,3.34006
1.0196,589.849,40,34.6134,174.309,3.98786
-0.406694,596.032,40,33.2987,169.398,3.80265
-4.90706,518.293,40,24.7211,129.969,3.29688
-1.90533,538.675,40,28.5657,146.898,3.62189
0.0597416,530.893,40,30.1416,152.827,3.86173
-1.73346,553.68,40,29.5382,151.71,3.64195
1.43359,599.512,40,35.683,179.172,4.04424
-2.01177,514.119,40,27.1622,139.789,3.60956
-0.254875,581.241,40,32.6433,165.884,3.82173
1.86895,511.971,40,30.9293,154.828,4.10487
1.99976,513.304,40,31.1485,155.783,4.12337
-4.70299,508.609,40,24.4362,128.275,3.31756
0.41914,517.162,40,29.7281,150.345,3.90823
-0.116176,500.01,40,28.2163,143.245,3.83929
-1.45375,510.105,40,27.4804,140.855,3.67495
-4.40306,513.739,40,24.9475,130.667,3.34831
0.893106,581.04,40,33.9487,171.115,3.97088
-1.31398,562.999,40,30.4779,156.062,3.69162
-2.70013,531.811,40,27.427,141.861,3.53129
1.88967,568.476,40,34.3672,172.013,4.10779
0.287808,566.513,40,32.4179,164.102,3.89114
-1.94265,553.201,40,29.2977,150.703,3.61756
-3.14987,524.275,40,26.6138,138.11,3.48153
1.7401,504.188,40,30.3254,151.942,4.08678
-1.22917,577.65,40,31.3635,160.499,3.70179
-3.73954,570.77,40,28.3769,147.9,3.41787
-2.62123,574.348,40,29.703,153.545,3.54013
0.255074,582.856,40,33.3155,168.685,3.8869
0.661121,562.156,40,32.5847,164.509,3.94002
0.946783,509.011,40,29.7951,150.122,3.97807
-4.41397,505.457,40,24.5358,128.521,3.34719
-1.22196,583.314,40,31.679,162.104,3.70265
-4.09754,565.263,40,27.749,145.011,3.38008
-1.92483,598.302,40,31.7061,163.07,3.61963
-0.0978646,553.742,40,31.2682,158.718,3.84161
-0.396625,585.659,40,32.7306,166.496,3.80391
-0.954196,522.02,40,28.6153,146.145,3.73505
1.79639,596.954,40,35.9741,180.174,4.09467
0.655997,544.55,40,31.5586,159.335,3.93935
-4.82633,510.631,40,24.4258,128.339,3.30504
-0.405594,576.605,40,32.2145,163.881,3.80279
0.596702,505.953,40,29.262,147.802,3.93152
0.71,531.961,40,30.8863,155.881,3.94649
-4.02449,544.737,40,26.8107,140.032,3.38774
-1.68193,558.376,40,29.8424,153.215,3.648
-2.37221,515.068,40,26.871,138.653,3.56825
1.71388,504.328,40,30.3067,151.877,4.08312
-3.2444,562.898,40,28.4793,147.894,3.4712
-3.82204,518.03,40,25.6797,133.924,3.40911
-0.524698,526.079,40,29.2707,149.032,3.78792
0.518157,587.618,40,33.8935,171.291,3.92119
1.15292,594.233,40,35.0305,176.244,4.00588
-2.14793,580.563,40,30.5268,157.26,3.59387
-2.17517,581.661,40,30.5554,157.438,3.59074
-0.618424,504.704,40,27.9904,142.609,3.77628
-1.65503,577.947,40,30.9174,158.703,3.65116
-4.82423,577.189,40,27.6116,145.076,3.30525
-1.64722,534.998,40,28.6276,146.941,3.65208
-1.17561,529.543,40,28.8052,147.35,3.70823
-4.87667,526.653,40,25.147,132.178,3.29995
1.97366,523.309,40,31.7274,158.707,4.11967
0.322589,523.094,40,29.9692,151.669,3.89565
-1.92203,577.816,40,30.6235,157.499,3.61995
-1.06548,598.101,40,32.6593,166.932,3.72153
1.32024,554.629,40,32.8837,165.248,4.02868
-2.05747,517.963,40,27.3216,140.656,3.60428
0.0942541,571.546,40,32.4884,164.685,3.86616
1.78426,506.262,40,30.4961,152.751,4.09297
-1.4656,565.258,40,30.439,156.034,3.67355
-4.79184,582.002,40,27.874,146.419,3.30853
-1.83302,515.584,40,27.4103,140.883,3.63031
1.81556,547.275,40,33.0019,165.265,4.09736
-3.96732,559.142,40,27.5755,143.966,3.39375
-3.76222,534.012,40,26.5281,138.288,3.41546
-0.604908,542.353,40,30.0925,153.304,3.77796
-0.760825,591.582,40,32.6469,166.504,3.75871
0.121076,513.089,40,29.1925,147.95,3.86961
-4.7781,546.598,40,26.1912,137.565,3.30993
0.0007231,550.619,40,31.1979,158.249,3.85418
-4.24319,591.992,40,28.9113,151.248,3.36488
-3.4678,553.556,40,27.7868,144.534,3.44699
-1.42787,586.146,40,31.6053,161.968,3.67803
-4.09326,513.773,40,25.2251,131.818,3.38052
-0.353124,527.336,40,29.5155,150.094,3.80936
-3.55052,571.338,40,28.5957,148.833,3.43808
-4.15197,560.843,40,27.4789,143.658,3.37438
-3.13755,541.856,40,27.5182,142.79,3.48288
1.40865,580.721,40,34.5351,173.438,4.04081
1.79012,515.165,40,31.0386,155.461,4.09379
1.63899,574.719,40,34.4484,172.723,4.07267
-1.79203,597.438,40,31.8075,163.435,3.63509
-2.90716,589.372,40,30.1751,156.312,3.50825
0.700309,543.698,40,31.5573,159.278,3.94521
0.0244379,557.526,40,31.6151,160.339,3.85721
-0.188036,560.89,40,31.5733,160.369,3.83017
-0.446132,593.509,40,33.1125,168.498,3.79772
-4.51538,562.801,40,27.2211,142.695,3.33675
-1.88369,545.612,40,28.9555,148.879,3.62441
1.20885,559.631,40,33.054,166.234,4.01348
-2.06073,598.704,40,31.5769,162.567,3.6039
-3.04582,562.25,40,28.6463,148.544,3.49294
-3.33607,556.984,40,28.0891,145.966,3.46124
-1.51257,549.154,40,29.5235,151.392,3.66798
-3.39179,503.614,40,25.3477,131.774,3.4552
-2.81229,568.413,40,29.1993,151.152,3.51878
-4.25837,582.834,40,28.4487,148.845,3.3633
-2.35229,596.133,40,31.1219,160.564,3.57051
-1.3406,560.537,40,30.3165,155.266,3.68844
-0.394229,582.364,40,32.5491,165.57,3.80421
-1.84605,550.346,40,29.2451,150.327,3.62879
1.05572,507.038,40,29.7908,149.985,3.99273
1.78213,559.49,40,33.7,168.801,4.09267
-0.62871,583.431,40,32.345,164.808,3.77501
0.0695046,522.321,40,29.6649,150.4,3.86299
1.87435,549.488,40,33.2019,166.198,4.10563
0.0227315,503.324,40,28.5399,144.744,3.85699
0.564696,596.616,40,34.4676,174.135,3.92731
-2.96339,521.075,40,26.6257,137.982,3.50203
-4.10175,502.318,40,24.6553,128.848,3.37963
-1.02893,596.523,40,32.6146,166.66,3.72596
-3.03612,548.133,40,27.9366,144.853,3.49401
1.54642,517.909,40,30.9452,155.259,4.05982
-4.59188,580.212,40,27.9869,146.793,3.3289
-2.00327,566.421,40,29.9344,154.046,3.61054
-3.09206,539.868,40,27.4612,142.447,3.48786
-0.661015,533.286,40,29.5319,150.509,3.77102
-1.36443,576.105,40,31.1327,159.473,3.68559
-2.92935,594.35,40,30.4062,157.535,3.50579
0.354446,584.4,40,33.5184,169.592,3.8998
-1.53325,527.084,40,28.3165,145.224,3.66553
-0.285017,569.776,40,31.9661,162.477,3.81793
-0.053636,565.173,40,31.9625,162.191,3.84724
1.01523,529.417,40,31.0625,156.432,3.98728
-1.14496,559.932,40,30.4907,155.938,3.71192
-1.12623,565.609,40,30.8199,157.6,3.71418
1.24409,597.352,40,35.3245,177.609,4.01828
-1.4196,532.607,40,28.7268,147.208,3.67902
-1.27354,533.66,40,28.9303,148.095,3.69646
-0.224344,517.865,40,29.1148,147.92,3.82558
0.501109,552.362,40,31.8412,160.938,3.91896
0.961533,586.654,40,34.3574,173.091,3.98005
-4.74835,548.889,40,26.3289,138.258,3.31295
-2.51501,565.635,40,29.3617,151.663,3.55208
-0.308717,565.125,40,31.6792,161.046,3.81494
-1.49992,529.655,40,28.4877,146.067,3.66947
0.213999,503.214,40,28.7226,145.472,3.88159
-2.23106,593.953,40,31.1401,160.517,3.58434
-2.41144,547.504,40,28.524,147.225,3.5638
-0.130273,566.369,40,31.9454,162.193,3.83749
1.48503,506.733,40,30.2139,151.656,4.05133
-2.00791,515.365,40,27.2317,140.143,3.61
-2.02295,584.97,40,30.8934,159.004,3.60826
-0.908582,578.947,40,31.7862,162.287,3.74061
-2.09087,585.255,40,30.8351,158.782,3.60043
-4.8822,597.546,40,28.5264,149.947,3.29939
-1.2927,585.581,40,31.7239,162.417,3.69416
0.534103,523.438,40,30.2081,152.649,3.92329
-1.17873,509.369,40,27.7047,141.724,3.70785
-0.815859,522.606,40,28.7854,146.868,3.75195
0.80916,582.256,40,33.9219,171.081,3.95967
1.90735,573.344,40,34.6824,173.569,4.11029
-3.43612,541.785,40,27.2263,141.586,3.45041
-4.04981,577.08,40,28.377,148.241,3.38508
-1.75421,585.329,40,31.204,160.29,3.63952
1.4894,501.67,40,29.9165,150.158,4.05194
-2.07117,534.657,40,28.1886,145.134,3.6027
-3.04372,547.637,40,27.9039,144.692,3.49318
-0.991814,505.021,40,27.6474,141.24,3.73047
0.857258,586.458,40,34.2232,172.542,3.96609
1.14759,520.916,40,30.7028,154.476,4.00516
-0.596521,554.248,40,30.7614,156.703,3.779
-0.856481,507.418,40,27.9095,142.44,3.74698
-3.18279,564.1,40,28.6022,148.464,3.47793
-1.23781,593.872,40,32.2346,164.966,3.70075
0.398883,567.169,40,32.5799,164.792,3.90559
0.416908,566.22,40,32.5456,164.597,3.90794
1.11469,513.339,40,30.2221,152.093,4.0007
-0.825621,501.002,40,27.5861,140.759,3.75076
-4.34048,588.31,40,28.6323,149.898,3.35478
1.17335,594,40,35.0413,176.272,4.00866
0.194879,569.253,40,32.4705,164.477,3.87912
-1.60472,568.829,40,30.4831,156.417,3.65708
0.0384469,519.172,40,29.4545,149.366,3.85901
0.45428,595.15,40,34.2525,173.184,3.91282
-2.53323,515.572,40,26.7458,138.169,3.55002
-4.19656,544.24,40,26.6232,139.23,3.36973
-3.85159,596.016,40,29.5148,153.958,3.40597
-3.98524,525.599,40,25.9047,135.261,3.39186
-3.07886,510.389,40,25.9738,134.718,3.48931
0.926538,512.116,40,29.9561,150.955,3.97536
-0.794481,521.807,40,28.7627,146.73,3.75458
1.46569,599.492,40,35.721,179.322,4.04866
1.79554,545.543,40,32.875,164.653,4.09455
0.636863,537.648,40,31.1381,157.233,3.93682
-0.869105,597.248,40,32.836,167.599,3.74543
0.914208,526.284,40,30.7718,155.079,3.97371
-4.20533,546.346,40,26.7179,139.735,3.36882
1.81798,571.844,40,34.4863,172.696,4.0977
-0.864709,504.445,40,27.738,141.574,3.74597
-3.68753,579.881,40,28.883,150.48,3.42342
0.450425,557.24,40,32.0664,162.135,3.91232
-2.48351,587.086,40,30.5089,157.552,3.55564
-2.4426,508.389,40,26.4572,136.588,3.56026
1.24359,568.084,40,33.5932,168.904,4.01821
-2.20675,539.471,40,28.3078,145.891,3.58712
-3.91787,517.357,40,25.5595,133.392,3.39897
1.56603,500.081,40,29.9,149.994,4.06254
-0.67102,592.263,40,32.7865,167.108,3.76978
-1.84018,573.909,40,30.5035,156.789,3.62947
-2.78765,594.336,40,30.5574,158.154,3.52152
0.55308,513.958,40,29.6804,149.962,3.92578
0.76921,571.837,40,33.2692,167.837,3.95435
-4.73705,584.76,40,28.0609,147.34,3.3141
-3.29776,508.785,40,25.6931,133.477,3.4654
0.0449933,567.883,40,32.2253,163.409,3.85984
0.674856,577.368,40,33.4822,169.024,3.94184
-2.70506,511.709,40,26.3857,136.48,3.53073
0.0962603,596.4,40,33.9035,171.856,3.86642
-1.65645,551.642,40,29.5087,151.474,3.65099
1.7041,582.406,40,34.9869,175.343,4.08175
-1.18883,539.08,40,29.3105,149.949,3.70664
-2.29911,593.717,40,31.0536,160.15,3.57657
-0.725346,516.665,40,28.5477,145.56,3.76308
-1.19026,549.286,40,29.8639,152.781,3.70646
-3.56271,576.743,40,28.8537,150.189,3.43677
-4.87721,521.438,40,24.8975,130.867,3.29989
-2.37208,541.53,40,28.2517,145.777,3.56826
1.55852,593.699,40,35.4884,178.038,4.0615
-0.0609037,546.833,40,30.9175,156.896,3.84632
-2.40747,574.744,40,29.9473,154.566,3.56424
-2.23718,565.998,40,29.6681,152.936,3.58364
-2.48917,589.875,40,30.6477,158.276,3.555
1.77409,596.445,40,35.9161,179.911,4.09154
-1.79992,580.836,40,30.9151,158.858,3.63417
-3.28983,590.151,40,29.8104,154.857,3.46626
-3.08898,577.775,40,29.3926,152.462,3.4882
0.643217,525.47,40,30.4395,153.699,3.93766
-2.79249,552.465,40,28.3998,146.992,3.52098
1.70552,506.243,40,30.4131,152.419,4.08195
-0.160326,571.214,40,32.1853,163.445,3.83368
0.337422,504.162,40,28.8994,146.239,3.89758
-1.29967,522.524,40,28.3009,144.9,3.69333
-3.90749,500.542,40,24.7379,129.094,3.40006
0.193264,574.579,40,32.7725,166.008,3.87891
-0.61052,565.828,40,31.3889,159.915,3.77726
-4.75832,511.808,40,24.5415,128.881,3.31194
0.359132,591.073,40,33.9066,171.551,3.90041
-1.27493,514.425,40,27.8862,142.751,3.69629
-0.416424,524.73,40,29.3054,149.093,3.80143
-2.43025,511.116,40,26.6106,137.368,3.56166
1.32541,539.6,40,31.9983,160.793,4.02939
-2.31536,514.568,40,26.8985,138.738,3.57471
-1.40633,524.914,40,28.3249,145.134,3.68059
0.137083,552.009,40,31.4242,159.242,3.87167
-1.21078,536.1,40,29.1262,149.03,3.704
-1.07726,510.573,40,27.8684,142.457,3.7201
-0.230001,542.773,40,30.5092,155.011,3.82487
-3.2806,528.362,40,26.6979,138.68,3.46726
-1.69277,562.402,40,30.0462,154.273,3.64672
-3.25082,574.49,40,29.0593,150.912,3.4705
-1.35361,578.345,40,31.2655,160.141,3.68688
0.744571,565.948,40,32.8987,165.997,3.95108
-0.095615,510.136,40,28.8081,146.228,3.8419
-4.45926,502.135,40,24.3354,127.514,3.34252
-0.0560628,595.056,40,33.6497,170.755,3.84693
0.922265,546.398,40,31.9567,161.041,3.97479
-3.65813,537.72,40,26.8109,139.654,3.42656
-0.448458,570.277,40,31.8138,161.892,3.79743
-0.125588,582.29,40,32.8488,166.773,3.83809
-4.0957,514.647,40,25.2659,132.033,3.38027
-4.90533,555.265,40,26.4861,139.247,3.29706
-1.38239,533.69,40,28.8225,147.658,3.68345
0.525382,533.61,40,30.7859,155.578,3.92214
-4.99692,564.381,40,26.8331,141.167,3.28784
-1.76123,521.401,40,27.7892,142.756,3.6387
1.81816,558.899,40,33.7058,168.787,4.09773
0.975057,572.569,40,33.5481,168.998,3.98187
-0.858858,506.347,40,27.8483,142.13,3.74668
-1.89655,551.623,40,29.2613,150.466,3.62291
-4.99575,537.255,40,25.5445,134.387,3.28795
-4.68829,599.459,40,28.8162,151.251,3.31906
-3.74675,543.036,40,26.9912,140.685,3.4171
-3.26141,544.704,40,27.5423,143.045,3.46935
-2.70681,512.44,40,26.4218,136.669,3.53054
-2.27063,579.219,40,30.3255,156.363,3.57982
0.797386,539.39,40,31.4118,158.435,3.9581
-0.904552,572.28,40,31.4246,160.436,3.7411
-0.312856,534.492,40,29.9578,152.299,3.81442
-0.979087,570.026,40,31.2199,159.476,3.73202
-4.48621,545.246,40,26.3994,138.357,3.33975
-3.07988,536.303,40,27.2916,141.554,3.4892
-2.43304,513.579,40,26.7362,138.019,3.56135
-1.50039,539.769,40,29.0312,148.855,3.66942
1.34992,575.015,40,34.1271,171.46,4.03275
-4.12102,536.033,40,26.2921,137.422,3.37762
0.575634,519.893,40,30.0465,151.787,3.92875
-1.98318,544.063,40,28.773,148.048,3.61286
-3.93314,539.193,40,26.6239,138.962,3.39735
-3.27296,578.413,40,29.2348,151.849,3.46809
0.419707,515.301,40,29.6217,149.807,3.9083
1.76017,588.863,40,35.4427,177.557,4.08959
-2.14293,536.773,40,28.2292,145.419,3.59444
-1.9498,536.978,40,28.4315,146.255,3.61673
-0.178835,560.489,40,31.5608,160.295,3.83134
-3.02181,557.035,40,28.4046,147.265,3.49559
0.816862,545.275,40,31.7758,160.249,3.9607
1.49313,557.193,40,33.2318,166.794,4.05245
-0.560669,527.176,40,29.2953,149.196,3.78345
-1.84518,541.374,40,28.7692,147.88,3.62889
-1.05015,584.005,40,31.9066,163.067,3.72339
-4.6353,551.74,40,26.5724,139.419,3.32447
-2.02815,523.188,40,27.6255,142.19,3.60766
-0.403554,500.045,40,27.9392,142.129,3.80304
-4.07464,539.043,40,26.4833,138.374,3.38247
-1.15511,524.941,40,28.5752,146.152,3.7107
-3.99864,510.875,40,25.1671,131.423,3.39045
1.37654,562.963,40,33.4423,167.988,4.0364
-3.86039,588.104,40,29.1139,151.877,3.40504
-0.312656,538.832,40,30.2012,153.537,3.81445
-3.68158,596.824,40,29.7332,154.903,3.42405
-0.945615,585.113,40,32.0835,163.848,3.73609
1.12804,597.988,40,35.2218,177.237,4.00251
-0.669662,532.198,40,29.4628,150.166,3.76995
-2.87051,545.829,40,27.9818,144.912,3.51231
-1.66788,517.157,40,27.653,141.96,3.64965
-2.13177,525.923,40,27.6694,142.523,3.59572
-3.2448,555.88,40,28.1239,146.048,3.47116
-3.42726,551.823,40,27.7394,144.245,3.45136
1.70178,554.014,40,33.2787,166.785,4.08142
-0.568013,500.728,40,27.8185,141.682,3.78254
-2.35332,510.894,40,26.6709,137.602,3.57039
-1.46294,518.552,40,27.9265,143.152,3.67386
-2.55938,547.058,40,28.3532,146.501,3.54708
0.898209,559.676,40,32.7063,164.846,3.97156
-1.99949,565.189,40,29.8732,153.727,3.61097
-2.42384,599.208,40,31.2041,161.072,3.56239
-0.000619975,550.483,40,31.1888,158.205,3.85401
-4.36754,500.578,40,24.3391,127.447,3.35198
-4.77034,568.238,40,27.2357,143.043,3.31072
-2.10109,553.633,40,29.1586,150.16,3.59925
0.186613,512.357,40,29.2168,148.004,3.87805
-0.603346,515.927,40,28.6278,145.841,3.77815
-0.018682,548.26,40,31.0435,157.488,3.8517
-1.75636,556.514,40,29.6657,152.39,3.63927
-4.65878,585.689,40,28.1839,147.9,3.32207
-4.6088,513.431,40,24.7507,129.835,3.32717
-3.80691,525.353,40,26.0567,135.875,3.41071
1.2732,501.165,40,29.666,149.128,4.02225
-2.53535,518.67,40,26.9045,138.991,3.54979
-3.41002,576.545,40,28.9998,150.78,3.45323
-2.53713,540.317,40,28.0256,144.785,3.54959
-2.86501,544.175,40,27.9024,144.495,3.51292
0.301912,565.319,40,32.3653,163.819,3.89297
-0.0823978,504.842,40,28.5222,144.763,3.84358
-2.27147,532.823,40,27.8956,143.835,3.57972
0.281186,512.549,40,29.3232,148.443,3.89028
-4.65317,549.105,40,26.4287,138.683,3.32264
-4.38369,536.246,40,26.0584,136.466,3.35031
1.61565,588.794,40,35.264,176.841,4.06943
-1.9566,568.257,40,30.0804,154.745,3.61594
1.46112,583.957,40,34.7899,174.654,4.04803
-3.87766,533.772,40,26.408,137.779,3.40321
-2.81618,538.917,40,27.6804,143.293,3.51834
-4.9032,573.583,40,27.3619,143.849,3.29727
0.82003,502.928,40,29.3112,147.816,3.96112
-1.26524,508.527,40,27.5758,141.152,3.69746
-3.58448,516.364,40,25.8132,134.384,3.43444
-4.63208,567.815,40,27.3497,143.494,3.32479
-0.213669,587.694,40,33.0528,167.915,3.82693
-0.504672,572.792,40,31.8919,162.355,3.79041
-3.15578,547.36,40,27.7799,144.167,3.48088
-1.06975,572.529,40,31.2583,159.776,3.72101
-0.782361,589.95,40,32.5325,165.946,3.75606
1.16662,555.076,40,32.7375,164.691,4.00774
0.496844,507.465,40,29.2488,147.84,3.9184
1.42658,508.311,40,30.2475,151.886,4.04328
-1.08636,562.776,40,30.7081,156.983,3.719
-0.507368,566.757,40,31.553,160.633,3.79008
-0.0322469,596.701,40,33.7704,171.339,3.84997
-4.81863,545.571,40,26.1043,137.15,3.30582
-0.805339,519.137,40,28.6048,145.935,3.75324
0.689315,507.743,40,29.4592,148.7,3.94375
1.41461,517.067,40,30.7559,154.452,4.04163
-4.95472,598.441,40,28.4954,149.865,3.29208
-2.13769,534.456,40,28.1125,144.812,3.59504
-2.76218,551.225,40,28.3663,146.786,3.52436
-1.76979,593.005,40,31.5961,162.322,3.6377
-2.28784,546.864,40,28.6143,147.558,3.57785
-0.32341,500.446,40,28.0393,142.557,3.8131
1.71529,578.476,40,34.7641,174.213,4.08331
-4.07951,531.854,40,26.1256,136.509,3.38196
1.19396,596.218,40,35.1969,177.03,4.01146
0.33217,552.15,40,31.6444,160.136,3.8969
-2.24233,519.602,40,27.2312,140.379,3.58305
-3.61282,580.493,40,28.99,150.954,3.4314
1.8097,552.051,40,33.2832,166.681,4.09654
-2.42563,587.916,40,30.6141,158.029,3.56219
1.04001,556.93,40,32.7045,164.673,3.99061
0.0534065,549.882,40,31.2129,158.266,3.86092
-1.7672,516.408,40,27.5174,141.365,3.638
-3.6837,596.919,40,29.7357,154.918,3.42382
-1.8578,548.371,40,29.1282,149.739,3.62742
-3.41554,521.776,40,26.2399,136.436,3.45263
1.46419,599.271,40,35.706,179.249,4.04846
-3.47541,513.237,40,25.7559,133.978,3.44617
-2.28526,506.325,40,26.4955,136.629,3.57815
-3.22374,532.859,40,26.9792,140.082,3.47346
-1.03881,565.01,40,30.881,157.813,3.72476
-3.37652,581.834,40,29.3005,152.306,3.45685
1.96063,585.387,40,35.4753,177.471,4.11782
1.90034,565.024,40,34.1709,171.018,4.1093
-0.82962,565.208,40,31.1171,158.78,3.75027
-4.81528,546.122,40,26.1338,137.302,3.30616
1.2177,541.404,40,31.9871,160.858,4.01469
0.0587456,525.895,40,29.8568,151.384,3.86161
-3.07199,573.412,40,29.1881,151.382,3.49007
-3.04863,559.57,40,28.507,147.824,3.49264
-0.233146,532.211,40,29.9122,151.981,3.82447
-2.77905,527.521,40,27.1304,140.408,3.52248
1.18029,511.598,40,30.1874,151.848,4.0096
-2.43682,584.48,40,30.4232,157.056,3.56092
-4.85343,575.991,40,27.5256,144.655,3.3023
-3.00409,590.425,40,30.1261,156.169,3.49754
-0.625199,588.07,40,32.6061,166.134,3.77545
0.330066,518.691,40,29.7246,150.423,3.89663
-3.4229,500.361,40,25.1564,130.809,3.45183
-0.706838,532.41,40,29.4365,150.073,3.76536
-2.97699,596.592,40,30.4698,157.92,3.50053
-4.01773,501.973,40,24.7118,129.063,3.38845
-2.31813,567.186,40,29.6462,152.913,3.5744
-1.48469,542.913,40,29.2163,149.787,3.67128
-3.40283,550.139,40,27.6787,143.903,3.454
-3.572,560.161,40,28.0149,145.833,3.43578
-3.40011,543.509,40,27.3477,142.18,3.4543
-0.76608,568.447,40,31.3645,159.97,3.75806
1.46338,561.7,40,33.4665,168.007,4.04834
1.90852,534.031,40,32.3056,161.673,4.11045
0.931257,509.324,40,29.7976,150.151,3.97599
-1.54579,508.809,40,27.3227,140.141,3.66404
-1.99175,533.508,40,28.2064,145.141,3.61187
-1.76035,540.244,40,28.7944,147.918,3.6388
-3.20513,588.137,40,29.7975,154.694,3.47549
-2.09635,567.58,40,29.8981,153.963,3.5998
-0.983516,549.476,40,30.0897,153.708,3.73148
1.18129,513.5,40,30.3006,152.417,4.00974
-0.528243,507.048,40,28.2084,143.627,3.78748
-4.52766,557.915,40,26.973,141.407,3.33549
-0.273175,521.945,40,29.2947,148.886,3.81942
-1.04574,557.112,40,30.442,155.577,3.72392
-4.94309,586.716,40,27.9487,146.977,3.29325
-2.98919,534.128,40,27.2679,141.337,3.49918
0.947213,592.534,40,34.6847,174.758,3.97813
-1.80291,551.867,40,29.3702,150.923,3.63382
-0.011893,525.787,40,29.778,151.06,3.85257
-3.85473,598.841,40,29.6514,154.674,3.40564
1.67635,573.195,40,34.401,172.44,4.07788
-0.38512,539.406,40,30.1576,153.395,3.80535
0.40689,522.022,40,29.9948,151.707,3.90663
0.461862,524.328,40,30.1844,152.607,3.91381
-0.325218,527.54,40,29.5555,150.267,3.81287
0.750369,564.269,40,32.8077,165.531,3.95185
1.54802,552.097,40,32.9897,165.515,4.06004
1.43076,524.516,40,31.2162,156.746,4.04385
1.2892,598.376,40,35.4398,178.132,4.02444
-1.37754,542.5,40,29.3033,150.116,3.68403
-2.74417,554.758,40,28.5662,147.801,3.52637
-3.91527,567.72,40,28.0502,146.388,3.39924
-2.78927,588.568,40,30.2592,156.612,3.52134
1.6999,503.507,40,30.2429,151.572,4.08116
-2.91553,534.807,40,27.3734,141.808,3.50732
-1.50222,513.888,40,27.6375,141.71,3.6692
0.270139,559.378,40,31.9902,161.957,3.88885
-3.4507,590.016,40,29.6348,154.128,3.44883
-2.3501,562.612,40,29.3742,151.545,3.57076
-2.96077,575.828,40,29.4261,152.492,3.50232
-2.46395,583.204,40,30.3279,156.596,3.55785
-1.98488,519.312,40,27.4624,141.306,3.61267
1.27633,521.15,40,30.8523,155.088,4.02268
0.188898,533.97,40,30.4517,154.257,3.87834
-3.7997,585.058,40,29.0254,151.347,3.41148
-1.85202,540.531,40,28.7176,147.622,3.6281
-2.48749,521.676,40,27.1059,139.983,3.55519
-2.17866,534.52,40,28.0756,144.665,3.59034
-4.33137,574.677,40,27.9779,146.461,3.35572
0.135655,571.92,40,32.5561,164.98,3.87148
-3.0554,578.707,40,29.4749,152.851,3.49189
-3.25376,528.068,40,26.7083,138.706,3.47018
-1.67855,559.441,40,29.9028,153.521,3.64839
-4.31918,519.697,40,25.3122,132.495,3.35699
-3.17332,583.181,40,29.5796,153.527,3.47896
-3.24938,550.78,40,27.8614,144.69,3.47066
1.20688,563.302,40,33.2685,167.315,4.01322
-1.76205,589.495,40,31.4176,161.396,3.6386
-3.28786,514.622,40,25.997,135.046,3.46647
-4.46102,539.576,40,26.1482,137.015,3.34234
1.42527,562.362,40,33.4623,168.031,4.0431
-0.560569,513.278,40,28.523,145.263,3.78346
-2.2123,516.968,40,27.1217,139.784,3.58648
-1.49152,532.471,40,28.6475,146.878,3.67047
-1.62385,570.248,40,30.5387,156.724,3.65483
-1.59237,568.009,40,30.4522,156.245,3.65854
1.5609,541.392,40,32.3643,162.363,4.06183
-1.5735,545.415,40,29.2602,150.108,3.66077
-0.821652,529.612,40,29.1654,148.813,3.75124
-0.953888,505.707,40,27.7214,141.58,3.73508
-0.749296,554.179,40,30.595,156.026,3.76013
-1.5695,568.101,40,30.4815,156.369,3.66124
-4.55221,514.737,40,24.8638,130.373,3.33297
-2.09345,579.981,40,30.5544,157.34,3.60013
1.43475,542.025,40,32.2627,161.996,4.0444
1.38445,595.381,40,35.3776,177.7,4.03748
-3.94871,511.275,40,25.2315,131.71,3.39571
-2.83103,587.539,40,30.1619,156.157,3.51669
-4.32421,584.246,40,28.451,148.93,3.35647
-0.0969606,549.04,40,31.0037,157.374,3.84173
-2.65287,592.638,40,30.6148,158.295,3.53658
-2.71793,516.601,40,26.6259,137.736,3.5293
-0.771834,519.871,40,28.6786,146.277,3.75736
-3.97779,517.628,40,25.5186,133.238,3.39265
1.20967,525.174,40,31.0196,156.002,4.01359
-4.53966,588.081,40,28.4192,149.002,3.33425
1.34788,595.973,40,35.3684,177.7,4.03247
-4.8865,564.313,40,26.9358,141.591,3.29896
0.173483,556.725,40,31.7325,160.763,3.87636
-4.3211,536.36,40,26.122,136.735,3.35679
0.349538,540.673,40,31.0052,156.882,3.89916
-2.83301,546.804,40,28.0688,145.322,3.51647
1.0022,590.309,40,34.6197,174.362,3.98552
0.209139,589.173,40,33.6233,170.299,3.88096
0.63609,586.886,40,33.9888,171.629,3.93672
-3.64456,569.338,40,28.401,147.922,3.42801
-3.12442,563.591,40,28.6353,148.572,3.48431
-0.0134355,543.626,40,30.7867,156.179,3.85237
0.105274,570.063,40,32.4164,164.308,3.86758
-2.67028,519.151,40,26.8022,138.599,3.53463
-4.23706,534.72,40,26.12,136.64,3.36551
-0.657672,525.6,40,29.1096,148.354,3.77143
-4.58525,533.086,40,25.7198,134.895,3.32958
-4.83608,536.27,40,25.6433,134.746,3.30405
1.5706,518.126,40,30.9838,155.426,4.06317
-1.1028,552.521,40,30.1313,154.052,3.71701
-4.38968,596.475,40,28.979,151.768,3.34969
-1.00929,560.567,40,30.6696,156.699,3.72835
-3.91144,515.864,40,25.4915,133.031,3.39964
-2.42071,581.739,40,30.2977,156.39,3.56274
1.84874,541.569,40,32.6948,163.689,4.10203
-1.20139,581.503,40,31.6033,161.693,3.70512
-2.93808,501.557,40,25.6512,132.907,3.50483
0.148658,516.23,40,29.3991,148.968,3.87316
1.6745,526.731,40,31.6104,158.454,4.07762
-4.56017,533.163,40,25.7465,135.01,3.33215
-4.44284,550.1,40,26.6755,139.759,3.34421
0.788325,533.365,40,31.0513,156.627,3.9569
0.640458,544.887,40,31.5613,159.366,3.93729
0.67743,592.766,40,34.3782,173.544,3.94218
-0.350343,543.117,40,30.4017,154.598,3.80971
0.332833,536.426,40,30.7439,155.578,3.89699
-3.29746,537.236,40,27.1302,140.942,3.46543
1.42794,596.252,40,35.4821,178.17,4.04346
-3.6384,533.78,40,26.633,138.707,3.42866
-0.146492,584.421,40,32.9452,167.288,3.83544
1.4552,564.717,40,33.6369,168.872,4.04722
-3.10522,536.051,40,27.2544,141.388,3.48642
-2.43498,563.009,40,29.3075,151.295,3.56113
-3.16168,510.591,40,25.9083,134.461,3.48023
-2.90961,550.103,40,28.1622,145.888,3.50798
-0.181732,578.503,40,32.5719,165.434,3.83097
-3.79277,544.98,40,27.0437,141.007,3.41221
1.95309,516.14,40,31.2708,156.445,4.11676
-4.27768,578.673,40,28.2262,147.703,3.36129
0.0789551,523.249,40,29.7273,150.706,3.8642
-4.10946,512.137,40,25.1304,131.338,3.37883
-0.342952,504.011,40,28.2199,143.495,3.81064
-4.9399,565.747,40,26.9528,141.737,3.29357
-0.6902,500.126,40,27.6675,141.037,3.76741
-2.0002,545.754,40,28.8453,148.438,3.61089
-0.0334404,545.99,40,30.8992,156.772,3.84982
-2.34513,592.488,40,30.9394,159.614,3.57133
-4.40823,579.246,40,28.1234,147.307,3.34778
0.233928,519.919,40,29.6964,150.383,3.88416
-2.03841,509.289,40,26.882,138.373,3.60648
0.159651,536.015,40,30.5375,154.724,3.87457
0.308768,548.798,40,31.4269,159.062,3.89386
-3.20137,574.521,40,29.1115,151.129,3.4759
1.53133,577.477,40,34.4866,173.045,4.05773
-4.58248,580.437,40,28.0071,146.889,3.32987
-3.14807,573.535,40,29.1162,151.094,3.48172
-4.42807,523.692,40,25.4082,133.105,3.34573
-0.128159,563.807,40,31.8032,161.468,3.83776
-2.66499,505.976,40,26.1268,135.102,3.53522
1.30655,530.915,40,31.463,158.124,4.02681
-4.22153,526.715,40,25.7431,134.653,3.36713
-0.801863,506.178,40,27.8941,142.306,3.75367
-1.62172,543.477,40,29.1072,149.375,3.65508
-3.69049,567.605,40,28.2686,147.282,3.4231
-2.46891,519.006,40,26.9848,139.339,3.55729
-4.75156,521.045,40,24.9905,131.232,3.31262
-1.32322,506.811,40,27.4273,140.451,3.69051
1.08605,587.018,40,34.5258,173.787,3.99683
0.890027,565.227,40,33.0214,166.444,3.97047
1.24609,570.657,40,33.7482,169.681,4.01855
0.544675,547.596,40,31.6138,159.74,3.92467
-0.136131,512.47,40,28.8995,146.734,3.83675
-0.117763,568.501,40,32.0796,162.859,3.83908
1.44012,562.127,40,33.4653,168.029,4.04514
0.997855,523.91,40,30.7211,154.732,3.98494
-2.82654,584.141,40,29.9923,155.273,3.51719
1.10116,597.533,40,35.1625,176.972,3.99887
-0.723613,593.497,40,32.7949,167.214,3.76329
-1.70052,555.487,40,29.6687,152.344,3.64581
-0.917485,553.43,40,30.3758,155.096,3.73952
-2.4469,559.919,40,29.1345,150.415,3.55978
-3.43894,538.301,40,27.0485,140.665,3.4501
-0.891028,525.75,40,28.8831,147.446,3.74275
1.09712,551.6,40,32.4551,163.351,3.99833
-1.1847,517.859,40,28.1607,144.062,3.70713
1.64785,591.287,40,35.4523,177.745,4.07391
0.623562,567.86,40,32.8728,166.008,3.93506
-1.15382,563.198,40,30.6591,156.809,3.71085
-4.81161,559.606,40,26.7825,140.706,3.30653
-4.07448,583.007,40,28.6434,149.66,3.38249
-1.254,505.57,40,27.4262,140.375,3.6988
-2.40224,572.139,40,29.817,153.888,3.56484
-2.99088,534.247,40,27.2723,141.362,3.499
-2.19748,549.557,40,28.8464,148.657,3.58818
-0.714067,532.377,40,29.4274,150.034,3.76447
-2.59609,509.44,40,26.3694,136.288,3.54295
0.31312,529.58,40,30.331,153.51,3.89442
1.7021,500.82,40,30.0838,150.772,4.08147
0.37309,564.451,40,32.395,163.887,3.90222
1.58316,585.996,40,35.0574,175.845,4.06491
-2.26547,572.709,40,29.9902,154.628,3.5804
-3.95377,557.603,40,27.5128,143.624,3.39518
1.6783,564.924,40,33.9069,169.961,4.07815
0.665467,583.847,40,33.847,170.877,3.9406
-3.44173,568.499,40,28.5631,148.544,3.4498
-3.92351,563.986,40,27.8576,145.391,3.39837
-2.92216,527.296,40,26.9827,139.79,3.50659
-3.72178,599.66,40,29.832,155.464,3.41976
-1.93978,573.294,40,30.365,156.19,3.61789
-2.08276,523.731,40,27.6014,142.122,3.60136
-1.03991,504.964,40,27.5981,141.037,3.72463
-4.62851,550.398,40,26.5142,139.106,3.32516
-3.63054,505.595,40,25.2337,131.412,3.42951
1.33987,532.485,40,31.592,158.735,4.03137
-2.12688,511.534,40,26.917,138.643,3.59628
-0.0386673,519.368,40,29.3872,149.107,3.84915
-0.695151,560.651,40,31.0105,158.084,3.7668
0.475225,543.179,40,31.284,158.151,3.91556
-1.10173,559.806,40,30.5297,156.088,3.71714
-3.01886,589.449,40,30.0606,155.847,3.49591
-3.3032,596.76,40,30.13,156.533,3.4648
1.66558,564.625,40,33.8742,169.812,4.07638
-1.08484,598.956,40,32.684,167.082,3.71919
-2.04752,511.744,40,27.0029,139.005,3.60543
-3.69279,502.866,40,25.0423,130.475,3.42285
1.34494,564.55,40,33.5002,168.317,4.03206
1.85973,584.744,40,35.3145,176.792,4.10357
-2.72542,546.401,40,28.1544,145.651,3.52846
-4.30451,567.97,40,27.6778,144.861,3.35851
-2.2381,564.608,40,29.5943,152.556,3.58353
1.68815,506.587,40,30.4157,152.45,4.07952
-0.680162,564.907,40,31.2622,159.35,3.76865
-3.30713,558.536,40,28.1962,146.491,3.46438
0.505011,527.035,40,30.3853,153.576,3.91947
-3.14212,572.765,40,29.0833,150.916,3.48238
-4.94127,521.37,40,24.8375,130.614,3.29343
-2.88546,566.14,40,29.0078,150.242,3.51065
-0.436329,569.5,40,31.7838,161.725,3.79894
-1.38087,575.037,40,31.0572,159.105,3.68363
-3.94647,511.076,40,25.2236,131.667,3.39595
0.064123,555.703,40,31.555,159.988,3.8623
0.268745,538.575,40,30.799,155.928,3.88867
-1.01871,529.905,40,28.9825,148.09,3.7272
0.651503,571.58,40,33.12,167.223,3.93875
-3.82793,527.892,40,26.1632,136.451,3.40848
-1.52879,547.779,40,29.4328,150.945,3.66606
-4.46891,557.626,40,27.0154,141.567,3.34152
0.344335,578.747,40,33.1826,167.905,3.89848
