Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-4.22162,592.591,40,28.9627,151.493,3.36712
-2.1442,536.593,40,28.2185,145.365,3.59429
1.6595,565.852,40,33.9407,170.153,4.07553
0.802311,582.878,40,33.9501,171.232,3.95876
-3.21882,578.207,40,29.2803,152.024,3.47399
-2.98392,589.266,40,30.0883,155.95,3.49976
-4.184,530.439,40,25.9597,135.748,3.37104
1.54478,506.773,40,30.2781,151.914,4.05959
0.0475189,525.866,40,29.8436,151.329,3.86017
-4.33355,553.077,40,26.9242,140.948,3.3555
1.2536,596.66,40,35.2951,177.449,4.01958
0.910337,561.649,40,32.8352,165.482,3.97319
0.401032,580.363,40,33.3403,168.635,3.90587
0.905399,513.96,40,30.0421,151.411,3.97253
1.28509,500.871,40,29.6607,149.088,4.02388
-4.63923,556.527,40,26.7992,140.613,3.32406
0.374327,517.277,40,29.6888,150.195,3.90239
-2.51961,580.409,40,30.1237,155.604,3.55156
0.100027,590.176,40,33.554,170.08,3.8669
-2.29083,505.293,40,26.4364,136.33,3.57751
-2.40924,599.631,40,31.2421,161.251,3.56404
-3.33132,540.99,40,27.2871,141.793,3.46175
-3.86141,546.911,40,27.0736,141.235,3.40493
-3.55966,592.368,40,29.6386,154.271,3.4371
-3.16026,569.077,40,28.8775,149.868,3.48039
-4.02007,532.986,40,26.2364,137.028,3.3882
-1.60625,586.046,40,31.4041,161.144,3.6569
0.531551,556.288,40,32.1012,162.217,3.92295
-4.36579,569.406,40,27.6874,144.978,3.35216
-0.438706,565.446,40,31.555,160.564,3.79864
-2.82026,534.709,40,27.4602,142.158,3.51789
-4.54626,557.656,40,26.9426,141.267,3.33358
-3.634,551.052,40,27.4991,143.213,3.42914
-3.18834,569.101,40,28.8501,149.757,3.47732
1.55961,547.222,40,32.7114,164.105,4.06165
-2.75902,551.769,40,28.3974,146.944,3.52471
1.15086,582.494,40,34.336,172.752,4.00561
1.14352,584.174,40,34.4263,173.216,4.00461
-4.09971,538.947,40,26.4551,138.252,3.37985
-2.22387,528.535,40,27.7173,142.866,3.58516
1.62692,556.253,40,33.3278,167.119,4.07099
-2.49908,582.606,40,30.2595,156.282,3.55388
0.670363,592.705,40,34.3663,173.493,3.94125
0.067412,554.403,40,31.4847,159.628,3.86272
-3.5275,596.846,40,29.8966,155.577,3.44056
-0.651739,526.244,40,29.1513,148.559,3.77216
-1.56193,541.174,40,29.0444,148.988,3.66214
1.58483,522.655,40,31.2698,156.845,4.06515
1.75,520.457,40,31.3145,156.888,4.08817
-4.02284,599.367,40,29.5012,154.082,3.38791
-3.4491,556.58,40,27.957,145.4,3.449
-1.73048,525.53,40,28.0394,144.009,3.6423
-0.206768,529.066,40,29.7626,151.193,3.8278
-3.93355,562.179,40,27.7584,144.885,3.39731
-2.14912,554.694,40,29.1654,150.248,3.59373
0.679655,572.957,40,33.2319,167.755,3.94248
-0.409957,569.978,40,31.8395,161.978,3.80224
-2.05642,558.103,40,29.44,151.56,3.6044
1.23649,583.814,40,34.515,173.548,4.01725
-0.0286711,516.548,40,29.2378,148.338,3.85043
-0.278144,533.003,40,29.9102,152.02,3.81879
-0.848943,537.5,40,29.5718,150.916,3.7479
-3.5184,523.508,40,26.2315,136.496,3.44154
-4.98629,561.895,40,26.7251,140.588,3.2889
-1.72716,583.984,40,31.1618,160.041,3.64269
-4.04161,576.658,40,28.3645,148.167,3.38594
-4.84969,524.578,40,25.072,131.757,3.30268
-4.56308,531.431,40,25.6602,134.56,3.33185
-4.90346,519.973,40,24.8043,130.403,3.29724
-2.15347,586.345,40,30.8249,158.802,3.59323
-4.6004,501.768,40,24.1958,126.916,3.32803
-1.28338,540.079,40,29.2683,149.835,3.69528
-4.7119,595.1,40,28.5826,150.052,3.31666
-2.63936,594.843,40,30.7433,158.944,3.53809
-2.13063,517.768,40,27.2415,140.318,3.59585
1.83852,564.744,40,34.082,170.647,4.10059
0.416106,515.617,40,29.6362,149.884,3.90783
-0.237566,520.306,40,29.2387,148.564,3.82391
-4.21234,551.901,40,26.9829,141.128,3.36809
-4.75452,541.424,40,25.9651,136.354,3.31232
-3.34076,529.265,40,26.6868,138.683,3.46073
-0.654103,542.236,40,30.0347,153.064,3.77187
1.80793,563.674,40,33.9819,170.182,4.09629
1.84456,578.579,40,34.9241,174.856,4.10144
-2.7957,516.451,40,26.5455,137.398,3.52062
0.659022,553.032,40,32.0535,161.83,3.93975
-1.57211,501.943,40,26.9293,138.149,3.66093
-1.0018,584.867,40,32.0074,163.526,3.72925
-1.5987,528.253,40,28.3146,145.283,3.65779
0.0363401,523.445,40,29.6947,150.586,3.85874
-1.49183,569.992,40,30.6659,157.226,3.67043
1.36823,597.08,40,35.4588,178.128,4.03526
-2.72168,573.577,40,29.5586,152.911,3.52888
-2.38087,541.879,40,28.2612,145.836,3.56726
-1.40201,561.466,40,30.3019,155.26,3.68111
-1.24621,563.418,40,30.5727,156.471,3.69974
0.95946,537.022,40,31.4485,158.438,3.97978
-2.38707,580.59,40,30.2735,156.227,3.56656
-3.34542,595.628,40,30.0281,156.052,3.46022
-1.22407,584.266,40,31.7284,162.36,3.7024
-3.37832,560.138,40,28.2061,146.619,3.45665
-2.4163,573.273,40,29.8614,154.133,3.56324
-0.938128,539.703,40,29.6012,151.163,3.737
-3.87964,579.866,40,28.6865,149.669,3.403
-1.71107,597.333,40,31.892,163.772,3.64457
-2.18941,598.828,40,31.4415,162.021,3.58911
-0.0274372,523.288,40,29.6205,150.278,3.85058
0.309149,549.257,40,31.4536,159.196,3.89391
-1.81468,519.938,40,27.6595,142.145,3.63245
-3.09824,521.741,40,26.5334,137.64,3.48719
-2.21939,552.715,40,28.9899,149.42,3.58567
0.793095,521.121,40,30.3435,153.051,3.95753
-3.49767,529.988,40,26.5757,138.265,3.44377
0.706374,521.909,40,30.2989,152.92,3.94601
-2.68269,508.548,40,26.2433,135.722,3.53324
-2.93738,506.971,40,25.9287,134.345,3.5049
-3.238,517.685,40,26.1977,136.039,3.4719
-0.872154,598.49,40,32.9008,167.933,3.74506
-2.08975,525.5,40,27.6879,142.575,3.60056
-2.57525,588.021,40,30.4592,157.401,3.54529
-4.94424,549.178,40,26.1594,137.569,3.29313
0.734318,502.788,40,29.2169,147.43,3.94972
1.86265,527.748,40,31.8755,159.572,4.10399
-0.884304,598.635,40,32.8949,167.918,3.74357
-3.79433,571.574,40,28.3618,147.882,3.41205
-2.86107,535.762,40,27.4748,142.276,3.51336
-0.0712913,549.769,40,31.0724,157.693,3.84499
0.437828,540.297,40,31.078,157.151,3.91067
1.21516,546.254,40,32.2708,162.288,4.01434
-3.11184,574.503,40,29.2026,151.502,3.48569
-3.73639,540.647,40,26.8823,140.107,3.41821
-0.305661,501.519,40,28.1166,142.932,3.81533
-0.575395,554.096,40,30.7755,156.751,3.78162
0.783917,535.179,40,31.1522,157.141,3.95631
-2.99328,591.094,40,30.1717,156.393,3.49873
1.68144,597.929,40,35.8917,179.906,4.07859
-0.142447,566.322,40,31.9294,162.125,3.83595
-4.81749,539.024,40,25.7921,135.509,3.30594
-3.74093,534.395,40,26.5672,138.469,3.41772
-2.70262,551.443,40,28.437,147.088,3.53101
-1.1402,506.87,40,27.6058,141.179,3.7125
-1.35686,504.486,40,27.2696,139.677,3.68649
-1.09955,503.571,40,27.4649,140.417,3.71741
-3.98181,511.99,40,25.2371,131.771,3.39222
-4.9803,563.233,40,26.7944,140.946,3.28951
-1.90012,535.154,40,28.3841,145.959,3.6225
0.76664,532.278,40,30.9649,156.215,3.95401
0.127098,554.072,40,31.5308,159.794,3.87038
1.69816,538.378,40,32.3355,162.062,4.08092
-0.738466,566.346,40,31.2785,159.499,3.76146
-3.18446,524.027,40,26.5688,137.911,3.47774
-4.14258,582.934,40,28.5708,149.356,3.37536
1.57838,549.368,40,32.8607,164.833,4.06425
1.75122,561.091,40,33.7608,169.142,4.08834
-2.97102,594.527,40,30.3707,157.399,3.50119
-4.45232,597.089,40,28.9443,151.657,3.34323
0.483849,504.32,40,29.0545,146.871,3.91669
-3.73438,567.058,40,28.1975,146.96,3.41842
1.66075,522.408,40,31.3362,157.095,4.0757
-4.21511,539.336,40,26.3659,137.904,3.3678
-0.389155,591.69,40,33.0762,168.245,3.80485
-3.1786,573.795,40,29.0981,151.034,3.47838
-4.11456,558.285,40,27.3898,143.153,3.37829
-4.86819,508.845,40,24.3041,127.739,3.30081
-1.6659,592.312,40,31.6738,162.599,3.64988
-3.30095,525.071,40,26.5126,137.737,3.46505
-3.19252,517.18,40,26.2142,136.079,3.47686
-3.72385,599.048,40,29.7994,155.296,3.41954
-0.453227,587.76,40,32.7837,166.833,3.79683
0.113715,548.243,40,31.1847,158.055,3.86866
-0.374521,580.928,40,32.491,165.251,3.80668
-1.45953,551.99,40,29.7308,152.397,3.67427
-2.4052,578.082,40,30.1236,155.474,3.5645
-3.48337,553.163,40,27.7517,144.369,3.44531
-3.43295,500.954,40,25.1773,130.927,3.45075
-0.127397,515.398,40,29.0734,147.608,3.83786
1.01073,591.942,40,34.7257,174.885,3.98667
-0.0676281,563.159,40,31.8332,161.551,3.84546
-3.7652,569.261,40,28.2762,147.403,3.41514
-0.498594,501.54,40,27.9306,142.183,3.79117
-4.32249,586.208,40,28.5483,149.437,3.35664
-4.74696,575.753,40,27.6189,145.03,3.31309
-0.666282,586.563,40,32.4763,165.522,3.77036
-2.36151,534.1,40,27.8744,143.82,3.56946
-1.71833,507.09,40,27.067,139.002,3.64372
-4.17108,542.88,40,26.5807,138.982,3.37239
-2.0102,567.98,40,30.0095,154.44,3.60974
-3.21033,563.46,40,28.542,148.182,3.47492
-2.2298,578.292,40,30.3204,156.289,3.58448
-3.96581,524.087,40,25.8481,134.946,3.39391
0.316157,560.517,40,32.1062,162.491,3.89482
1.2262,556.84,40,32.9087,165.483,4.01584
-3.03554,524.258,40,26.7204,138.546,3.49408
-0.297387,594.163,40,33.3201,169.374,3.81637
-1.4088,505.51,40,27.2755,139.76,3.6803
-0.911172,565.361,40,31.0375,158.467,3.74029
-2.76911,539.955,40,27.7796,143.758,3.52358
-4.09478,596.101,40,29.2657,152.934,3.38036
-3.7858,591.437,40,29.3563,153.057,3.41295
-4.42162,563.094,40,27.3262,143.146,3.3464
1.87187,557.694,40,33.6948,168.669,4.10528
0.335043,590.024,40,33.8183,171.133,3.89727
0.526869,563.844,40,32.532,164.4,3.92234
-2.85071,501.254,40,25.7146,133.151,3.51451
-2.19894,551.96,40,28.9711,149.301,3.58801
0.646824,550.963,40,31.9202,161.171,3.93813
-0.556264,505.795,40,28.1114,143.162,3.784
-3.32532,594.061,40,29.9703,155.729,3.4624
-4.67401,565.871,40,27.2155,142.834,3.32051
-0.0115441,573.997,40,32.5087,164.913,3.85261
0.821726,550.007,40,32.0569,161.661,3.96135
-4.19164,594.368,40,29.0805,152.075,3.37024
-0.280262,527.201,40,29.5824,150.356,3.81853
0.368523,581.394,40,33.3621,168.785,3.90163
-2.26947,596.435,40,31.2282,161.016,3.57995
-0.174298,530.664,40,29.886,151.784,3.83191
-1.14725,534.428,40,29.0996,148.825,3.71165
-1.63002,575.392,40,30.8076,158.111,3.6541
-2.61966,513.786,40,26.5724,137.36,3.5403
-3.76093,551.079,40,27.3772,142.712,3.41559
1.41267,521.45,40,31.0145,155.753,4.04136
-1.50564,543.3,40,29.2158,149.807,3.6688
-1.87079,547.641,40,29.0762,149.486,3.62591
-3.98261,566.694,40,27.9328,145.848,3.39214
-2.86742,579.465,40,29.7094,153.855,3.51265
0.963708,530.617,40,31.0779,156.567,3.98035
-1.18523,548.69,40,29.8367,152.637,3.70707
-3.16858,562.84,40,28.5526,148.192,3.47948
1.31438,513.009,40,30.41,152.823,4.02788
-2.95032,587.317,40,30.0242,155.58,3.50347
0.521441,597.284,40,34.4549,174.124,3.92162
-3.10891,566.088,40,28.7779,149.295,3.48601
1.65599,590.886,40,35.4381,177.664,4.07504
-3.78738,573.98,40,28.4882,148.533,3.41278
-4.35325,557.93,40,27.1415,142.106,3.35346
-4.65803,564.596,40,27.1696,142.576,3.32215
-1.70992,562.388,40,30.0275,154.196,3.64471
-2.12487,517.402,40,27.2277,140.241,3.59651
-2.27527,571.28,40,29.905,154.2,3.57929
-0.300974,570.537,40,31.9912,162.623,3.81592
-2.09416,542.491,40,28.5787,147.167,3.60005
-0.134075,568.882,40,32.083,162.895,3.83701
-2.89383,549.646,40,28.1544,145.83,3.50972
-1.09531,523.407,40,28.551,145.965,3.71792
-1.71389,543.746,40,29.0281,149.069,3.64424
1.0963,568.045,40,33.4217,168.217,3.99822
-3.77836,534.084,40,26.5165,138.244,3.41374
-2.96851,512.394,40,26.1774,135.664,3.50146
-0.785202,580.058,40,31.9839,163.151,3.75571
-2.7248,512.338,40,26.3998,136.573,3.52853
-0.944095,549.068,40,30.1086,153.761,3.73628
-4.41293,535.832,40,26.0112,136.249,3.34729
-2.77974,549.682,40,28.2695,146.304,3.5224
-2.55066,516.784,40,26.7923,138.427,3.54806
-1.20334,502.476,40,27.3065,139.711,3.70489
-3.78362,567.557,40,28.1732,146.886,3.41318
-0.817888,572.559,40,31.5346,160.897,3.7517
-0.656131,526.117,40,29.1398,148.506,3.77162
1.06679,517.459,40,30.4146,153.113,3.99423
1.86591,582.744,40,35.2012,176.217,4.10445
-1.54425,554.357,40,29.7702,152.692,3.66423
1.13878,593.797,40,34.9878,176.046,4.00397
0.123833,538.505,40,30.6415,155.291,3.86996
-3.85035,546.611,40,27.0694,141.201,3.40611
-2.35681,566.855,40,29.5887,152.659,3.57
-2.33294,574.257,40,30.0002,154.755,3.57271
1.95583,541.029,40,32.7817,164.002,4.11714
0.41116,591.935,40,34.0169,172.045,3.90719
-2.35951,537.766,40,28.0677,144.815,3.56969
0.460347,590.917,40,34.016,171.981,3.91362
-0.355977,582.74,40,32.6133,165.851,3.80901
-0.593889,543.25,40,30.1537,153.604,3.77933
-1.17725,516.027,40,28.0684,143.582,3.70803
-2.17205,563.893,40,29.6253,152.642,3.5911
-2.57429,587.499,40,30.4332,157.266,3.5454
-0.293985,563.717,40,31.6164,160.71,3.8168
-3.52025,549.514,40,27.5328,143.269,3.44134
-4.02625,504.277,40,24.8178,129.625,3.38755
-2.83255,518.727,40,26.628,137.862,3.51652
0.367369,526.416,40,30.2061,152.819,3.90148
-4.12866,528.635,40,25.9222,135.496,3.37682
-3.23142,545.645,40,27.6191,143.413,3.47262
-2.00137,560.809,40,29.6397,152.528,3.61076
-4.72264,552.584,40,26.5304,139.289,3.31556
-3.72899,595.367,40,29.6109,154.32,3.419
-2.3109,580.999,40,30.3759,156.668,3.57522
-0.576453,596.335,40,33.1203,168.695,3.78149
-1.77882,513.367,40,27.3442,140.488,3.63664
0.992512,574.4,40,33.6755,169.618,3.98422
-0.722769,509.667,40,28.1636,143.599,3.7634
0.252188,531.876,40,30.3985,153.919,3.88652
-0.500806,540.187,40,30.0806,153.13,3.7909
-0.62198,570.828,40,31.6537,161.278,3.77584
-4.39617,561.596,40,27.2781,142.867,3.34902
-1.07197,526.436,40,28.7395,146.904,3.72074
-4.38134,572.311,40,27.8133,145.654,3.35056
-4.54496,578.18,40,27.9355,146.472,3.33371
-0.00938025,515.735,40,29.2112,148.183,3.85289
-2.14077,592.843,40,31.1804,160.618,3.59469
-4.05533,573.765,40,28.2085,147.367,3.3845
-3.70653,577.712,40,28.7556,149.838,3.42139
-1.61876,583.353,40,31.2461,160.348,3.65543
0.822807,563.283,40,32.8319,165.568,3.96149
0.0324036,535.382,40,30.3678,154.004,3.85823
-3.05297,581.716,40,29.6307,153.656,3.49216
-3.38599,577.539,40,29.0745,151.141,3.45582
-0.858409,543.015,40,29.8654,152.425,3.74674
-1.91546,586.11,40,31.0702,159.789,3.62072
-4.90959,528.262,40,25.1943,132.459,3.29663
0.514836,503.303,40,29.0269,146.7,3.92076
-2.32357,582.598,40,30.4459,157.044,3.57378
-4.72632,525.558,40,25.2296,132.463,3.31519
-1.07867,514.022,40,28.0553,143.414,3.71993
-4.23698,525.459,40,25.6676,134.273,3.36552
-3.07227,529.188,40,26.9367,139.706,3.49004
1.25772,561.183,40,33.2011,166.916,4.02014
-1.25575,543.675,40,29.4916,150.948,3.69859
-4.80601,582.224,40,27.8706,146.416,3.3071
-3.10131,573.21,40,29.1477,151.205,3.48685
-3.20362,538.446,40,27.2814,141.63,3.47565
-2.3401,531.723,40,27.7712,143.264,3.5719
-1.55579,566.008,40,30.3837,155.852,3.66286
-0.515395,562.446,40,31.3043,159.376,3.78908
-3.067,537.999,40,27.3903,142.053,3.49061
1.57883,599.034,40,35.8321,179.737,4.06431
1.08042,516.313,40,30.3614,152.831,3.99607
0.782047,541.457,40,31.5156,158.976,3.95606
-4.63697,581.339,40,27.9963,146.891,3.32429
-0.795829,501.818,40,27.6596,141.104,3.75441
-1.29004,529.132,40,28.6684,146.771,3.69448
-4.52137,514.777,40,24.893,130.497,3.33613
0.75418,564.687,40,32.8362,165.67,3.95236
1.49422,515.226,40,30.73,154.236,4.0526
0.901011,516.44,40,30.1825,152.123,3.97194
-1.90701,530.242,40,28.1168,144.592,3.6217
-4.35846,522.873,40,25.4313,133.157,3.35292
-0.646267,531.119,40,29.4269,149.958,3.77284
-3.88123,577.6,40,28.5728,149.077,3.40284
-3.25599,504.67,40,25.5229,132.552,3.46994
-0.399383,592.61,40,33.1159,168.459,3.80356
1.07593,541.827,40,31.8569,160.364,3.99546
-1.21286,578.139,40,31.4079,160.707,3.70375
-4.45596,597.948,40,28.9822,151.86,3.34286
0.900476,530.386,40,30.997,156.229,3.97187
-1.63476,594.592,40,31.8303,163.366,3.65354
-2.20122,570.011,40,29.9161,154.174,3.58775
-0.762754,558.661,40,30.8281,157.23,3.75847
-0.257386,584.793,40,32.84,166.886,3.82141
-1.01439,522.287,40,28.5702,145.978,3.72773
0.582345,591.647,40,34.2013,172.768,3.92963
0.279423,530.303,40,30.3371,153.578,3.89005
0.610845,523.861,40,30.3125,153.092,3.93339
-2.47364,550.246,40,28.6043,147.706,3.55675
-3.564,591.751,40,29.6032,154.092,3.43664
0.50343,591.484,40,34.0992,172.348,3.91926
-0.845764,595.482,40,32.7654,167.211,3.74829
-3.35672,576.498,40,29.0521,150.993,3.459
-4.3634,544.286,40,26.4682,138.591,3.35241
0.300582,550.835,40,31.5347,159.616,3.8928
-0.0166718,548.186,40,31.0414,157.475,3.85196
1.47983,556.002,40,33.1457,166.377,4.05061
-0.181142,542.06,40,30.5206,155.015,3.83105
-3.47773,595.134,40,29.8634,155.347,3.44592
-2.00891,522.77,40,27.6221,142.152,3.60989
-2.47879,521.899,40,27.1258,140.077,3.55617
-1.41323,585.512,40,31.5873,161.859,3.67977
-0.378288,551.585,40,30.8459,156.888,3.80621
0.299215,535.03,40,30.6284,155.031,3.89262
-4.14555,517.737,40,25.3726,132.64,3.37505
-3.12324,562.648,40,28.5885,148.328,3.48444
-1.13397,510.777,40,27.8246,142.291,3.71325
-2.90541,582.71,40,29.8359,154.553,3.50844
0.903923,505.347,40,29.5372,148.868,3.97233
-0.975705,514.191,40,28.1651,143.868,3.73243
1.93086,538.524,40,32.6022,163.132,4.11361
0.939323,502.444,40,29.4032,148.155,3.97707
1.60008,571.036,40,34.1822,171.435,4.06726
-4.9973,571.778,40,27.1844,143.016,3.2878
-3.61045,523.127,40,26.1273,136.046,3.43166
-3.11791,584.656,40,29.7123,154.153,3.48503
-1.98039,545.586,40,28.8564,148.474,3.61319
0.935897,513.872,40,30.0684,151.511,3.97661
0.799744,510.644,40,29.7402,150.001,3.95842
-0.612529,560.97,40,31.1172,158.534,3.77702
0.621962,514.689,40,29.7932,150.458,3.93485
0.392393,501.055,40,28.7757,145.557,3.90474
-2.6798,562.523,40,29.0317,150.139,3.53356
1.61484,530.102,40,31.7479,159.21,4.06931
0.11212,593.379,40,33.7502,171.06,3.86846
0.844584,585.898,40,34.1756,172.318,3.9644
1.06809,502.549,40,29.5396,148.707,3.9944
-1.51046,567.062,40,30.4884,156.338,3.66823
-2.55637,566.526,40,29.3652,151.727,3.54742
-0.090512,581.795,40,32.8606,166.792,3.84255
-4.3254,595.26,40,28.9861,151.733,3.35634
-4.11931,586.592,40,28.7738,150.391,3.3778
1.62094,576.204,40,34.5162,173.085,4.07016
-1.35497,520.831,40,28.1549,144.21,3.68672
0.713473,574.147,40,33.3397,168.259,3.94695
-4.35958,588.219,40,28.6085,149.794,3.3528
1.67354,507.891,40,30.4787,152.782,4.07749
-4.90092,548.426,40,26.164,137.548,3.2975
-0.768831,594.687,40,32.8092,167.341,3.75773
-3.83186,557.073,40,27.6056,143.978,3.40806
-4.62637,590.206,40,28.4341,149.177,3.32538
-0.0519526,564.495,40,31.926,162.004,3.84746
0.0653648,576.961,40,32.7635,166.114,3.86245
-4.0591,558.33,40,27.446,143.387,3.3841
-3.62477,565.695,40,28.239,147.057,3.43012
-1.57064,555.388,40,29.7982,152.865,3.66111
-0.211512,567.259,40,31.9059,162.086,3.8272
-3.80239,526.525,40,26.119,136.196,3.41119
1.63159,547.844,40,32.8293,164.613,4.07164
-3.04051,548.94,40,27.9734,145.049,3.49353
-1.37652,572.867,40,30.9447,158.524,3.68415
1.91391,523.946,40,31.7013,158.643,4.11122
-2.90062,505.167,40,25.8699,134.004,3.50897
1.5524,552.287,40,33.006,165.592,4.06065
-0.478709,536.946,40,29.923,152.303,3.79365
0.884628,523.335,40,30.5683,154.085,3.96975
1.09898,514.348,40,30.2652,152.327,3.99858
-1.05204,548.863,40,29.9847,153.247,3.72316
-4.97264,593.427,40,28.2386,148.534,3.29028
-2.69314,572.755,40,29.5458,152.813,3.53207
-2.44034,596.063,40,31.0223,160.154,3.56052
0.493385,506.985,40,29.2176,147.686,3.91794
-3.71858,526.156,40,26.1782,136.42,3.4201
-1.7996,538.594,40,28.6671,147.307,3.63421
0.444603,571.075,40,32.856,166.134,3.91156
0.672837,595.981,40,34.5592,174.464,3.94157
0.472203,564.104,40,32.4858,164.23,3.91517
-0.895794,521.701,40,28.6559,146.291,3.74217
-3.1152,591.569,40,30.0665,155.988,3.48532
-0.0462744,504.575,40,28.5427,144.83,3.84818
-3.27223,565.329,40,28.5743,148.417,3.46817
-4.03539,531.17,40,26.1328,136.503,3.38659
-4.77919,540.767,40,25.9108,136.094,3.30982
-3.60505,560.587,40,28.0035,145.81,3.43223
1.37447,573.512,40,34.0665,171.126,4.03611
-3.77216,556.048,40,27.6131,143.954,3.4144
-2.94576,514.591,40,26.3106,136.332,3.50398
0.956504,597.777,40,35.0028,176.349,3.97938
-4.23301,567.634,40,27.7317,145.067,3.36594
-3.32633,531.016,40,26.7888,139.198,3.46229
-3.00734,524.747,40,26.7718,138.784,3.49718
-1.30688,531.784,40,28.7952,147.438,3.69247
0.459597,558.921,40,32.1733,162.665,3.91352
-3.9752,563.92,40,27.8033,145.164,3.39292
-3.31674,587.506,40,29.6486,154.047,3.46333
-3.87595,565.6,40,27.9844,146.002,3.4034
-1.8534,564.328,40,29.9804,154.115,3.62793
-1.41832,568.312,40,30.6539,157.082,3.67917
1.46082,502.297,40,29.9246,150.229,4.04799
-2.89985,572.103,40,29.2985,151.763,3.50906
-3.06527,539.542,40,27.4705,142.467,3.49081
-2.32042,504.723,40,26.3792,136.064,3.57414
1.08882,503.452,40,29.6137,149.058,3.99721
1.40268,558.513,40,33.2076,166.779,4.03999
-4.92723,544.768,40,25.9651,136.53,3.29485
-0.543591,504.954,40,28.0769,142.974,3.78557
-1.36375,544.561,40,29.4288,150.744,3.68567
1.21057,596.744,40,35.248,177.266,4.01372
-0.373388,599.796,40,33.5476,170.623,3.80682
-4.98371,559.395,40,26.6086,139.972,3.28916
-1.45722,528.467,40,28.4661,145.912,3.67454
-1.87889,547.32,40,29.051,149.365,3.62497
-4.56465,559.768,40,27.0269,141.729,3.33169
0.697889,559.967,40,32.4988,164.033,3.94489
-3.81275,507.778,40,25.1798,131.308,3.41009
-4.34858,530.037,40,25.7888,135.019,3.35394
-0.266551,582.999,40,32.7289,166.332,3.82025
1.7864,502,40,30.2416,151.473,4.09327
0.0499571,575.599,40,32.6688,165.652,3.86048
-1.13951,524.661,40,28.5755,146.137,3.71258
-0.915724,533.391,40,29.2778,149.487,3.73974
-3.92007,507.712,40,25.0811,130.897,3.39873
-1.65193,530.921,40,28.4048,145.802,3.65152
-1.68757,557.594,40,29.7947,152.977,3.64733
-2.20758,569.669,40,29.8915,154.054,3.58703
-4.28179,521.596,40,25.4384,133.118,3.36087
-0.0886851,550.761,40,31.1098,157.903,3.84278
-0.780223,589.462,40,32.5081,165.819,3.75633
-2.69154,585.932,40,30.2273,156.336,3.53225
-3.9556,533.076,40,26.3009,137.299,3.39498
1.6777,589.651,40,35.3903,177.397,4.07807
-2.24016,506.542,40,26.5488,136.859,3.5833
-4.98519,585.465,40,27.8472,146.49,3.28901
-4.82667,501.466,40,23.9871,126.034,3.30501
-4.45409,574.066,40,27.8265,145.802,3.34305
-4.6996,581.429,40,27.9383,146.655,3.31791
-2.06649,519.355,40,27.3864,140.998,3.60324
0.702214,597.91,40,34.7061,175.169,3.94546
-3.58537,583.025,40,29.1447,151.729,3.43434
-3.99465,586.431,40,28.8933,150.876,3.39087
-2.40313,531.774,40,27.7125,143.028,3.56474
-3.15222,562.016,40,28.5273,148.042,3.48127
-2.32824,509.756,40,26.6349,137.391,3.57325
1.47328,535.619,40,31.9234,160.249,4.04971
-0.408198,561.486,40,31.3671,159.573,3.80246
1.0516,577.976,40,33.9539,170.95,3.99218
1.82359,528.205,40,31.8607,159.541,4.09849
-1.95785,590.641,40,31.264,160.835,3.6158
1.09511,529.244,40,31.1375,156.722,3.99806
-3.02842,516.848,40,26.3493,136.615,3.49486
-1.2449,558.449,40,30.3044,155.096,3.6999
0.237321,546.048,40,31.1925,157.956,3.8846
-0.793806,513.627,40,28.3125,144.432,3.75466
-3.25709,521.465,40,26.3713,136.959,3.46982
0.588999,517.423,40,29.9175,151.121,3.93051
0.362449,556.124,40,31.9054,161.422,3.90084
-3.94278,535.123,40,26.4139,137.876,3.39634
-2.11045,577.171,40,30.3883,156.504,3.59817
1.2743,529.963,40,31.3719,157.702,4.0224
-2.91762,592.695,40,30.3341,157.148,3.50709
0.512198,548.595,40,31.6362,159.889,3.92041
1.80197,575.781,40,34.7047,173.809,4.09545
-2.59381,592.863,40,30.69,158.615,3.54321
-4.15329,541.76,40,26.5426,138.764,3.37425
-4.3276,522.583,40,25.4451,133.199,3.35612
1.84628,505.427,40,30.5103,152.755,4.10168
-3.4577,571.166,40,28.6809,149.174,3.44808
-3.23273,549.312,40,27.8034,144.371,3.47248
-4.58852,541.885,40,26.1413,137.109,3.32925
1.78573,583.749,40,35.1655,176.137,4.09317
-0.835618,558.915,40,30.7642,156.986,3.74953
-3.55367,560.835,40,28.0669,146.084,3.43775
-4.60332,592.178,40,28.5525,149.772,3.32773
-3.46934,585.83,40,29.4052,152.955,3.44682
-3.36448,549.382,40,27.678,143.859,3.45815
-1.03552,581.232,40,31.7713,162.359,3.72516
-0.321067,545.078,40,30.5424,155.281,3.81339
-4.1381,581.092,40,28.485,148.902,3.37583
-0.589963,538.71,40,29.9058,152.337,3.77981
-2.41281,577.344,40,30.0771,155.243,3.56364
1.94815,572.999,40,34.7098,173.657,4.11606
-4.19273,545.819,40,26.7041,139.649,3.37013
-1.70012,526.383,40,28.1147,144.364,3.64586
0.534403,536.557,40,30.9656,156.476,3.92332
-3.70497,560.045,40,27.8778,145.262,3.42155
-1.46118,572.662,40,30.8425,158.097,3.67407
-0.703006,532.024,40,29.4191,149.98,3.76583
0.174455,576.413,40,32.8558,166.453,3.87648
1.95093,505.303,40,30.612,153.152,4.11645
1.64996,528.966,40,31.7179,159.02,4.0742
0.676904,583.17,40,33.8211,170.733,3.94211
-3.90378,546.433,40,27.0094,140.944,3.40045
-2.33348,548.575,40,28.658,147.832,3.57265
-1.16862,531.129,40,28.8985,147.819,3.70907
1.01714,571.425,40,33.5294,168.853,3.98753
-1.32048,534.83,40,28.9465,148.227,3.69084
-4.00396,558.208,40,27.4937,143.578,3.38989
-2.46307,515.641,40,26.8154,138.458,3.55795
-0.960518,543.276,40,29.774,152.07,3.73428
-3.97957,591.631,40,29.1651,152.278,3.39246
-2.21017,524.659,40,27.5273,141.872,3.58673
1.39293,526.123,40,31.2714,157.065,4.03865
1.94372,518.455,40,31.401,157.107,4.11543
-2.64562,535.194,40,27.6544,142.981,3.53739
0.218008,584.119,40,33.3451,168.879,3.8821
0.877791,584.1,40,34.1096,171.944,3.96883
-3.18597,556.764,40,28.2271,146.521,3.47758
-2.0686,567.828,40,29.9402,154.149,3.60299
-1.47084,591.701,40,31.8571,163.309,3.67292
-2.23275,574.089,40,30.0969,155.141,3.58414
-0.993288,575.514,40,31.5049,160.948,3.73029
-1.87361,587.999,40,31.2159,160.49,3.62558
-1.57889,529.939,40,28.4246,145.827,3.66013
1.75879,542.077,40,32.6251,163.444,4.0894
-2.1577,530.492,40,27.8845,143.658,3.59274
-2.70834,531.388,40,27.3973,141.716,3.53037
-1.75242,596.88,40,31.8218,163.461,3.63973
1.10235,585.954,40,34.4825,173.549,3.99903
-0.17274,553.931,40,31.1981,158.446,3.83211
-1.28878,515.746,40,27.9444,143.063,3.69463
0.36918,574.931,40,32.992,166.911,3.90172
-2.54783,523.004,40,27.1175,140.104,3.54838
-0.0260957,554.999,40,31.417,159.391,3.85076
-0.239197,599.877,40,33.7083,171.276,3.82371
-4.66459,582.78,40,28.0381,147.141,3.32148
1.92404,533.753,40,32.3059,161.657,4.11265
1.4105,599.544,40,35.6567,179.069,4.04106
-4.59405,576.457,40,27.8036,145.834,3.32868
-1.99298,588.436,40,31.109,160.079,3.61173
-0.554076,525.721,40,29.221,148.811,3.78427
-3.57436,559.227,40,27.9659,145.581,3.43553
-1.61686,503.368,40,26.9637,138.37,3.65565
-1.38818,534.697,40,28.8711,147.914,3.68276
-1.58276,538.549,40,28.8825,148.18,3.65967
-0.799958,560.669,40,30.899,157.634,3.7539
-2.41849,507.005,40,26.4075,136.308,3.563
-3.69133,555.315,40,27.6557,144.09,3.42301
-0.932428,594.983,40,32.6396,166.672,3.7377
0.275216,567.118,40,32.4385,164.221,3.88951
-0.157916,556.454,40,31.3562,159.233,3.83399
0.206242,513.826,40,29.3204,148.508,3.88058
-4.88077,537.302,40,25.6517,134.835,3.29954
0.567712,501.615,40,28.9822,146.419,3.9277
-3.73557,591.354,40,29.4044,153.251,3.41829
-0.370643,573.135,40,32.0594,163.051,3.80717
-2.91969,537.818,40,27.5235,142.589,3.50686
1.70866,503.995,40,30.2812,151.755,4.08239
-0.703436,552.113,40,30.5295,155.641,3.76578
1.4744,576.171,40,34.3417,172.387,4.04986
-1.79391,581.456,40,30.9546,159.054,3.63488
-3.76765,507.195,40,25.1911,131.323,3.41488
-3.88847,500.037,40,24.7296,129.032,3.40207
-3.34443,516.683,40,26.049,135.373,3.46033
1.43792,566.978,40,33.7516,169.469,4.04484
-2.30242,510.93,40,26.7204,137.806,3.57619
0.509378,545.799,40,31.4718,159.062,3.92004
-2.50548,549.408,40,28.5289,147.351,3.55315
-4.83706,508.904,40,24.3339,127.866,3.30395
-2.82421,564.732,40,28.9981,150.124,3.51745
-0.921326,573.45,40,31.4705,160.689,3.73905
1.63293,562.691,40,33.7205,169.081,4.07183
-3.61662,548.969,40,27.4119,142.741,3.431
1.73931,503.145,40,30.2618,151.625,4.08667
-1.43133,539.98,40,29.1125,149.197,3.67762
1.13945,539.757,40,31.8044,160.028,4.00406
-2.96659,561.857,40,28.7063,148.768,3.50168
1.30333,550.706,40,32.6322,164.004,4.02637
-4.0627,556.109,40,27.3333,142.802,3.38373
-3.89801,542.293,40,26.8103,139.899,3.40106
1.76941,505.639,40,30.4431,152.501,4.09089
-2.94731,549.795,40,28.1091,145.653,3.50381
-1.59956,543.898,40,29.1523,149.583,3.65769
0.560719,584.889,40,33.7855,170.693,3.92678
1.45323,538.139,40,32.0516,160.916,4.04695
0.883029,573.256,40,33.4824,168.776,3.96953
1.88265,589.933,40,35.6558,178.471,4.1068
-1.4947,537.044,40,28.8903,148.126,3.67009
-3.86997,534.593,40,26.4559,138.021,3.40403
0.0394192,542.61,40,30.7852,156.113,3.85913
-0.413091,516.576,40,28.8533,146.79,3.80185
-4.56045,544.323,40,26.2851,137.835,3.33212
-0.788618,561.153,40,30.9378,157.819,3.7553
-1.45474,572.065,40,30.8172,157.96,3.67484
-0.306517,558.303,40,31.2992,159.112,3.81522
-4.92347,557.224,40,26.5624,139.666,3.29523
-0.259655,589.766,40,33.1167,168.295,3.82112
0.131213,588.19,40,33.4771,169.653,3.87091
-4.694,571.149,40,27.4498,144.085,3.31848
1.48711,528.661,40,31.5236,158.227,4.05162
0.340941,530.97,40,30.4397,154.03,3.89804
-3.88355,538.883,40,26.6554,139.076,3.40259
-1.60705,521.204,40,27.9286,143.312,3.65681
0.0630811,597.884,40,33.9489,172.127,3.86216
-3.45425,594.971,40,29.8799,155.407,3.44845
-1.66956,574.87,40,30.7372,157.795,3.64945
-3.02967,509.812,40,25.9894,134.751,3.49472
-3.20822,592.542,40,30.0174,155.839,3.47515
-0.316337,553.082,40,30.9959,157.581,3.81399
1.35779,571.961,40,33.955,170.586,4.03383
-1.21591,546.007,40,29.6591,151.762,3.70338
1.99567,517.018,40,31.3695,156.893,4.12279
0.986221,547.406,40,32.086,161.62,3.98337
0.859234,509.565,40,29.7381,149.927,3.96635
-3.7563,515.324,40,25.6051,133.47,3.41609
-4.94693,522.151,40,24.8696,130.789,3.29286
-4.0399,533.595,40,26.248,137.109,3.38612
-3.19029,515.634,40,26.1379,135.68,3.47711
-4.42203,583.964,40,28.3386,148.45,3.34635
-2.39534,575.71,40,30.0103,154.878,3.56562
-2.76428,582.198,40,29.958,155.025,3.52412
-1.05995,581.862,40,31.7787,162.425,3.7222
1.64447,517.023,40,30.996,155.407,4.07343
-1.93707,507.797,40,26.8984,138.356,3.61821
-2.90695,539.786,40,27.6366,143.162,3.50827
-2.53745,599.999,40,31.121,160.777,3.54955
0.880761,557.14,40,32.5385,164.021,3.96923
-4.5185,512.774,40,24.7987,129.999,3.33643
-2.68103,520.671,40,26.8705,138.963,3.53342
-2.5003,588.91,40,30.5856,157.968,3.55374
-4.10784,599.891,40,29.4381,153.85,3.379
-4.14713,535.669,40,26.25,137.228,3.37489
-3.98412,561.16,40,27.6586,144.417,3.39198
-0.120508,535.117,40,30.1929,153.284,3.83873
0.692514,551.328,40,31.9915,161.479,3.94418
1.79953,557.701,40,33.6122,168.341,4.09511
1.04446,572.729,40,33.6374,169.365,3.99121
0.00806175,593.089,40,33.6128,170.49,3.85512
0.103249,588.62,40,33.4693,169.647,3.86732
-2.56392,509.978,40,26.4271,136.554,3.54657
-3.70626,515.493,40,25.6589,133.701,3.42142
-0.201175,524.418,40,29.5068,149.887,3.82851
-1.36952,502.536,40,27.1522,139.089,3.68498
-0.912939,528.987,40,29.0389,148.264,3.74008
-3.48566,501.623,40,25.164,130.909,3.44506
-4.822,555.576,40,26.5798,139.652,3.30548
-1.54776,511.767,40,27.4797,140.948,3.66381
-2.95089,512.171,40,26.1822,135.672,3.50341
0.807253,515.675,40,30.041,151.51,3.95942
-4.25435,525.849,40,25.6709,134.308,3.36372
0.683574,544.848,40,31.6058,159.542,3.94299
-0.53164,589.988,40,32.8187,167.105,3.78706
-1.27858,576.223,40,31.2323,159.884,3.69586
-3.80473,556.615,40,27.6094,143.969,3.41094
-4.46727,524.499,40,25.412,133.163,3.34169
-1.40143,568.351,40,30.6741,157.166,3.68118
-2.33491,564.176,40,29.4715,152.03,3.57249
-3.50107,518.609,40,26.0019,135.284,3.4434
1.98563,517.666,40,31.398,157.046,4.12136
1.45555,569.913,40,33.9468,170.428,4.04726
0.17134,525.965,40,29.977,151.872,3.87608
-3.60708,518.934,40,25.9209,134.968,3.43202
-2.57286,505.837,40,26.2043,135.411,3.54556
-0.474699,503.244,40,28.0488,142.76,3.79415
1.25207,527.493,40,31.2019,156.872,4.01937
-0.362578,569.721,40,31.8774,162.116,3.80818
-0.386813,565.146,40,31.5949,160.707,3.80514
-4.9768,509.268,40,24.2302,127.454,3.28986
1.2042,566.79,40,33.4715,168.339,4.01285
-0.36163,511.166,40,28.6021,145.458,3.8083
-3.75292,513.21,40,25.5031,132.935,3.41645
0.388817,525.577,40,30.1803,152.665,3.90427
-2.99956,571.243,40,29.152,151.115,3.49804
-1.91358,505.271,40,26.7866,137.757,3.62093
-4.43136,573.634,40,27.8281,145.785,3.34539
1.21281,531.19,40,31.3784,157.803,4.01402
1.26693,592.648,40,35.0738,176.32,4.0214
-3.77612,530.192,40,26.3254,137.245,3.41398
-3.13466,562.485,40,28.5688,148.238,3.48319
-0.982435,531.664,40,29.1154,148.73,3.73161
0.848551,595.679,40,34.7509,175.213,3.96493
-3.89028,513.671,40,25.4022,132.544,3.40188
1.12764,548.391,40,32.3,162.535,4.00246
-2.59646,510.608,40,26.4295,136.599,3.54291
-4.11197,532.745,40,26.1392,136.614,3.37856
-2.36775,565.802,40,29.5224,152.329,3.56875
-4.56926,559.856,40,27.0268,141.733,3.33122
-4.6859,548.303,40,26.3594,138.353,3.3193
-2.50734,518.494,40,26.9219,139.053,3.55295
-4.56638,545.942,40,26.3578,138.222,3.33152
-2.82981,524.163,40,26.9096,139.317,3.51683
-2.37495,584.13,40,30.4711,157.233,3.56794
-3.96319,556.076,40,27.4283,143.193,3.39419
-3.26658,571.509,40,28.8924,150.063,3.46879
-1.58696,560.424,40,30.0513,154.181,3.65918
-1.16165,596.868,40,32.4832,166.147,3.70991
-1.76444,515.259,40,27.4588,141.061,3.63832
-4.55536,569.084,40,27.4858,144.125,3.33264
1.72954,510.194,40,30.6756,153.709,4.0853
1.29987,527.236,40,31.2378,156.999,4.0259
0.863695,542.14,40,31.644,159.531,3.96695
-1.52074,510.957,40,27.4621,140.83,3.66701
0.162742,518.955,40,29.5687,149.812,3.87497
-0.114697,581.064,40,32.792,166.472,3.83947
-3.47276,509.172,40,25.5543,132.927,3.44645
-0.892555,517.582,40,28.4329,145.149,3.74256
-1.48214,545.921,40,29.3807,150.627,3.67158
-3.76366,524.702,40,26.0643,135.871,3.4153
-2.24359,503.963,40,26.4105,136.149,3.5829
-1.20188,552.873,40,30.0468,153.73,3.70507
-2.4581,540.905,40,28.1341,145.261,3.55851
1.38797,572.686,40,34.0332,170.943,4.03797
-1.47617,526.05,40,28.3172,145.168,3.67229
-4.19967,529.846,40,25.9162,135.536,3.36941
0.824895,546.746,40,31.8703,160.717,3.96177
0.133228,569.51,40,32.4162,164.274,3.87117
0.558467,555.229,40,32.0697,162.028,3.92649
-1.48081,586.538,40,31.5682,161.84,3.67174
-3.54104,537.326,40,26.9024,140.01,3.4391
-4.85166,575.321,40,27.4953,144.494,3.30248
-4.87277,575.948,40,27.5046,144.566,3.30034
-1.11325,567.425,40,30.9328,158.162,3.71575
-1.08132,590.565,40,32.23,164.757,3.71961
-2.25254,564.985,40,29.5991,152.597,3.58188
-3.69597,523.791,40,26.0814,135.893,3.42251
-3.81718,562.284,40,27.8783,145.385,3.40962
0.401651,567.399,40,32.5962,164.871,3.90595
-0.737451,585.707,40,32.3489,164.957,3.76159
0.00748485,583.338,40,33.0595,167.684,3.85504
-2.68853,567.706,40,29.2901,151.485,3.53258
-0.147698,566.304,40,31.9225,162.096,3.83528
-0.991383,583.056,40,31.9199,163.066,3.73052
-3.86446,572.494,40,28.3371,147.829,3.40461
-3.19728,566.467,40,28.7076,149.027,3.47634
1.16508,535.446,40,31.5781,158.86,4.00754
-0.829173,520.286,40,28.6444,146.162,3.75032
-3.03758,515.346,40,26.2642,136.183,3.49385
1.22572,594.644,40,35.1422,176.715,4.01578
-4.334,506.014,40,24.6328,128.953,3.35545
-3.04224,535.818,40,27.3031,141.575,3.49334
-4.98316,559.511,40,26.6146,140.004,3.28922
-3.87217,528.193,40,26.1371,136.36,3.40379
-0.0427806,541.007,40,30.6073,155.302,3.84863
-3.15152,586.25,40,29.7581,154.429,3.48135
-1.4382,543.903,40,29.317,150.253,3.6768
-0.880094,550.87,40,30.2746,154.538,3.74409
1.15301,547.281,40,32.2627,162.318,4.0059
-4.71854,501.026,40,24.0586,126.308,3.31598
0.806017,518.203,40,30.187,152.248,3.95925
-3.01643,576.539,40,29.4048,152.444,3.49618
-4.17536,518.578,40,25.387,132.744,3.37194
-2.69905,544.31,40,28.0727,145.2,3.53141
1.31337,554.481,40,32.8672,165.173,4.02774
1.04556,575.536,40,33.8036,170.2,3.99136
-4.9751,512.437,40,24.3825,128.254,3.29003
-3.60878,594.828,40,29.7101,154.699,3.43183
-4.39146,598.932,40,29.0966,152.386,3.34951
-2.24776,580.786,40,30.432,156.885,3.58243
-2.23469,577.984,40,30.299,156.185,3.58392
-1.80395,540.088,40,28.7423,147.697,3.6337
1.364,571.23,40,33.9188,170.397,4.03468
-2.20881,576.561,40,30.2518,155.912,3.58688
-3.52424,595.308,40,29.8231,155.191,3.44091
-4.84661,592.021,40,28.2986,148.71,3.30299
1.76733,553.112,40,33.299,166.81,4.0906
-4.41023,552.64,40,26.8297,140.533,3.34757
0.102603,500.612,40,28.4645,144.279,3.86723
-4.30311,580.006,40,28.2657,147.937,3.35865
-1.37248,526.219,40,28.4289,145.631,3.68463
0.572417,538.646,40,31.1268,157.248,3.92832
-2.37006,557.542,40,29.0891,150.096,3.56849
-1.67951,524.888,40,28.055,144.036,3.64828
-2.60997,516.818,40,26.7383,138.208,3.54139
1.15688,534.573,40,31.5177,158.566,4.00642
-1.84051,512.273,40,27.2272,139.949,3.62944
-0.462192,511.249,40,28.5073,145.08,3.79571
-1.66269,539.426,40,28.849,148.094,3.65026
1.40072,515.515,40,30.649,153.931,4.03972
-2.66103,595.713,40,30.7648,159.08,3.53566
-3.89319,591,40,29.2233,152.485,3.40157
-4.20142,527.352,40,25.7926,134.892,3.36922
1.10779,507.444,40,29.8679,150.318,3.99977
0.0818523,598.432,40,34.0021,172.373,3.86457
1.08326,562.627,40,33.0881,166.553,3.99645
-4.61608,560.01,40,26.9892,141.585,3.32643
0.167778,593.329,40,33.8122,171.306,3.87562
-3.4143,559.216,40,28.1239,146.231,3.45276
-2.1948,597.408,40,31.361,161.613,3.58849
-1.35183,553.855,40,29.9434,153.367,3.68709
-0.85491,561.551,40,30.8886,157.643,3.74717
-3.92692,563.922,40,27.8511,145.361,3.39801
-0.75409,502.615,40,27.7437,141.49,3.75954
-0.630346,593.655,40,32.9099,167.688,3.77481
-3.52659,544.096,40,27.2552,141.831,3.44066
-3.46029,510.077,40,25.611,133.21,3.4478
0.456491,500.716,40,28.8197,145.713,3.91311
0.921553,545.962,40,31.9304,160.909,3.97469
1.03589,559.759,40,32.866,165.491,3.99006
-0.100878,528.754,40,29.8541,151.543,3.84123
-1.90412,532.712,40,28.2507,145.277,3.62203
0.869464,514.417,40,30.0318,151.397,3.96772
-1.91005,566.381,40,30.03,154.433,3.62134
1.53876,575.817,40,34.3962,172.583,4.05876
-1.05864,532.086,40,29.0615,148.536,3.72236
-4.65177,572.358,40,27.5493,144.562,3.32278
-1.06278,597.195,40,32.6129,166.692,3.72186
-1.56101,518.902,40,27.8499,142.86,3.66224
-0.459634,504.656,40,28.1421,143.219,3.79603
-3.98914,587.44,40,28.9487,151.159,3.39145
-0.920397,546.219,40,29.977,153.063,3.73917
1.89639,527.858,40,31.9189,159.752,4.10874
-1.67761,594.768,40,31.7921,163.22,3.6485
-1.55368,536.707,40,28.8129,147.792,3.66311
-3.05779,536.414,40,27.3185,141.671,3.49163
1.33868,541.932,40,32.1512,161.546,4.03121
0.0525888,528.168,40,29.9795,152.013,3.86082
-3.59438,597.009,40,29.8342,155.329,3.43338
-3.46521,519.452,40,26.0772,135.64,3.44727
-2.95404,510.012,40,26.0689,135.088,3.50306
1.2783,579.58,40,34.3137,172.485,4.02295
-3.04747,526.756,40,26.8364,139.16,3.49276
-4.52376,586.554,40,28.3615,148.682,3.33589
-1.33343,563.612,40,30.4905,156.148,3.68929
-4.23844,563.948,40,27.5463,144.103,3.36537
0.523492,548.216,40,31.6266,159.828,3.92189
-1.93343,516.057,40,27.3394,140.621,3.61863
-0.367255,590.922,40,33.0583,168.127,3.80759
-1.25171,542.93,40,29.4553,150.758,3.69908
-2.37568,513.027,40,26.7613,138.091,3.56785
-3.25964,570.893,40,28.8683,149.93,3.46954
-3.87121,555.107,40,27.4699,143.312,3.4039
1.4156,538.499,40,32.0318,160.859,4.04177
-1.96254,538.229,40,28.485,146.544,3.61525
0.20246,504.391,40,28.7783,145.766,3.8801
-4.27183,511.942,40,24.9764,130.691,3.3619
0.887834,507.157,40,29.6266,149.335,3.97018
-1.63859,575.443,40,30.8011,158.088,3.65309
-2.91174,580.297,40,29.7057,153.886,3.50774
-0.0991308,554.951,40,31.3351,159.058,3.84145
-2.21499,586.162,40,30.7489,158.481,3.58618
1.14558,502.239,40,29.5999,148.929,4.00489
1.57333,562.239,40,33.6248,168.672,4.06355
0.570508,507.333,40,29.3154,148.099,3.92807
1.97853,524.389,40,31.7981,159.055,4.12036
1.48173,588.287,40,35.0726,176.047,4.05088
0.30627,597.024,40,34.1856,173.027,3.89354
-3.23442,586.49,40,29.6834,154.135,3.47229
-2.55355,522.896,40,27.1064,140.053,3.54774
-0.873245,555.733,40,30.5492,155.931,3.74493
1.02012,546.372,40,32.0627,161.463,3.98793
-4.39467,521.27,40,25.3208,132.614,3.34918
-0.760476,537.839,40,29.6815,151.379,3.75875
1.61078,591.047,40,35.393,177.494,4.06875
-4.33894,592.09,40,28.8179,150.867,3.35494
-1.3358,531.638,40,28.7583,147.28,3.68901
1.53014,545.218,40,32.5588,163.373,4.05757
-1.74909,540.28,40,28.8076,147.974,3.64012
-3.75191,586.312,40,29.1369,151.875,3.41655
-4.95186,555.331,40,26.4454,139.08,3.29237
-4.95739,532.786,40,25.3667,133.413,3.29181
1.96732,558.617,40,33.8607,169.386,4.11877
-3.97584,598.785,40,29.5217,154.136,3.39285
-0.957317,500.286,40,27.421,140.049,3.73467
-4.91612,568.588,40,27.1112,142.544,3.29597
-1.0262,506.044,40,27.6703,141.392,3.72629
-0.155438,599.259,40,33.7712,171.493,3.8343
-1.49346,574.319,40,30.8969,158.413,3.67024
-4.32941,524.781,40,25.5505,133.752,3.35593
-0.17011,513.641,40,28.9315,146.932,3.83244
-2.07282,550.284,40,29.0109,149.369,3.60251
1.66913,566.645,40,33.9995,170.436,4.07687
-4.16838,524.638,40,25.69,134.322,3.37267
0.439766,556.646,40,32.0205,161.915,3.91092
-2.32714,572.216,40,29.8997,154.23,3.57337
-2.70227,574.299,40,29.616,153.186,3.53105
1.40196,525.706,40,31.2562,156.979,4.03989
-3.52229,593.145,40,29.7167,154.635,3.44112
-2.56109,589.422,40,30.547,157.838,3.54689
-3.67447,581.886,40,28.9962,151.056,3.42481
-1.25705,571.007,40,30.9728,158.531,3.69844
-1.15169,526.864,40,28.6833,146.701,3.71111
-4.11566,599.477,40,29.4096,153.71,3.37818
-2.369,582.141,40,30.3737,156.723,3.56861
-2.14648,573.831,40,30.1744,155.443,3.59403
1.25966,505.493,40,29.9084,150.36,4.02041
-3.33687,516.874,40,26.0656,135.451,3.46115
1.27024,595.652,40,35.2555,177.229,4.02185
-1.7803,535.416,40,28.5172,146.516,3.63647
-3.98717,510.354,40,25.1517,131.331,3.39166
-0.14057,521.822,40,29.4223,149.393,3.83619
-2.88981,547.54,40,28.0505,145.288,3.51017
-1.90769,552.653,40,29.3045,150.7,3.62162
-3.51169,557.31,40,27.9318,145.336,3.44226
-0.741021,554.598,40,30.627,156.18,3.76115
-3.85637,594.5,40,29.4347,153.546,3.40547
0.185471,590.276,40,33.6588,170.507,3.8779
-0.633244,553.615,40,30.6872,156.366,3.77445
-0.29845,517.66,40,29.0288,147.561,3.81624
-3.92258,530.681,40,26.2134,136.809,3.39847
-0.0941701,581.374,40,32.8327,166.655,3.84208
-0.423745,523.64,40,29.2371,148.753,3.80052
0.742518,553.57,40,32.1769,162.357,3.95081
0.0793848,586.79,40,33.3378,169.009,3.86425
-3.26282,540.606,40,27.3337,141.963,3.4692
-3.71575,528.402,40,26.2926,137.013,3.42041
-0.963293,524.122,40,28.7215,146.697,3.73394
-3.06267,512.993,40,26.1212,135.467,3.49109
-3.76842,599.146,40,29.7572,155.128,3.4148
0.917133,561.078,40,32.8095,165.345,3.9741
1.52277,590.329,40,35.2438,176.855,4.05655
-3.44675,586.222,40,29.4484,153.153,3.44926
1.57183,525.818,40,31.4451,157.739,4.06334
1.41135,554.857,40,33,165.726,4.04118
-0.503213,519.774,40,28.9414,147.333,3.7906
-3.81554,503.687,40,24.9745,130.24,3.4098
-1.8639,593.477,40,31.5174,162.029,3.62671
-4.08342,578.487,40,28.4124,148.462,3.38155
-4.22785,566.59,40,27.6858,144.821,3.36647
-0.0751378,587.122,40,33.1792,168.39,3.8445
-0.484183,551.165,40,30.7096,156.313,3.79297
0.326915,556.091,40,31.8644,161.255,3.89622
0.348271,551.802,40,31.642,160.105,3.89899
1.69192,554.565,40,33.3006,166.906,4.08005
-3.85841,531.691,40,26.3231,137.316,3.40525
-2.91829,545.224,40,27.9039,144.559,3.50702
1.06543,598.564,40,35.1801,177.105,3.99404
-0.314223,595.216,40,33.3597,169.596,3.81425
-2.80624,540.947,40,27.7943,143.873,3.51945
-3.16654,559.026,40,28.3612,147.196,3.4797
-3.28437,523.522,40,26.4498,137.395,3.46685
-2.11777,529.801,40,27.8871,143.63,3.59733
-2.24566,575.477,40,30.156,155.46,3.58267
0.033297,510.522,40,28.9586,146.856,3.85835
0.912271,519.557,40,30.3764,153.088,3.97345
-3.01082,527.9,40,26.9294,139.605,3.4968
1.28621,529.954,40,31.3842,157.75,4.02403
1.72272,508.428,40,30.5623,153.148,4.08435
-1.06879,553.446,40,30.2174,154.455,3.72113
-0.226605,575.26,40,32.339,164.304,3.8253
-1.71643,584.811,40,31.2176,160.316,3.64395
-1.88711,541.197,40,28.7177,147.66,3.62401
1.18671,538.101,40,31.7582,159.742,4.01047
0.405571,582.962,40,33.4948,169.411,3.90646
-1.58852,564.665,40,30.277,155.341,3.659
0.929507,552.564,40,32.3254,162.891,3.97576
-3.82268,500.302,40,24.8004,129.339,3.40904
-1.12443,548.105,40,29.868,152.73,3.7144
-3.0812,527.809,40,26.8581,139.307,3.48906
-1.81991,513.529,40,27.3136,140.372,3.63184
-4.6416,550.956,40,26.5287,139.196,3.32382
0.27123,572.085,40,32.7181,165.641,3.88899
1.33633,545.628,40,32.3679,162.637,4.03089
1.00574,503.233,40,29.5166,148.657,3.986
-0.172965,516.836,40,29.1086,147.835,3.83208
-4.93739,509.215,40,24.2618,127.583,3.29382
-4.86614,579.486,40,27.6801,145.481,3.30101
1.02952,504.411,40,29.6098,149.101,3.9892
-0.631084,552.923,40,30.6511,156.18,3.77472
-1.31051,593.572,40,32.1369,164.553,3.69203
-3.40474,515.782,40,25.9483,134.909,3.4538
-0.202295,589.24,40,33.1528,168.409,3.82837
-4.93081,593.414,40,28.2801,148.706,3.29449
-1.8496,515.852,40,27.4087,140.891,3.62838
-1.41679,544.95,40,29.3954,150.631,3.67935
-1.87162,503.039,40,26.7074,137.308,3.62581
-0.972037,506.461,40,27.7452,141.72,3.73287
-3.00317,540.721,40,27.5908,143.026,3.49764
-0.648503,588.711,40,32.6153,166.209,3.77256
-0.929454,572.646,40,31.4175,160.428,3.73806
0.851311,542.899,40,31.6748,159.701,3.96529
1.37366,562.33,40,33.4013,167.786,4.036
1.3159,575.182,40,34.0972,171.351,4.02809
-0.186306,526.322,40,29.6292,150.493,3.83039
1.53667,528.889,40,31.5907,158.509,4.05847
-0.600352,554.822,40,30.7891,156.848,3.77852
-3.00785,516.216,40,26.3361,136.526,3.49712
-3.22935,526.447,40,26.6493,138.375,3.47284
-3.44598,572.917,40,28.7808,149.681,3.44934
-2.05495,593.923,40,31.3311,161.294,3.60457
-3.68008,594.426,40,29.6153,154.287,3.42421
0.243952,543.215,40,31.0378,157.164,3.88546
-3.2131,595.689,40,30.1716,156.646,3.47462
1.83092,553.996,40,33.4247,167.365,4.09952
-3.80064,555.196,40,27.543,143.619,3.41138
-4.18872,524.927,40,25.6856,134.319,3.37055
0.0311167,544.677,40,30.8936,156.672,3.85807
0.774174,508.245,40,29.5745,149.193,3.95501
-1.3712,511.202,40,27.6188,141.481,3.68478
-0.0703437,537.516,40,30.3809,154.183,3.84511
-2.67348,514.669,40,26.5678,137.391,3.53427
-0.75203,517.372,40,28.5603,145.653,3.75979
-2.61624,525.902,40,27.2023,140.613,3.54069
-3.23592,536.22,40,27.1377,140.918,3.47213
-0.0376507,500.778,40,28.3364,143.774,3.84928
-2.10352,579.429,40,30.5146,157.146,3.59897
-2.25878,516.358,40,27.0456,139.439,3.58117
-3.88196,581.928,40,28.7862,150.191,3.40276
-4.81343,521.244,40,24.9449,131.054,3.30635
0.494084,503.276,40,29.0046,146.608,3.91803
1.49588,507.915,40,30.2957,152.054,4.05283
-1.88573,548.513,40,29.1073,149.662,3.62417
-3.12196,579.045,40,29.423,152.657,3.48458
-2.38905,563.356,40,29.3728,151.581,3.56634
-0.103322,538.989,40,30.4294,154.466,3.84092
0.994252,592.114,40,34.7161,174.858,3.98445
-1.22522,539.919,40,29.3189,150.031,3.70226
1.33482,501.939,40,29.7746,149.609,4.03068
-1.25965,594.116,40,32.2233,164.935,3.69813
-4.77414,590.701,40,28.3085,148.682,3.31033
-4.28384,532.341,40,25.9606,135.853,3.36065
-0.269407,534.461,40,30.001,152.472,3.81989
-1.51648,558.969,40,30.047,154.081,3.66751
-4.13623,543.525,40,26.6452,139.283,3.37603
0.291482,552.415,40,31.6152,160.034,3.89162
-0.290108,552.618,40,30.9981,157.562,3.81729
-0.990105,580.36,40,31.7737,162.318,3.73068
-4.01987,590.441,40,29.0649,151.8,3.38822
1.46822,573.165,40,34.1553,171.459,4.04901
-0.642527,544.218,40,30.1566,153.673,3.7733
-4.18306,515.187,40,25.2141,131.848,3.37114
-3.34997,589.748,40,29.7269,154.492,3.45973
-4.2745,533.887,40,26.0446,136.283,3.36162
-2.81032,577.631,40,29.6749,153.612,3.519
0.7871,522.722,40,30.4304,153.496,3.95673
-1.72052,591.267,40,31.5577,162.067,3.64347
-1.15645,528.043,40,28.7427,147.01,3.71054
-4.34986,529.029,40,25.7386,134.758,3.35381
-3.24726,535.367,40,27.0837,140.649,3.47089
1.43259,578.997,40,34.4608,173.036,4.0441
-1.034,569.745,40,31.145,159.156,3.72535
-0.549518,584.725,40,32.5058,165.533,3.78483
0.915306,501.681,40,29.3344,147.833,3.97385
0.730865,557.011,40,32.3639,163.314,3.94926
1.766,521.971,40,31.4228,157.412,4.09041
-4.20893,584.621,40,28.586,149.509,3.36844
-1.21357,568.711,40,30.8949,158.083,3.70366
-3.22526,580.175,40,29.3733,152.514,3.47329
-2.2894,551.09,40,28.8339,148.692,3.57767
-2.74709,571.112,40,29.4053,152.146,3.52604
-0.33575,526.839,40,29.5054,150.024,3.81155
-1.10726,569.891,40,31.0737,158.876,3.71648
1.62349,583.787,40,34.9734,175.375,4.07052
-1.00488,561.983,40,30.7518,157.114,3.72888
-4.57756,531.516,40,25.6511,134.527,3.33037
-4.06467,504.885,40,24.8139,129.641,3.38352
-0.0497854,510.209,40,28.8579,146.433,3.84773
0.648072,536.079,40,31.0592,156.822,3.9383
1.52231,585.344,40,34.9456,175.36,4.05648
-1.26237,529.513,40,28.7167,146.989,3.6978
-3.02456,566.285,40,28.8735,149.699,3.49528
-1.91025,580.698,40,30.7889,158.336,3.62132
1.14043,536.909,40,31.6376,159.188,4.00419
0.89173,508.64,40,29.7172,149.788,3.9707
1.14205,568.862,40,33.5223,168.669,4.00441
-2.08512,547.305,40,28.8414,148.51,3.60109
0.187545,509.692,40,29.0658,147.238,3.87817
-1.74164,598.197,40,31.9041,163.871,3.64099
-4.03113,553.763,40,27.2485,142.326,3.38704
-1.03118,545.193,40,29.8058,152.31,3.72569
0.879307,592.932,40,34.6272,174.552,3.96903
1.85424,566.058,40,34.1796,171.117,4.1028
