Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
0.118764,563.339,40,32.049,162.43,3.86931
1.84289,585.229,40,35.3235,176.858,4.1012
-2.49317,558.844,40,29.0314,149.933,3.55455
-4.37982,523.675,40,25.451,133.281,3.35071
-3.39128,519.79,40,26.1624,136.009,3.45525
0.395389,598.744,40,34.3895,173.949,3.90513
-3.74783,561.28,40,27.8969,145.408,3.41699
-1.51408,512.416,40,27.5469,141.258,3.6678
-4.37109,521.337,40,25.3453,132.719,3.35162
-1.02134,564.202,40,30.8556,157.663,3.72688
1.6434,564.404,40,33.8353,169.644,4.07329
-4.59585,596.782,40,28.7821,150.968,3.3285
0.832086,520.758,40,30.363,153.107,3.96273
-1.68495,540.336,40,28.8752,148.253,3.64764
1.9293,518.772,40,31.4047,157.142,4.11339
-2.99433,507.436,40,25.9005,134.255,3.49862
0.781231,575.659,40,33.5054,169.014,3.95595
0.602074,585.798,40,33.8862,171.152,3.93223
1.51371,570.932,40,34.0752,171.002,4.05529
-2.67844,524.86,40,27.0891,140.092,3.53371
-2.51461,548.281,40,28.4612,147.011,3.55213
1.47089,585.314,40,34.8824,175.106,4.04938
-3.5326,570.582,40,28.5759,148.71,3.44001
-4.95055,543.159,40,25.8669,136.037,3.2925
-4.16183,530.959,40,26.0056,135.965,3.37335
1.93221,501.418,40,30.3572,151.897,4.1138
-1.82821,575.306,40,30.5906,157.223,3.63087
-0.882771,538.355,40,29.5841,151.015,3.74376
0.197975,526.631,40,30.0425,152.175,3.87952
-0.862329,515.159,40,28.3295,144.59,3.74626
-3.46608,567.862,40,28.5066,148.277,3.44717
0.795029,564.282,40,32.8588,165.736,3.95779
1.03838,567.283,40,33.3106,167.726,3.99039
-2.18072,510.508,40,26.8125,138.158,3.5901
-3.54361,563.259,40,28.1982,146.756,3.43883
-3.49988,565.479,40,28.3531,147.515,3.44353
-2.77542,506.612,40,26.0584,134.857,3.52288
-1.48712,594.755,40,32.0034,164.078,3.67099
-1.19255,538.216,40,29.2597,149.693,3.70619
-4.18126,579.532,40,28.3651,148.323,3.37133
-1.83016,576.896,40,30.673,157.649,3.63064
-1.37886,527.07,40,28.4685,145.841,3.68387
0.346506,574.624,40,32.9487,166.719,3.89876
-4.84087,511.721,40,24.4652,128.56,3.30357
-2.71881,568.853,40,29.3181,151.664,3.5292
-3.54788,556.84,40,27.8726,145.067,3.43837
-2.50845,560.689,40,29.1116,150.364,3.55282
-1.89546,574.556,40,30.479,156.726,3.62304
0.785073,557.268,40,32.4393,163.632,3.95646
1.21673,574.858,40,33.9625,170.793,4.01456
-4.61037,550.995,40,26.5601,139.329,3.32701
-0.441627,520.079,40,29.0203,147.669,3.79828
-0.742895,548.225,40,30.2731,154.377,3.76092
-1.96449,550.222,40,29.1178,149.801,3.61503
0.376838,570.565,40,32.7501,165.679,3.90271
-1.16701,580.91,40,31.6088,161.681,3.70926
-2.77287,574.992,40,29.5782,153.07,3.52316
-1.08993,516.191,40,28.1627,143.974,3.71857
-1.81722,597.681,40,31.7925,163.387,3.63215
-0.299539,555.891,40,31.1715,158.454,3.8161
-0.700229,504.793,40,27.916,142.314,3.76617
-3.97048,533.101,40,26.2883,137.249,3.39342
-1.28075,506.707,40,27.4623,140.587,3.6956
-1.44803,590.679,40,31.8274,163.13,3.67563
-0.664712,525.272,40,29.0844,148.232,3.77056
-1.39045,520.156,40,28.0837,143.882,3.68249
-3.41826,592.422,40,29.7897,154.896,3.45233
1.80388,557.862,40,33.6269,168.409,4.09572
-1.23232,531.456,40,28.8522,147.651,3.70141
-1.70801,550.063,40,29.3714,150.825,3.64493
-0.654578,582.038,40,32.2388,164.297,3.77181
-3.54651,542.179,40,27.1401,141.252,3.43852
-2.97151,514.915,40,26.3034,136.32,3.50113
-4.64291,554.293,40,26.6881,140.034,3.32369
-2.04196,585.905,40,30.9222,159.174,3.60607
-0.935639,565.574,40,31.0228,158.42,3.73731
-1.52451,579.335,40,31.133,159.659,3.66656
-1.92385,503.828,40,26.7005,137.325,3.61974
-1.89192,517.8,40,27.4716,141.258,3.62345
-3.39956,583.883,40,29.3798,152.744,3.45436
1.05281,540.347,40,31.7447,159.825,3.99234
-4.92716,521.563,40,24.8592,130.714,3.29486
0.220002,554.329,40,31.6466,160.275,3.88236
-0.899815,555.032,40,30.4825,155.62,3.74168
-0.431127,532.426,40,29.72,151.219,3.79959
-2.10586,575.218,40,30.2904,155.994,3.5987
1.13681,582.047,40,34.2931,172.553,4.0037
0.279201,510.312,40,29.1933,147.787,3.89002
-0.106128,535.474,40,30.2281,153.447,3.84056
0.0747311,528.56,40,30.0247,152.218,3.86366
1.90301,512.696,40,31.0091,155.191,4.10968
-0.188741,542.682,40,30.5476,155.16,3.83008
-0.00859959,579.679,40,32.8339,166.559,3.85299
-1.76583,520.366,40,27.7296,142.454,3.63816
-1.09593,559.283,40,30.5073,155.967,3.71785
-4.24617,596.279,40,29.1175,152.331,3.36457
1.7879,502.191,40,30.2546,151.537,4.09348
-2.50427,522.967,40,27.157,140.264,3.55329
-3.96149,591.216,40,29.1633,152.249,3.39436
-1.21505,570.706,40,31.0017,158.631,3.70348
-1.61097,588.059,40,31.5067,161.677,3.65635
1.95385,569.235,40,34.4885,172.542,4.11686
-0.948794,521.858,40,28.6118,146.122,3.7357
-0.840489,545.369,40,30.0135,153.161,3.74893
0.896898,517.253,40,30.2258,152.346,3.97139
-2.51103,546.324,40,28.3632,146.501,3.55253
-3.34266,544.933,40,27.475,142.781,3.46052
-3.80832,536.536,40,26.6101,138.762,3.41056
-4.86033,540.974,40,25.8459,135.835,3.3016
-3.42196,526.191,40,26.4559,137.565,3.45194
-3.71918,548.547,40,27.2917,142.223,3.42004
1.14986,570.151,40,33.6073,169.087,4.00547
-0.346405,589.899,40,33.0249,167.932,3.81021
-1.5072,527.137,40,28.3451,145.344,3.66861
-2.23611,573.85,40,30.0808,155.062,3.58376
-1.05117,586.953,40,32.0665,163.886,3.72326
0.141332,544.278,40,30.9886,157.03,3.87221
0.0463082,559.687,40,31.7616,161.056,3.86001
-1.23085,596.722,40,32.3971,165.79,3.70158
1.90122,541.085,40,32.7241,163.776,4.10942
-1.23291,523.812,40,28.4367,145.525,3.70134
-4.72763,527.935,40,25.3425,133.057,3.31506
1.61104,510.237,40,30.5542,153.228,4.06879
-2.35636,531.945,40,27.7669,143.26,3.57005
1.91121,510.73,40,30.8988,154.63,4.11083
1.57449,594.562,40,35.5593,178.374,4.06371
1.69573,568.134,40,34.1199,171.008,4.08058
-0.582902,519.597,40,28.8518,146.961,3.78069
-2.1857,530.448,40,27.8549,143.535,3.58953
-1.22726,562.828,40,30.5608,156.389,3.70201
1.52837,585.567,40,34.9662,175.456,4.05732
-0.235763,533.952,40,30.0074,152.468,3.82414
-4.53215,576.047,40,27.8451,145.984,3.33503
-1.97943,544.53,40,28.8015,148.19,3.6133
1.02791,563.745,40,33.091,166.633,3.98898
0.435807,576.096,40,33.1348,167.555,3.91041
-0.698325,516.94,40,28.5897,145.746,3.76641
-1.68841,557.67,40,29.7979,152.994,3.64723
0.839986,599.336,40,34.9539,176.248,3.96378
1.97063,514.984,40,31.2194,156.169,4.11924
-2.46809,543.33,40,28.2503,145.872,3.55738
-2.87401,536.178,40,27.4837,142.336,3.51192
-3.73761,507.236,40,25.2199,131.444,3.41808
-2.66235,582.502,40,30.0812,155.547,3.53551
-2.06555,586.841,40,30.946,159.324,3.60335
-4.35701,540.823,40,26.3058,137.734,3.35307
-4.53264,558.348,40,26.9891,141.497,3.33498
-4.40469,577.297,40,28.0323,146.826,3.34814
-4.54325,524.868,40,25.3612,132.973,3.33389
1.56349,583.559,40,34.8881,175.021,4.06218
-1.26929,578.338,40,31.357,160.512,3.69697
-3.03244,587.346,40,29.9391,155.232,3.49442
-3.82883,565.707,40,28.0364,146.222,3.40839
1.3966,545.034,40,32.3994,162.727,4.03915
-0.163514,537.603,40,30.2881,153.814,3.83328
1.05759,586.615,40,34.4685,173.533,3.99299
1.64074,585.077,40,35.0714,175.844,4.07292
-1.7977,538.279,40,28.6522,147.228,3.63443
1.44983,519.472,40,30.9362,155.319,4.04648
-3.11316,517.228,40,26.29,136.393,3.48555
0.692248,591.977,40,34.3499,173.383,3.94414
-1.81838,533.22,40,28.3625,145.761,3.63202
0.257334,500.246,40,28.5959,144.786,3.88719
-0.302397,514.156,40,28.8283,146.547,3.81574
-0.141856,567.327,40,31.9867,162.415,3.83602
-2.70993,501.144,40,25.8365,133.644,3.53019
1.7464,576.266,40,34.6682,173.694,4.08766
-3.30536,501.291,40,25.3079,131.483,3.46457
-0.464873,523.048,40,29.1625,148.418,3.79538
-2.08236,571.942,40,30.1426,155.207,3.60141
-0.263551,533.436,40,29.9496,152.204,3.82063
1.82158,531.35,40,32.0481,160.482,4.09821
-4.68225,537.353,40,25.8363,135.604,3.31968
0.537819,576.069,40,33.2498,168.014,3.92377
-0.0470618,577.053,40,32.6418,165.63,3.84808
0.727926,525.687,40,30.5408,154.118,3.94887
-4.7296,532.89,40,25.5786,134.299,3.31486
-0.419057,543.877,40,30.3719,154.522,3.8011
-4.53633,507.253,40,24.5161,128.535,3.3346
-4.55175,587.377,40,28.373,148.774,3.33301
-3.57285,564.22,40,28.2171,146.887,3.43569
1.26253,525.123,40,31.0728,156.211,4.0208
0.152977,591.327,40,33.6809,170.659,3.87371
-1.64585,506.573,40,27.1079,139.139,3.65224
0.397496,569.201,40,32.6951,165.376,3.90541
1.31891,538.856,40,31.9471,160.543,4.0285
0.656884,514.926,40,29.8427,150.671,3.93946
-0.767354,507.521,40,28.0016,142.819,3.75791
-4.55672,523.591,40,25.2874,132.599,3.33251
0.707791,506.449,40,29.4028,148.396,3.9462
-2.50317,570.788,40,29.6415,153.095,3.55342
-3.3851,509.793,40,25.6648,133.416,3.45592
-2.30892,586.915,40,30.6873,158.272,3.57545
-1.05438,551.363,40,30.1188,153.935,3.72287
-1.25016,553.467,40,30.0285,153.69,3.69926
-4.62564,589.045,40,28.3789,148.886,3.32545
-0.356847,541.222,40,30.2888,154.031,3.8089
1.35169,526.952,40,31.2764,157.136,4.03299
1.76861,519.208,40,31.2593,156.59,4.09077
-0.510194,594.786,40,33.1102,168.564,3.78973
-2.54434,590.482,40,30.6199,158.196,3.54877
-3.8394,571.397,40,28.3078,147.649,3.40726
-3.20743,544.415,40,27.5802,143.185,3.47523
-2.19273,566.576,40,29.7447,153.281,3.58873
-2.70606,595.928,40,30.7273,158.939,3.53062
-0.567091,502.729,40,27.9305,142.252,3.78265
-0.663191,537.278,40,29.7507,151.627,3.77075
-4.66748,593.759,40,28.5634,149.901,3.32118
-4.89387,548.649,40,26.1813,137.632,3.29821
-3.48035,583.28,40,29.2658,152.242,3.44563
-1.11449,511.304,40,27.8722,142.515,3.7156
1.65519,551.525,40,33.0765,165.825,4.07493
-0.213232,535.741,40,30.1314,153.073,3.82699
1.37215,581.538,40,34.5405,173.51,4.0358
-0.322008,520.498,40,29.1641,148.274,3.81327
0.265498,545.426,40,31.1873,157.897,3.88825
1.16176,506.839,40,29.8876,150.36,4.00708
-1.8364,577.205,40,30.6828,157.706,3.62992
-0.12262,516.387,40,29.134,147.91,3.83847
-3.57033,526.022,40,26.3091,136.952,3.43596
-4.60404,567.346,40,27.3544,143.489,3.32766
-2.07187,574.407,40,30.2837,155.921,3.60262
-1.13127,509.475,40,27.7563,141.939,3.71357
1.02395,589.02,40,34.5699,174.085,3.98845
-2.39172,559.702,40,29.1796,150.587,3.56603
1.94482,568.038,40,34.4054,172.138,4.11558
-3.3932,513.077,40,25.8227,134.245,3.45504
1.36475,501.19,40,29.7607,149.507,4.03478
-4.50506,559.106,40,27.0523,141.799,3.33781
1.71025,533.471,40,32.054,160.637,4.08261
0.74591,545.048,40,31.6852,159.872,3.95126
-3.73217,501.121,40,24.9207,129.879,3.41866
-3.21213,543.085,40,27.5082,142.816,3.47472
0.778205,515.007,40,29.9721,151.194,3.95555
-1.94145,570.904,40,30.2366,155.531,3.6177
-1.83148,500.691,40,26.6201,136.819,3.63049
1.01225,565.436,40,33.1724,167.061,3.98687
-1.44837,595.887,40,32.1076,164.567,3.67559
1.93952,538.246,40,32.595,163.086,4.11483
-1.05637,549.229,40,30.0002,153.331,3.72263
-0.0449862,584.322,40,33.0553,167.726,3.84835
-4.7044,519.648,40,24.9653,131.054,3.31742
-3.888,508.993,40,25.1729,131.345,3.40212
-0.0209839,579.362,40,32.8019,166.411,3.85141
-0.221434,577.543,40,32.4732,164.979,3.82595
-1.92113,545.292,40,28.9006,148.637,3.62006
-4.75692,557.988,40,26.7572,140.516,3.31208
-4.41915,524.001,40,25.4313,133.217,3.34665
1.5269,503.075,40,30.0388,150.732,4.05712
-3.08392,540.495,40,27.501,142.645,3.48876
1.36181,534.87,40,31.7574,159.541,4.03438
0.918975,533.322,40,31.1884,157.173,3.97434
0.232525,557.947,40,31.8669,161.376,3.88398
-2.60553,509.035,40,26.3397,136.144,3.54189
-3.92954,581.288,40,28.7061,149.826,3.39773
-3.22087,589.011,40,29.8252,154.856,3.47377
-3.62309,527.762,40,26.347,137.202,3.4303
-4.51243,523.212,40,25.3089,132.668,3.33705
-1.78557,533.19,40,28.3934,145.885,3.63585
-0.479921,529.698,40,29.5179,150.243,3.7935
-1.80761,525.62,40,27.9688,143.726,3.63328
-0.351292,578.535,40,32.3832,164.675,3.80959
-2.65693,537.201,40,27.747,143.471,3.53612
1.40753,519.702,40,30.9051,155.21,4.04066
-3.62231,526.898,40,26.3046,136.981,3.43039
-4.13271,546.64,40,26.8013,140.095,3.3764
-2.37797,532.865,40,27.7939,143.421,3.56759
-1.32952,580.105,40,31.3869,160.735,3.68976
-0.152179,544.425,40,30.6845,155.815,3.83472
-2.86045,532.076,40,27.2864,141.3,3.51343
-2.12059,509.725,40,26.8277,138.177,3.59701
-4.1197,532.338,40,26.1121,136.48,3.37776
-3.31521,597.615,40,30.1604,156.705,3.4635
-1.93447,523.778,40,27.7475,142.72,3.61851
1.20564,560.29,40,33.0892,166.415,4.01305
1.96092,535.682,40,32.4634,162.403,4.11786
-4.37918,556.024,40,27.0238,141.517,3.35078
-4.79293,566.811,40,27.1454,142.593,3.30842
0.0159161,542.304,40,30.7429,155.925,3.85612
1.83436,505.916,40,30.5275,152.854,4.1
-4.18035,586.015,40,28.6833,149.986,3.37142
0.763233,554.735,40,32.2676,162.791,3.95356
-4.27578,595.325,40,29.0404,151.961,3.36149
-0.844239,529.333,40,29.1272,148.642,3.74847
-0.692791,502.809,40,27.8135,141.784,3.76709
1.51491,572.276,40,34.1568,171.411,4.05546
-2.43152,585.979,40,30.5069,157.482,3.56152
-4.55429,508.482,40,24.5598,128.781,3.33276
-4.83354,503.088,40,24.0588,126.417,3.30431
-4.85783,554.185,40,26.4794,139.162,3.30185
-3.94029,508.221,40,25.0882,130.954,3.3966
-1.8017,512.091,40,27.2545,140.05,3.63397
-0.850841,579.02,40,31.854,162.565,3.74767
0.634197,523.473,40,30.3144,153.077,3.93647
-1.84831,542.527,40,28.8273,148.182,3.62853
0.414593,583.77,40,33.5516,169.688,3.90764
1.5805,512.854,40,30.6789,153.886,4.06454
-4.8382,532.571,40,25.4645,133.808,3.30384
1.55066,527.403,40,31.517,158.123,4.06041
-3.31274,517.2,40,26.1043,135.628,3.46377
1.17839,538.397,40,31.7666,159.794,4.00934
-4.69616,505.466,40,24.2911,127.507,3.31826
0.199589,558.395,40,31.8564,161.36,3.87972
-2.16261,560.541,40,29.4589,151.775,3.59218
-2.76062,585.548,40,30.1343,155.933,3.52453
-1.86019,580.889,40,30.8529,158.608,3.62714
1.82716,532.776,40,32.1403,160.938,4.09899
-4.84597,599.932,40,28.6774,150.7,3.30305
-3.06074,522.135,40,26.5885,137.888,3.4913
-0.470209,564.856,40,31.4876,160.257,3.79471
-4.66543,589.072,40,28.34,148.726,3.32139
-3.13815,505.76,40,25.6845,133.276,3.48281
-2.3596,574.772,40,29.9991,154.78,3.56968
-3.32726,511.051,40,25.7807,133.961,3.46219
-1.34889,562.669,40,30.423,155.82,3.68745
-3.69739,571.053,40,28.4334,148.148,3.42236
-3.43001,532.979,40,26.7896,139.309,3.45107
1.6648,565.496,40,33.9255,170.071,4.07627
-0.266817,508.727,40,28.5591,145.141,3.82022
-0.783606,578.038,40,31.8743,162.59,3.75591
0.294547,537.912,40,30.7884,155.846,3.89201
0.365275,511.62,40,29.355,148.515,3.90121
-3.36696,544.481,40,27.4287,142.566,3.45789
-3.35395,505.667,40,25.4851,132.451,3.4593
-2.65007,549.008,40,28.3638,146.653,3.53689
-1.06608,577.128,40,31.5134,161.076,3.72146
-3.95512,574.04,40,28.3225,147.852,3.39504
-4.4389,548.487,40,26.601,139.365,3.34461
-1.10385,520.118,40,28.3632,145.014,3.71689
-1.73381,545.863,40,29.1209,149.567,3.64191
-2.95833,555.152,40,28.372,147.027,3.50259
-3.47885,506.65,40,25.4223,132.246,3.4458
-0.595449,560.96,40,31.1351,158.605,3.77913
-4.41141,528.86,40,25.6742,134.482,3.34745
-0.877564,570.679,40,31.3661,160.106,3.7444
-4.03345,594.724,40,29.2616,152.843,3.38679
0.649043,569.298,40,32.9849,166.545,3.93843
1.29679,530.045,40,31.4009,157.823,4.02548
1.98796,561.629,40,34.0672,170.394,4.12169
0.239092,591.372,40,33.7837,171.075,3.88483
-2.47492,542.663,40,28.2089,145.666,3.55661
1.42902,569.718,40,33.9043,170.246,4.04361
1.71808,598.615,40,35.9779,180.292,4.0837
-0.368155,570.341,40,31.9059,162.268,3.80748
0.551928,551.199,40,31.8298,160.823,3.92563
-2.48589,569.868,40,29.6116,152.921,3.55537
-1.90072,531.541,40,28.1919,144.971,3.62243
0.937705,556.405,40,32.5592,164.06,3.97686
0.507728,548.996,40,31.6544,159.987,3.91982
-1.47416,525.02,40,28.2637,144.892,3.67253
1.503,505.532,40,30.1609,151.37,4.05381
0.317465,597.233,40,34.2108,173.141,3.89499
-3.98947,556.225,40,27.4101,143.126,3.39142
-4.96423,586.063,40,27.8965,146.726,3.29112
0.161481,581.914,40,33.1545,167.981,3.87481
-1.94757,593.916,40,31.4486,161.773,3.61699
-0.68215,551.887,40,30.5396,155.668,3.7684
-4.58622,595.766,40,28.743,150.752,3.32948
-4.17625,575.973,40,28.1958,147.432,3.37185
1.32931,562.108,40,33.3375,167.517,4.02992
-1.82568,527.454,40,28.0486,144.156,3.63117
-4.38479,526.509,40,25.5843,133.984,3.3502
-4.81515,582.56,40,27.8776,146.463,3.30617
1.27078,514.12,40,30.4304,152.973,4.02192
-4.2733,516.943,40,25.2191,131.962,3.36175
-4.91561,567.093,40,27.0404,142.171,3.29602
-1.63431,522.31,40,27.9613,143.508,3.6536
-1.12499,594.136,40,32.3757,165.554,3.71433
-1.43379,500.491,40,26.9812,138.277,3.67733
-1.96797,540.63,40,28.6067,147.176,3.61462
-2.97888,595.841,40,30.4294,157.712,3.50032
0.428705,539.2,40,31.0051,156.793,3.90948
-1.47203,533.667,40,28.7314,147.287,3.67278
1.62288,528.861,40,31.6823,158.872,4.07043
-4.69643,554.156,40,26.6308,139.789,3.31823
1.54513,537.75,40,32.1293,161.201,4.05964
-4.33664,518.367,40,25.2317,132.091,3.35518
-2.89695,504.82,40,25.8554,133.926,3.50938
-2.52997,585.819,40,30.3934,157.009,3.55039
-2.11282,527.725,40,27.7827,143.087,3.5979
-2.92741,535.582,40,27.4016,141.966,3.50601
0.290106,550.732,40,31.5174,159.541,3.89144
0.694435,555.298,40,32.2241,162.65,3.94443
0.379908,562.357,40,32.2824,163.309,3.90311
-0.369347,558.625,40,31.2492,158.929,3.80733
0.576769,573.37,40,33.1384,167.405,3.9289
-3.93477,512.576,40,25.3082,132.097,3.39718
-3.19299,575.693,40,29.1795,151.472,3.47681
-2.49024,537.365,40,27.9184,144.182,3.55488
-0.840731,546.231,40,30.0607,153.402,3.7489
1.86286,543.726,40,32.8409,164.404,4.10402
-1.34194,547.671,40,29.6193,151.696,3.68828
-3.66417,535.546,40,26.6968,139.066,3.42591
-1.16081,571.681,40,31.1133,159.14,3.71001
-2.12439,548.812,40,28.8811,148.757,3.59657
-2.25715,597.118,40,31.2774,161.255,3.58135
-1.13514,558.227,40,30.4082,155.505,3.71311
-1.21767,557.78,40,30.2968,155.027,3.70317
0.853907,578.543,40,33.7574,170.198,3.96564
-3.06958,530.708,40,27.0166,140.118,3.49033
0.426917,518.474,40,29.8115,150.759,3.90925
-4.24534,547.206,40,26.722,139.797,3.36465
-1.51839,584.52,40,31.4184,161.116,3.66729
-1.94492,554.776,40,29.3788,151.123,3.6173
-4.47435,532.946,40,25.8147,135.281,3.34097
-4.98798,553.79,40,26.338,138.553,3.28873
1.8794,592.784,40,35.8242,179.318,4.10635
1.73003,557.811,40,33.5392,168.057,4.08537
1.15524,534.149,40,31.4909,158.433,4.0062
0.867634,593.169,40,34.6271,174.566,3.96747
1.17034,504.111,40,29.7354,149.585,4.00825
-3.40129,536.746,40,27.0063,140.406,3.45417
-3.15638,547.243,40,27.7733,144.134,3.48081
-0.800071,569.598,40,31.3909,160.144,3.75389
-1.52654,524.825,40,28.2017,144.629,3.66632
0.434591,585.213,40,33.6578,170.201,3.91025
0.954661,572.385,40,33.5138,168.849,3.97913
-4.45082,597.752,40,28.978,151.832,3.34339
-3.75941,519.109,40,25.7904,134.439,3.41576
-0.522287,535.846,40,29.8167,151.809,3.78822
-2.87808,542.449,40,27.8011,143.984,3.51147
-1.5859,550.638,40,29.5276,151.494,3.6593
-4.30957,505.847,40,24.646,128.998,3.35798
-4.42934,527.832,40,25.608,134.153,3.3456
-2.99771,593.726,40,30.3013,157.07,3.49824
-2.6311,594.041,40,30.7108,158.766,3.53902
-0.203953,514.334,40,28.9367,146.994,3.82816
-4.42686,511.421,40,24.814,129.991,3.34586
-4.87012,505.882,40,24.1609,126.988,3.30061
-3.82533,587.217,40,29.1061,151.797,3.40876
1.36088,547.912,40,32.5307,163.427,4.03425
-1.34765,577.112,40,31.2053,159.826,3.68759
-1.61354,597.873,40,32.0296,164.363,3.65604
-0.363905,522.576,40,29.2382,148.695,3.80801
-0.0242999,517.982,40,29.3234,148.767,3.85098
-3.12851,587.723,40,29.8571,154.916,3.48387
-1.17439,596.986,40,32.4752,166.122,3.70838
-3.11928,598.141,40,30.3962,157.703,3.48488
1.86108,502.427,40,30.3446,151.91,4.10376
-4.04324,530.818,40,26.1083,136.382,3.38577
-1.66046,528.125,40,28.2468,145,3.65052
-2.55781,581.215,40,30.1251,155.655,3.54726
-2.79926,563.467,40,28.9585,149.892,3.52023
0.402677,591.611,40,33.9884,171.911,3.90608
-3.94374,501.862,40,24.7713,129.303,3.39624
-4.06525,542.18,40,26.6463,139.215,3.38346
1.21975,579.727,40,34.2537,172.254,4.01497
-0.242057,534.223,40,30.0161,152.519,3.82334
-2.14979,568.807,40,29.9068,154.068,3.59365
1.32738,550.466,40,32.6449,164.04,4.02966
-3.42839,512.205,40,25.7468,133.885,3.45124
1.26417,575.066,40,34.03,171.076,4.02102
1.77092,566.914,40,34.1341,170.989,4.0911
-1.95325,530.145,40,28.0663,144.38,3.61633
-1.92812,500.335,40,26.5114,136.356,3.61925
-0.411495,512.257,40,28.6136,145.569,3.80205
-4.19566,516.988,40,25.2909,132.262,3.36982
-2.60142,592.155,40,30.6452,158.393,3.54235
-1.29476,536.492,40,29.0624,148.794,3.69392
0.619085,571.529,40,33.0801,167.061,3.93447
0.0618446,507.682,40,28.8259,146.154,3.862
-4.15776,505.866,40,24.7801,129.554,3.37378
1.8882,557.283,40,33.6888,168.619,4.10759
-3.2053,594.8,40,30.1349,156.446,3.47547
1.9366,566.486,40,34.3018,171.629,4.11442
1.91505,574.598,40,34.7674,173.985,4.11138
-4.95283,526.356,40,25.0647,131.82,3.29227
1.31108,504.874,40,29.9244,150.386,4.02743
0.0984885,536.222,40,30.4849,154.525,3.86671
0.90692,502.891,40,29.3966,148.156,3.97273
-1.46911,537.161,40,28.9224,148.263,3.67313
-3.58145,511.782,40,25.5869,133.203,3.43476
0.681446,573.951,40,33.2916,168.054,3.94271
-3.44368,596.69,40,29.9774,155.902,3.44959
-4.34089,512.063,40,24.9211,130.469,3.35474
-1.01694,589.124,40,32.2234,164.647,3.72742
-1.99543,546.08,40,28.8673,148.546,3.61145
-0.955421,548.038,40,30.0403,153.424,3.7349
1.73293,521.931,40,31.3849,157.259,4.08578
-1.29294,553.963,40,30.0107,153.647,3.69414
-1.2484,549.933,40,29.8387,152.717,3.69948
-4.57112,516.724,40,24.9429,130.807,3.33103
1.08538,596.508,40,35.0832,176.593,3.99674
-4.75323,589.704,40,28.2818,148.518,3.31245
0.55591,523.978,40,30.262,152.897,3.92615
-4.46503,545.306,40,26.4221,138.455,3.34192
-2.81359,506.405,40,26.0128,134.658,3.51863
-4.78921,500.918,40,23.9929,126.029,3.3088
1.42363,567.752,40,33.7811,169.634,4.04287
0.470282,584.554,40,33.6612,170.175,3.91492
0.177444,533.413,40,30.4079,154.048,3.87687
-2.31395,520.927,40,27.2322,140.458,3.57488
-3.63346,561.268,40,28.0094,145.871,3.42919
-2.51026,570.614,40,29.6251,153.018,3.55262
-1.2363,584.296,40,31.7165,162.313,3.70093
-4.41887,587.6,40,28.5182,149.387,3.34668
-0.0217397,591.673,40,33.498,169.944,3.85131
1.35419,541.107,40,32.1193,161.368,4.03333
-3.6125,522.345,40,26.0863,135.834,3.43144
0.44925,511.344,40,29.4241,148.776,3.91216
-2.18242,557.742,40,29.2915,150.934,3.58991
-0.433767,574.782,40,32.0814,163.237,3.79926
-4.67177,509.854,40,24.5233,128.703,3.32074
-2.06273,546.172,40,28.8043,148.294,3.60367
-2.66056,512.84,40,26.4854,136.951,3.53572
-0.236124,513.694,40,28.8685,146.682,3.82409
0.013501,575.632,40,32.6295,165.496,3.85581
-0.490937,555.006,40,30.9164,157.373,3.79213
-2.94803,503.492,40,25.7411,133.383,3.50373
0.965636,592.295,40,34.6926,174.775,3.9806
-4.90038,511.376,40,24.3969,128.258,3.29756
-3.25546,568.924,40,28.773,149.431,3.47
-3.55767,510.056,40,25.522,132.842,3.43732
0.0124167,531.147,40,30.1068,152.702,3.85568
-3.46269,559.057,40,28.0679,145.991,3.44754
-0.153782,584.86,40,32.9616,167.38,3.83451
-0.620326,558.949,40,30.9967,157.929,3.77605
0.425095,522.836,40,30.0604,152.02,3.90901
0.991396,590.368,40,34.6104,174.329,3.98407
-2.13356,596.552,40,31.3834,161.656,3.59552
0.254063,528.509,40,30.208,152.952,3.88677
1.19323,515.039,40,30.4039,152.923,4.01136
0.889102,511.677,40,29.8919,150.671,3.97034
-2.56821,534.204,40,27.6784,143.024,3.54609
-4.92243,541.645,40,25.8207,135.765,3.29533
1.12288,546.465,40,32.1813,161.943,4.00181
-2.98622,535.882,40,27.3603,141.813,3.49951
0.385774,529.663,40,30.4117,153.839,3.90388
-1.32645,522.752,40,28.2869,144.856,3.69013
-4.65519,527.014,40,25.3637,133.097,3.32244
-4.59004,594.38,40,28.6722,150.385,3.32909
-0.414252,533.152,40,29.778,151.495,3.8017
-2.45724,549.023,40,28.5572,147.445,3.55861
-0.928146,526.016,40,28.8605,147.37,3.73822
-2.00577,501.451,40,26.4985,136.367,3.61025
-1.17326,557.726,40,30.3407,155.202,3.70851
-2.73054,520.762,40,26.8285,138.797,3.52789
-3.29412,507.874,40,25.6504,133.252,3.46579
-0.882058,518.519,40,28.4947,145.454,3.74385
-3.38917,594.636,40,29.9318,155.602,3.45548
-0.935947,569.306,40,31.2272,159.464,3.73727
-0.32593,519.49,40,29.1037,147.971,3.81278
-2.78984,544.749,40,28.0058,144.95,3.52127
-3.36111,589.606,40,29.708,154.407,3.45852
-2.75603,574.959,40,29.5941,153.133,3.52504
1.2608,577.513,40,34.1709,171.788,4.02056
0.594588,567.516,40,32.8202,165.777,3.93124
-1.92648,564.375,40,29.9065,153.816,3.61944
0.227485,599.608,40,34.2405,173.402,3.88333
-1.20505,540.88,40,29.3917,150.382,3.70468
1.41807,503.177,40,29.9333,150.318,4.04211
-1.88155,507.931,40,26.9577,138.605,3.62466
1.07649,507.387,40,29.8325,150.173,3.99554
-1.36593,532.697,40,28.7854,147.451,3.68541
-4.00606,524.978,40,25.8551,135.022,3.38967
-2.72907,591.909,40,30.4954,157.766,3.52805
-1.17125,538.068,40,29.2733,149.74,3.70875
1.32114,536.847,40,31.8304,159.954,4.02881
-3.21612,574.885,40,29.1148,151.162,3.47429
-0.721253,509.417,40,28.1512,143.535,3.76358
0.986856,583.712,40,34.2148,172.342,3.98346
-3.10002,530.226,40,26.9632,139.872,3.48699
0.117409,552.74,40,31.4445,159.367,3.86914
-0.112881,523.934,40,29.5697,150.112,3.8397
-4.489,510.408,40,24.7102,129.507,3.33946
-4.37373,537.154,40,26.1118,136.735,3.35134
-2.32031,504.039,40,26.3435,135.88,3.57415
-4.76603,576.038,40,27.6138,145.024,3.31115
0.923725,542.79,40,31.7473,159.984,3.97498
1.39013,555.779,40,33.0308,165.906,4.03826
0.356338,582.819,40,33.4299,169.142,3.90004
-4.57378,519.429,40,25.0711,131.482,3.33076
-3.14374,560.329,40,28.4502,147.633,3.4822
-4.48785,521.87,40,25.2661,132.419,3.33958
-0.472698,508.753,40,28.3577,144.33,3.7944
0.0296545,575.776,40,32.6559,165.611,3.85788
-1.66927,516.766,40,27.6307,141.847,3.64948
-3.51219,547.611,40,27.4453,142.805,3.4422
0.995354,501.567,40,29.4084,148.123,3.9846
-3.43134,512.926,40,25.7804,134.062,3.45092
-3.28144,545.016,40,27.5386,143.047,3.46717
1.00421,578.798,40,33.947,170.972,3.98579
-1.547,549.342,40,29.4981,151.3,3.6639
1.72412,541.771,40,32.5681,163.198,4.08455
1.42065,530.592,40,31.5669,158.519,4.04246
-2.55435,552.992,40,28.6658,148.111,3.54765
-0.834788,509.248,40,28.0312,143.039,3.74963
-0.516668,522.549,40,29.0824,148.065,3.78892
0.64616,503.952,40,29.1959,147.416,3.93805
0.949216,552.833,40,32.363,163.057,3.9784
-3.84569,581.748,40,28.8142,150.297,3.4066
0.116789,577.025,40,32.8253,166.366,3.86906
0.404009,551.507,40,31.6858,160.264,3.90626
-4.41585,542.396,40,26.3271,137.906,3.34699
0.225581,587.672,40,33.5567,169.942,3.88308
-1.1082,587.824,40,32.0505,163.871,3.71636
-0.77864,555.949,40,30.6616,156.399,3.75652
1.15919,577.25,40,34.0366,171.236,4.00674
-1.8549,595.254,40,31.6217,162.554,3.62776
1.87626,549.858,40,33.2264,166.319,4.1059
0.156221,545.662,40,31.0834,157.494,3.87413
-3.13542,574.04,40,29.1548,151.28,3.48311
-0.0045624,556.628,40,31.5327,159.953,3.8535
1.77662,556.873,40,33.5361,167.986,4.0919
-1.61008,531.751,40,28.4907,146.199,3.65645
-4.40103,579.936,40,28.1641,147.513,3.34852
-4.49144,595.183,40,28.8118,151.007,3.33921
-2.84151,563.489,40,28.9166,149.721,3.51553
-3.49458,552.519,40,27.7085,144.156,3.4441
1.94131,536.824,40,32.5109,162.663,4.11509
1.12923,522.044,40,30.7498,154.733,4.00267
-2.02112,562.58,40,29.7128,152.926,3.60847
1.56551,573.898,40,34.313,172.133,4.06247
-1.74996,566.244,40,30.1911,155.082,3.64002
-3.14757,510.261,40,25.9045,134.427,3.48178
-0.206273,560.03,40,31.5051,160.044,3.82787
0.364103,550.409,40,31.5793,159.77,3.90105
1.95109,581.149,40,35.207,176.141,4.11647
-3.15408,532.303,40,27.0173,140.208,3.48107
-1.18685,535.058,40,29.0938,148.838,3.70687
-2.22238,511.645,40,26.8329,138.306,3.58533
0.957923,553.909,40,32.4357,163.414,3.97957
-3.8099,571.749,40,28.3549,147.862,3.41039
1.45212,589.669,40,35.1194,176.319,4.04679
1.51267,551.952,40,32.9412,165.313,4.05515
-1.39483,571.197,40,30.8348,157.982,3.68197
-1.97446,575.353,40,30.4371,156.6,3.61387
1.29178,569.027,40,33.7045,169.407,4.02479
0.129112,566.178,40,32.222,163.294,3.87064
-0.421432,577.721,40,32.2592,164.127,3.8008
-4.30065,531.585,40,25.9082,135.596,3.35891
0.256321,502.583,40,28.7284,145.458,3.88706
-3.50338,533.524,40,26.7476,139.166,3.44315
-0.562777,505.692,40,28.0993,143.107,3.78319
-4.02863,594.199,40,29.2408,152.729,3.3873
-2.85266,595.903,40,30.568,158.285,3.51429
-4.8045,543.648,40,26.0254,136.721,3.30725
1.17791,512.035,40,30.2107,151.968,4.00928
0.221762,532.621,40,30.4092,154.006,3.88259
-2.10235,573.029,40,30.1788,155.416,3.59911
0.667148,501.26,40,29.0609,146.713,3.94082
-2.41076,513.419,40,26.7488,138.061,3.56387
-3.59203,599.696,40,29.971,156.038,3.43363
0.663543,577.392,40,33.4706,168.979,3.94034
-1.61559,522.945,40,28.0135,143.756,3.6558
-1.28513,581.057,40,31.4871,161.196,3.69507
-1.21012,502.272,40,27.289,139.628,3.70407
0.545981,515.404,40,29.7567,150.355,3.92485
-1.98669,523.982,40,27.7076,142.569,3.61246
-3.83699,582.661,40,28.8683,150.57,3.40752
-0.471819,571.305,40,31.8453,162.08,3.79451
-4.63839,553.652,40,26.6616,139.89,3.32415
-0.330482,524.984,40,29.4069,149.518,3.81221
-0.854439,532.646,40,29.2991,149.531,3.74723
1.90385,544.341,40,32.924,164.773,4.1098
-1.24263,537.95,40,29.1943,149.413,3.70017
-4.82992,507.583,40,24.2769,127.56,3.30468
-3.17649,597.211,40,30.2878,157.206,3.47861
-2.79902,544.625,40,27.9904,144.88,3.52025
-1.18082,590.983,40,32.1414,164.422,3.7076
-1.52688,584.58,40,31.4123,161.094,3.66628
-4.946,528.943,40,25.194,132.494,3.29296
-4.05113,558.744,40,27.4741,143.525,3.38494
-1.59576,568.903,40,30.4966,156.476,3.65814
-4.47165,595.877,40,28.8657,151.267,3.34124
-2.63325,563.762,40,29.1432,150.665,3.53878
1.2406,522.511,40,30.8951,155.342,4.01781
1.89654,562.926,40,34.0396,170.365,4.10876
-2.78337,595.749,40,30.6347,158.549,3.52199
-2.18613,571.62,40,30.0164,154.674,3.58948
-2.13886,589.797,40,31.0222,159.801,3.59491
-2.61476,541.13,40,27.9914,144.69,3.54085
-4.86504,532.251,40,25.4249,133.627,3.30112
-4.13109,548.471,40,26.8926,140.571,3.37656
-2.40071,558.569,40,29.1114,150.245,3.56501
1.46994,546.451,40,32.5653,163.475,4.04925
-1.62013,513.986,40,27.5293,141.276,3.65527
-3.07602,593.213,40,30.1917,156.592,3.48962
-1.89848,559.553,40,29.6799,152.62,3.62269
-1.85597,561.741,40,29.8403,153.398,3.62764
-4.49993,575.56,40,27.8535,145.993,3.33833
1.404,554.666,40,32.9804,165.636,4.04017
0.485675,521.118,40,30.0242,151.771,3.91693
-4.6074,531.043,40,25.6011,134.294,3.32732
0.865743,502.997,40,29.3613,148.021,3.96722
0.770288,554.607,40,32.268,162.785,3.9545
-4.96977,555.445,40,26.4339,139.039,3.29056
-4.85147,539.806,40,25.7982,135.575,3.3025
0.747594,568.975,40,33.0781,166.898,3.95148
-2.26013,504.818,40,26.4399,136.318,3.58102
-1.65311,534.895,40,28.6162,146.889,3.65138
-0.332449,547.363,40,30.6584,155.883,3.81196
-0.910355,506.537,40,27.8089,141.982,3.74039
-4.62381,553.701,40,26.6778,139.96,3.32564
-1.4784,548.172,40,29.5058,151.264,3.67203
-0.968052,529.457,40,29.009,148.171,3.73336
-4.91818,586.961,40,27.9852,147.142,3.29576
0.204825,528.582,40,30.161,152.767,3.8804
-2.64854,590.133,40,30.49,157.645,3.53706
0.483512,585.19,40,33.7132,170.421,3.91665
-4.13581,532.923,40,26.1259,136.568,3.37607
0.548966,592.193,40,34.1936,172.77,3.92524
1.10451,556.946,40,32.7779,164.967,3.99933
-0.382007,514.223,40,28.7528,146.246,3.80574
-0.598282,576.998,40,32.0221,163.127,3.77878
1.23047,559.885,40,33.0934,166.407,4.01643
-3.25203,586.502,40,29.6656,154.062,3.47037
-3.34854,573.317,40,28.9001,150.194,3.45988
1.96832,546.103,40,33.1033,165.596,4.11891
-2.4562,573.395,40,29.826,153.995,3.55872
-2.54067,580.539,40,30.1082,155.548,3.54919
0.722555,504.692,40,29.3157,147.941,3.94816
-3.17179,573.618,40,29.0961,151.016,3.47913
-2.46723,510.089,40,26.5228,136.951,3.55748
-4.35559,514.879,40,25.0451,131.132,3.35322
-0.102035,594.021,40,33.5378,170.243,3.84108
-0.518114,561.132,40,31.2282,158.992,3.78874
-1.80886,517.338,40,27.5269,141.457,3.63313
-1.5766,589.11,40,31.6009,162.12,3.6604
-2.59192,508.88,40,26.3443,136.154,3.54342
-2.12825,512.975,40,26.9916,139.028,3.59613
-3.54469,528.701,40,26.4671,137.748,3.43871
-1.03725,576.015,40,31.4842,160.893,3.72495
-3.85239,579.788,40,28.7104,149.763,3.40589
-2.63484,558.773,40,28.8837,149.325,3.5386
-2.9573,543.977,40,27.8018,144.071,3.5027
-1.30181,575.863,40,31.1875,159.682,3.69307
-0.672388,570.328,40,31.5707,160.913,3.76961
-3.26015,574.193,40,29.0347,150.795,3.46949
-1.68949,543.717,40,29.0513,149.161,3.64711
0.680465,577.567,40,33.5002,169.109,3.94258
-3.2959,578.727,40,29.227,151.834,3.4656
0.422822,549.527,40,31.5925,159.77,3.90871
-4.17316,594.947,40,29.1279,152.303,3.37217
-3.50631,557.833,40,27.9634,145.494,3.44284
0.928698,550.051,40,32.1774,162.146,3.97565
-0.571813,505.769,40,28.0948,143.093,3.78206
1.02699,572.844,40,33.6241,169.318,3.98886
-2.58936,593.134,40,30.7088,158.708,3.54371
-2.58245,550.147,40,28.4901,147.234,3.54448
-3.88561,538.415,40,26.6303,138.947,3.40237
-3.74878,519.056,40,25.7974,134.465,3.41689
0.789756,539.649,40,31.4187,158.478,3.95709
-4.96583,551.709,40,26.2598,138.119,3.29096
-3.8422,578.864,40,28.675,149.567,3.40697
-2.16793,570.879,40,29.9966,154.551,3.59157
-1.38776,509.716,40,27.5226,141.005,3.68281
0.632337,536.809,40,31.0847,156.969,3.93622
-1.52247,534.932,40,28.7489,147.431,3.6668
1.63506,551.843,40,33.0728,165.831,4.07213
-1.51395,518.346,40,27.8658,142.893,3.66781
-3.84358,516.514,40,25.5851,133.452,3.40682
-0.501828,554.799,40,30.8932,157.267,3.79077
-0.535976,582.906,40,32.4199,165.08,3.78652
-4.12474,500.348,40,24.5385,128.26,3.37723
-4.17154,583.682,40,28.578,149.426,3.37234
-0.391373,562.796,40,31.4586,160.019,3.80457
-1.35816,575.572,40,31.1106,159.353,3.68634
0.303251,502.1,40,28.7473,145.505,3.89314
-2.62422,558.198,40,28.8647,149.215,3.53979
1.21338,547.076,40,32.3174,162.524,4.0141
-2.76585,527.051,40,27.1188,140.335,3.52395
-3.81361,538.978,40,26.7262,139.373,3.41
0.83674,587.566,40,34.2637,172.771,3.96335
1.66237,563.364,40,33.7948,169.418,4.07593
-0.42558,524.463,40,29.2812,148.98,3.80029
1.42262,568.951,40,33.8513,169.988,4.04273
-0.9421,556.314,40,30.508,155.798,3.73652
-4.29503,526.224,40,25.6521,134.25,3.35949
1.58814,574.006,40,34.346,172.271,4.0656
0.970154,521.519,40,30.5518,153.909,3.98121
1.63345,520.23,40,31.1765,156.324,4.0719
1.02234,593.844,40,34.8511,175.503,3.98823
-0.476712,543.341,40,30.2815,154.126,3.7939
0.463375,543.844,40,31.3095,158.293,3.91401
-2.9338,548.005,40,28.0309,145.233,3.5053
0.361741,586.477,40,33.6459,170.229,3.90075
-2.65624,511.901,40,26.4409,136.717,3.5362
-3.94573,550.423,40,27.1663,141.806,3.39603
-3.85569,537.672,40,26.6217,138.871,3.40554
-4.80935,565.29,40,27.0568,142.145,3.30676
-0.67592,545.339,40,30.1837,153.848,3.76917
-3.36492,500.648,40,25.2224,131.096,3.45811
-2.85571,514.5,40,26.3895,136.65,3.51395
-2.81789,589.41,40,30.272,156.712,3.51815
0.71626,583.656,40,33.8951,171.058,3.94732
0.107682,596.365,40,33.9149,171.9,3.86789
1.18336,542.962,40,32.0414,161.17,4.01002
-0.581241,532.237,40,29.5554,150.543,3.78089
-4.22702,519.847,40,25.4025,132.877,3.36656
-3.3221,567.77,40,28.6472,148.85,3.46275
-0.344792,585.013,40,32.7532,166.549,3.81041
1.77185,548.092,40,33.0019,165.316,4.09123
0.34277,555.986,40,31.8758,161.295,3.89828
1.33706,509.611,40,30.2321,151.905,4.03099
1.54156,578.917,40,34.5847,173.525,4.05915
-3.49891,542.708,40,27.2123,141.579,3.44363
1.81332,582.426,40,35.1189,175.869,4.09705
-2.87536,558.597,40,28.6315,148.281,3.51177
-1.58465,524.056,40,28.1034,144.185,3.65945
-1.06086,538.298,40,29.3985,150.261,3.72209
0.336019,593.298,40,34.0071,172.088,3.8974
-2.32208,576.912,40,30.1504,155.518,3.57395
-4.47913,503.044,40,24.3622,127.674,3.34047
-3.32076,514.165,40,25.9437,134.802,3.4629
-2.73828,594.257,40,30.6064,158.351,3.52702
-2.98468,515.96,40,26.3445,136.547,3.49968
0.549743,567.675,40,32.7788,165.62,3.92534
0.574031,551.571,40,31.8755,161.029,3.92854
-3.9124,525.29,40,25.9564,135.458,3.39954
0.339168,543.419,40,31.1515,157.633,3.89781
1.49102,587.761,40,35.0524,175.934,4.05216
1.01755,522.227,40,30.6431,154.317,3.98759
-4.19437,528.119,40,25.8366,135.114,3.36996
-2.40661,502.714,40,26.1949,135.198,3.56434
-0.429012,520.624,40,29.0634,147.875,3.79986
-0.327662,547.476,40,30.6698,155.936,3.81256
-3.93863,569.178,40,28.099,146.668,3.39677
-0.250989,504.776,40,28.3528,144.076,3.82222
-4.79499,555.436,40,26.5987,139.723,3.30822
-1.00332,529.083,40,28.9531,147.923,3.72907
-0.282341,515.442,40,28.9205,146.994,3.81826
-2.59322,536.328,40,27.764,143.492,3.54327
-2.7359,508.196,40,26.1762,135.427,3.52729
-3.29134,521.313,40,26.3318,136.788,3.46609
-4.44255,580.082,40,28.1297,147.378,3.34424
-1.39637,561.118,40,30.2891,155.187,3.68178
1.994,560.402,40,33.9999,170.05,4.12255
-3.02,504.997,40,25.7527,133.514,3.49579
0.000996476,578.848,40,32.7977,166.364,3.85422
1.75592,536.565,40,32.2902,161.769,4.089
-0.538695,579.412,40,32.2225,164.078,3.78618
-2.15544,565.521,40,29.7281,153.154,3.593
-2.22615,509.05,40,26.6933,137.59,3.5849
1.7921,505.656,40,30.4678,152.6,4.09407
-0.961511,597.7,40,32.7556,167.299,3.73416
0.0574253,580.243,40,32.9408,167.023,3.86144
-2.75012,519.57,40,26.7487,138.404,3.5257
-0.210106,592.391,40,33.3211,169.274,3.82738
-4.88929,529.176,40,25.2561,132.764,3.29868
-2.24929,575.268,40,30.1413,155.388,3.58225
0.498437,587.649,40,33.8722,171.207,3.9186
-2.90255,590.391,40,30.2322,156.603,3.50876
-1.3676,558.822,40,30.1953,154.675,3.68521
-1.11547,596.058,40,32.4912,166.133,3.71548
-0.449834,581.544,40,32.4408,165.084,3.79725
1.98155,502.358,40,30.4653,152.386,4.12079
-4.82788,572.179,40,27.3684,143.802,3.30488
-2.04471,569.123,40,30.0336,154.603,3.60575
0.94305,529.742,40,31.0047,156.221,3.97757
-2.79103,582.688,40,29.955,155.04,3.52114
-2.69063,502.484,40,25.9232,134.074,3.53235
-4.23144,502.214,40,24.537,128.353,3.3661
-0.264457,563.548,40,31.6392,160.792,3.82052
-3.78022,569.534,40,28.2747,147.412,3.41354
-0.789378,502.7,40,27.7144,141.377,3.7552
-2.25165,537.006,40,28.1342,145.044,3.58198
0.392877,574.368,40,32.9866,166.856,3.9048
-0.105003,537.637,40,30.3513,154.071,3.84071
-4.19073,531.075,40,25.9846,135.885,3.37034
-2.04898,570.74,40,30.1145,155.024,3.60526
1.29324,580.865,40,34.4074,172.938,4.02499
1.66784,554.91,40,33.2939,166.9,4.07669
-1.93953,560.364,40,29.6803,152.668,3.61792
-1.44073,542.651,40,29.247,149.896,3.6765
-1.86129,594.912,40,31.5965,162.432,3.62702
1.35671,551.152,40,32.7184,164.375,4.03368
0.725438,572.821,40,33.2764,167.925,3.94854
-1.64531,538.736,40,28.8296,147.976,3.6523
-3.51716,527.646,40,26.44,137.579,3.44167
1.38578,531.478,40,31.5819,158.633,4.03767
-1.19186,534.848,40,29.0773,148.759,3.70627
-2.91006,572.454,40,29.306,151.813,3.50793
-4.44965,529.009,40,25.6465,134.375,3.34351
-3.31379,517.477,40,26.1173,135.697,3.46365
-1.78648,592.222,40,31.536,162.033,3.63574
-0.0406594,560.232,40,31.6973,160.83,3.8489
-1.4224,524.689,40,28.297,145.008,3.67868
-1.00692,537.855,40,29.4294,150.36,3.72863
-4.14787,545.141,40,26.7134,139.652,3.37481
-4.56752,572.934,40,27.6598,145.051,3.3314
0.28688,500.41,40,28.6344,144.95,3.89102
-2.53309,538.321,40,27.9261,144.267,3.55004
-0.571307,521.731,40,28.982,147.612,3.78213
-4.73576,556.367,40,26.6996,140.191,3.31423
-4.7387,511.026,40,24.5211,128.756,3.31393
-3.95789,534.329,40,26.3606,137.613,3.39474
1.22417,566.127,40,33.4552,168.233,4.01557
1.17171,576.947,40,34.0333,171.204,4.00844
1.0492,537.087,40,31.5493,158.845,3.99185
-4.34419,577.313,40,28.0934,147.08,3.3544
-3.65728,561.901,40,28.0174,145.938,3.42665
-1.28738,508.148,40,27.534,140.961,3.6948
-1.02004,559.184,40,30.5825,156.266,3.72704
-0.996294,528.824,40,28.9459,147.879,3.72992
0.357442,541.687,40,31.0717,157.21,3.90019
1.00075,521.547,40,30.5855,154.046,3.98533
0.0164356,528.332,40,29.9514,151.91,3.85619
0.195463,520.85,40,29.7102,150.494,3.87919
1.99677,589.637,40,35.7769,178.935,4.12294
-3.53506,538.184,40,26.951,140.257,3.43975
-2.5619,582.162,40,30.1699,155.891,3.5468
-3.12671,543.793,40,27.6271,143.344,3.48406
-4.16882,586.338,40,28.7108,150.117,3.37262
-4.50385,599.528,40,29.0094,152.056,3.33793
-4.8552,574.174,40,27.4371,144.192,3.30212
1.59259,552.348,40,33.055,165.791,4.06622
-4.97111,518.787,40,24.6881,129.858,3.29043
-1.22614,549.952,40,29.8628,152.815,3.70215
-1.31538,509.386,40,27.5743,141.195,3.69145
-2.17351,527.158,40,27.6939,142.693,3.59093
-0.341914,592.913,40,33.1988,168.811,3.81077
-0.636641,596.926,40,33.084,168.583,3.77403
-4.58416,569.44,40,27.4749,144.099,3.3297
0.620262,591.117,40,34.2153,172.792,3.93463
-2.53091,593.992,40,30.8165,159.196,3.55029
-0.626612,586.864,40,32.5377,165.787,3.77527
-3.69917,529.224,40,26.349,137.29,3.42217
1.65373,552.682,40,33.1442,166.167,4.07472
-0.16189,560.796,40,31.5966,160.458,3.83348
1.68666,555.967,40,33.3788,167.304,4.07931
-0.905756,508.455,40,27.9187,142.538,3.74095
-0.827101,520.651,40,28.6666,146.273,3.75057
-1.11912,543.618,40,29.6289,151.502,3.71504
-2.19137,522.817,40,27.4487,141.448,3.58888
-2.62388,563.647,40,29.1468,150.673,3.53983
-3.65524,559.782,40,27.9137,145.396,3.42686
-3.36267,539.167,40,27.1651,141.191,3.45835
-1.56727,522.385,40,28.0308,143.794,3.6615
0.380924,598.505,40,34.3587,173.811,3.90325
1.80923,541.995,40,32.6764,163.643,4.09647
-4.64332,576.318,40,27.7482,145.597,3.32365
1.22766,502.148,40,29.6779,149.235,4.01604
-0.443099,513.139,40,28.6315,145.693,3.7981
-2.47134,537.577,40,27.948,144.315,3.55701
-2.75251,520.688,40,26.804,138.692,3.52543
-4.70135,520.13,40,24.9912,131.187,3.31773
-3.01275,519.986,40,26.5239,137.505,3.49658
-4.70983,581.357,40,27.9246,146.595,3.31687
-0.947144,507.351,40,27.8181,142.066,3.73591
-2.49514,569.806,40,29.5988,152.866,3.55432
-3.64847,552.892,40,27.5768,143.633,3.42759
-4.3289,564.198,40,27.4701,143.801,3.35598
0.0947012,564.972,40,32.1152,162.793,3.86622
1.41698,566.028,40,33.6709,169.088,4.04195
-2.86335,520.55,40,26.6926,138.228,3.5131
-1.21946,572.964,40,31.1196,159.239,3.70295
-1.24149,515.118,40,27.9563,143.075,3.70031
-2.86814,509.956,40,26.145,135.397,3.51257
-4.76318,532.386,40,25.5238,134.045,3.31144
0.0427553,550.304,40,31.2253,158.341,3.85956
1.43596,563.799,40,33.5601,168.51,4.04457
-4.92083,587.803,40,28.0227,147.342,3.29549
0.502671,592.218,40,34.1406,172.558,3.91916
0.249484,579.453,40,33.1146,167.674,3.88617
-0.40485,557.575,40,31.1522,158.476,3.80288
-0.694192,568.433,40,31.442,160.282,3.76692
-3.05228,580.711,40,29.5802,153.394,3.49223
-1.19403,563.865,40,30.6525,156.82,3.70601
0.496137,536.153,40,30.9015,156.195,3.9183
-1.25908,569.94,40,30.9127,158.226,3.69819
-4.24958,525.311,40,25.6489,134.188,3.36421
1.4396,595.422,40,35.4469,177.979,4.04507
-4.46551,503.636,40,24.4027,127.873,3.34187
-1.43699,587.146,40,31.6492,162.204,3.67695
0.440931,523.391,40,30.1087,152.247,3.91108
0.481753,587.97,40,33.8713,171.223,3.91642
1.01364,505.126,40,29.6356,149.248,3.98706
-2.56683,590.194,40,30.5808,158.02,3.54624
-3.29285,526.922,40,26.6136,138.254,3.46593
0.641347,552.772,40,32.0189,161.676,3.93741
-3.65905,581.808,40,29.0081,151.1,3.42646
-2.38472,516.335,40,26.9253,138.946,3.56683
-4.78842,548.827,40,26.2884,138.086,3.30888
-0.677452,577.337,40,31.9531,162.868,3.76898
1.65728,562.876,40,33.7596,169.248,4.07522
-1.38568,599.239,40,32.3589,165.779,3.68306
-1.27636,509.765,40,27.6322,141.452,3.69612
1.0601,515.907,40,30.3165,152.627,3.99332
-1.29641,572.515,40,31.012,158.777,3.69372
0.211801,508.828,40,29.0408,147.086,3.8813
-0.185157,542.95,40,30.5665,155.252,3.83054
0.617125,544.055,40,31.4878,159.021,3.93421
-0.143503,538.863,40,30.3801,154.26,3.83582
-4.72304,597.792,40,28.7005,150.683,3.31552
-0.842067,578.649,40,31.8433,162.501,3.74874
-1.9312,547.097,40,28.9861,149.088,3.61889
-0.979516,507.976,40,27.821,142.115,3.73196
1.99,582.78,40,35.3527,176.821,4.12198
-2.28651,578.197,40,30.2552,156.018,3.578
-4.04622,581.961,40,28.6207,149.51,3.38545
-2.21621,599.422,40,31.4432,162.061,3.58604
-2.69824,535.718,40,27.6303,142.911,3.5315
-0.988083,543.047,40,29.733,151.89,3.73092
0.976257,589.319,40,34.5309,173.947,3.98203
-1.09255,503.018,40,27.4415,140.29,3.71825
-2.21296,574.967,40,30.1638,155.464,3.58641
-4.8205,504.204,40,24.1234,126.744,3.30563
-3.59806,599.711,40,29.9654,156.016,3.43298
-3.53299,518.015,40,25.9429,135.008,3.43997
-2.2919,556.75,40,29.1275,150.209,3.57739
1.55054,513.142,40,30.6647,153.847,4.06039
1.50642,577.416,40,34.4536,172.91,4.05429
0.718891,509.197,40,29.5737,149.247,3.94767
1.84883,592.005,40,35.7397,178.934,4.10204
-3.27575,524.549,40,26.5098,137.697,3.46779
-3.33439,529.286,40,26.6939,138.713,3.46142
-4.92561,513.171,40,24.4606,128.617,3.29501
-2.41744,545.771,40,28.4277,146.734,3.56311
-2.7772,522.794,40,26.8891,139.157,3.52268
-2.52765,560.874,40,29.1016,150.333,3.55065
-3.44746,553.409,40,27.7993,144.578,3.44918
1.30276,532.459,40,31.5504,158.567,4.02629
-2.96498,544.604,40,27.8263,144.206,3.50185
-2.87119,579.804,40,29.7229,153.929,3.51223
-0.426822,586.398,40,32.7377,166.568,3.80013
-2.29619,501.488,40,26.2324,135.283,3.5769
-3.68554,504.229,40,25.1166,130.855,3.42363
0.166607,537.709,40,30.6413,155.243,3.87547
-3.05656,549.712,40,27.9969,145.188,3.49176
1.4422,503.795,40,29.9948,150.601,4.04543
-2.4813,547.969,40,28.4783,147.064,3.55589
-0.708404,516.535,40,28.5573,145.592,3.76517
-1.28167,505.392,40,27.3902,140.219,3.69549
-2.63978,577.674,40,29.8555,154.354,3.53804
0.139552,535.916,40,30.5107,154.61,3.87199
0.0892269,516.659,40,29.3633,148.85,3.86552
0.772577,541.209,40,31.4909,158.862,3.9548
0.715724,558.411,40,32.4284,163.657,3.94725
-4.86162,556.389,40,26.5811,139.7,3.30147
-1.70411,554.114,40,29.5917,151.952,3.64539
1.11172,549.565,40,32.3515,162.813,4.0003
1.3007,552.807,40,32.7538,164.618,4.02601
-1.02312,516.158,40,28.2263,144.23,3.72667
-4.94844,583.616,40,27.7957,146.178,3.29271
-1.04357,599.164,40,32.7423,167.33,3.72419
-4.00293,537.432,40,26.4714,138.238,3.39
1.45712,553.144,40,32.9497,165.42,4.04748
1.55456,516.483,40,30.8686,154.866,4.06095
-0.865986,580.601,40,31.9242,162.941,3.74581
-3.74548,565.919,40,28.1298,146.619,3.41724
-1.86655,547.829,40,29.0905,149.555,3.6264
-1.06428,571.081,40,31.1852,159.397,3.72168
-0.746133,564.076,40,31.1449,158.827,3.76052
-2.80828,555.505,40,28.5403,147.737,3.51922
0.437566,508.11,40,29.2263,147.788,3.91064
-1.88951,500.99,40,26.582,136.681,3.62373
-0.456889,518.189,40,28.8996,147.071,3.79637
1.19888,598.779,40,35.3541,177.814,4.01213
-0.534194,597.127,40,33.2129,169.116,3.78674
-1.5808,575.408,40,30.8614,158.331,3.65991
-2.98769,536.934,40,27.4126,142.086,3.49935
-2.78483,522.454,40,26.8644,139.037,3.52183
-1.69135,534.97,40,28.5821,146.754,3.64689
0.238522,524.619,40,29.9696,151.762,3.88476
-4.60229,577.429,40,27.8424,146.046,3.32784
-4.40617,542.814,40,26.3565,138.05,3.34799
-2.26772,524.308,40,27.4534,141.551,3.58015
-1.50865,535.934,40,28.8166,147.763,3.66844
-1.51745,523.36,40,28.1319,144.261,3.6674
-1.07368,594.217,40,32.438,165.811,3.72054
-2.99889,531.642,40,27.1317,140.641,3.49811
-4.93484,588.381,40,28.0362,147.428,3.29408
-4.83286,563.697,40,26.9579,141.65,3.30438
-4.91965,521.53,40,24.8642,130.734,3.29561
0.861302,559.242,40,32.6395,164.553,3.96663
-0.545905,517.484,40,28.7714,146.512,3.78528
-1.9173,521.652,40,27.6514,142.209,3.6205
1.75494,535.739,40,32.2394,161.516,4.08886
0.466558,503.768,40,29.0055,146.642,3.91443
-4.76725,562.554,40,26.9662,141.624,3.31103
1.88181,550.658,40,33.2811,166.586,4.10669
-2.84438,552.964,40,28.3737,146.913,3.51521
-2.24062,558.274,40,29.2597,150.834,3.58324
-4.18541,528.929,40,25.8845,135.356,3.37089
-0.578486,564.534,40,31.3519,159.69,3.78124
-4.31522,596.342,40,29.0493,152.052,3.3574
-2.34602,540.136,40,28.2047,145.507,3.57122
-3.99276,504.048,40,24.836,129.688,3.39107
-3.49021,505.379,40,25.3483,131.872,3.44457
-2.54457,580.755,40,30.1153,155.589,3.54875
0.151586,574.919,40,32.7448,165.917,3.87353
-1.23403,508.468,40,27.6026,141.257,3.7012
0.486649,544.446,40,31.3693,158.57,3.91706
-2.93578,529.369,40,27.0758,140.286,3.50508
-0.734694,581.569,40,32.1235,163.804,3.76193
-1.63283,549.43,40,29.4146,150.965,3.65377
0.200134,591.136,40,33.7249,170.824,3.87979
0.565537,511.857,40,29.5717,149.399,3.92742
-4.61928,579.836,40,27.9415,146.585,3.3261
-1.89424,588.227,40,31.2055,160.46,3.62318
-2.15414,529.209,40,27.8205,143.325,3.59315
-1.72824,549.675,40,29.3299,150.634,3.64256
-0.199945,562.095,40,31.6281,160.661,3.82867
-0.810441,541.345,40,29.8232,152.157,3.75262
-3.07685,512.045,40,26.0599,135.163,3.48953
1.39441,533.918,40,31.7362,159.398,4.03885
-0.798455,582.395,40,32.098,163.749,3.75409
1.2018,513.811,40,30.3403,152.594,4.01252
-1.14647,568.621,40,30.9623,158.351,3.71174
-3.66103,506.134,40,25.2334,131.44,3.42624
0.432794,572.622,40,32.9316,166.53,3.91001
1.34161,507.103,40,30.0879,151.176,4.03161
