Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-0.86109,537.419,40,29.5549,150.843,3.74641
0.731785,581.98,40,33.8158,170.64,3.94938
-1.39662,589.813,40,31.8377,163.122,3.68175
0.712682,540.119,40,31.3629,158.283,3.94685
1.65082,546.768,40,32.7863,164.376,4.07432
-4.50925,502.903,40,24.3293,127.53,3.33738
-4.23489,594.93,40,29.0633,152.034,3.36574
-4.53437,578.154,40,27.9447,146.509,3.3348
1.44978,556.802,40,33.1593,166.481,4.04647
-1.39172,545.383,40,29.4445,150.855,3.68234
-0.913793,578.92,40,31.779,162.256,3.73997
0.315663,536.344,40,30.7211,155.481,3.89475
-3.3838,598.722,40,30.1432,156.695,3.45606
-1.34726,570.688,40,30.8584,158.048,3.68764
1.51791,544.879,40,32.5249,163.218,4.05587
-2.3859,577.858,40,30.1323,155.497,3.56669
-4.21344,525.378,40,25.6851,134.341,3.36797
1.73537,595.839,40,35.8322,179.54,4.08612
-2.75454,543.491,40,27.9758,144.758,3.52521
-2.67586,534.916,40,27.6106,142.786,3.534
-2.5206,542.124,40,28.1357,145.336,3.55145
0.777606,526.307,40,30.6291,154.509,3.95547
-0.552673,590.095,40,32.8008,167.039,3.78444
-4.61177,560.702,40,27.0267,141.777,3.32687
-2.06322,523.854,40,27.6268,142.233,3.60361
-0.151505,565.504,40,31.8732,161.851,3.8348
-4.3179,530.138,40,25.8219,135.162,3.35712
1.0348,579.318,40,34.0132,171.268,3.98991
-2.92395,522.939,40,26.758,138.628,3.50639
-1.41273,508.074,40,27.4101,140.454,3.67983
0.295396,532.503,40,30.4797,154.282,3.89212
0.662082,593.66,40,34.4119,173.733,3.94015
-3.51936,547.922,40,27.4539,142.857,3.44143
-3.88437,527.995,40,26.116,136.262,3.4025
0.830728,543.222,40,31.6712,159.706,3.96255
-2.94036,514.303,40,26.3009,136.277,3.50457
-2.14182,557.203,40,29.3048,150.958,3.59457
-1.83471,550.54,40,29.267,150.427,3.63011
-4.89037,583.387,40,27.8424,146.36,3.29857
-1.72331,508.76,40,27.1514,139.441,3.64314
-1.5925,585.177,40,31.3725,160.966,3.65853
-0.492044,561.805,40,31.2939,159.296,3.79199
-0.586395,534.071,40,29.652,151.04,3.78025
-0.454962,534.611,40,29.8174,151.74,3.79661
-0.88671,588.958,40,32.3604,165.192,3.74328
-2.36577,562.055,40,29.329,151.329,3.56898
1.82434,579.716,40,34.9686,175.104,4.0986
-4.14931,523.892,40,25.6708,134.203,3.37466
0.442228,529.495,40,30.4613,154.028,3.91125
-4.80199,587.897,40,28.1462,147.86,3.30751
1.69662,539.827,40,32.4208,162.491,4.0807
1.00968,585.443,40,34.3431,172.96,3.98653
-2.30933,508.96,40,26.611,137.248,3.5754
-4.96317,513.551,40,24.4459,128.576,3.29123
-0.824915,527.627,40,29.0529,148.242,3.75084
-4.78552,525.116,40,25.1552,132.131,3.30918
-2.66661,579.912,40,29.943,154.837,3.53504
-3.89955,504.623,40,24.9466,130.175,3.4009
-4.29918,501.786,40,24.4572,128,3.35906
-0.803604,520.808,40,28.6986,146.412,3.75346
1.88652,579.002,40,34.9997,175.183,4.10735
-4.13985,545.685,40,26.7477,139.823,3.37565
-4.78718,578.398,40,27.706,145.531,3.30901
-1.74725,587.245,40,31.3138,160.845,3.64033
-1.91684,568.722,40,30.1469,155.042,3.62056
1.44711,597.828,40,35.5992,178.734,4.0461
-1.71268,561.662,40,29.9858,153.985,3.64439
-4.1768,571.475,40,27.9751,146.279,3.37179
-0.540468,525.234,40,29.2078,148.729,3.78596
-2.87231,533.826,40,27.3648,141.718,3.51211
-0.0920435,577.233,40,32.6012,165.477,3.84235
-0.89887,564.478,40,31.0023,158.273,3.74179
-2.6516,563.504,40,29.1111,150.519,3.53672
1.064,522.275,40,30.6947,154.527,3.99385
0.626241,505.095,40,29.2421,147.671,3.93542
-3.53094,526.572,40,26.3733,137.246,3.44019
-0.889397,587.263,40,32.2643,164.705,3.74295
-1.23949,556.547,40,30.2069,154.591,3.70055
-0.348265,587.458,40,32.8861,167.229,3.80997
-2.1841,528.684,40,27.7638,143.064,3.58972
-4.66361,570.637,40,27.4548,144.079,3.32158
1.34442,519.835,40,30.8463,154.983,4.03199
-4.99246,580.858,40,27.6209,145.307,3.28828
-2.55216,574.235,40,29.7692,153.81,3.54789
1.87332,563.531,40,34.0492,170.441,4.10549
-2.27952,563.438,40,29.4901,152.065,3.5788
-1.74438,530.349,40,28.2828,145.273,3.64067
-4.26078,553.059,40,26.993,141.232,3.36305
-4.89698,559.461,40,26.6942,140.332,3.2979
-1.12084,520.737,40,28.3802,145.118,3.71483
-0.637834,514.948,40,28.5393,145.426,3.77388
-1.0001,597.571,40,32.7046,167.085,3.72946
-1.46363,547.173,40,29.4672,151.05,3.67378
-4.71895,557.506,40,26.7703,140.545,3.31594
-4.47309,555.622,40,26.9143,141.042,3.34109
-3.90066,551.463,40,27.2611,142.254,3.40078
-0.435177,532.104,40,29.6979,151.11,3.79909
-1.05607,595.525,40,32.5293,166.257,3.72267
1.95707,554.458,40,33.5969,168.078,4.11732
1.13117,533.929,40,31.452,158.264,4.00294
-3.0595,580.624,40,29.5682,153.34,3.49144
0.0913959,580.398,40,32.9883,167.223,3.86579
-4.0078,565.882,40,27.8679,145.536,3.38949
-0.569341,588.58,40,32.6977,166.534,3.78237
-3.8361,515.212,40,25.5274,133.143,3.40762
-0.520556,556.213,40,30.9518,157.587,3.78844
0.723641,569.564,40,33.0851,166.962,3.9483
0.908966,584.687,40,34.1804,172.264,3.973
1.69404,556.488,40,33.4185,167.494,4.08034
-1.14974,500.835,40,27.2681,139.461,3.71135
-2.71655,523.021,40,26.9581,139.453,3.52945
1.99826,596.575,40,36.1997,181.047,4.12316
-4.6478,560.445,40,26.9797,141.569,3.32319
-2.05932,570.994,40,30.1169,155.048,3.60406
-4.00104,549.975,40,27.091,141.471,3.3902
-1.08935,547.951,40,29.8961,152.835,3.71864
-0.757988,535.235,40,29.5403,150.657,3.75906
0.602937,587.853,40,34.006,171.756,3.93234
-4.17872,583.492,40,28.5614,149.347,3.37159
-3.33901,531.093,40,26.7806,139.169,3.46092
-2.71261,592.746,40,30.5562,158.061,3.52989
-1.73809,580.029,40,30.9389,158.909,3.64141
-3.81083,500.795,40,24.8352,129.509,3.41029
-0.712229,507.66,40,28.0629,143.075,3.76469
-3.51538,557.413,40,27.9333,145.348,3.44186
-0.7324,505.078,40,27.9007,142.268,3.76221
-0.145694,570.081,40,32.1377,163.187,3.83554
-0.277332,526.62,40,29.5528,150.203,3.8189
-2.60357,513.45,40,26.57,137.332,3.54211
-2.04358,568.292,40,29.9909,154.382,3.60588
-3.71705,537.938,40,26.7659,139.481,3.42027
-1.95589,532.127,40,28.1686,144.909,3.61602
-4.80398,518.141,40,24.8048,130.308,3.3073
1.74295,506.747,40,30.4823,152.726,4.08718
-4.57233,594.153,40,28.6793,150.403,3.33091
-1.53469,505.82,40,27.1727,139.36,3.66536
1.11819,581.4,40,34.2332,172.274,4.00118
-1.20626,594.274,40,32.2919,165.222,3.70454
0.088186,532.164,40,30.2434,153.312,3.86538
-4.05656,574.607,40,28.2487,147.578,3.38437
0.541462,522.22,40,30.1455,152.324,3.92425
0.0101922,540.035,40,30.6082,155.248,3.85539
0.25849,536.677,40,30.6796,155.335,3.88734
-1.47681,555.746,40,29.9151,153.36,3.67222
-4.0786,558.138,40,27.4176,143.259,3.38206
1.53583,570.05,40,34.0483,170.841,4.05835
0.567844,592.726,40,34.2465,173.014,3.92772
-1.97553,599.767,40,31.7274,163.24,3.61375
0.626855,588.342,40,34.0624,172.012,3.9355
-3.68475,520.899,40,25.9477,135.185,3.42371
0.826623,587.101,40,34.2247,172.587,3.962
-3.52968,578.829,40,28.9919,150.872,3.44032
0.69651,563.961,40,32.7291,165.197,3.94471
-3.89575,583.739,40,28.8616,150.601,3.4013
-4.51043,565.642,40,27.3633,143.435,3.33726
-2.05035,598.059,40,31.5544,162.438,3.6051
1.31801,519.18,40,30.7796,154.677,4.02838
0.793388,508.031,40,29.5815,149.208,3.95757
-4.40767,574.336,40,27.8856,146.061,3.34784
-4.69288,590.244,40,28.3686,148.907,3.31859
-1.54253,560.939,40,30.1255,154.513,3.66443
-1.18346,562.705,40,30.6007,156.543,3.70728
-4.42545,548.626,40,26.6204,139.453,3.346
1.36631,540.419,40,32.0918,161.216,4.03499
-1.91965,506.094,40,26.8245,137.958,3.62023
1.92725,564.563,40,34.1744,171.003,4.1131
-1.42566,527.377,40,28.4387,145.738,3.67829
-2.01573,537.549,40,28.3961,146.143,3.6091
-1.82316,526.673,40,28.0096,143.952,3.63146
-1.77273,584.363,40,31.1324,159.943,3.63735
-0.225694,583.864,40,32.8238,166.766,3.82541
-2.82503,558.061,40,28.6547,148.347,3.51736
0.17697,598.095,40,34.0946,172.726,3.87681
1.59348,590.059,40,35.3129,177.114,4.06635
1.30746,564.43,40,33.4502,168.11,4.02693
-2.09767,588.486,40,30.9979,159.629,3.59965
0.42152,512.582,40,29.4672,149.024,3.90854
-4.89239,518.429,40,24.7405,130.056,3.29836
-4.10386,528.093,40,25.9184,135.451,3.37941
1.30866,599.735,40,35.5439,178.631,4.0271
-2.46586,503.358,40,26.174,135.149,3.55763
-2.53904,556.194,40,28.8473,149.032,3.54937
-3.2744,567.44,40,28.6788,148.962,3.46794
-2.57184,570.845,40,29.5731,152.818,3.54568
-3.55131,508.168,40,25.4333,132.374,3.438
-3.99978,577.823,40,28.464,148.64,3.39033
-3.30303,585.857,40,29.5797,153.674,3.46482
1.98633,573.017,40,34.7561,173.842,4.12146
-2.01807,598.689,40,31.6233,162.755,3.60883
0.599402,556.788,40,32.2051,162.664,3.93188
1.64173,509.632,40,30.55,153.174,4.07305
-0.518728,544.502,40,30.3021,154.277,3.78866
-1.63153,589.088,40,31.5392,161.868,3.65392
-3.44185,572.233,40,28.7506,149.519,3.44979
-2.94225,554.96,40,28.3782,147.042,3.50437
-4.7065,557.141,40,26.7646,140.502,3.31721
0.0866261,566.195,40,32.1757,163.109,3.86518
-4.25291,597.169,40,29.154,152.529,3.36387
-0.219501,578.301,40,32.518,165.205,3.82619
-0.0764555,588.727,40,33.2683,168.844,3.84434
-4.3621,577.492,40,28.0842,147.052,3.35254
1.92559,507.273,40,30.7048,153.643,4.11287
0.109902,501.433,40,28.5183,144.545,3.86817
-4.51304,546.857,40,26.4521,138.661,3.33699
-3.74361,551.318,40,27.4059,142.844,3.41744
-4.01018,572.256,40,28.1794,147.165,3.38924
-0.692061,511.337,40,28.2859,144.191,3.76718
0.604221,535.27,40,30.9656,156.398,3.93251
-3.90403,555.784,40,27.4714,143.355,3.40043
-0.917918,531.888,40,29.193,149.057,3.73947
-4.74567,527.247,40,25.2932,132.816,3.31322
-0.902814,539.352,40,29.6183,151.212,3.74131
0.190336,536.501,40,30.5975,154.994,3.87853
-3.5364,551.543,40,27.6187,143.733,3.4396
-2.98052,576.623,40,29.4462,152.619,3.50014
-4.12635,590.87,40,28.9764,151.458,3.37706
-1.4503,519.534,40,27.9917,143.473,3.67536
1.52036,511.294,40,30.5227,153.167,4.05621
0.980905,579.642,40,33.9693,171.112,3.98266
0.0106286,523.827,40,29.6901,150.59,3.85545
-3.16377,515.814,40,26.1715,135.828,3.48001
-2.51865,511.452,40,26.5457,137.121,3.55167
-4.78307,503.815,40,24.1369,126.78,3.30942
-3.06117,597.44,40,30.4228,157.774,3.49126
-4.04419,541.9,40,26.6524,139.226,3.38567
0.81958,552.336,40,32.1903,162.336,3.96106
-2.05347,504.515,40,26.616,137.019,3.60474
-2.60728,593.533,40,30.7102,158.735,3.54169
-1.55056,534.791,40,28.7132,147.277,3.66348
-0.07222,557.092,40,31.4853,159.79,3.84488
1.9726,526.973,40,31.9483,159.813,4.11952
0.978801,531.27,40,31.1323,156.824,3.98237
-2.5261,531.236,40,27.5653,142.396,3.55083
-0.750493,595.413,40,32.8701,167.63,3.75998
0.735498,564.251,40,32.7898,165.458,3.94988
-4.74423,563.393,40,27.0286,141.927,3.31337
-3.72811,558.989,40,27.8024,144.894,3.41909
1.59763,548.151,40,32.8096,164.554,4.06692
1.19143,535.064,40,31.5841,158.861,4.01111
-0.0640441,555.132,40,31.3833,159.263,3.84592
-2.02461,580.231,40,30.6413,157.708,3.60807
1.93476,583.46,40,35.3273,176.763,4.11416
1.10328,550.67,40,32.4072,163.103,3.99916
-4.70816,555.46,40,26.6823,140.071,3.31704
-2.61805,520.09,40,26.8999,139.052,3.54048
-2.77245,577.783,40,29.7222,153.814,3.52321
-2.03271,549.624,40,29.0168,149.356,3.60714
-1.73985,538.61,40,28.7278,147.555,3.6412
-3.37276,510.752,40,25.7243,133.713,3.45726
1.61997,521.986,40,31.2673,156.794,4.07003
-4.77706,580.14,40,27.7995,146.011,3.31003
-2.16609,510.175,40,26.8087,138.124,3.59178
0.840999,587.867,40,34.2862,172.88,3.96392
-4.97808,589.967,40,28.0685,147.646,3.28973
1.73546,534.186,40,32.1246,160.963,4.08613
-2.13674,502.418,40,26.4282,136.135,3.59515
-2.62271,512.613,40,26.5089,137.035,3.53996
-4.98093,555.205,40,26.4119,138.935,3.28944
-3.80354,557.478,40,27.6534,144.197,3.41107
-4.57673,506.498,40,24.4445,128.198,3.33046
1.12601,562.73,40,33.1427,166.778,4.00224
-2.44601,514.881,40,26.7918,138.319,3.55988
0.242599,561.731,40,32.0943,162.516,3.88528
-3.62926,509.1,40,25.4098,132.328,3.42964
-0.30351,515.527,40,28.9041,146.933,3.8156
1.5768,546.537,40,32.6897,163.976,4.06403
-1.68405,575.223,40,30.7405,157.828,3.64775
-4.06881,519.631,40,25.5349,133.412,3.38309
-1.44326,591.549,40,31.8796,163.392,3.6762
-2.51711,530.543,40,27.538,142.245,3.55184
-2.52476,535.975,40,27.8125,143.671,3.55098
-3.58297,578.379,40,28.9149,150.53,3.4346
-1.64244,553.735,40,29.6352,152.108,3.65264
-2.15221,598.669,40,31.4741,162.145,3.59337
-2.95584,510.799,40,26.1075,135.29,3.50286
-1.07152,588.172,40,32.1104,164.134,3.7208
0.833365,504.607,40,29.4225,148.364,3.9629
-0.668076,571.882,40,31.6614,161.371,3.77014
1.29147,500.146,40,29.6243,148.899,4.02475
-1.5386,507.563,40,27.2627,139.825,3.66489
-4.97387,588.924,40,28.0231,147.402,3.29015
-0.0846493,556.89,40,31.4603,159.678,3.84329
1.7981,533.023,40,32.1233,160.885,4.09491
0.779264,514.966,40,29.9708,151.186,3.95569
0.341249,522.116,40,29.9325,151.463,3.89808
0.757936,534.271,40,31.0716,156.763,3.95286
-3.90535,579.558,40,28.6452,149.482,3.40029
-3.22732,530.753,40,26.8692,139.514,3.47306
-2.73092,515.825,40,26.5738,137.479,3.52784
-4.28924,509.529,40,24.8433,130.012,3.36009
1.28049,506.281,40,29.9763,150.68,4.02325
-0.879406,503.678,40,27.6817,141.301,3.74417
-3.77444,530.01,40,26.3179,137.204,3.41416
-2.91273,527.688,40,27.0117,139.931,3.50763
-3.71105,576.141,40,28.6728,149.411,3.42091
-4.67949,560.152,40,26.9352,141.369,3.31996
-3.37951,554.817,40,27.937,145.221,3.45653
-0.995241,545.093,40,29.8376,152.433,3.73005
-2.90313,508.094,40,26.0175,134.771,3.50869
0.250938,500.202,40,28.587,144.747,3.88636
-0.198588,513.115,40,28.8735,146.667,3.82884
1.4461,574.137,40,34.1873,171.647,4.04596
-2.51292,525.663,40,27.2887,140.953,3.55232
-2.34806,576.326,40,30.0923,155.248,3.57099
-2.56992,542.849,40,28.1246,145.331,3.54589
-1.66519,546.951,40,29.2488,150.149,3.64996
-4.26945,576.683,40,28.1374,147.229,3.36215
1.77475,583.379,40,35.13,175.973,4.09163
1.68535,558.008,40,33.4998,167.912,4.07913
-3.71384,570.372,40,28.3829,147.904,3.42061
-2.02023,591.388,40,31.2353,160.76,3.60858
-4.28238,598.006,40,29.1643,152.617,3.3608
-0.682912,567.787,40,31.4186,160.15,3.76831
0.282941,502.091,40,28.7267,145.422,3.89051
-4.34262,517.537,40,25.186,131.857,3.35456
-1.44459,549.323,40,29.6026,151.723,3.67604
0.528804,535.337,40,30.8892,156.096,3.92259
-3.28292,535.317,40,27.0471,140.496,3.46701
-0.662756,584.701,40,32.3772,165.012,3.7708
-3.50781,561.765,40,28.159,146.514,3.44268
0.248053,533.808,40,30.5046,154.46,3.88599
-4.73973,568.8,40,27.2924,143.308,3.31383
-3.71225,573.715,40,28.5509,148.777,3.42078
-2.26658,543.935,40,28.4823,146.854,3.58028
-1.75128,548.909,40,29.2655,150.329,3.63986
-2.0764,510.693,40,26.9203,138.609,3.6021
-0.253894,581.308,40,32.6482,165.907,3.82185
-4.03614,550.923,40,27.104,141.576,3.38651
-1.36222,547.796,40,29.6052,151.646,3.68585
-3.61536,554.04,40,27.6664,144.065,3.43113
-2.62694,548.35,40,28.3528,146.571,3.53949
-3.45979,556.678,40,27.9514,145.382,3.44785
-0.974886,587.923,40,32.2048,164.502,3.73253
0.0492721,523.353,40,29.7028,150.613,3.86039
1.60414,525.26,40,31.4464,157.71,4.06783
-1.32907,544.984,40,29.4872,151.005,3.68981
0.804694,546.099,40,31.8105,160.438,3.95908
-0.393848,504.254,40,28.1838,143.364,3.80426
1.49733,548.715,40,32.7309,164.275,4.05303
1.62793,561.96,40,33.671,168.838,4.07113
1.71626,514.089,40,30.8958,154.826,4.08345
-4.12331,574.648,40,28.1839,147.312,3.37738
-2.85744,550.759,40,28.2476,146.274,3.51376
-4.52119,596.384,40,28.8394,151.185,3.33615
1.28347,578.266,40,34.242,172.118,4.02366
-3.43364,596.155,40,29.9612,155.806,3.45067
-4.38868,571.123,40,27.7483,145.321,3.3498
1.80638,551.203,40,33.2284,166.41,4.09607
-2.85234,551.396,40,28.2853,146.464,3.51433
-3.9391,524.185,40,25.8774,135.072,3.39672
-4.47523,517.833,40,25.0819,131.442,3.34087
-2.04026,572.589,40,30.2212,155.564,3.60626
-0.672785,547.459,40,30.3044,154.459,3.76956
1.85595,509.07,40,30.7404,153.897,4.10304
1.76112,524.777,40,31.5864,158.238,4.08972
0.866472,502.66,40,29.3424,147.925,3.96732
1.14671,544.252,40,32.0772,161.392,4.00504
0.980126,543.584,40,31.8553,160.464,3.98255
0.124312,569.839,40,32.4249,164.328,3.87002
-4.77477,506.686,40,24.2817,127.532,3.31027
-3.67124,575.056,40,28.6592,149.296,3.42515
-2.47667,570.517,40,29.655,153.135,3.55641
-0.450458,552.543,40,30.8224,156.849,3.79718
-2.6864,597.517,40,30.8305,159.449,3.53282
-4.28711,589.546,40,28.7469,150.438,3.36031
0.971153,532.678,40,31.2066,157.207,3.98135
0.383326,516.893,40,29.676,150.12,3.90356
-4.54156,581.65,40,28.1065,147.365,3.33406
-4.59808,518.162,40,24.9884,131.071,3.32827
0.652119,522.086,40,30.2527,152.746,3.93883
-0.269334,520.405,40,29.2121,148.463,3.8199
-3.65008,577.874,40,28.8212,150.117,3.42742
-2.31291,563.63,40,29.4657,151.976,3.57499
1.5159,501.33,40,29.9233,150.164,4.0556
-3.5884,520.479,40,26.0153,135.44,3.43402
-2.0793,569.842,40,30.0352,154.65,3.60176
-4.9292,507.544,40,24.1892,127.194,3.29465
-0.889644,500.186,40,27.48,140.282,3.74292
1.88678,545.532,40,32.9768,165.057,4.10739
-4.81033,595.021,40,28.4788,149.616,3.30666
-3.35353,523.618,40,26.3902,137.155,3.45934
-2.65435,583.243,40,30.1279,155.779,3.53641
-3.35902,534.948,40,26.956,140.101,3.45875
-1.26855,589.147,40,31.9439,163.515,3.69706
-1.07481,533.06,40,29.0983,148.741,3.7204
-2.04631,550.558,40,29.0523,149.553,3.60556
1.66355,572.368,40,34.3363,172.131,4.07609
0.684104,512.954,40,29.7562,150.205,3.94306
-1.62715,567.037,40,30.3633,155.827,3.65444
-0.769956,598.654,40,33.0268,168.452,3.75759
-0.377183,576.85,40,32.26,164.079,3.80635
-1.10623,526.998,40,28.736,146.922,3.7166
1.62493,592.136,40,35.4753,177.89,4.07072
-1.6029,581,40,31.1373,159.772,3.6573
0.803148,558.793,40,32.5482,164.16,3.95887
-4.13396,528.313,40,25.9016,135.394,3.37626
-4.08514,506.158,40,24.8584,129.893,3.38137
-0.0424154,511.508,40,28.9388,146.835,3.84867
-0.687328,538.031,40,29.7675,151.738,3.76777
-1.86483,551.498,40,29.2871,150.564,3.6266
-0.460574,549.441,40,30.6385,155.925,3.79591
0.42429,517.601,40,29.7586,150.494,3.9089
-2.52726,561.045,40,29.1109,150.381,3.5507
1.07972,503.924,40,29.6322,149.161,3.99597
-3.59638,595.793,40,29.7713,155.004,3.43316
-3.06937,550.32,40,28.0153,145.297,3.49036
-2.92603,527.943,40,27.0121,139.947,3.50616
-1.68258,588.277,40,31.4397,161.417,3.64792
-4.07263,518.33,40,25.4675,133.064,3.38268
-2.84043,517.708,40,26.5683,137.561,3.51565
-4.21602,527.56,40,25.7895,134.89,3.3677
0.217158,509.154,40,29.0648,147.202,3.88199
-1.11961,579.949,40,31.6085,161.625,3.71498
0.81271,556.438,40,32.4217,163.511,3.96014
-0.307583,504.38,40,28.2751,143.74,3.81509
-4.22327,545.104,40,26.6402,139.347,3.36695
1.7801,535.436,40,32.2489,161.535,4.09239
0.760776,513.247,40,29.8518,150.606,3.95323
1.84502,514.831,40,31.0767,155.592,4.1015
-0.227701,584.351,40,32.8489,166.896,3.82516
-1.43465,554.361,40,29.8844,153.156,3.67722
-3.64534,507.633,40,25.3222,131.887,3.42792
1.80036,508.593,40,30.6534,153.521,4.09523
-2.99126,567.684,40,28.9788,150.208,3.49895
-4.66847,568.176,40,27.3317,143.438,3.32108
0.543813,579.619,40,33.4616,169.077,3.92456
-0.511982,599.385,40,33.3641,169.859,3.7895
-0.970633,597.371,40,32.7271,167.165,3.73305
-3.3074,584.218,40,29.4924,153.225,3.46435
-2.17664,588.817,40,30.9297,159.369,3.59057
-2.17085,544.369,40,28.6007,147.362,3.59124
-1.30111,555.665,40,30.0944,154.084,3.69316
-1.78825,521.494,40,27.768,142.674,3.63554
-1.33301,547.483,40,29.6183,151.681,3.68934
0.320161,572.605,40,32.8031,166.013,3.89534
-4.50258,502.51,40,24.3161,127.454,3.33806
-3.63111,560.634,40,27.9801,145.715,3.42944
-0.876563,559.011,40,30.7258,156.837,3.74452
-2.3651,593.969,40,30.995,159.925,3.56906
-1.32633,512.737,40,27.745,142.081,3.69014
1.23905,517.504,40,30.5974,153.847,4.01759
-3.51353,552.488,40,27.6883,144.071,3.44206
-3.31812,507.066,40,25.5879,132.951,3.46318
0.272738,540.397,40,30.9074,156.472,3.88919
-2.56471,504.353,40,26.1349,135.045,3.54648
0.973085,531.377,40,31.1324,156.831,3.98161
-1.42159,584.934,40,31.5469,161.661,3.67878
-1.19689,587.061,40,31.9103,163.259,3.70567
-4.76095,565.769,40,27.1264,142.459,3.31167
-0.439922,512.288,40,28.5872,145.464,3.79849
0.638576,576.195,40,33.3726,168.514,3.93704
-0.685692,525.396,40,29.0701,148.182,3.76797
-0.508166,528.499,40,29.4222,149.786,3.78998
-3.05044,544.581,40,27.7416,143.857,3.49244
0.382022,572.437,40,32.8634,166.246,3.90339
-1.45814,529.307,40,28.5105,146.14,3.67443
1.05404,541.244,40,31.7987,160.096,3.99251
-1.74313,582.123,40,31.0452,159.461,3.64082
-3.10397,518.053,40,26.3405,136.645,3.48656
-0.281638,534.505,40,29.9908,152.433,3.81835
-0.136741,554.122,40,31.2477,158.657,3.83667
-2.69485,594.463,40,30.6638,158.597,3.53188
-3.3293,524.8,40,26.4724,137.557,3.46197
0.076655,541.71,40,30.7737,156.013,3.8639
1.13422,505.325,40,29.7702,149.798,4.00335
-1.62291,561.386,40,30.0651,154.293,3.65494
-4.21045,533.74,40,26.0967,136.491,3.36828
-2.43573,542.636,40,28.2463,145.817,3.56104
-0.468903,502.035,40,27.987,142.439,3.79487
-2.74006,589.828,40,30.3764,157.163,3.52682
1.39145,507.941,40,30.1891,151.631,4.03845
-0.0661896,521.355,40,29.4717,149.564,3.84564
0.562619,563.837,40,32.5716,164.558,3.92703
-1.43245,547.151,40,29.498,151.174,3.67749
-1.7021,588.748,40,31.4435,161.459,3.64563
-1.26639,536.395,40,29.0859,148.883,3.69732
-4.78281,501.215,40,24.0126,126.127,3.30945
1.88416,541.306,40,32.7185,163.767,4.10702
-0.945071,514.808,40,28.229,144.163,3.73616
-3.92548,595.597,40,29.4169,153.532,3.39816
-1.81202,510.33,40,27.151,139.528,3.63276
-0.601504,596.17,40,33.0824,168.532,3.77838
1.03287,579.08,40,33.9969,171.189,3.98965
-1.13774,589.253,40,32.0954,164.136,3.71279
0.612179,562.515,40,32.5507,164.395,3.93356
0.305928,552.244,40,31.6211,160.048,3.89349
1.2978,570.384,40,33.7918,169.838,4.02561
-0.736527,539.639,40,29.8056,151.986,3.7617
-2.00421,565.96,40,29.909,153.917,3.61043
1.829,598.988,40,36.1369,180.947,4.09925
1.8504,570.139,40,34.4215,172.333,4.10226
-3.40935,581.585,40,29.254,152.101,3.4533
-1.32154,536.127,40,29.0156,148.582,3.69071
-1.72549,531.58,40,28.3671,145.687,3.64288
-1.09982,553.501,40,30.1879,154.339,3.71737
-0.867954,567.378,40,31.195,159.222,3.74557
0.145269,554.227,40,31.5594,159.918,3.87272
1.70945,566.279,40,34.0243,170.512,4.0825
-4.03238,545.727,40,26.8519,140.256,3.38691
0.73686,579.145,40,33.6569,169.832,3.95006
-0.183757,591.799,40,33.3182,169.227,3.83071
0.876252,597.636,40,34.8982,175.922,3.96863
-0.222182,582.209,40,32.7347,166.309,3.82585
1.1126,503.718,40,29.6535,149.234,4.00042
-0.338831,590.789,40,33.0834,168.221,3.81116
-3.11011,592.97,40,30.1432,156.379,3.48588
-4.91259,541.811,40,25.8377,135.845,3.29632
-0.7105,595.001,40,32.893,167.699,3.76491
0.752969,548.673,40,31.9037,160.967,3.9522
-2.09786,530.1,40,27.9223,143.79,3.59962
1.89214,594.409,40,35.938,179.872,4.10814
-4.35074,529.058,40,25.7392,134.762,3.35372
-2.84852,590.227,40,30.2813,156.795,3.51475
-1.8428,500.107,40,26.5785,136.617,3.62917
-2.01362,580.508,40,30.6677,157.832,3.60934
-1.25264,567.004,40,30.7604,157.439,3.69897
-3.63503,576.867,40,28.7862,149.918,3.42902
1.59618,564.786,40,33.8035,169.541,4.06672
-3.48704,580.818,40,29.1354,151.571,3.44491
1.89432,533.481,40,32.2567,161.444,4.10845
-1.82663,508.961,40,27.0643,139.098,3.63106
-1.19929,526.788,40,28.6317,146.487,3.70538
1.48875,545.885,40,32.5525,163.39,4.05184
0.323154,589.903,40,33.7975,171.043,3.89573
-1.93648,560.118,40,29.6705,152.614,3.61827
-4.43419,513.477,40,24.9072,130.487,3.3451
-3.7571,544.81,40,27.0694,141.104,3.416
-4.5288,540.468,40,26.1284,136.98,3.33537
-3.02069,598.204,40,30.5052,158.154,3.49571
1.18597,554.936,40,32.7509,164.736,4.01037
-1.87953,526.499,40,27.9452,143.68,3.62489
-3.46338,506.078,40,25.4075,132.154,3.44746
1.32433,512.868,40,30.412,152.823,4.02924
-2.10869,507.12,40,26.7018,137.516,3.59838
1.63014,557.975,40,33.4347,167.651,4.07144
-1.00794,544.912,40,29.8145,152.329,3.72851
-0.331898,562.431,40,31.503,160.177,3.81203
1.55643,503.184,40,30.0757,150.886,4.06121
0.629568,561.347,40,32.5025,164.131,3.93586
0.172886,537.871,40,30.6572,155.316,3.87628
-4.93154,576.719,40,27.4837,144.52,3.29441
0.38808,596.309,40,34.241,173.207,3.90418
1.2336,551.349,40,32.5924,163.884,4.01685
-2.27651,590.543,40,30.9121,159.394,3.57914
1.725,524.108,40,31.5073,157.881,4.08467
-4.71412,573.869,40,27.5607,144.689,3.31643
-3.08974,510.815,40,25.9855,134.79,3.48812
0.479266,506.392,40,29.1693,147.456,3.91609
1.54065,575.153,40,34.3587,172.392,4.05902
-1.96027,507.619,40,26.8671,138.218,3.61552
-1.94873,520.703,40,27.5708,141.826,3.61685
-4.25775,560.389,40,27.3537,143.116,3.36336
1.85184,524.286,40,31.6548,158.479,4.10246
-4.57883,503.846,40,24.3146,127.519,3.33024
-0.24628,536.478,40,30.1383,153.145,3.82281
0.538449,500.067,40,28.8637,145.85,3.92386
-2.07805,586.82,40,30.9314,159.263,3.60191
-4.50147,508.01,40,24.5832,128.853,3.33818
-1.33855,587.406,40,31.772,162.717,3.68868
-3.41203,520.597,40,26.1838,136.141,3.45301
1.88078,554.71,40,33.5248,167.807,4.10654
-0.109498,560.192,40,31.6198,160.515,3.84013
-0.494267,532.906,40,29.6818,151.093,3.79171
-0.585054,557.497,40,30.954,157.671,3.78042
-1.42349,551.244,40,29.728,152.342,3.67855
-1.13012,598.266,40,32.595,166.681,3.71371
1.73748,561.827,40,33.7892,169.301,4.08641
1.18881,527.429,40,31.1306,156.583,4.01076
0.609435,510.983,40,29.5659,149.323,3.9332
0.359392,547.682,40,31.4178,158.958,3.90044
-1.77306,542.41,40,28.897,148.459,3.63731
-3.87537,583.445,40,28.8679,150.611,3.40346
0.951948,596.972,40,34.9501,176.089,3.97877
0.327145,520.015,40,29.7975,150.795,3.89625
1.03778,502.579,40,29.5107,148.593,3.99031
-2.59983,505.733,40,26.1741,135.282,3.54253
1.35239,592.057,40,35.1415,176.554,4.03309
1.33117,566.616,40,33.607,168.87,4.03018
-2.12923,569.049,40,29.941,154.221,3.59601
-3.10608,541.504,40,27.5308,142.823,3.48633
-3.86584,579.589,40,28.6868,149.655,3.40446
-3.29907,527.28,40,26.6259,138.324,3.46525
-4.18666,584.318,40,28.5938,149.525,3.37076
-2.26385,523.071,40,27.3924,141.232,3.58059
-2.21684,567.313,40,29.7582,153.378,3.58596
-0.192922,564.959,40,31.797,161.511,3.82955
-3.17013,527.101,40,26.7381,138.776,3.47931
-2.20363,553.955,40,29.071,149.821,3.58748
-4.3659,577.686,40,28.0899,147.085,3.35215
0.810851,589.693,40,34.3572,173.274,3.9599
-0.290903,520.985,40,29.2228,148.54,3.81719
-1.86689,568.665,40,30.1966,155.242,3.62636
0.0830948,555.699,40,31.5754,160.07,3.86473
1.03071,503.462,40,29.5553,148.826,3.98936
0.910895,530.378,40,31.0076,156.271,3.97326
-4.99379,594.513,40,28.2689,148.717,3.28815
-4.63374,503.596,40,24.2551,127.259,3.32462
1.00869,512.636,40,30.0711,151.446,3.98639
-1.26114,510.247,40,27.6731,141.646,3.69795
-3.74166,546.714,40,27.1789,141.659,3.41765
-0.245006,519.512,40,29.1865,148.307,3.82297
0.228813,560.268,40,31.9954,162.031,3.8835
-0.0593099,571.804,40,32.3311,164.068,3.84652
-3.76458,535.529,40,26.6012,138.671,3.41521
-1.77671,584.022,40,31.1099,159.832,3.63689
-0.337502,548.775,40,30.7321,156.263,3.81133
-1.6125,518.396,40,27.7729,142.518,3.65617
-4.73464,520.335,40,24.9714,131.116,3.31434
-4.39318,539.669,40,26.2159,137.301,3.34933
-3.0309,524.15,40,26.7192,138.536,3.49459
-0.529498,522.706,40,29.0782,148.057,3.78732
-3.97926,513.742,40,25.3257,132.232,3.39249
-3.41973,582.535,40,29.2911,152.305,3.45218
-0.457525,569.154,40,31.7412,161.533,3.79629
0.491246,533.701,40,30.7551,155.46,3.91766
-1.99131,528.016,40,27.9164,143.649,3.61192
-0.530265,565.35,40,31.4497,160.133,3.78723
0.48942,518.631,40,29.8848,151.062,3.91742
-0.729672,573.654,40,31.6918,161.597,3.76254
1.97939,515.886,40,31.2835,156.48,4.12048
-4.59891,567.278,40,27.3562,143.492,3.32818
-2.05297,522.91,40,27.5869,142.017,3.6048
-2.4954,597.48,40,31.0361,160.289,3.55429
-3.70981,584.908,40,29.1104,151.69,3.42104
-1.5218,561.951,40,30.2017,154.88,3.66688
-1.67334,571.716,40,30.5645,156.913,3.64901
-1.02766,525.33,40,28.7234,146.775,3.72612
-0.556404,584.526,40,32.487,165.446,3.78398
0.82801,527.616,40,30.7585,155.106,3.96218
-2.56666,520.874,40,26.9892,139.461,3.54626
-4.86899,593.828,40,28.3623,149.07,3.30073
-2.91467,541.053,40,27.6939,143.467,3.50742
-2.72349,529.799,40,27.3008,141.233,3.52867
-3.77722,588.338,40,29.2113,152.292,3.41386
-0.0606081,520.387,40,29.4226,149.309,3.84635
-1.87644,540.851,40,28.7101,147.609,3.62525
1.72593,567.13,40,34.0947,170.845,4.0848
-4.36144,586.94,40,28.5444,149.46,3.35261
-3.49136,513.583,40,25.7588,134.009,3.44445
0.858537,557.178,40,32.5159,163.933,3.96626
-0.790951,585.155,40,32.2585,164.559,3.75501
0.585609,589.385,40,34.0744,172.123,3.93006
-3.81997,504.281,40,25,130.377,3.40932
-4.99047,547.544,40,26.0386,136.981,3.28848
-1.79556,568.332,40,30.2542,155.457,3.63468
-3.47196,507.29,40,25.4606,132.439,3.44654
-0.00721039,534.557,40,30.2796,153.6,3.85317
-3.99714,595.297,40,29.3275,153.147,3.39061
-1.08201,563.214,40,30.7366,157.124,3.71953
-4.0615,537.526,40,26.4211,138.035,3.38385
1.40549,542.559,42.5,31.2878,160.116,3.70196
0.207972,595.463,42.5,32.9523,170.104,3.56193
-0.074222,509.556,42.5,27.9245,144.447,3.5301
1.47675,568.275,42.5,32.8508,168.029,3.71055
-2.95939,524.371,42.5,25.9815,137.298,3.22789
0.814263,559.642,42.5,31.6242,162.531,3.6318
1.89881,517.554,42.5,30.3541,154.788,3.7621
-4.37199,564.88,42.5,26.6221,142.193,3.09381
-1.55643,559.581,42.5,29.1256,152.311,3.36978
-1.84417,520.209,42.5,26.8052,140.476,3.33993
-2.78588,536.781,42.5,26.7595,141.225,3.24495
1.08777,549.821,42.5,31.3627,160.868,3.664
-0.644597,587.479,42.5,31.5645,163.959,3.46708
-4.46257,505.045,42.5,23.7255,126.809,3.08549
-2.33878,548.413,42.5,27.7727,146.083,3.28954
-4.01062,527.469,42.5,25.1805,134.124,3.12731
1.83333,566.111,42.5,33.1276,169.011,3.75403
-2.28198,575.098,42.5,29.1822,153.432,3.29527
-1.39828,529.73,42.5,27.7245,144.815,3.38636
-0.533026,591.892,42.5,31.925,165.696,3.47927
-2.30418,529.118,42.5,26.8281,141.078,3.29302
-2.83642,552.759,42.5,27.507,145.225,3.23997
-3.15841,501.598,42.5,24.6792,130.611,3.20848
-3.22275,523.563,42.5,25.7014,136.087,3.20225
-4.159,598.598,42.5,28.4258,151.581,3.11349
-0.216649,505.612,42.5,27.572,142.772,3.51421
1.06954,591.877,42.5,33.7405,173.087,3.66184
1.83759,519.323,42.5,30.3941,155.06,3.75455
0.240963,511.829,42.5,28.3563,146.344,3.56568
0.0752781,519.225,42.5,28.6019,147.79,3.54691
-2.33841,528.394,42.5,26.7592,140.752,3.28957
0.720129,569,42.5,32.0489,164.826,3.62081
-1.36055,530.728,42.5,27.8134,145.238,3.39034
1.94601,523.542,42.5,30.7548,156.778,3.76793
-1.74616,515.77,42.5,26.6678,139.655,3.35006
1.33343,599.13,42.5,34.4648,176.466,3.6933
1.86711,595.562,42.5,34.8913,177.966,3.75819
-0.310944,578.427,42.5,31.4399,162.913,3.50374
-1.14276,517.386,42.5,27.3209,142.437,3.41341
0.412926,592.572,42.5,33.0251,170.226,3.58532
-4.84376,504.55,42.5,23.3822,125.338,3.05085
-0.952434,524.527,42.5,27.8821,145.16,3.43376
-4.36976,598.89,42.5,28.2272,150.763,3.09401
0.653849,501.986,42.5,28.2099,145.152,3.61311
-2.27797,553.316,42.5,28.0808,147.637,3.29567
-0.252498,542.336,42.5,29.538,152.992,3.51022
-4.63132,534.373,42.5,24.9527,133.54,3.07009
-1.82379,509.58,42.5,26.2763,137.683,3.34203
1.49925,555.254,42.5,32.1229,164.279,3.71327
1.64618,526.765,42.5,30.6285,156.471,3.73112
-4.11711,511.461,42.5,24.3241,129.667,3.11738
0.894043,565.395,42.5,32.037,164.557,3.64115
1.23458,537.076,42.5,30.7905,157.766,3.68147
-3.81871,570.805,42.5,27.4355,145.923,3.14532
-3.47112,579.11,42.5,28.1796,149.488,3.17834
0.56176,508.274,42.5,28.4728,146.603,3.60245
-3.67904,511.687,42.5,24.7162,131.321,3.15853
-2.34409,556.165,42.5,28.16,148.126,3.289
1.91897,528.805,42.5,31.0353,158.239,3.76459
-3.2772,591.021,42.5,28.9571,153.388,3.19698
1.79335,566.871,42.5,33.1268,169.055,3.74912
-3.50435,537.965,42.5,26.1467,138.739,3.17516
-3.7898,573.15,42.5,27.5765,146.641,3.14805
-4.15708,506.03,42.5,24.0317,128.147,3.11367
-0.354153,517.781,42.5,28.1015,145.66,3.49896
-3.67835,593.887,42.5,28.6874,152.42,3.15859
1.9098,503.137,42.5,29.5196,150.521,3.76345
0.853261,568.574,42.5,32.172,165.299,3.63636
-2.84541,508.283,42.5,25.2857,133.507,3.23908
1.33049,503.297,42.5,28.9491,148.228,3.69294
-4.07109,582.087,42.5,27.7283,147.763,3.12167
-3.64626,582.317,42.5,28.1605,149.584,3.16164
-4.91454,559.728,42.5,25.8737,138.768,3.04448
0.643494,556.356,42.5,31.2542,160.828,3.61191
-3.34212,535.297,42.5,26.1668,138.675,3.19072
-2.06787,573.484,42.5,29.3197,153.909,3.317
0.0859648,595.458,42.5,32.8134,169.538,3.54812
0.592095,598.13,42.5,33.5415,172.662,3.60596
-3.89195,518.866,42.5,24.8744,132.375,3.13843
-3.22879,567.487,42.5,27.8517,147.479,3.20166
-4.03796,550.681,42.5,26.2631,139.92,3.12476
-3.90938,500.472,42.5,23.9778,127.62,3.13679
-0.0345385,556.703,42.5,30.5501,157.983,3.53455
-3.60046,522.424,42.5,25.3051,134.37,3.16599
-4.08188,578.637,42.5,27.5533,146.842,3.12066
-4.46021,526.812,42.5,24.7502,132.283,3.08571
-4.29171,528.021,42.5,24.9562,133.214,3.1012
-3.36945,559.438,42.5,27.3204,144.819,3.18809
-4.61395,581.959,42.5,27.1916,145.502,3.07167
-1.27259,579.744,42.5,30.4755,159.036,3.39963
-2.74834,555.352,42.5,27.7219,146.263,3.24866
-1.3121,561.452,42.5,29.4733,153.851,3.39545
-0.70481,590.412,42.5,31.6557,164.506,3.46052
-4.29736,535.497,42.5,25.3045,135.078,3.10068
-0.776399,580.074,42.5,31.0242,161.309,3.45275
-0.218062,518.088,42.5,28.2511,146.29,3.51405
-2.18031,549.208,42.5,27.9681,146.937,3.30556
-1.33738,512.18,42.5,26.8631,140.252,3.39278
-2.54934,591.518,42.5,29.7347,156.65,3.26843
-2.08527,559.063,42.5,28.565,149.967,3.31522
-4.53749,516.25,42.5,24.1873,129.351,3.07864
-1.85102,551.3,42.5,28.4004,148.844,3.33923
-0.381196,539.286,42.5,29.2411,151.598,3.49597
0.756044,569.546,42.5,32.1194,165.145,3.625
-1.96703,511.891,42.5,26.2634,137.762,3.32731
-4.5485,574.46,42.5,26.9039,143.891,3.07763
-2.03432,529.86,42.5,27.1213,142.334,3.32042
-3.17081,538.697,42.5,26.4929,140.223,3.20728
-2.73429,598.351,42.5,29.8831,157.649,3.25005
0.969369,556.331,42.5,31.6052,162.251,3.65001
-1.3448,533.444,42.5,27.971,146.045,3.392
-3.70148,513.925,42.5,24.8045,131.813,3.1564
1.92143,558.178,42.5,32.762,167.04,3.76489
-3.30999,581.631,42.5,28.4641,150.814,3.19382
-3.60669,577.278,42.5,27.956,148.453,3.1654
-1.72433,508.402,42.5,26.3069,137.742,3.35232
-4.14056,515.709,42.5,24.5057,130.659,3.1152
-3.39739,559.334,42.5,27.2884,144.68,3.18541
0.66993,542.006,42.5,30.4758,156.793,3.61498
-2.81467,564.813,42.5,28.1284,148.482,3.24211
1.32305,539.881,42.5,31.0454,158.97,3.69205
0.657607,535.51,42.5,30.0977,154.861,3.61355
-3.01034,517.053,42.5,25.5729,135.19,3.2229
-3.65045,532.556,42.5,25.7503,136.786,3.16124
-1.87668,590.474,42.5,30.3912,159.308,3.33659
-1.62535,531.833,42.5,27.6147,144.484,3.3626
-0.328938,578.05,42.5,31.3999,162.727,3.50175
0.764834,562.463,42.5,31.7295,163.131,3.62602
-4.82277,514.536,42.5,23.8628,127.894,3.05275
-0.78678,575.928,42.5,30.7913,160.11,3.45163
0.982759,517.946,42.5,29.4381,151.111,3.65159
1.48281,509.916,42.5,29.4834,150.798,3.71129
-1.85971,573.667,42.5,29.5437,154.846,3.33833
-3.60158,522.176,42.5,25.2921,134.302,3.16589
-1.79457,592.448,42.5,30.5806,160.203,3.34505
-1.60918,576.835,42.5,29.9683,156.78,3.36428
-4.44099,510.701,42.5,24.0097,128.307,3.08747
-0.467339,508.046,42.5,27.4651,142.48,3.48648
0.267978,533.252,42.5,29.5708,152.582,3.56875
-1.95121,506.932,42.5,26.0234,136.487,3.32893
1.742,508.364,42.5,29.6556,151.397,3.74282
1.51901,523.224,42.5,30.2904,154.885,3.71567
1.12028,521.193,42.5,29.763,152.627,3.66786
1.92255,551.935,42.5,32.3967,165.176,3.76503
1.97661,585.122,42.5,34.4082,175.364,3.77172
0.554947,520.959,42.5,29.1765,150.234,3.60166
-4.87408,514.219,42.5,23.8044,127.631,3.04812
-2.85448,503.745,42.5,25.0519,132.281,3.23819
-3.84408,586.752,42.5,28.1767,149.894,3.14293
-0.0312497,547.982,42.5,30.075,155.522,3.53492
-4.01172,588.475,42.5,28.0918,149.632,3.12721
0.346622,530.464,42.5,29.4962,152.109,3.57773
-4.52527,512.364,42.5,24.0156,128.421,3.07975
1.60322,519.389,42.5,30.1552,154.101,3.72588
-3.36858,585.086,42.5,28.5739,151.462,3.18818
-1.34399,528.44,42.5,27.7095,144.678,3.39208
1.67944,586.133,42.5,34.1192,174.262,3.73517
-4.09147,542.367,42.5,25.8175,137.601,3.11977
0.513826,579.688,42.5,32.4197,166.983,3.59692
0.178896,562.318,42.5,31.0868,160.508,3.55863
-3.21487,594.545,42.5,29.194,154.57,3.20301
-4.69094,593.448,42.5,27.6524,148.055,3.06467
1.89232,599.971,42.5,35.18,179.405,3.7613
-3.45678,563.025,42.5,27.4108,145.394,3.17971
-2.28376,578.89,42.5,29.3728,154.436,3.29509
-3.08568,505.229,42.5,24.9217,131.822,3.21555
-0.286839,521.176,42.5,28.3518,146.885,3.50641
-3.91422,598.812,42.5,28.6843,152.676,3.13634
-4.3871,541.079,42.5,25.4867,136.144,3.09242
-2.3057,517.888,42.5,26.2573,138.078,3.29287
-2.35529,575.129,42.5,29.1087,153.13,3.28787
-1.78334,514.02,42.5,26.5427,139.038,3.34621
0.247077,557.055,42.5,30.8685,159.302,3.56637
-0.495405,571.357,42.5,30.8576,160.112,3.4834
1.61799,591.42,42.5,34.3546,175.542,3.72768
-2.80283,576.366,42.5,28.7157,151.569,3.24328
-2.45103,513.849,42.5,25.9198,136.452,3.27826
-1.41567,570.484,42.5,29.8394,155.882,3.38453
-2.63565,593.625,42.5,29.7502,156.832,3.25983
-2.60868,523.498,42.5,26.2606,138.409,3.26251
-0.107484,562.942,42.5,30.8147,159.436,3.52638
-3.69972,547.036,42.5,26.4043,140.312,3.15657
-2.52328,563.566,42.5,28.3556,149.355,3.27103
-3.72652,540.921,42.5,26.0843,138.64,3.15403
1.36883,550.449,42.5,31.7029,162.283,3.69755
-3.07474,511.388,42.5,25.2353,133.47,3.21662
-0.679006,521.694,42.5,27.9964,145.462,3.46333
0.121751,555.18,42.5,30.6317,158.224,3.55216
-1.14403,537.284,42.5,28.3703,147.91,3.41327
-0.791856,509.994,42.5,27.2614,141.761,3.45108
1.54329,549.759,42.5,31.853,162.847,3.71861
-4.75968,560.351,42.5,26.0462,139.528,3.05844
1.90509,583.144,42.5,34.2082,174.434,3.76287
0.130196,546.155,42.5,30.1425,155.688,3.55312
1.80435,538.479,42.5,31.4794,160.635,3.75047
-0.39087,579.514,42.5,31.4119,162.863,3.4949
-3.64338,511.014,42.5,24.7149,131.279,3.16191
1.59497,565.103,42.5,32.8,167.626,3.72488
-1.67397,508.202,42.5,26.3429,137.879,3.35754
-1.67503,582.06,42.5,30.1703,157.913,3.35743
-2.63238,550.272,42.5,27.5807,145.392,3.26016
1.38004,522.622,42.5,30.1118,154.126,3.6989
-1.56561,546.276,42.5,28.4239,148.652,3.36883
-2.80064,570.411,42.5,28.4212,150.012,3.24349
-1.73797,545.131,42.5,28.1939,147.638,3.3509
-0.194382,510.292,42.5,27.8488,144.182,3.51668
-0.0154507,554.862,42.5,30.4693,157.543,3.5367
-3.37158,552.04,42.5,26.9571,142.896,3.18789
-0.849547,515.479,42.5,27.4994,143.059,3.44484
-2.81089,543.778,42.5,27.0844,142.967,3.24248
-2.34858,542.086,42.5,27.4428,144.359,3.28855
-1.33101,586.694,42.5,30.778,160.684,3.39345
-3.16545,592.891,42.5,29.1636,154.352,3.2078
-4.6209,520.277,42.5,24.3035,130.055,3.07103
0.184126,574.721,42.5,31.7782,164.072,3.55922
0.950709,588.01,42.5,33.3835,171.403,3.64781
-4.69832,520.966,42.5,24.2686,129.945,3.064
-1.83456,541.955,42.5,27.9351,146.387,3.34092
-4.49601,555.549,42.5,26.067,139.359,3.08243
-3.78299,536.451,42.5,25.817,137.278,3.14869
-2.92976,567.909,42.5,28.1681,148.82,3.23079
-4.98984,527.591,42.5,24.3226,130.525,3.03773
-4.80815,564.828,42.5,26.2089,140.452,3.05406
0.597878,553.838,42.5,31.0639,159.902,3.60662
0.593633,587.558,42.5,32.9503,169.618,3.60613
-2.3877,529.704,42.5,26.7791,140.909,3.28461
-0.511411,503.53,42.5,27.1794,141.043,3.48164
-2.71977,584.455,42.5,29.204,154.05,3.25149
-0.659608,598.3,42.5,32.1291,166.91,3.46544
-2.84768,590.291,42.5,29.3631,155.037,3.23886
-3.5957,582.265,42.5,28.2085,149.782,3.16645
-1.62793,554.527,42.5,28.7905,150.639,3.36233
-2.96177,516.599,42.5,25.5942,135.254,3.22766
-2.89266,548.448,42.5,27.2384,143.868,3.23443
1.93373,553.006,42.5,32.472,165.547,3.76641
-1.30663,585.676,42.5,30.7508,160.513,3.39603
-1.82129,580.318,42.5,29.9264,156.807,3.34229
-0.622613,599.095,42.5,32.2131,167.302,3.46948
0.351428,595.084,42.5,33.0948,170.661,3.57828
-2.58789,562.754,42.5,28.2505,148.873,3.26458
-0.51314,534.178,42.5,28.832,149.621,3.48145
0.325027,583.635,42.5,32.4285,167.258,3.57526
-1.13301,512.75,42.5,27.0853,141.199,3.41445
-4.96122,555.81,42.5,25.6498,137.617,3.0403
0.607968,589.584,42.5,33.0803,170.269,3.60779
-0.90085,587.788,42.5,31.301,162.897,3.43931
-1.78143,595.172,42.5,30.7353,160.997,3.34641
-4.20693,512.818,42.5,24.3109,129.685,3.10904
-3.83911,588.251,42.5,28.2536,150.298,3.1434
-4.84009,507.514,42.5,23.5226,126.087,3.05118
0.813531,535.357,42.5,30.2511,155.475,3.63171
-0.897532,593.237,42.5,31.5948,164.422,3.43967
-1.0304,572.027,42.5,30.3247,157.967,3.4254
-0.131389,539.303,42.5,29.4963,152.641,3.52371
-1.04779,586.665,42.5,31.0818,161.932,3.42354
0.843376,576.677,42.5,32.6194,167.61,3.6352
-0.175937,560.913,42.5,30.6309,158.564,3.51874
-2.97375,531.242,42.5,26.3086,139.041,3.22648
1.03172,594.44,42.5,33.8426,173.659,3.65737
-2.97528,561.312,42.5,27.7962,146.905,3.22633
1.24957,587.022,42.5,33.6712,172.508,3.68326
-0.340418,563.116,42.5,30.5765,158.473,3.50048
0.990342,546.192,42.5,31.0516,159.384,3.65248
-4.52582,511.631,42.5,23.9808,128.235,3.0797
-3.38126,514.753,42.5,25.1277,133.208,3.18696
-2.82199,570.437,42.5,28.4012,149.93,3.24139
-4.37494,518.254,42.5,24.4222,130.445,3.09353
1.98302,576.595,42.5,33.9142,172.838,3.77251
-2.48446,551.126,42.5,27.7676,146.215,3.27491
-2.72706,520.576,42.5,26.0054,137.185,3.25076
-1.49715,586.623,42.5,30.5964,159.932,3.37598
-4.72496,565.084,42.5,26.2988,140.844,3.06159
-2.58198,502.056,42.5,25.2086,132.838,3.26517
0.628294,554.388,42.5,31.1273,160.193,3.61015
-3.57911,576.818,42.5,27.961,148.449,3.16803
1.02454,561.414,42.5,31.9545,163.979,3.65652
-3.016,592.826,42.5,29.3147,154.978,3.22235
-2.39449,543.189,42.5,27.4543,144.469,3.28393
0.919269,568.56,42.5,32.2443,165.592,3.64411
-1.60176,540.513,42.5,28.0886,146.937,3.36506
-3.23948,522.469,42.5,25.6325,135.739,3.20063
0.07129,564.517,42.5,31.0925,160.664,3.54646
0.229703,591.466,42.5,32.7557,169.062,3.5644
-2.93104,588.699,42.5,29.1979,154.262,3.23067
-3.79856,578.234,42.5,27.8125,147.906,3.14722
-0.196936,537.194,42.5,29.3143,151.772,3.5164
1.5815,566.707,42.5,32.878,168.041,3.72324
-2.6297,538.144,42.5,26.9753,142.198,3.26042
-4.32082,583.098,42.5,27.5309,146.989,3.09852
0.216243,566.442,42.5,31.3552,161.85,3.56287
-1.564,539.004,42.5,28.0472,146.68,3.36899
-3.40754,549.135,42.5,26.7812,142.001,3.18443
0.50698,577.441,42.5,32.2864,166.304,3.59613
0.475619,572.413,42.5,31.9707,164.716,3.59252
-0.573914,531.707,42.5,28.6381,148.681,3.4748
-2.15872,571.673,42.5,29.1341,153.039,3.30775
-3.77019,544.108,42.5,26.1974,139.287,3.1499
-3.9478,507.838,42.5,24.2975,129.359,3.13319
0.480072,541.723,42.5,30.2612,155.903,3.59303
-0.035842,586.087,42.5,32.1612,166.316,3.53441
-2.45395,583.11,42.5,29.4106,154.832,3.27796
-4.28829,540.576,42.5,25.5527,136.394,3.10152
-2.64706,539.269,42.5,27.0152,142.427,3.2587
-0.73104,539.734,42.5,28.9122,150.278,3.45767
0.667997,558.155,42.5,31.3817,161.456,3.61475
1.17636,526.593,42.5,30.1292,154.442,3.67452
0.581147,512.799,42.5,28.7455,147.986,3.60469
-3.5907,536.184,42.5,25.9806,137.947,3.16692
-2.20463,565.663,42.5,28.7815,151.238,3.30309
0.942549,507.846,42.5,28.8241,148.002,3.64685
0.556834,570.164,42.5,31.9344,164.432,3.60188
-2.25455,560.206,42.5,28.4539,149.572,3.29804
-4.00584,513.296,42.5,24.5081,130.538,3.12776
-3.096,561.322,42.5,27.6786,146.416,3.21455
-4.37719,545.91,42.5,25.7234,137.398,3.09333
1.82548,542.586,42.5,31.7425,161.953,3.75306
1.39651,546.549,42.5,31.5081,161.254,3.70088
-0.755781,545.859,42.5,29.2152,151.88,3.45499
-4.20959,556.464,42.5,26.3775,140.712,3.1088
-4.06737,581.1,42.5,27.6849,147.528,3.12201
0.465169,532.599,42.5,29.7363,153.215,3.59132
-1.40995,514.548,42.5,26.919,140.619,3.38514
-0.422208,501.067,42.5,27.1302,140.696,3.49145
-2.89097,501.731,42.5,24.9197,131.619,3.2346
-0.958639,571.408,42.5,30.3676,158.107,3.4331
-1.30307,505.258,42.5,26.5317,138.487,3.3964
0.00525222,524.459,42.5,28.8203,148.994,3.53902
0.114338,543.455,42.5,29.9771,154.851,3.55132
1.10856,514.607,42.5,29.375,150.65,3.66647
-2.26168,586.272,42.5,29.7704,156.501,3.29732
-2.47247,524.423,42.5,26.4333,139.177,3.27611
-0.00507863,526.682,42.5,28.9321,149.584,3.53786
-4.15491,519.725,42.5,24.6839,131.623,3.11387
-4.64455,543.372,42.5,25.361,135.738,3.06888
-1.55859,572.89,42.5,29.816,155.924,3.36956
-2.16047,520.54,42.5,26.5266,139.344,3.30757
-1.58977,585.618,42.5,30.4452,159.252,3.36631
-2.30743,593.343,42.5,30.0811,158.188,3.2927
-0.191911,560.255,42.5,30.578,158.309,3.51696
-3.66639,520.056,42.5,25.1316,133.516,3.15973
-4.22972,598.47,42.5,28.3484,151.249,3.10693
-2.92377,519.072,42.5,25.7512,136.044,3.23138
1.99244,549.581,42.5,32.3357,164.782,3.77368
0.408573,538.175,42.5,29.989,154.581,3.58482
-4.70539,569.656,42.5,26.5301,142.062,3.06336
-0.345517,592.414,42.5,32.1616,166.695,3.49991
-0.261118,592.957,42.5,32.2854,167.233,3.50926
1.7891,556.267,42.5,32.5024,165.874,3.7486
1.34673,564.057,42.5,32.462,166.196,3.69489
-0.645602,558.737,42.5,30.0191,155.933,3.46697
1.38249,551.745,42.5,31.7924,162.726,3.69919
-4.01542,580.155,42.5,27.6909,147.501,3.12686
-2.39697,548.734,42.5,27.7322,145.934,3.28368
-2.87967,546.319,42.5,27.1451,143.361,3.23571
-4.89584,527.975,42.5,24.4222,130.965,3.04617
-0.733465,591.801,42.5,31.6986,164.764,3.45741
0.511324,552.421,42.5,30.8921,159.117,3.59663
-4.28599,536.653,42.5,25.3694,135.413,3.10173
-1.50549,583.93,42.5,30.447,159.162,3.37511
-0.0813432,596.626,42.5,32.688,169.096,3.52931
-4.2469,570.105,42.5,26.9883,144.011,3.10534
0.0199471,597.399,42.5,32.8453,169.784,3.54068
-2.7703,523.659,42.5,26.1197,137.832,3.24649
0.231134,540.892,42.5,29.9564,154.613,3.56456
-0.483533,570.286,42.5,30.8125,159.864,3.4847
-3.19519,514.84,42.5,25.2978,133.922,3.20492
-2.16474,576.46,42.5,29.3719,154.295,3.30714
0.26532,585.404,42.5,32.4599,167.492,3.56845
0.410723,579.129,42.5,32.2734,166.354,3.58507
1.61277,555.402,42.5,32.2566,164.828,3.72705
-0.248848,500.43,42.5,27.2591,141.185,3.51063
-4.93944,580.647,42.5,26.8168,143.854,3.04225
0.903289,546.033,42.5,30.9498,158.962,3.64223
-1.64064,541.468,42.5,28.1,147.039,3.36101
-1.4514,522.072,42.5,27.2731,142.513,3.38078
-1.49776,577.933,42.5,30.1425,157.561,3.37592
-1.24701,596.283,42.5,31.3729,163.688,3.40234
0.192013,501.711,42.5,27.7489,143.26,3.56012
-3.18881,527.181,42.5,25.9101,137.156,3.20553
0.835406,549.737,42.5,31.087,159.746,3.63427
-4.08842,542.471,42.5,25.8252,137.639,3.12005
0.846171,596.082,42.5,33.7203,173.263,3.63553
-1.63967,510.91,42.5,26.515,138.745,3.36111
-4.10618,578.018,42.5,27.5001,146.586,3.1184
-2.8428,529.773,42.5,26.3572,139.161,3.23934
0.142552,575.485,42.5,31.7748,164.104,3.55451
1.04731,548.326,42.5,31.234,160.255,3.65921
-2.59841,503.879,42.5,25.2856,133.259,3.26353
-3.12085,521.606,42.5,25.6976,135.962,3.21213
-3.57671,521.395,42.5,25.2766,134.195,3.16826
-0.165769,503.913,42.5,27.5279,142.491,3.51987
-1.98952,573.435,42.5,29.3978,154.23,3.325
-4.5641,518.76,42.5,24.2818,129.883,3.07621
-1.2859,546.663,42.5,28.7232,149.907,3.39822
-4.23133,567.409,42.5,26.8755,143.393,3.10678
-3.5415,525.771,42.5,25.5205,135.454,3.17161
0.933035,525.44,42.5,29.813,153.09,3.64573
-2.32586,521.794,42.5,26.4366,139.042,3.29084
-1.45616,589.284,42.5,30.7792,160.839,3.38028
1.65187,552.453,42.5,32.1284,164.127,3.73181
0.378369,535.658,42.5,29.8176,153.732,3.58136
-0.178027,529.463,42.5,28.9114,149.665,3.51851
-3.69508,507.812,42.5,24.515,130.268,3.15701
-2.22922,512.482,42.5,26.0531,136.926,3.3006
-4.5939,539.962,42.5,25.2474,135.078,3.07349
-0.0797128,502.969,42.5,27.5583,142.558,3.52949
0.704219,572.012,42.5,32.201,165.627,3.61896
1.05785,529.359,42.5,30.1645,154.756,3.66046
-2.39921,549.98,42.5,27.793,146.256,3.28346
-0.714645,509.836,42.5,27.3262,142.017,3.45945
-3.26923,515.294,42.5,25.254,133.764,3.19775
-3.75428,560.747,42.5,27.0138,143.61,3.1514
-3.02646,552.237,42.5,27.2975,144.325,3.22133
-1.24039,594.882,42.5,31.3064,163.333,3.40304
1.81948,514.366,42.5,30.0854,153.505,3.75233
-1.30427,501.109,42.5,26.3128,137.345,3.39628
-1.71482,539.234,42.5,27.9115,146.134,3.3533
-0.399663,565.413,42.5,30.6382,158.862,3.49393
-2.02519,585.64,42.5,29.986,157.357,3.32136
1.10964,540.74,42.5,30.8679,158.305,3.66659
1.2214,593.59,42.5,34.0151,174.305,3.67989
-2.69662,563.734,42.5,28.1916,148.684,3.25378
1.45904,515.045,42.5,29.7557,152.217,3.70841
-1.01264,598.527,42.5,31.7491,165.365,3.42731
-2.87714,587.397,42.5,29.1888,154.151,3.23596
0.352866,526.093,42.5,29.2594,150.882,3.57844
0.149941,522.995,42.5,28.884,149.166,3.55535
-4.39726,535.875,42.5,25.2325,134.796,3.09148
1.67203,513.906,42.5,29.9072,152.758,3.73427
-2.46055,573.934,42.5,28.941,152.367,3.2773
-4.26829,571.297,42.5,27.0241,144.226,3.10337
-4.03844,555.91,42.5,26.5121,141.247,3.12471
-0.870673,501.38,42.5,26.7276,139.065,3.44256
-2.22702,552.788,42.5,28.1043,147.704,3.30082
