Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-3.33102,541.629,42.5,26.4867,140.359,3.19179
1.96226,512.02,42.5,30.0946,153.395,3.76994
-1.96547,561.212,42.5,28.7954,151.042,3.32747
-3.37579,516.902,42.5,25.2375,133.785,3.18748
1.85794,520.432,42.5,30.4802,155.477,3.75706
-2.74268,581.178,42.5,29.0169,153.089,3.24922
0.601333,560.302,42.5,31.4302,161.783,3.60702
-0.710002,502.375,42.5,26.9307,139.957,3.45996
-3.62043,594.319,42.5,28.7672,152.777,3.16409
-3.13015,537.448,42.5,26.4694,140.056,3.21123
-3.50577,553.388,42.5,26.895,142.711,3.17502
-0.0484054,590.841,42.5,32.408,167.608,3.533
-2.63792,540.557,42.5,27.0884,142.803,3.2596
0.224465,512.222,42.5,28.362,146.391,3.5638
-0.819784,530.204,42.5,28.3142,147.266,3.44806
1.77753,557.368,42.5,32.5539,166.15,3.74718
-0.998746,569.437,42.5,30.2207,157.388,3.42879
0.15395,528.736,42.5,29.2051,150.82,3.5558
-0.967443,575.423,42.5,30.5716,159.179,3.43215
1.49877,551.684,42.5,31.9158,163.22,3.71322
1.68984,597.731,42.5,34.8067,177.76,3.73644
-4.67667,541.333,42.5,25.2369,135.107,3.06597
-0.579886,528.578,42.5,28.4637,147.782,3.47414
-2.95185,529.838,42.5,26.2593,138.758,3.22863
-1.20807,512.308,42.5,26.9912,140.786,3.40646
0.738513,548.925,42.5,30.9378,159.09,3.62296
-2.58467,502.957,42.5,25.2515,133.066,3.2649
-0.60942,531.33,42.5,28.5825,148.431,3.47092
-4.62203,516.112,42.5,24.108,129.01,3.07093
0.158074,593.27,42.5,32.7743,169.247,3.55627
-0.852725,598.399,42.5,31.9194,166.057,3.4445
-3.1168,579.385,42.5,28.5483,151.04,3.21253
-0.372656,554.203,42.5,30.0589,155.828,3.49691
-0.726336,527.31,42.5,28.2513,146.838,3.45818
0.0693906,595.557,42.5,32.8,169.489,3.54625
-1.53729,583.129,42.5,30.3715,158.804,3.37178
-0.0864843,568.391,42.5,31.1356,161.072,3.52873
-1.93228,531.025,42.5,27.2783,143.049,3.33087
-1.46714,581.608,42.5,30.3666,158.696,3.37913
-1.01126,591.319,42.5,31.3683,163.38,3.42745
-1.27983,591.244,42.5,31.0721,162.159,3.39886
-3.8673,582.633,42.5,27.9558,148.745,3.14075
-3.196,538.048,42.5,26.4374,139.956,3.20484
1.35535,534.281,42.5,30.7575,157.459,3.69593
-4.68676,533.36,42.5,24.8562,133.079,3.06505
-4.48573,589.341,42.5,27.6627,147.879,3.08337
0.297618,557.399,42.5,30.9415,159.62,3.57213
0.0441851,557.332,42.5,30.6681,158.502,3.54341
-0.922553,517.573,42.5,27.5411,143.353,3.43698
-4.61225,595.067,42.5,27.8057,148.787,3.07182
0.606421,519.947,42.5,29.1715,150.152,3.60761
-0.683864,599.847,42.5,32.185,167.231,3.4628
-0.00297028,521.223,42.5,28.6343,148.042,3.5381
1.84057,547.017,42.5,32.0182,163.342,3.75492
1.24774,512.702,42.5,29.4065,150.66,3.68304
1.71914,544.158,42.5,31.7189,161.956,3.74002
1.51079,582.446,42.5,33.7094,172.378,3.71467
-3.60345,536.724,42.5,25.995,138.037,3.16571
-4.90825,546.566,42.5,25.271,135.529,3.04505
-4.65107,550.032,42.5,25.6658,137.377,3.06829
-2.71136,591.733,42.5,29.5765,156.005,3.25232
-0.526212,592.5,42.5,31.9653,165.897,3.48002
-1.59481,541.583,42.5,28.151,147.257,3.36578
-4.05935,554.881,42.5,26.4433,140.903,3.12276
-2.27299,531.417,42.5,26.9742,141.814,3.29617
1.25868,544.13,42.5,31.2207,159.942,3.68435
-0.242952,530.525,42.5,28.9043,149.7,3.51128
-4.27977,585.493,42.5,27.6844,147.763,3.10231
0.273985,550.165,42.5,30.515,157.447,3.56944
-4.8725,512.156,42.5,23.7103,127.125,3.04827
-0.190878,516.471,42.5,28.1894,145.942,3.51707
1.60203,588.157,42.5,34.1464,174.498,3.72574
-2.03627,518.804,42.5,26.5535,139.356,3.32022
-3.09445,578.692,42.5,28.5366,150.953,3.2147
-3.47524,555.607,42.5,27.032,143.405,3.17794
-3.14314,533.271,42.5,26.2517,138.917,3.20997
-3.55488,562.035,42.5,27.2678,144.742,3.17034
0.870724,552.4,42.5,31.2756,160.673,3.63841
-4.48111,586.037,42.5,27.5121,147.068,3.08379
0.952926,507.483,42.5,28.8138,147.938,3.64807
-0.832928,563.169,42.5,30.0609,156.365,3.44664
0.385804,514.52,42.5,28.6483,147.695,3.58221
-4.41681,535.082,42.5,25.1776,134.523,3.08969
-4.49866,587.955,42.5,27.5849,147.477,3.08219
-4.1302,592.067,42.5,28.1445,150.048,3.11617
-2.74123,568.211,42.5,28.3709,149.679,3.24936
1.26888,536.286,42.5,30.7814,157.68,3.68556
1.52465,539.38,42.5,31.2317,159.692,3.71635
-4.07694,512.896,42.5,24.4272,130.177,3.12112
-0.379137,583.417,42.5,31.6363,164.013,3.4962
-1.37512,534.415,42.5,27.9923,146.189,3.3888
-1.8126,573.697,42.5,29.594,155.055,3.34319
-3.91007,566.996,42.5,27.1643,144.581,3.13673
-3.9509,590.611,42.5,28.2547,150.431,3.1329
-2.80561,564.021,42.5,28.0979,148.311,3.243
-0.499973,534.629,42.5,28.8695,149.801,3.4829
1.37024,553.898,42.5,31.9031,163.307,3.69772
-0.923601,559.821,42.5,29.7881,155.05,3.43686
-4.26117,508.874,42.5,24.0774,128.493,3.10402
-2.672,517.317,42.5,25.8928,136.535,3.25622
-0.294754,571.363,42.5,31.0734,160.995,3.50553
0.00413629,570.201,42.5,31.3328,161.984,3.5389
-3.33315,504.122,42.5,24.6507,130.632,3.19159
-4.66184,535.215,42.5,24.9649,133.636,3.06731
-3.67247,585.289,42.5,28.278,150.238,3.15915
-2.42954,506.911,42.5,25.5892,134.689,3.28041
0.0930161,548.758,42.5,30.2473,156.271,3.54891
-3.78776,590.747,42.5,28.4253,151.152,3.14824
1.07361,586.182,42.5,33.4205,171.441,3.66232
1.16047,528.149,42.5,30.2018,154.832,3.67263
-4.20456,583.594,42.5,27.6685,147.594,3.10926
-4.87917,579.239,42.5,26.8095,143.748,3.04767
-2.5786,540.584,42.5,27.1464,143.045,3.26551
-2.57944,599.284,42.5,30.0933,158.574,3.26542
-4.31225,578.241,42.5,27.3099,145.8,3.09931
-2.01507,551.039,42.5,28.2243,148.101,3.32239
0.310891,507.176,42.5,28.1665,145.29,3.57365
-4.84859,512.901,42.5,23.765,127.395,3.05042
-0.111662,530.873,42.5,29.055,150.336,3.52591
-3.67664,529.393,42.5,25.5736,135.874,3.15876
-1.02406,520.197,42.5,27.5831,143.679,3.42608
-0.587977,506.233,42.5,27.2528,141.503,3.47326
-1.705,559.402,42.5,28.9654,151.641,3.35432
-0.118282,528.656,42.5,28.9271,149.681,3.52517
0.446355,517.285,42.5,28.8625,148.734,3.58916
0.817477,597.467,42.5,33.7653,173.531,3.63217
-1.77742,590.501,42.5,30.4984,159.752,3.34682
-4.588,508.719,42.5,23.7915,127.283,3.07403
-0.0635754,508.351,42.5,27.8687,144.147,3.5313
-4.74323,579.173,42.5,26.9369,144.282,3.05993
-4.89095,540.016,42.5,24.9836,133.97,3.04661
-4.61859,513.486,42.5,23.9883,128.366,3.07124
1.56212,539.931,42.5,31.3038,160.018,3.72089
0.457529,532.052,42.5,29.6979,153.026,3.59044
-4.15044,567.471,42.5,26.9559,143.733,3.11428
-4.93398,539.855,42.5,24.9377,133.768,3.04274
1.37835,568.766,42.5,32.7685,167.727,3.69869
-0.616579,595.341,42.5,32.018,166.281,3.47013
-0.388293,566.24,42.5,30.6951,159.144,3.49519
0.522832,595.946,42.5,33.3393,171.708,3.59796
0.535662,583.534,42.5,32.6593,168.19,3.59944
1.00008,529.431,42.5,30.1088,154.534,3.65363
-2.83549,519.262,42.5,25.8409,136.428,3.24006
-1.92909,506.674,42.5,26.0302,136.501,3.3312
-0.697184,537.79,42.5,28.842,149.875,3.46135
0.996575,561.572,42.5,31.9328,163.9,3.65321
-0.774335,576.779,42.5,30.8502,160.402,3.45298
-2.88751,580.467,42.5,28.8338,152.289,3.23494
-1.72131,506.435,42.5,26.2079,137.221,3.35263
-1.76868,591.225,42.5,30.5451,159.986,3.34773
-0.31946,590.737,42.5,32.0996,166.342,3.5028
-2.5859,550.569,42.5,27.6407,145.658,3.26478
-3.62674,542.206,42.5,26.2389,139.356,3.16349
1.13214,567.596,42.5,32.426,166.269,3.66926
-4.49251,598.861,42.5,28.1027,150.239,3.08275
-4.49344,547.427,42.5,25.6883,137.332,3.08266
-4.26351,576.352,42.5,27.2679,145.522,3.10381
0.976603,512.642,42.5,29.1304,149.538,3.65086
1.73185,527.798,42.5,30.7786,157.141,3.74158
-3.79621,548.043,42.5,26.3625,140.193,3.14745
-4.71489,500.898,42.5,23.32,124.881,3.0625
-4.01412,516.639,42.5,24.6605,131.358,3.12698
-2.19316,562.189,42.5,28.6162,150.357,3.30425
-2.19659,544.385,42.5,27.7066,145.581,3.30391
-2.96959,589.733,42.5,29.2095,154.368,3.22689
1.06179,575.885,42.5,32.8201,168.375,3.66092
-2.2937,542.721,42.5,27.528,144.747,3.29408
0.144928,542.266,42.5,29.9431,154.641,3.55478
-1.47951,590.107,42.5,30.797,160.96,3.37783
0.7205,528.23,42.5,29.7529,153.017,3.62086
-1.43966,578.806,42.5,30.2493,158.051,3.38201
-2.88699,541.967,42.5,26.9219,142.19,3.23499
-4.29428,562.92,42.5,26.6033,142.008,3.10097
1.92654,594.606,42.5,34.9062,177.966,3.76552
-4.12665,500.239,42.5,23.7823,126.788,3.1165
-1.81614,540.702,42.5,27.8885,146.123,3.34282
-1.65008,554.504,42.5,28.767,150.54,3.36003
1.46681,530.851,42.5,30.677,156.921,3.70935
0.499814,583.679,42.5,32.6271,168.068,3.5953
-0.496564,509.44,42.5,27.5126,142.757,3.48327
0.519765,519.417,42.5,29.0549,149.645,3.5976
1.09396,514.279,42.5,29.3415,150.494,3.66473
-2.8282,574.279,42.5,28.5862,150.913,3.24078
0.261849,576.429,42.5,31.9583,164.908,3.56806
-4.53049,519.664,42.5,24.3533,130.232,3.07928
-3.2671,516.753,42.5,25.3274,134.151,3.19796
-0.463557,511.408,42.5,27.6505,143.438,3.4869
0.312566,538.438,42.5,29.9044,154.253,3.57384
-2.08798,571.497,42.5,29.1975,153.291,3.31495
-0.727479,582.348,42.5,31.1988,162.158,3.45806
-3.96877,501.827,42.5,23.992,127.753,3.13123
-2.76836,540.058,42.5,26.9395,142.156,3.24668
-1.88861,524.346,42.5,26.9764,141.42,3.33536
-4.10497,592.813,42.5,28.2053,150.343,3.11851
-4.08029,588.457,42.5,28.0225,149.341,3.12081
-1.19861,562.587,42.5,29.6499,154.644,3.40747
-2.10735,569.697,42.5,29.0858,152.726,3.31297
-4.25042,511.864,42.5,24.2282,129.287,3.10502
-1.29786,513.346,42.5,26.9613,140.724,3.39695
0.632177,532.817,42.5,29.9201,153.976,3.6106
-4.83179,558.703,42.5,25.9028,138.837,3.05193
-0.592177,517.935,42.5,27.8786,144.758,3.4728
1.74809,535.567,42.5,31.249,159.524,3.74357
-0.274023,585.523,42.5,31.8664,165.078,3.50783
-2.11501,590.598,42.5,30.1448,158.296,3.31219
0.571073,572.327,42.5,32.0712,165.119,3.60353
0.054328,516.084,42.5,28.4083,146.812,3.54455
-2.25544,587.638,42.5,29.8463,156.893,3.29795
-1.91292,540.152,42.5,27.7659,145.585,3.33286
-4.79978,586.812,42.5,27.2371,145.953,3.05482
0.847481,584.5,42.5,33.0666,169.903,3.63569
-0.927373,541.294,42.5,28.7985,149.903,3.43646
-4.73399,561.019,42.5,26.1012,139.796,3.06077
-0.906855,525.647,42.5,27.986,145.652,3.43867
-2.73276,558.497,42.5,27.8942,147.155,3.2502
-1.5034,599.312,42.5,31.2514,163.364,3.37533
-1.80946,534.31,42.5,27.5652,144.422,3.34351
-2.89724,542.258,42.5,26.9266,142.226,3.23398
1.38347,551.796,42.5,31.7964,162.745,3.69931
1.38845,504.095,42.5,29.0527,148.696,3.69991
-2.48278,504.463,42.5,25.418,133.842,3.27508
-4.30751,565.92,42.5,26.7325,142.712,3.09975
0.11042,568.62,42.5,31.3609,162.004,3.55088
-3.14615,531.284,42.5,26.151,138.388,3.20967
-1.11062,525.141,42.5,27.7614,144.7,3.41683
-2.01695,523.277,42.5,26.8006,140.633,3.3222
-0.565262,549.27,42.5,29.5929,153.629,3.47574
0.590391,516.718,42.5,28.9744,149.154,3.60576
-3.83512,540.816,42.5,25.979,138.194,3.14378
-3.51004,500.84,42.5,24.3374,129.144,3.17462
-1.07705,509.3,42.5,26.9555,140.465,3.42042
0.58664,550.851,42.5,30.8843,158.991,3.60532
0.761076,549.864,42.5,31.0148,159.46,3.62559
-1.65862,579.293,42.5,30.0441,157.233,3.35914
-0.452522,588.546,42.5,31.8333,165.123,3.48811
-3.79465,541.663,42.5,26.0571,138.567,3.14759
-3.10234,593.398,42.5,29.2537,154.755,3.21393
1.25626,592.255,42.5,33.9792,174.077,3.68405
-2.44172,503.641,42.5,25.4133,133.776,3.27919
-1.31713,590.774,42.5,31.0071,161.864,3.39492
-1.15013,513.186,42.5,27.0921,141.253,3.41262
-1.12837,557.897,42.5,29.4748,153.651,3.41494
-0.287665,553.596,42.5,30.1146,156.019,3.50632
-3.48488,500.266,42.5,24.3312,129.086,3.17702
-2.73709,586.994,42.5,29.313,154.645,3.24977
1.5863,551.668,42.5,32.0107,163.603,3.72383
-1.27127,512.532,42.5,26.9436,140.604,3.39977
-4.09009,558.089,42.5,26.5672,141.596,3.1199
-3.21956,553.861,42.5,27.1917,143.974,3.20255
1.27928,584.078,42.5,33.5365,171.781,3.68681
-3.66848,579.976,42.5,28.0252,148.891,3.15953
-1.31325,574.467,42.5,30.1553,157.413,3.39533
-3.62569,545.458,42.5,26.3972,140.196,3.16359
-3.20019,501.897,42.5,24.6575,130.537,3.20443
-0.774906,594.716,42.5,31.8089,165.387,3.45292
-1.671,510.456,42.5,26.4625,138.502,3.35785
-2.02758,574.437,42.5,29.4099,154.337,3.32111
-2.61054,574.68,42.5,28.8262,151.933,3.26233
0.7388,570.236,42.5,32.1392,165.268,3.62299
-0.807495,533.571,42.5,28.5062,148.251,3.44939
-4.8636,570.544,42.5,26.4217,141.653,3.04907
-0.639484,554.028,42.5,29.7724,154.645,3.46763
-3.48219,522.673,42.5,25.4234,134.878,3.17728
1.50938,506.516,42.5,29.3134,149.9,3.7145
0.391211,542.835,42.5,30.2305,155.846,3.58283
1.75688,502.775,42.5,29.3445,149.792,3.74464
-4.44653,520.356,42.5,24.4588,130.712,3.08696
-4.73232,573.467,42.5,26.6819,142.904,3.06092
1.17418,568.186,42.5,32.5066,166.631,3.67426
-4.80112,538.804,42.5,25.0076,134.007,3.0547
-4.33544,550.372,42.5,25.9722,138.683,3.09717
-0.481878,569.93,42.5,30.795,159.771,3.48488
-4.53936,565.732,42.5,26.5038,141.741,3.07847
0.210406,526.265,42.5,29.1254,150.346,3.56221
1.04122,558.878,42.5,31.8284,163.312,3.65849
1.05055,570.316,42.5,32.4902,166.696,3.65959
-1.08741,543.806,42.5,28.7714,149.939,3.41931
0.516443,561.035,42.5,31.3793,161.621,3.59722
-3.79141,577,42.5,27.7602,147.62,3.1479
1.42008,509.502,42.5,29.3962,150.42,3.70372
-4.39825,546.963,42.5,25.7536,137.581,3.09139
0.790603,585.762,42.5,33.0732,170.007,3.62903
-0.334326,584.679,42.5,31.754,164.569,3.50115
1.25446,548.062,42.5,31.4418,161.08,3.68384
0.740881,509.119,42.5,28.6966,147.563,3.62323
-0.752638,555.083,42.5,29.7121,154.46,3.45533
-0.292791,523.153,42.5,28.4535,147.419,3.50575
-0.25586,542.118,42.5,29.5227,152.917,3.50985
-4.85629,558.655,42.5,25.8779,138.729,3.04972
-1.69405,544.038,42.5,28.1807,147.52,3.35546
-0.124465,546.692,42.5,29.9076,154.762,3.52448
1.91669,501.239,42.5,29.4152,149.981,3.76431
-1.38336,581.187,42.5,30.4335,158.947,3.38793
-0.598633,503.113,42.5,27.0748,140.59,3.47209
-0.934075,533.128,42.5,28.3575,147.614,3.43574
-4.73116,590.353,42.5,27.4687,147.117,3.06103
-3.99108,596.487,42.5,28.4951,151.757,3.12914
0.61282,526.172,42.5,29.5273,151.976,3.60835
-4.76814,505.55,42.5,23.4918,125.853,3.05768
-0.745292,530.779,42.5,28.4185,147.727,3.45613
-4.95907,588.413,42.5,27.1564,145.698,3.04049
-1.6975,570.978,42.5,29.5726,154.811,3.3551
-4.30177,559.081,42.5,26.4148,141.01,3.10027
-4.10105,539.451,42.5,25.6699,136.825,3.11888
-0.606859,506.305,42.5,27.2388,141.451,3.47119
-2.50159,564.648,42.5,28.4317,149.732,3.27319
-4.16674,561.238,42.5,26.6444,142.09,3.11277
-4.43171,518.073,42.5,24.3643,130.193,3.08832
0.0276442,578.104,42.5,31.7929,164.335,3.54154
-0.81535,581.856,42.5,31.0774,161.632,3.44854
-2.85929,590.066,42.5,29.3398,154.928,3.23772
-3.43973,596.801,42.5,29.0727,154.189,3.18135
-0.547606,500.749,42.5,26.9953,140.125,3.47767
-1.80633,511.495,42.5,26.3911,138.267,3.34384
-3.83339,539.68,42.5,25.926,137.91,3.14394
-3.82618,502.654,42.5,24.1535,128.474,3.14462
-4.4451,574.103,42.5,26.9864,144.219,3.08709
0.82837,529.882,42.5,29.957,153.947,3.63345
1.22936,507.3,42.5,29.0783,148.998,3.68084
1.44332,587.187,42.5,33.9052,173.464,3.70652
-1.90209,593.818,42.5,30.5361,160.098,3.33397
-2.33093,545.497,42.5,27.6326,145.338,3.29033
-3.13207,551.017,42.5,27.1359,143.584,3.21104
-0.758453,561.935,42.5,30.0728,156.342,3.4547
-2.68397,500.628,42.5,25.0469,132.086,3.25503
1.19574,547.194,42.5,31.3288,160.569,3.67683
-2.97743,589.184,42.5,29.1742,154.191,3.22612
-0.819039,556.594,42.5,29.7243,154.599,3.44814
-2.98169,567.216,42.5,28.0823,148.424,3.22571
1.59919,544.474,42.5,31.6073,161.526,3.7254
1.68287,552.664,42.5,32.1747,164.327,3.73559
0.146465,589.565,42.5,32.5566,168.137,3.55496
1.29517,546.797,42.5,31.4131,160.885,3.68871
-4.43552,581.479,42.5,27.3425,146.111,3.08797
-1.66103,567.933,42.5,29.4524,154.14,3.35889
-3.8487,585.027,42.5,28.0893,149.434,3.1425
1.75277,569.635,42.5,33.2422,169.693,3.74414
-4.84282,539.516,42.5,25.0034,134.027,3.05094
0.284257,572.463,42.5,31.7631,163.874,3.57061
1.20016,560.072,42.5,32.071,164.368,3.67736
-0.159389,553.683,42.5,30.2534,156.591,3.52058
-2.5866,597.658,42.5,30.004,158.112,3.26471
1.53334,571.907,42.5,33.125,169.362,3.7174
-1.9731,522.694,42.5,26.8119,140.646,3.32669
-3.28567,597.051,42.5,29.2438,154.917,3.19616
1.52609,522.856,42.5,30.2764,154.806,3.71652
0.293207,577.913,42.5,32.0754,165.474,3.57163
-2.32901,505.413,42.5,25.6038,134.665,3.29052
0.62455,527.874,42.5,29.6348,152.516,3.60971
-2.74463,570.457,42.5,28.4796,150.257,3.24903
-3.56136,513.617,42.5,24.913,132.249,3.16972
0.616296,504.157,42.5,28.2953,145.631,3.60876
1.86476,597.807,42.5,35.0201,178.625,3.7579
-0.420583,561.372,42.5,30.3972,157.636,3.49163
-4.71679,510.38,42.5,23.7598,127.238,3.06233
-1.48428,556.695,42.5,29.0484,151.827,3.37733
1.96939,530.579,42.5,31.1931,158.986,3.77082
-3.40545,559.27,42.5,27.2775,144.631,3.18463
-4.06909,543.062,42.5,25.8711,137.864,3.12185
-0.894866,588.519,42.5,31.3464,163.126,3.43996
-3.86262,594.662,42.5,28.5377,151.836,3.14119
-2.86494,583.221,42.5,28.9937,153.107,3.23716
-2.11678,540.458,42.5,27.5839,144.85,3.31201
-3.35556,599.66,42.5,29.2991,155.291,3.18943
-2.9412,505.003,42.5,25.0379,132.293,3.22967
0.838256,509.94,42.5,28.8394,148.193,3.63461
-3.58969,568.758,42.5,27.56,146.332,3.16702
-4.93681,587.04,42.5,27.1147,145.449,3.04249
-1.13621,552.903,42.5,29.203,152.243,3.41411
0.527547,515.998,42.5,28.8714,148.692,3.5985
1.9837,573.557,42.5,33.7363,171.931,3.7726
-2.78136,537.461,42.5,26.7977,141.422,3.2454
0.276755,554.543,42.5,30.7608,158.712,3.56975
-1.53193,566.411,42.5,29.5063,154.274,3.37235
-4.50838,551.111,42.5,25.8474,138.198,3.0813
-3.41341,538.001,42.5,26.2327,139.1,3.18387
-0.465974,575.907,42.5,31.1351,161.517,3.48663
0.74865,588.973,42.5,33.2065,170.744,3.62414
-2.37751,543.124,42.5,27.4674,144.52,3.28564
-0.689076,581.493,42.5,31.1946,162.091,3.46223
0.875315,561.785,42.5,31.812,163.424,3.63895
-0.887837,593.615,42.5,31.6256,164.571,3.44071
-2.44861,536.614,42.5,27.0705,142.506,3.2785
0.165171,573.726,42.5,31.7025,163.703,3.55708
-1.65761,528.355,42.5,27.4032,143.412,3.35924
1.2325,553.233,42.5,31.7146,162.503,3.68122
-4.02179,547.112,42.5,26.1079,139.076,3.12627
-3.21727,598.903,42.5,29.4055,155.693,3.20278
0.834392,525.099,42.5,29.6927,152.582,3.63415
-4.6176,552.853,42.5,25.8283,138.211,3.07133
-4.48053,505.208,42.5,23.718,126.786,3.08384
-1.38387,515.438,42.5,26.9901,140.964,3.38788
0.855325,511.136,42.5,28.924,148.609,3.6366
-4.43838,587.329,42.5,27.6148,147.569,3.08771
0.0732669,592.349,42.5,32.6277,168.594,3.54668
1.07125,599.194,42.5,34.1596,175.235,3.66204
1.0901,511.096,42.5,29.1561,149.547,3.66428
0.882335,547.136,42.5,30.99,159.193,3.63977
-4.96915,515.551,42.5,23.7851,127.62,3.03958
-4.47707,502.846,42.5,23.61,126.206,3.08416
0.0344625,525.95,42.5,28.9315,149.537,3.54231
-3.97331,597.58,42.5,28.5653,152.111,3.1308
-0.0198373,580.321,42.5,31.8624,164.751,3.5362
-3.55543,568.531,42.5,27.5824,146.413,3.17028
0.690978,530.644,42.5,29.8585,153.594,3.61742
-3.61891,530.64,42.5,25.6863,136.413,3.16424
-2.88314,514.251,42.5,25.5486,134.933,3.23537
-3.54909,588.36,42.5,28.5508,151.546,3.17089
-1.37339,546.282,42.5,28.6157,149.442,3.38898
-4.5169,546.732,42.5,25.6342,137.067,3.08052
1.11584,584.394,42.5,33.3669,171.114,3.66733
-0.741418,585.864,42.5,31.372,163.075,3.45655
0.125536,560.603,42.5,30.9349,159.786,3.55259
-3.00215,513.707,42.5,25.4147,134.346,3.2237
0.849682,523.704,42.5,29.6295,152.24,3.63594
-3.27035,536.9,42.5,26.3118,139.369,3.19764
0.296319,508.688,42.5,28.2362,145.665,3.57198
-1.58194,542.567,42.5,28.2148,147.576,3.36712
1.94947,575.614,42.5,33.8177,172.388,3.76836
-3.26424,506.191,42.5,24.8122,131.419,3.19823
-4.24224,536.099,42.5,25.3827,135.439,3.10578
-0.488698,540.438,42.5,29.1946,151.476,3.48413
0.133872,526.854,42.5,29.081,150.201,3.55353
-2.6642,599.757,42.5,30.0273,158.327,3.25699
-2.81916,527.51,42.5,26.2665,138.658,3.24167
-4.16096,524.219,42.5,24.892,132.739,3.11331
-3.42592,575.119,42.5,28.0302,148.645,3.18267
0.0176643,524.072,42.5,28.8114,148.935,3.54042
0.759434,518.892,42.5,29.2662,150.472,3.62539
-4.60654,599.068,42.5,27.9984,149.811,3.07234
-3.36009,591.773,42.5,28.9091,153.23,3.18899
-4.57448,514.455,42.5,24.0714,128.767,3.07526
-0.747172,527.398,42.5,28.2356,146.778,3.45592
-0.764429,539.532,42.5,28.8679,150.084,3.45405
-3.61741,558.25,42.5,27.0243,143.517,3.16438
-4.68103,599.004,42.5,27.9211,149.482,3.06557
-4.31655,588.774,42.5,27.8031,148.438,3.09891
-4.54973,552.071,42.5,25.8543,138.278,3.07752
-4.44797,506.842,42.5,23.8223,127.312,3.08683
1.47575,579.35,42.5,33.4899,171.299,3.71043
0.967338,554.473,42.5,31.4975,161.7,3.64977
1.19759,582.102,42.5,33.3295,170.821,3.67705
1.87014,525.034,42.5,30.7626,156.903,3.75856
-0.951144,520.781,42.5,27.6842,144.128,3.4339
-4.19904,593.103,42.5,28.1248,150.022,3.10978
0.00265182,574.832,42.5,31.5856,163.293,3.53873
-3.96038,563.04,42.5,26.9266,143.37,3.13201
-4.96008,569.47,42.5,26.2812,141.003,3.0404
0.615012,523.118,42.5,29.3581,151.103,3.60861
-2.61428,558.03,42.5,27.9873,147.516,3.26196
0.729249,540.22,42.5,30.4374,156.528,3.62188
-4.4703,512.666,42.5,24.0769,128.695,3.08478
-4.27638,531.991,42.5,25.1576,134.273,3.10262
-1.75826,584.597,42.5,30.2137,158.238,3.3488
-0.624557,500.166,42.5,26.892,139.668,3.46926
0.201292,550.896,42.5,30.4789,157.344,3.56117
1.91751,555.827,42.5,32.6196,166.318,3.76441
0.76537,549.918,42.5,31.0224,159.494,3.62609
-4.34645,506.629,42.5,23.8985,127.621,3.09616
-4.10964,576.285,42.5,27.4143,146.132,3.11808
0.371509,547.703,42.5,30.4809,157.159,3.58057
-1.77487,588.824,42.5,30.4144,159.309,3.34709
-0.432108,562.066,42.5,30.4226,157.782,3.49036
-2.29946,540.793,42.5,27.4246,144.21,3.2935
-1.73576,518.583,42.5,26.823,140.456,3.35113
1.39853,593.059,42.5,34.1918,174.986,3.70112
-3.18072,530.831,42.5,26.0969,138.137,3.20632
-1.56596,595.814,42.5,31.0011,162.131,3.36879
-4.0541,546.993,42.5,26.0723,138.92,3.12325
0.580118,515.686,42.5,28.9063,148.815,3.60457
-3.96408,540.177,42.5,25.8298,137.534,3.13167
-2.11029,565.554,42.5,28.8713,151.604,3.31268
0.212634,572.143,42.5,31.6669,163.463,3.56246
0.443607,515.095,42.5,28.7376,148.093,3.58884
-1.44628,545.509,42.5,28.5025,148.932,3.38132
-3.89532,507.999,42.5,24.3506,129.59,3.13812
-1.39978,569.601,42.5,29.8097,155.708,3.3862
-3.92125,539.12,42.5,25.8185,137.43,3.13568
0.18181,593.774,42.5,32.8291,169.501,3.55896
-3.90238,567.529,42.5,27.1972,144.748,3.13745
-2.99522,519.742,42.5,25.7196,135.95,3.22438
-2.02971,594.866,42.5,30.4536,159.816,3.32089
-3.18362,531.486,42.5,26.1264,138.296,3.20604
-3.78169,566.82,42.5,27.2798,145.055,3.14882
-2.38021,539.6,42.5,27.2866,143.571,3.28537
-2.83704,552.304,42.5,27.4837,145.103,3.2399
-4.08991,528.912,42.5,25.1784,134.194,3.11991
-4.34548,576.799,42.5,27.2096,145.301,3.09625
-0.415315,526.475,42.5,28.5128,147.859,3.49221
1.1351,525.044,42.5,29.9981,153.816,3.66962
0.0259,586.762,42.5,32.2671,166.788,3.54135
1.23703,526.901,42.5,30.2097,154.787,3.68176
-0.383687,506.882,42.5,27.4818,142.479,3.4957
1.09201,509.865,42.5,29.0878,149.195,3.6645
-4.68374,577.88,42.5,26.9339,144.2,3.06532
0.489032,524.583,42.5,29.3128,151.007,3.59406
-2.03075,506.786,42.5,25.9434,136.149,3.32079
-2.34144,504.591,42.5,25.551,134.4,3.28927
-2.21969,542.431,42.5,27.5848,144.966,3.30157
-0.965477,565.057,42.5,30.023,156.32,3.43236
-3.66492,533.844,42.5,25.7993,137.061,3.15987
-0.606263,509.884,42.5,27.4318,142.453,3.47126
-1.39318,517.137,42.5,27.0703,141.392,3.3869
-4.65694,528.447,42.5,24.6535,131.964,3.06776
-0.544923,543.428,42.5,29.2989,152.08,3.47797
-3.65202,530.403,42.5,25.6447,136.227,3.16109
-3.83011,566.946,42.5,27.239,144.891,3.14425
1.1636,550.512,42.5,31.484,161.402,3.67301
1.50088,549.82,42.5,31.8103,162.678,3.71347
-0.196331,582.476,42.5,31.786,164.568,3.51647
1.35922,578.063,42.5,33.2823,170.38,3.69639
-1.15799,594.086,42.5,31.3544,163.485,3.41179
1.07745,522.183,42.5,29.7757,152.739,3.66278
-2.67091,535.25,42.5,26.7914,141.272,3.25633
-0.240006,531.539,42.5,28.9625,149.998,3.51161
-1.53995,560.765,42.5,29.204,152.703,3.37151
-3.53787,578.97,42.5,28.1063,149.174,3.17196
0.988055,571.793,42.5,32.5045,166.845,3.65221
-3.34691,579.638,42.5,28.3295,150.143,3.19026
1.2415,502.381,42.5,28.8083,147.602,3.68229
-4.49486,511.147,42.5,23.9846,128.225,3.08253
-0.357912,546.655,42.5,29.6647,153.767,3.49854
-4.78062,543.83,42.5,25.2594,135.335,3.05655
0.548067,502.743,42.5,28.1497,144.953,3.60087
-4.31026,575.284,42.5,27.1721,145.062,3.09949
0.138096,555.048,42.5,30.6417,158.257,3.55401
-1.44228,545.477,42.5,28.5049,148.939,3.38174
0.672228,571.738,42.5,32.1501,165.404,3.61524
-0.397098,550.584,42.5,29.8373,154.707,3.49422
-0.168983,561.508,42.5,30.6708,158.763,3.51951
1.50441,552.201,42.5,31.9519,163.399,3.7139
-3.45486,598.962,42.5,29.1624,154.682,3.1799
-0.1683,578.772,42.5,31.6146,163.647,3.51959
-4.05336,548.853,42.5,26.1616,139.395,3.12332
-0.401879,510.838,42.5,27.6788,143.52,3.49369
-2.67693,555.599,42.5,27.804,146.618,3.25573
-2.71461,566.881,42.5,28.331,149.439,3.252
-2.16084,523.745,42.5,26.6896,140.2,3.30753
0.477389,532.531,42.5,29.745,153.247,3.59272
-1.47006,528.783,42.5,27.6057,144.271,3.37882
-2.75812,518.311,42.5,25.864,136.471,3.24769
-4.67268,549.612,42.5,25.6265,137.189,3.06633
0.886524,569.795,42.5,32.278,165.804,3.64026
0.0215983,588.522,42.5,32.359,167.269,3.54086
-4.55841,563.275,42.5,26.3708,141.05,3.07673
-4.96684,587.71,42.5,27.1164,145.492,3.03979
-1.97789,552.264,42.5,28.324,148.583,3.32619
-4.29687,588.852,42.5,27.8262,148.539,3.10073
-0.838159,511.223,42.5,27.2832,141.922,3.44607
-0.611991,519.087,42.5,27.9215,145.001,3.47063
-2.43824,553.2,42.5,27.9174,146.953,3.27954
-2.62789,552.943,42.5,27.7189,146.116,3.2606
-3.93695,558.053,42.5,26.7103,142.194,3.13421
-0.27555,569.195,42.5,30.9761,160.468,3.50766
-3.84641,500.965,42.5,24.0551,127.97,3.14271
1.96468,596.225,42.5,35.0468,178.634,3.77024
1.72026,592.679,42.5,34.5485,176.403,3.74016
-1.98217,588.642,42.5,30.1852,158.352,3.32576
-1.08342,560.475,42.5,29.6574,154.551,3.41974
-4.54654,537.12,42.5,25.1569,134.546,3.07781
-4.4577,516.26,42.5,24.2566,129.643,3.08594
0.94047,533.632,42.5,30.2855,155.509,3.6466
-0.428756,584.986,42.5,31.6669,164.231,3.49073
-2.28085,574.202,42.5,29.1379,153.198,3.29538
-0.216052,538.635,42.5,29.3735,152.1,3.51427
-3.28685,513.057,42.5,25.1287,133.118,3.19605
-4.37605,510.663,42.5,24.0635,128.531,3.09343
1.84021,500.387,42.5,29.2885,149.417,3.75488
1.58989,506.367,42.5,29.3857,150.183,3.72426
0.896575,545.166,42.5,30.8935,158.681,3.64144
0.933325,525.996,42.5,29.8448,153.254,3.64576
-2.31677,521.098,42.5,26.4098,138.892,3.29175
-4.39979,555.535,42.5,26.1558,139.732,3.09125
-3.03987,576.252,42.5,28.4711,150.545,3.22002
-4.66986,598.337,42.5,27.9011,149.363,3.06658
-3.32363,522.494,42.5,25.5577,135.428,3.1925
1.96557,599.913,42.5,35.2647,179.743,3.77035
-4.35317,590.967,42.5,27.8703,148.838,3.09554
-3.6693,518.847,42.5,25.0707,133.195,3.15945
-1.30853,582.567,42.5,30.5855,159.653,3.39583
1.28239,551.426,42.5,31.6651,162.191,3.68718
-2.42714,557.774,42.5,28.1592,148.214,3.28065
-4.14332,555.929,42.5,26.4143,140.838,3.11495
-0.811577,534.056,42.5,28.5281,148.369,3.44895
0.451901,599.352,42.5,33.4479,172.356,3.58979
-0.981262,579.775,42.5,30.788,160.322,3.43067
-2.44974,560.083,42.5,28.2533,148.735,3.27839
0.0556178,597.314,42.5,32.8811,169.925,3.54469
1.81389,550.805,42.5,32.2105,164.355,3.75164
1.3125,570.194,42.5,32.7767,167.848,3.69079
-1.41168,507.375,42.5,26.5421,138.653,3.38495
1.61728,580.264,42.5,33.7058,172.227,3.7276
-2.1138,564.884,42.5,28.8335,151.409,3.31232
1.81122,564.121,42.5,32.9862,168.316,3.75131
1.85516,532.729,42.5,31.1975,159.139,3.75672
-3.57798,544.825,42.5,26.4112,140.22,3.16813
-1.75592,544.016,42.5,28.1186,147.263,3.34905
-4.02708,553.526,42.5,26.409,140.685,3.12577
0.260898,597.968,42.5,33.1515,171.066,3.56795
0.743814,576.391,42.5,32.4917,167.074,3.62357
-3.87374,502.17,42.5,24.0896,128.18,3.14014
1.50366,593.073,42.5,34.316,175.489,3.71381
-0.563602,584.823,42.5,31.5102,163.58,3.47592
-3.1756,569.34,42.5,27.9952,148.179,3.20681
-0.812684,514.064,42.5,27.4591,142.81,3.44883
-3.73048,559.13,42.5,26.9586,143.291,3.15366
-2.11881,541.557,42.5,27.638,145.137,3.31181
0.588459,520.617,42.5,29.1911,150.272,3.60554
-4.89865,566.735,42.5,26.2125,140.568,3.04591
-0.972448,537.598,42.5,28.557,148.695,3.43161
-3.67365,540.231,42.5,26.0999,138.667,3.15904
-4.42396,534.775,42.5,25.1568,134.419,3.08903
-4.30676,589.536,42.5,27.8488,148.671,3.09981
-1.04166,553.361,42.5,29.3236,152.765,3.4242
1.04277,525.202,42.5,29.9121,153.478,3.65867
1.63762,591.156,42.5,34.3624,175.557,3.73007
-1.1584,578.452,42.5,30.5288,159.18,3.41174
0.285415,535.637,42.5,29.721,153.337,3.57074
0.798299,585.434,42.5,33.0634,169.947,3.62993
-3.95155,537.9,42.5,25.7324,137.002,3.13284
1.68372,502.821,42.5,29.2738,149.51,3.73569
-3.27927,503.541,42.5,24.6692,130.677,3.19678
-0.111006,598.08,42.5,32.734,169.371,3.52599
1.25052,569.374,42.5,32.6601,167.326,3.68337
-3.7259,502.25,42.5,24.22,128.731,3.15409
-0.809309,519.033,42.5,27.7278,144.204,3.44919
-3.9723,580.441,42.5,27.747,147.752,3.1309
-1.22083,599.834,42.5,31.5885,164.782,3.40511
0.106858,580.775,42.5,32.0273,165.451,3.55048
-2.03611,502.075,42.5,25.6975,134.863,3.32024
-4.26762,551.277,42.5,26.0777,139.175,3.10343
-1.53582,520.25,42.5,27.0979,141.686,3.37194
-3.58676,547.568,42.5,26.5359,140.891,3.1673
-4.88362,549.19,42.5,25.4146,136.274,3.04726
-0.0784884,504.75,42.5,27.6571,143.068,3.52963
-1.11763,584.191,42.5,30.8755,160.94,3.41609
-3.1798,543.307,42.5,26.7111,141.387,3.20641
-4.68979,537.691,42.5,25.0553,134.149,3.06477
-2.44365,546.934,42.5,27.5959,145.267,3.279
-4.77099,533.228,42.5,24.7755,132.733,3.05742
-4.202,557.424,42.5,26.4302,140.985,3.1095
-4.91085,508.518,42.5,23.5096,126.086,3.04482
-2.45976,539.497,42.5,27.2053,143.228,3.27738
-0.8752,598.555,42.5,31.9028,165.998,3.44208
1.47823,557.84,42.5,32.2493,164.95,3.71073
-4.6493,561.88,42.5,26.2203,140.343,3.06845
-3.23623,503.893,42.5,24.7241,130.925,3.20094
-0.590725,586.405,42.5,31.5657,163.901,3.47296
-1.54974,511.184,42.5,26.6128,139.164,3.37048
0.93713,516.015,42.5,29.2824,150.361,3.64621
-2.83876,565.073,42.5,28.1174,148.451,3.23974
1.0724,564.775,42.5,32.1987,165.174,3.66218
-2.42518,584.239,42.5,29.4973,155.255,3.28085
-4.50611,583.507,42.5,27.3689,146.331,3.0815
-2.64112,559.169,42.5,28.018,147.707,3.25929
0.0835865,547.391,42.5,30.1621,155.842,3.54785
-3.57531,543.387,42.5,26.344,139.86,3.16839
-4.72122,520.52,42.5,24.228,129.75,3.06193
-1.9876,514.719,42.5,26.3895,138.445,3.3252
-3.72199,553.49,42.5,26.6947,141.879,3.15446
1.95845,573.095,42.5,33.6801,171.675,3.76947
1.37848,590.949,42.5,34.0467,174.269,3.69871
-4.29051,587.223,42.5,27.7555,148.155,3.10131
0.429839,575.169,42.5,32.0739,165.303,3.58726
1.6932,539.142,42.5,31.3986,160.351,3.73685
-4.16408,505.922,42.5,24.0205,128.095,3.11302
-4.67597,511.544,42.5,23.8487,127.675,3.06603
-0.0540008,537.117,42.5,29.4555,152.344,3.53237
-4.16515,592.464,42.5,28.1284,150.002,3.11292
-3.56633,516.292,42.5,25.0383,132.92,3.16925
-1.6485,518.532,42.5,26.9023,140.781,3.36019
-2.57691,537.387,42.5,26.9875,142.206,3.26568
-2.49211,509.659,42.5,25.6714,135.185,3.27414
-4.75033,579.845,42.5,26.9613,144.42,3.05929
-3.59956,588.88,42.5,28.525,151.467,3.16608
-4.11305,562.204,42.5,26.7412,142.548,3.11776
-2.94394,518.824,42.5,25.7206,135.904,3.2294
0.169096,568.145,42.5,31.3983,162.128,3.55752
0.584076,599.414,42.5,33.6042,172.995,3.60503
-4.79609,534.679,42.5,24.8206,133,3.05515
0.473106,555.374,42.5,31.0163,159.802,3.59223
-2.93324,525.486,42.5,26.0607,137.689,3.23045
-4.76341,589.204,42.5,27.3837,146.697,3.05811
-3.56772,554.274,42.5,26.879,142.693,3.16911
-3.24692,511.572,42.5,25.0914,132.881,3.19991
-3.65438,558.473,42.5,26.9996,143.427,3.16087
-3.93127,531.936,42.5,25.4654,135.56,3.13474
-2.79386,544.19,42.5,27.1212,143.143,3.24416
-0.806799,573.072,42.5,30.6173,159.229,3.44946
-0.675385,598.417,42.5,32.1178,166.871,3.46372
-1.01818,513.399,42.5,27.2282,141.824,3.42671
-1.99711,514.799,42.5,26.3847,138.43,3.32423
-1.48935,539.111,42.5,28.1259,147.011,3.3768
-0.208572,523.179,42.5,28.538,147.766,3.5151
1.06226,568.691,42.5,32.4107,166.274,3.66098
-2.5471,544.68,42.5,27.3824,144.255,3.26865
-4.88783,506.113,42.5,23.4177,125.57,3.04689
-3.66169,504.078,42.5,24.3636,129.431,3.16017
0.960142,580.668,42.5,32.9773,169.306,3.64892
1.66974,577.613,42.5,33.6121,171.684,3.73399
0.530754,586.297,42.5,32.8084,168.964,3.59887
-1.71974,501.341,42.5,25.9457,135.846,3.35279
-1.57535,547.729,42.5,28.4898,149.007,3.36781
-3.10731,591.18,42.5,29.1392,154.156,3.21345
-1.78843,527.718,42.5,27.2452,142.723,3.34569
-3.49283,554.652,42.5,26.9687,143.088,3.17626
-0.977652,553.347,42.5,29.3883,153.03,3.43106
0.726795,507.218,42.5,28.5756,146.956,3.62159
-2.07962,525.18,42.5,26.8391,140.9,3.3158
-0.83704,538.091,42.5,28.7182,149.385,3.4462
-1.64415,587.162,42.5,30.4676,159.433,3.36064
-0.0899916,511.939,42.5,28.0398,145.06,3.52834
-1.17058,587.294,42.5,30.9823,161.56,3.41045
-0.489726,517.113,42.5,27.9336,144.934,3.48402
1.83617,555.849,42.5,32.5303,165.96,3.75438
-0.0842826,573.111,42.5,31.3965,162.419,3.52898
-1.48797,566.544,42.5,29.5586,154.497,3.37695
0.222968,530.165,42.5,29.354,151.512,3.56363
-3.38209,500.515,42.5,24.432,129.521,3.18688
-3.91721,531.601,42.5,25.4621,135.528,3.13606
0.45502,571.621,42.5,31.9037,164.396,3.59015
-2.66829,506.953,42.5,25.3774,133.813,3.25659
-2.41476,582.887,42.5,29.4398,154.94,3.28189
-4.01595,545.359,42.5,26.0296,138.653,3.12681
-1.89223,530.323,42.5,27.2804,143.018,3.33499
1.91205,594.29,42.5,34.8703,177.801,3.76373
-1.55256,598.228,42.5,31.1413,162.848,3.37019
0.319363,557.456,42.5,30.9679,159.731,3.57461
-3.13345,593.244,42.5,29.214,154.582,3.21091
-2.88441,553.819,42.5,27.5132,145.31,3.23524
-3.08753,579.278,42.5,28.5725,151.135,3.21537
-4.66079,539.241,42.5,25.1536,134.645,3.06741
1.87698,581.269,42.5,34.0655,173.741,3.7594
-1.19489,501.65,42.5,26.4418,137.908,3.40786
-3.68871,520.177,42.5,25.1176,133.464,3.15761
-0.614301,534.757,42.5,28.762,149.369,3.47038
-0.230353,571.451,42.5,31.1476,161.303,3.51268
-0.939904,542.999,42.5,28.8766,150.323,3.43511
1.16803,550.902,42.5,31.5111,161.535,3.67353
-0.633834,506.207,42.5,27.208,141.319,3.46825
-0.232736,559.359,42.5,30.486,157.88,3.51242
-4.58029,514.046,42.5,24.0473,128.644,3.07473
-2.36262,521.293,42.5,26.3772,138.768,3.28714
0.0400341,592.338,42.5,32.5897,168.438,3.54294
0.0261805,536.876,42.5,29.524,152.609,3.54138
0.711811,597.262,42.5,33.6312,172.974,3.61985
-0.541622,575.729,42.5,31.044,161.134,3.47833
-1.70594,536.994,42.5,27.8043,145.563,3.35422
-3.02523,546.883,42.5,27.034,142.93,3.22145
0.235885,530.796,42.5,29.402,151.746,3.5651
-0.701965,590.621,42.5,31.6701,164.577,3.46083
0.395779,528.77,42.5,29.4519,151.827,3.58335
1.19018,567.656,42.5,32.4941,166.548,3.67617
0.430813,557.35,42.5,31.0813,160.186,3.58737
-0.61694,573.325,42.5,30.8336,160.13,3.47009
-0.780505,501.383,42.5,26.8117,139.411,3.45231
0.771876,541.266,42.5,30.5412,157.013,3.62685
-1.5412,552.131,42.5,28.7531,150.346,3.37138
-0.150307,532.011,42.5,29.0784,150.499,3.5216
-1.09756,529.572,42.5,28.0084,145.973,3.41823
1.8302,578.613,42.5,33.8556,172.729,3.75364
-3.53944,593.307,42.5,28.8007,152.862,3.17181
-0.258288,595.502,42.5,32.4272,167.964,3.50958
0.709061,585.736,42.5,32.979,169.623,3.61953
-3.56868,582.332,42.5,28.2387,149.912,3.16902
-0.924852,510.469,42.5,27.1609,141.376,3.43673
1.22252,509.223,42.5,29.1817,149.535,3.68003
-4.67935,577.16,42.5,26.9045,144.038,3.06572
0.686528,586.74,42.5,33.0099,169.81,3.61691
-3.37449,518.263,42.5,25.3052,134.142,3.18761
-3.41748,595.602,42.5,29.0372,153.975,3.18348
-1.12251,510.545,42.5,26.9786,140.632,3.41556
-1.03306,589.332,42.5,31.2391,162.734,3.42512
-3.63706,505.989,42.5,24.4773,130.011,3.16251
0.181135,591.858,42.5,32.7225,168.951,3.55889
-0.83108,548.603,42.5,29.2853,152.329,3.44684
1.60699,581.131,42.5,33.7442,172.437,3.72634
-3.08279,559.872,42.5,27.6199,146.091,3.21584
-0.132433,588.676,42.5,32.1955,166.611,3.52359
-1.63666,536.693,42.5,27.8561,145.759,3.36142
1.93714,577.747,42.5,33.9287,172.969,3.76683
-2.16745,524.221,42.5,26.7077,140.302,3.30686
-3.31039,519.259,42.5,25.4113,134.639,3.19378
-4.08668,528.283,42.5,25.1513,134.046,3.12021
-0.964942,576.927,42.5,30.6542,159.606,3.43242
1.0071,558.808,42.5,31.7871,163.14,3.65446
-2.60286,572.2,42.5,28.7095,151.309,3.26309
1.76384,528.613,42.5,30.8599,157.52,3.7455
-0.13821,530.284,42.5,28.9961,150.06,3.52295
-0.940369,515.139,42.5,27.3946,142.609,3.43506
1.30523,560.733,42.5,32.2248,165.031,3.68992
-2.49758,550.216,42.5,27.7089,145.921,3.2736
0.375239,569.392,42.5,31.692,163.399,3.581
0.862955,584.944,42.5,33.1093,170.103,3.6375
1.12156,598.244,42.5,34.1645,175.196,3.66801
1.60831,519.281,42.5,30.1542,154.09,3.7265
1.72712,585.262,42.5,34.1241,174.228,3.741
-2.0887,501.848,42.5,25.6385,134.607,3.31487
-3.31918,554.439,42.5,27.1245,143.726,3.19293
1.10625,571.865,42.5,32.6409,167.402,3.66619
0.964791,540.376,42.5,30.6939,157.578,3.64947
-3.1995,510.158,42.5,25.0639,132.688,3.2045
-4.85985,553.274,42.5,25.6254,137.379,3.0494
1.11751,548.54,42.5,31.3216,160.623,3.66753
-1.17947,558.542,42.5,29.4564,153.613,3.4095
1.71284,500.534,42.5,29.1697,148.947,3.73925
0.872007,554.313,42.5,31.3853,161.236,3.63856
-4.3859,566.673,42.5,26.6934,142.589,3.09253
-1.57787,531.209,42.5,27.6281,144.503,3.36755
-1.00121,574.802,42.5,30.5027,158.86,3.42853
-2.54249,563.133,42.5,28.3147,149.161,3.26911
0.26343,501.089,42.5,27.7829,143.361,3.56824
-2.17049,508.93,42.5,25.9259,136.198,3.30655
0.699253,536.63,42.5,30.204,155.361,3.61839
-0.557905,529.624,42.5,28.5418,148.164,3.47655
-1.52951,564.006,42.5,29.3835,153.629,3.3726
-3.39426,561.25,42.5,27.3849,145.188,3.18571
-1.97627,552.163,42.5,28.3204,148.563,3.32636
-1.35145,525.838,42.5,27.5659,143.936,3.3913
1.44492,555.648,42.5,32.0859,164.154,3.70671
-4.884,561.699,42.5,25.9932,139.377,3.04723
1.56828,508.567,42.5,29.4916,150.747,3.72164
1.50848,507.731,42.5,29.3829,150.256,3.71439
1.58976,590.828,42.5,34.2871,175.233,3.72425
-0.485115,595.225,42.5,32.1582,166.848,3.48453
-3.38818,561.433,42.5,27.3997,145.26,3.18629
-4.21947,547.744,42.5,25.9551,138.469,3.10788
1.74738,509.134,42.5,29.706,151.648,3.74348
-3.0058,585.376,42.5,28.9567,153.073,3.22335
-3.49518,559.529,42.5,27.2036,144.337,3.17604
-4.74161,572.06,42.5,26.6076,142.516,3.06008
-1.4037,599.809,42.5,31.3864,163.948,3.38579
1.20216,593.023,42.5,33.9602,174.047,3.6776
-0.635236,519.816,42.5,27.9381,145.112,3.4681
-1.01367,525.401,42.5,27.8691,145.158,3.4272
-3.04425,538.775,42.5,26.6154,140.737,3.21959
-2.33614,517.741,42.5,26.2218,137.923,3.2898
-3.16288,521.024,42.5,25.6309,135.652,3.20805
1.70675,515.269,42.5,30.0222,153.307,3.73851
-1.86822,530.51,42.5,27.313,143.163,3.33746
-4.75624,547.82,42.5,25.4668,136.421,3.05875
-0.718838,569.014,42.5,30.4936,158.483,3.459
0.468782,542.741,42.5,30.3063,156.148,3.59173
1.16911,577.095,42.5,33.0106,169.221,3.67366
-4.25625,559.314,42.5,26.4686,141.248,3.10448
-3.52465,566.08,42.5,27.4934,145.907,3.17322
-2.20197,592.995,42.5,30.175,158.557,3.30336
-1.42587,568.061,42.5,29.7021,155.176,3.38346
-2.24663,520.021,42.5,26.4202,138.874,3.29884
-1.4049,533.551,42.5,27.9181,145.833,3.38567
-2.39753,573.05,42.5,28.9605,152.398,3.28362
-0.166443,547.872,42.5,29.9286,154.918,3.5198
-2.09945,580.185,42.5,29.6295,155.572,3.31378
-3.43733,508.662,42.5,24.7812,131.426,3.18158
-0.359042,502.633,42.5,27.2747,141.38,3.49842
-1.73184,558.683,42.5,28.9011,151.334,3.35154
-3.13969,559.951,42.5,27.5684,145.881,3.2103
-1.09314,568.646,42.5,30.0796,156.763,3.4187
-3.95931,597.847,42.5,28.5923,152.238,3.13211
-2.75382,576.135,42.5,28.7538,151.714,3.24812
0.541063,529.148,42.5,29.621,152.537,3.60006
-0.523797,502.337,42.5,27.1033,140.661,3.48028
-3.63973,563.07,42.5,27.236,144.666,3.16226
-2.18845,565.787,42.5,28.8041,151.339,3.30473
-0.64172,590.532,42.5,31.7316,164.824,3.46739
-2.79655,508.13,42.5,25.3216,133.648,3.2439
-2.38331,532.154,42.5,26.9072,141.578,3.28505
-4.31348,508.641,42.5,24.0216,128.246,3.09919
-4.45364,588.997,42.5,27.6782,147.925,3.08631
-1.16327,533.303,42.5,28.1412,146.737,3.41123
1.08247,504.92,42.5,28.7962,147.71,3.66337
0.874096,503.74,42.5,28.5239,146.533,3.63881
-0.930425,597.668,42.5,31.7944,165.501,3.43613
-2.64292,598.031,42.5,29.9633,157.964,3.25911
1.60595,559.984,42.5,32.5151,166.157,3.72622
-3.86807,535.948,42.5,25.7151,136.824,3.14068
-3.92816,505.197,42.5,24.188,128.757,3.13503
-3.64072,584.057,42.5,28.2502,150.054,3.16217
1.26536,553.29,42.5,31.7536,162.664,3.68514
-1.94537,544.783,42.5,27.9722,146.702,3.32953
-1.55996,586.372,42.5,30.5162,159.588,3.36942
-2.45319,571.993,42.5,28.8506,151.883,3.27804
-2.13521,588.6,42.5,30.0215,157.673,3.31014
-1.69511,504.538,42.5,26.1337,136.806,3.35535
-3.09653,500.678,42.5,24.6878,130.596,3.2145
-0.0684133,539.081,42.5,29.5484,152.841,3.53076
-1.16609,510.033,42.5,26.9107,140.323,3.41093
1.93992,550.199,42.5,32.314,164.734,3.76718
-0.36598,518.989,42.5,28.1555,145.953,3.49765
-1.04408,518.403,42.5,27.4688,143.105,3.42394
-2.89555,567.158,42.5,28.1648,148.764,3.23415
-0.440715,583.266,42.5,31.5607,163.694,3.48941
-2.80375,538.793,42.5,26.8429,141.684,3.24319
1.7451,568.362,42.5,33.1591,169.279,3.7432
-1.33902,526.55,42.5,27.6152,144.181,3.39261
0.10154,534.353,42.5,29.462,152.205,3.54988
1.34311,556.901,42.5,32.0462,164.071,3.69446
-2.39203,538.929,42.5,27.2414,143.346,3.28418
-0.284589,583.571,42.5,31.7485,164.481,3.50666
-2.26035,595.729,42.5,30.252,159.032,3.29745
0.467753,518.971,42.5,28.978,149.306,3.59161
-3.01355,504.435,42.5,24.946,131.879,3.22259
-0.317295,518.649,42.5,28.1846,146.052,3.50303
-1.87443,573.754,42.5,29.533,154.806,3.33682
-2.22302,540.7,42.5,27.4935,144.49,3.30123
-0.65107,558.431,42.5,29.997,155.824,3.46637
0.752474,553.246,42.5,31.1963,160.403,3.62458
-1.32385,564.141,42.5,29.6023,154.538,3.39421
-3.3968,598.179,42.5,29.1841,154.73,3.18547
0.800626,572.805,42.5,32.3528,166.292,3.6302
-3.06423,518.118,42.5,25.5769,135.266,3.21764
-3.77338,527.67,42.5,25.4031,135.067,3.1496
-0.475677,535.796,42.5,28.9569,150.228,3.48557
-1.78999,596.664,42.5,30.8031,161.363,3.34552
-4.77284,551.411,42.5,25.6186,137.252,3.05725
-1.26347,541.608,42.5,28.4798,148.612,3.40059
-4.48395,599.586,42.5,28.1453,150.457,3.08353
-2.6855,500.937,42.5,25.061,132.162,3.25488
-3.70237,583.82,42.5,28.1771,149.736,3.15632
0.244819,570.739,42.5,31.6243,163.205,3.56612
-4.79801,591.187,42.5,27.4419,147.048,3.05498
-2.65862,543.949,42.5,27.2386,143.617,3.25755
-1.95485,597.152,42.5,30.6509,160.762,3.32856
-1.77123,576.519,42.5,29.7826,155.996,3.34746
-0.551986,566.763,42.5,30.5495,158.579,3.47719
-3.48927,591.54,42.5,28.766,152.619,3.1766
-0.156757,579.096,42.5,31.6449,163.79,3.52088
0.447854,518.236,42.5,28.9171,149.013,3.58933
-1.3598,570.471,42.5,29.8969,156.118,3.39042
-3.24204,501.748,42.5,24.6137,130.346,3.20038
-2.47845,576.727,42.5,29.0636,153.033,3.27551
-4.264,582.649,42.5,27.5653,147.11,3.10376
-0.48749,503.393,42.5,27.1945,141.097,3.48427
1.76208,591.837,42.5,34.5488,176.352,3.74528
1.56992,575.673,42.5,33.3849,170.646,3.72184
1.18515,512.505,42.5,29.3321,150.347,3.67557
-1.99675,549.098,42.5,28.143,147.654,3.32426
0.154922,570.952,42.5,31.538,162.866,3.55591
-2.64515,581.775,42.5,29.1466,153.661,3.25889
0.578759,596.186,42.5,33.4171,172.039,3.60441
-0.583069,514.473,42.5,27.7011,143.826,3.47379
-0.772227,599.941,42.5,32.0914,166.853,3.45321
-3.24064,567.947,42.5,27.8626,147.55,3.20052
1.27595,593.19,42.5,34.0558,174.445,3.68641
-2.76297,575.857,42.5,28.7306,151.602,3.24721
-1.04785,573.81,42.5,30.4007,158.383,3.42354
1.55529,545.701,42.5,31.6309,161.698,3.72006
-2.29519,547.886,42.5,27.7885,146.119,3.29393
-2.04131,501.319,42.5,25.6541,134.641,3.31971
-4.95658,562.275,42.5,25.9525,139.236,3.04071
-0.846687,509.488,42.5,27.1825,141.407,3.44515
1.78086,544.655,42.5,31.815,162.375,3.74758
-1.83801,532.284,42.5,27.4333,143.761,3.34057
1.48412,510.971,42.5,29.5457,151.115,3.71144
-0.717316,535.993,42.5,28.7255,149.292,3.45916
-2.4221,530.991,42.5,26.8118,141.117,3.28116
0.687454,541.159,42.5,30.4465,156.622,3.61701
1.63636,508.339,42.5,29.5472,150.958,3.72992
-3.12687,560.994,42.5,27.6323,146.205,3.21155
-1.69714,516.166,42.5,26.734,139.951,3.35514
-2.07412,518.717,42.5,26.5139,139.187,3.31636
-0.536882,593.56,42.5,32.0107,166.145,3.47885
-4.25115,571.657,42.5,27.0576,144.386,3.10495
0.945038,504.915,42.5,28.6602,147.158,3.64714
1.97516,573.23,42.5,33.7072,171.793,3.77154
0.776058,578.586,42.5,32.6517,167.858,3.62733
1.2886,509.344,42.5,29.2549,149.839,3.68792
-4.64593,575.368,42.5,26.853,143.725,3.06876
-3.45216,566.938,42.5,27.6058,146.423,3.18015
-1.59691,543.563,42.5,28.2519,147.786,3.36556
1.99073,561.62,42.5,33.0421,168.384,3.77347
-1.318,510.423,42.5,26.789,139.845,3.39482
-4.99864,582.947,42.5,26.8661,144.184,3.03694
-3.35122,521.009,42.5,25.4602,134.94,3.18985
-4.04836,579.196,42.5,27.6129,147.122,3.12379
-0.271067,503.416,42.5,27.4006,141.941,3.50816
-4.241,510.855,42.5,24.1885,129.066,3.10589
-0.121486,535.003,42.5,29.2711,151.465,3.52482
-4.63026,552.194,42.5,25.7859,137.997,3.07018
-0.0245672,531.302,42.5,29.1663,150.816,3.53567
-0.985238,583.066,42.5,30.9585,161.215,3.43024
0.163559,515.979,42.5,28.5099,147.22,3.55689
-4.04672,590.8,42.5,28.1677,150.077,3.12394
-3.03429,517.081,42.5,25.5527,135.108,3.22056
-1.16478,500.59,42.5,26.4137,137.73,3.41106
1.12494,501.918,42.5,28.6668,147.001,3.66841
-3.70788,584.619,42.5,28.2102,149.918,3.15579
-1.88235,533.996,42.5,27.4789,144.048,3.336
-2.68971,510.492,42.5,25.5352,134.667,3.25446
-0.718303,553.125,42.5,29.6426,154.06,3.45906
-1.11151,522.254,42.5,27.608,143.901,3.41674
-0.986284,530.266,42.5,28.154,146.612,3.43013
-1.97016,526.378,42.5,27.0037,141.649,3.32699
-2.8812,564.353,42.5,28.0397,148.087,3.23556
0.983666,521.63,42.5,29.6484,152.189,3.65169
-0.445595,580.973,42.5,31.4313,163.029,3.48887
-4.26629,505.102,42.5,23.8946,127.522,3.10355
-3.42491,589.513,42.5,28.7328,152.369,3.18277
-2.29703,514.291,42.5,26.0829,137.152,3.29375
-0.823274,581.686,42.5,31.0597,161.549,3.44768
-0.0579024,538.747,42.5,29.5409,152.79,3.53193
-3.75053,561.527,42.5,27.055,143.825,3.15176
1.1582,567.222,42.5,32.4337,166.277,3.67236
-4.71128,583.902,42.5,27.1878,145.59,3.06283
-2.75123,566.627,42.5,28.2818,149.221,3.24837
-2.6124,556.967,42.5,27.9359,147.242,3.26214
-2.77523,591.451,42.5,29.496,155.655,3.246
-4.51774,599.575,42.5,28.1109,150.311,3.08044
0.925003,580.554,42.5,32.931,169.111,3.64478
-2.30211,546.519,42.5,27.7124,145.726,3.29323
0.329218,529.537,42.5,29.427,151.772,3.57574
-0.549156,541.497,42.5,29.1905,151.521,3.4775
-2.122,516.066,42.5,26.3342,138.293,3.31148
-4.21769,522.368,42.5,24.7542,132.061,3.10805
-1.96168,556.157,42.5,28.5399,149.698,3.32786
-0.65012,505.143,42.5,27.1354,140.959,3.46648
-4.43717,533.876,42.5,25.1026,134.143,3.08782
1.53439,503.436,42.5,29.1602,149.09,3.71753
-1.42879,531.911,42.5,27.8091,145.289,3.38316
-1.97173,530.067,42.5,27.1914,142.635,3.32683
-4.79043,599.117,42.5,27.8176,149.053,3.05566
-3.81681,507.646,42.5,24.4015,129.784,3.1455
-3.09161,543.547,42.5,26.8063,141.797,3.21498
-0.863507,553.337,42.5,29.5047,153.507,3.44334
-3.99513,590.698,42.5,28.2145,150.267,3.12876
-0.247426,580.956,42.5,31.647,163.91,3.51078
0.702064,543.982,42.5,30.6207,157.502,3.61871
-3.55934,514.393,42.5,24.9525,132.457,3.16991
-4.22553,585.75,42.5,27.75,148.052,3.10732
-4.48314,546.485,42.5,25.6534,137.135,3.08361
1.0196,589.849,42.5,33.5673,172.261,3.65593
-0.406694,596.032,42.5,32.2895,167.433,3.49316
-4.90706,518.293,42.5,23.9648,128.523,3.04516
-1.90533,538.675,42.5,27.6973,145.218,3.33364
0.0597416,530.893,42.5,29.2289,151.047,3.54516
-1.73346,553.68,42.5,28.6406,149.972,3.35137
1.43359,599.512,42.5,34.6054,177.058,3.70534
-2.01177,514.119,42.5,26.3364,138.191,3.32273
-0.254875,581.241,42.5,31.6543,163.957,3.50996
1.86895,511.971,42.5,29.996,152.995,3.75842
1.99976,513.304,42.5,30.2088,153.936,3.77459
-4.70299,508.609,42.5,23.689,126.846,3.06358
0.41914,517.162,42.5,28.8286,148.588,3.58603
-0.116176,500.01,42.5,27.3616,141.579,3.52541
-1.45375,510.105,42.5,26.6458,139.237,3.38053
-4.40306,513.739,42.5,24.1851,129.207,3.09095
0.893106,581.04,42.5,32.9224,169.106,3.64104
-1.31398,562.999,42.5,29.5526,154.267,3.39525
-2.70013,531.811,42.5,26.5919,140.251,3.25343
1.88967,568.476,42.5,33.3302,169.975,3.76097
0.287808,566.513,42.5,31.4368,162.186,3.57101
-1.94265,553.201,42.5,28.4071,148.98,3.32981
-3.14987,524.275,42.5,25.8027,136.548,3.20931
1.7401,504.188,42.5,29.4101,150.145,3.74259
-1.22917,577.65,42.5,30.4114,158.651,3.40423
-3.73954,570.77,42.5,27.511,146.237,3.1528
