Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-2.62123,574.348,42.5,28.7987,151.8,3.26126
0.255074,582.856,42.5,32.3071,166.716,3.56728
0.661121,562.156,42.5,31.5992,162.582,3.61395
0.946783,509.011,42.5,28.8945,148.359,3.64735
-4.41397,505.457,42.5,23.786,127.085,3.08995
-1.22196,583.314,42.5,30.7173,160.238,3.40499
-4.09754,565.263,42.5,26.9016,143.386,3.1192
-1.92483,598.302,42.5,30.7422,161.205,3.33164
-0.0978646,553.742,42.5,30.3212,156.872,3.52746
-0.396625,585.659,42.5,31.7386,164.564,3.49427
-0.954196,522.02,42.5,27.7471,144.459,3.43357
1.79639,596.954,42.5,34.8884,178.041,3.74949
0.655997,544.55,42.5,30.6041,157.469,3.61336
-4.82633,510.631,42.5,23.6787,126.91,3.05242
-0.405594,576.605,42.5,31.2382,161.98,3.49328
0.596702,505.953,42.5,28.3769,146.072,3.60649
0.71,531.961,42.5,29.9522,154.054,3.61964
-4.02449,544.737,42.5,25.992,138.461,3.12602
-1.68193,558.376,42.5,28.9356,151.459,3.35672
-2.37221,515.068,42.5,26.0534,137.074,3.28617
1.71388,504.328,42.5,29.3919,150.081,3.73938
-3.2444,562.898,42.5,27.6112,146.223,3.20015
-3.82204,518.03,42.5,24.896,132.419,3.14501
-0.524698,526.079,42.5,28.3834,147.306,3.48018
0.518157,587.618,42.5,32.8681,169.287,3.59742
1.15292,594.233,42.5,33.972,174.17,3.67173
-2.14793,580.563,42.5,29.5984,155.465,3.30885
-2.17517,581.661,42.5,29.626,155.642,3.30608
-0.618424,504.704,42.5,27.1417,140.958,3.46993
-1.65503,577.947,42.5,29.978,156.884,3.35951
-4.82423,577.189,42.5,26.7671,143.461,3.05261
-1.64722,534.998,42.5,27.7578,145.256,3.36032
-1.17561,529.543,42.5,27.9308,145.653,3.40991
-4.87667,526.653,42.5,24.3778,130.707,3.04789
1.97366,523.309,42.5,30.7702,156.826,3.77135
0.322589,523.094,42.5,29.0623,149.898,3.57498
-1.92203,577.816,42.5,29.6925,155.698,3.33192
-1.06548,598.101,42.5,31.6682,165.008,3.42165
1.32024,554.629,42.5,31.8904,163.301,3.69171
-2.05747,517.963,42.5,26.4908,139.049,3.31806
0.0942541,571.546,42.5,31.5047,162.766,3.54905
1.78426,506.262,42.5,29.5758,150.943,3.748
-1.4656,565.258,42.5,29.5145,154.241,3.37929
-4.79184,582.002,42.5,27.0216,144.789,3.05554
-1.83302,515.584,42.5,26.5772,139.27,3.34108
1.81556,547.275,42.5,32.0059,163.309,3.75184
-3.96732,559.142,42.5,26.7336,142.35,3.13136
-3.76222,534.012,42.5,25.7186,136.733,3.15065
-0.604908,542.353,42.5,29.1801,151.529,3.47141
-0.760825,591.582,42.5,31.6568,164.579,3.45444
0.121076,513.089,42.5,28.3086,146.226,3.55208
-4.7781,546.598,42.5,25.3902,136.033,3.05678
0.0007231,550.619,42.5,30.2532,156.407,3.53851
-4.24319,591.992,42.5,28.0281,149.556,3.10569
-3.4678,553.556,42.5,26.9393,142.905,3.17866
-1.42787,586.146,42.5,30.6455,160.107,3.38325
-4.09326,513.773,42.5,24.4548,130.34,3.1196
-0.353124,527.336,42.5,28.6211,148.353,3.49907
-3.55052,571.338,42.5,27.7234,147.156,3.17075
-4.15197,560.843,42.5,26.6396,142.048,3.11414
-3.13755,541.856,42.5,26.6796,141.175,3.21051
1.40865,580.721,42.5,33.492,171.393,3.70234
1.79012,515.165,42.5,30.1019,153.622,3.74872
1.63899,574.719,42.5,33.4085,170.682,3.73024
-1.79203,597.438,42.5,30.8409,161.563,3.34531
-2.90716,589.372,42.5,29.2559,154.541,3.23301
0.700309,543.698,42.5,30.6029,157.412,3.61851
0.0244379,557.526,42.5,30.6578,158.471,3.54118
-0.188036,560.89,42.5,30.6168,158.505,3.51739
-0.446132,593.509,42.5,32.1089,166.544,3.48881
-4.51538,562.801,42.5,26.389,141.102,3.08066
-1.88369,545.612,42.5,28.0753,147.176,3.33586
1.20885,559.631,42.5,32.0553,164.277,3.67839
-2.06073,598.704,42.5,30.6167,160.71,3.31773
-3.04582,562.25,42.5,27.7735,146.863,3.21944
-3.33607,556.984,42.5,27.2327,144.318,3.19131
-1.51257,549.154,42.5,28.6267,149.654,3.37437
-3.39179,503.614,42.5,24.5748,130.287,3.18595
-2.81229,568.413,42.5,28.3101,149.438,3.24234
-4.25837,582.834,42.5,27.5796,147.18,3.10428
-2.35229,596.133,42.5,30.175,158.735,3.28818
-1.3406,560.537,42.5,29.396,153.48,3.39244
-0.394229,582.364,42.5,31.5627,163.649,3.49453
-1.84605,550.346,42.5,28.3562,148.607,3.33974
1.05572,507.038,42.5,28.8905,148.222,3.6602
1.78213,559.49,42.5,32.6829,166.803,3.74774
-0.62871,583.431,42.5,31.3643,162.9,3.46881
0.0695046,522.321,42.5,28.7667,148.648,3.54626
1.87435,549.488,42.5,32.2,164.23,3.75908
0.0227315,503.324,42.5,27.6756,143.058,3.54099
0.564696,596.616,42.5,33.425,172.097,3.60279
-2.96339,521.075,42.5,25.8145,136.419,3.2275
-4.10175,502.318,42.5,23.9023,127.404,3.11881
-1.02893,596.523,42.5,31.6249,164.738,3.42556
-3.03612,548.133,42.5,27.0854,143.214,3.22039
1.54642,517.909,42.5,30.0108,153.426,3.71899
-4.59188,580.212,42.5,27.1313,145.155,3.07368
-2.00327,566.421,42.5,29.0243,152.285,3.3236
-3.09206,539.868,42.5,26.6244,140.835,3.21493
-0.661015,533.286,42.5,28.6364,148.767,3.46529
-1.36443,576.105,42.5,30.1873,157.64,3.38993
-2.92935,594.35,42.5,29.48,155.75,3.23083
0.354446,584.4,42.5,32.504,167.611,3.57862
-1.53325,527.084,42.5,27.4564,143.558,3.37221
-0.285017,569.776,42.5,30.9976,160.591,3.50661
-0.053636,565.173,42.5,30.9945,160.303,3.53241
1.01523,529.417,42.5,30.1237,154.594,3.65542
-1.14496,559.932,42.5,29.5653,154.141,3.41317
-1.12623,565.609,42.5,29.8845,155.784,3.41517
1.24409,597.352,42.5,34.2573,175.517,3.6826
-1.4196,532.607,42.5,27.8544,145.516,3.38412
-1.27354,533.66,42.5,28.052,146.391,3.39953
-0.224344,517.865,42.5,28.2327,146.202,3.51335
0.501109,552.362,42.5,30.8779,159.056,3.59545
0.961533,586.654,42.5,33.3189,171.058,3.64908
-4.74835,548.889,42.5,25.5237,136.718,3.05947
-2.51501,565.635,42.5,28.468,149.938,3.27185
-0.308717,565.125,42.5,30.7193,159.177,3.50398
-1.49992,529.655,42.5,27.6224,144.39,3.37569
0.213999,503.214,42.5,27.8531,143.775,3.56261
-2.23106,593.953,42.5,30.1929,158.686,3.30041
-2.41144,547.504,42.5,27.656,145.548,3.28223
-0.130273,566.369,42.5,30.9778,160.307,3.52383
1.48503,506.733,42.5,29.3015,149.866,3.71155
-2.00791,515.365,42.5,26.4038,138.541,3.32312
-2.02295,584.97,42.5,29.954,157.187,3.32158
-0.908582,578.947,42.5,30.8219,160.413,3.43848
-2.09087,585.255,42.5,29.8974,156.969,3.31465
-4.8822,597.546,42.5,27.6538,148.279,3.04739
-1.2927,585.581,42.5,30.7607,160.549,3.3975
0.534103,523.438,42.5,29.2943,150.863,3.59926
-1.17873,509.369,42.5,26.8638,140.092,3.40958
-0.815859,522.606,42.5,27.9123,145.171,3.44848
0.80916,582.256,42.5,32.8963,169.075,3.6312
1.90735,573.344,42.5,33.6359,171.513,3.76315
-3.43612,541.785,42.5,26.3961,139.99,3.18169
-4.04981,577.08,42.5,27.5105,146.579,3.12365
-1.75421,585.329,42.5,30.2558,158.454,3.34922
1.4894,501.67,42.5,29.0131,148.386,3.71208
-2.07117,534.657,42.5,27.3315,143.476,3.31666
-3.04372,547.637,42.5,27.0536,143.054,3.21964
-0.991814,505.021,42.5,26.8085,139.611,3.42954
0.857258,586.458,42.5,33.1885,170.517,3.63683
1.14759,520.916,42.5,29.775,152.659,3.6711
-0.596521,554.248,42.5,29.8287,154.888,3.47232
-0.856481,507.418,42.5,27.0629,140.795,3.4441
-3.18279,564.1,42.5,27.7304,146.786,3.20612
-1.23781,593.872,42.5,31.256,163.068,3.40331
0.398883,567.169,42.5,31.5941,162.866,3.58371
0.416908,566.22,42.5,31.5608,162.673,3.58578
1.11469,513.339,42.5,29.3088,150.304,3.66719
-0.825621,501.002,42.5,26.7493,139.132,3.44743
-4.34048,588.31,42.5,27.7575,148.221,3.09671
1.17335,594,42.5,33.9825,174.198,3.67417
0.194879,569.253,42.5,31.4876,162.559,3.56044
-1.60472,568.829,42.5,29.557,154.623,3.36475
0.0384469,519.172,42.5,28.5626,147.626,3.54276
0.45428,595.15,42.5,33.2161,171.159,3.59007
-2.53323,515.572,42.5,25.9317,136.598,3.27003
-4.19656,544.24,42.5,25.81,137.671,3.11
-3.85159,596.016,42.5,28.6139,152.229,3.14223
-3.98524,525.599,42.5,25.1139,133.743,3.12969
-3.07886,510.389,42.5,25.1823,133.194,3.21622
0.926538,512.116,42.5,29.0505,149.182,3.64496
-0.794481,521.807,42.5,27.8903,145.034,3.4508
1.46569,599.492,42.5,34.6423,177.206,3.70922
1.79554,545.543,42.5,31.8828,162.704,3.74938
0.636863,537.648,42.5,30.1963,155.392,3.61114
-0.869105,597.248,42.5,31.8399,165.663,3.44273
0.914208,526.284,42.5,29.8416,153.258,3.64352
-4.20533,546.346,42.5,25.9018,138.17,3.10919
1.81798,571.844,42.5,33.4456,170.652,3.75214
-0.864709,504.445,42.5,26.8966,139.938,3.44321
-3.68753,579.881,42.5,28.0017,148.787,3.15772
0.450425,557.24,42.5,31.0962,160.24,3.58962
-2.48351,587.086,42.5,29.5803,155.76,3.275
-2.4426,508.389,42.5,25.652,135.033,3.2791
1.24359,568.084,42.5,32.5783,166.915,3.68254
-2.20675,539.471,42.5,27.4467,144.227,3.30288
-3.91787,517.357,42.5,24.7793,131.894,3.136
1.56603,500.081,42.5,28.9972,148.223,3.72137
-0.67102,592.263,42.5,31.7923,165.175,3.4642
-1.84018,573.909,42.5,29.5764,154.995,3.34034
-2.78765,594.336,42.5,29.6269,156.36,3.24477
0.55308,513.958,42.5,28.7826,148.207,3.60145
0.76921,571.837,42.5,32.2632,165.869,3.62653
-4.73705,584.76,42.5,27.2027,145.699,3.06049
-3.29776,508.785,42.5,24.9098,131.97,3.195
0.0449933,567.883,42.5,31.2495,161.506,3.5435
0.674856,577.368,42.5,32.4696,167.044,3.61555
-2.70506,511.709,42.5,25.5823,134.931,3.25294
0.0962603,596.4,42.5,32.877,169.854,3.54928
-1.65645,551.642,42.5,28.6121,149.737,3.35936
1.7041,582.406,42.5,33.9309,173.27,3.73818
-1.18883,539.08,42.5,28.4207,148.222,3.40851
-2.29911,593.717,42.5,30.1089,158.325,3.29354
-0.725346,516.665,42.5,27.6819,143.877,3.45829
-1.19026,549.286,42.5,28.9574,151.022,3.40836
-3.56271,576.743,42.5,27.9736,148.498,3.16959
-4.87721,521.438,42.5,24.1359,129.411,3.04784
-2.37208,541.53,42.5,27.3921,144.117,3.28618
1.55852,593.699,42.5,34.4169,175.935,3.72046
-0.0609037,546.833,42.5,29.9811,155.07,3.5316
-2.40747,574.744,42.5,29.036,152.807,3.28263
-2.23718,565.998,42.5,28.7656,151.192,3.2998
-2.48917,589.875,42.5,29.7149,156.475,3.27444
1.77409,596.445,42.5,34.8321,177.782,3.74675
-1.79992,580.836,42.5,29.9756,157.039,3.3445
-3.28983,590.151,42.5,28.9016,153.109,3.19576
-3.08898,577.775,42.5,28.4969,150.737,3.21523
0.643217,525.47,42.5,29.5188,151.899,3.61188
-2.79249,552.465,42.5,27.5349,145.325,3.2443
1.70552,506.243,42.5,29.4951,150.616,3.73836
-0.160326,571.214,42.5,31.2103,161.545,3.52048
0.337422,504.162,42.5,28.0248,144.531,3.57668
-1.29967,522.524,42.5,27.4417,143.233,3.39676
-3.90749,500.542,42.5,23.9827,127.644,3.13697
0.193264,574.579,42.5,31.7804,164.072,3.56026
-0.61052,565.828,42.5,30.4372,158.064,3.4708
-4.75832,511.808,42.5,23.791,127.446,3.05857
0.359132,591.073,42.5,32.8805,169.547,3.57916
-1.27493,514.425,42.5,27.0396,141.109,3.39938
-0.416424,524.73,42.5,28.4172,147.364,3.49209
-2.43025,511.116,42.5,25.8008,135.804,3.28034
1.32541,539.6,42.5,31.0318,158.898,3.69233
-2.31536,514.568,42.5,26.0801,137.157,3.2919
-1.40633,524.914,42.5,27.4647,143.467,3.38552
0.137083,552.009,42.5,30.4729,157.386,3.55389
-1.21078,536.1,42.5,28.242,147.314,3.40618
-1.07726,510.573,42.5,27.0227,140.815,3.42039
-0.230001,542.773,42.5,29.5849,153.21,3.51272
-3.2806,528.362,42.5,25.884,137.113,3.19665
-1.69277,562.402,42.5,29.1332,152.505,3.35559
-3.25082,574.49,42.5,28.1734,149.207,3.19953
-1.35361,578.345,42.5,30.3161,158.299,3.39107
0.744571,565.948,42.5,31.9039,164.051,3.62366
-0.095615,510.136,42.5,27.9356,144.527,3.52771
-4.45926,502.135,42.5,23.5916,126.09,3.08579
-0.0560628,595.056,42.5,32.6306,168.768,3.53214
0.922265,546.398,42.5,30.9907,159.15,3.64446
-3.65813,537.72,42.5,25.9929,138.083,3.16051
-0.448458,570.277,42.5,30.8495,160.015,3.48856
-0.125588,582.29,42.5,31.8538,164.834,3.52436
-4.0957,514.647,42.5,24.4943,130.553,3.11938
-4.90533,555.265,42.5,25.6759,137.698,3.04531
-1.38239,533.69,42.5,27.9473,145.961,3.38804
0.525382,533.61,42.5,29.8546,153.758,3.59825
-4.99692,564.381,42.5,26.0121,139.599,3.0371
-1.76123,521.401,42.5,26.9447,141.121,3.3485
1.81816,558.899,42.5,32.6887,166.789,3.75216
0.975057,572.569,42.5,32.534,167.012,3.65068
-0.858858,506.347,42.5,27.0035,140.489,3.44384
-1.89655,551.623,42.5,28.3718,148.744,3.33454
-4.99575,537.255,42.5,24.7629,132.893,3.0372
-4.68829,599.459,42.5,27.9351,149.566,3.06491
-3.74675,543.036,42.5,26.1675,139.103,3.15212
-3.26141,544.704,42.5,26.7027,141.43,3.19851
-2.70681,512.44,42.5,25.6173,135.117,3.25277
-2.27063,579.219,42.5,29.403,154.58,3.29641
0.797386,539.39,42.5,30.462,156.577,3.62982
-0.904552,572.28,42.5,30.4713,158.583,3.43891
-0.312856,534.492,42.5,29.05,150.531,3.50353
-0.979087,570.026,42.5,30.2726,157.636,3.4309
-4.48621,545.246,42.5,25.5925,136.812,3.08333
-3.07988,536.303,42.5,26.46,139.953,3.21612
-2.43304,513.579,42.5,25.9226,136.448,3.28006
-1.50039,539.769,42.5,28.1494,147.145,3.37565
1.34992,575.015,42.5,33.0963,169.439,3.69528
-4.12102,536.033,42.5,25.4892,135.882,3.11702
0.575634,519.893,42.5,29.1376,150.01,3.60405
-1.98318,544.063,42.5,27.8982,146.356,3.32565
-3.93314,539.193,42.5,25.8111,137.403,3.13457
-3.27296,578.413,42.5,28.3436,150.134,3.19739
0.419707,515.301,42.5,28.7254,148.056,3.5861
1.76017,588.863,42.5,34.373,175.456,3.74505
-2.14293,536.773,42.5,27.3707,143.759,3.30936
-1.9498,536.978,42.5,27.5671,144.583,3.32907
-0.178835,560.489,42.5,30.6047,158.432,3.51842
-3.02181,557.035,42.5,27.5392,145.597,3.22178
0.816862,545.275,42.5,30.815,158.369,3.6321
1.49313,557.193,42.5,32.2283,164.825,3.71253
-0.560669,527.176,42.5,28.4071,147.468,3.47624
-1.84518,541.374,42.5,27.8948,146.188,3.33983
-1.05015,584.005,42.5,30.9384,161.187,3.42329
-4.6353,551.74,42.5,25.76,137.864,3.06972
-2.02815,523.188,42.5,26.7855,140.565,3.32105
-0.403554,500.045,42.5,27.0924,140.481,3.4935
-4.07464,539.043,42.5,25.6746,136.822,3.12134
-1.15511,524.941,42.5,27.7079,144.468,3.41209
-3.99864,510.875,42.5,24.3987,129.948,3.12843
1.37654,562.963,42.5,32.4322,166.007,3.69847
-3.86039,588.104,42.5,28.2253,150.171,3.1414
-0.312656,538.832,42.5,29.2861,151.754,3.50355
-3.68158,596.824,42.5,28.826,153.16,3.15829
-0.945615,585.113,42.5,31.1101,161.957,3.4345
1.12804,597.988,42.5,34.1575,175.152,3.66878
-0.669662,532.198,42.5,28.5694,148.429,3.46435
-2.87051,545.829,42.5,27.1295,143.269,3.23661
-1.66788,517.157,42.5,26.8128,140.332,3.35818
-2.13177,525.923,42.5,26.8279,140.896,3.31049
-3.2448,555.88,42.5,27.2666,144.398,3.20011
-3.42726,551.823,42.5,26.8935,142.618,3.18254
1.70178,554.014,42.5,32.2742,164.812,3.7379
-0.568013,500.728,42.5,26.9751,140.041,3.47544
-2.35332,510.894,42.5,25.8594,136.034,3.28807
-1.46294,518.552,42.5,27.0783,141.507,3.37957
-2.55938,547.058,42.5,27.4901,144.835,3.26742
0.898209,559.676,42.5,31.7175,162.911,3.64164
-1.99949,565.189,42.5,28.9649,151.97,3.32398
-2.42384,599.208,42.5,30.2545,159.239,3.28098
-0.000619975,550.483,42.5,30.2443,156.363,3.53836
-4.36754,500.578,42.5,23.5954,126.022,3.09422
-4.77034,568.238,42.5,26.4028,141.45,3.05748
-2.10109,553.633,42.5,28.2719,148.446,3.31361
0.186613,512.357,42.5,28.3324,146.278,3.55951
-0.603346,515.927,42.5,27.7598,144.153,3.47158
-0.018682,548.26,42.5,30.1033,155.655,3.53633
-1.75636,556.514,42.5,28.7642,150.644,3.349
-4.65878,585.689,42.5,27.3221,146.251,3.06759
-4.6088,513.431,42.5,23.9941,128.387,3.07213
-3.80691,525.353,42.5,25.2615,134.348,3.14644
1.2732,501.165,42.5,28.7698,147.371,3.68608
-2.53535,518.67,42.5,26.0856,137.411,3.26982
-3.41002,576.545,42.5,28.1155,149.079,3.1842
-2.53713,540.317,42.5,27.1726,143.139,3.26964
-2.86501,544.175,42.5,27.0526,142.857,3.23715
0.301912,565.319,42.5,31.3858,161.907,3.57262
-0.0823978,504.842,42.5,27.6584,143.079,3.52919
-2.27147,532.823,42.5,27.047,142.195,3.29633
0.281186,512.549,42.5,28.4357,146.711,3.57026
-4.65317,549.105,42.5,25.6207,137.137,3.0681
-4.38369,536.246,42.5,25.2621,134.941,3.09273
1.61565,588.794,42.5,34.1994,174.752,3.7274
-1.9566,568.257,42.5,29.1659,152.976,3.32838
1.46112,583.957,42.5,33.7393,172.593,3.70867
-3.87766,533.772,42.5,25.602,136.232,3.13977
-2.81618,538.917,42.5,26.8373,141.668,3.24196
-4.9032,573.583,42.5,26.5249,142.249,3.0455
0.82003,502.928,42.5,28.425,146.083,3.63247
-1.26524,508.527,42.5,26.7387,139.528,3.4004
-3.58448,516.364,42.5,25.0257,132.871,3.16752
-4.63208,567.815,42.5,26.5136,141.894,3.07002
-0.213669,587.694,42.5,32.0515,165.964,3.51454
-0.504672,572.792,42.5,30.9252,160.474,3.48238
-3.15578,547.36,42.5,26.9332,142.537,3.20874
-1.06975,572.529,42.5,30.3097,157.935,3.4212
-0.782361,589.95,42.5,31.5458,164.028,3.45211
1.16662,555.076,42.5,31.7483,162.753,3.67337
0.496844,507.465,42.5,28.3639,146.111,3.59496
1.42658,508.311,42.5,29.334,150.095,3.7045
-1.08636,562.776,42.5,29.7761,155.173,3.41942
-0.507368,566.757,42.5,30.5965,158.771,3.48209
-0.0322469,596.701,42.5,32.7477,169.344,3.53481
-4.81863,545.571,42.5,25.3059,135.624,3.05312
-0.805339,519.137,42.5,27.7372,144.249,3.44962
0.689315,507.743,42.5,28.5683,146.958,3.61723
1.41461,517.067,42.5,29.827,152.631,3.70306
-4.95472,598.441,42.5,27.6236,148.199,3.04088
-2.13769,534.456,42.5,27.2575,143.159,3.30989
-2.76218,551.225,42.5,27.5025,145.121,3.24729
-1.76979,593.005,42.5,30.6359,160.463,3.34761
-2.28784,546.864,42.5,27.7438,145.876,3.29467
-0.32341,500.446,42.5,27.1896,140.902,3.50236
1.71529,578.476,42.5,33.7148,172.152,3.73955
-4.07951,531.854,42.5,25.3278,134.979,3.12088
1.19396,596.218,42.5,34.1335,174.946,3.67662
0.33217,552.15,42.5,30.6867,158.266,3.57608
-2.24233,519.602,42.5,26.4029,138.778,3.29927
-3.61282,580.493,42.5,28.1056,149.255,3.16482
1.8097,552.051,42.5,32.2788,164.708,3.75112
-2.42563,587.916,42.5,29.6825,156.23,3.2808
1.04001,556.93,42.5,31.7161,162.737,3.65835
0.0534065,549.882,42.5,30.2678,156.422,3.54445
-1.7672,516.408,42.5,26.6811,139.746,3.34788
-3.6837,596.919,42.5,28.8284,153.175,3.15809
-1.8578,548.371,42.5,28.2429,148.025,3.33853
-3.41554,521.776,42.5,25.4397,134.897,3.18367
1.46419,599.271,42.5,34.6278,177.134,3.70904
-3.47541,513.237,42.5,24.9704,132.468,3.17793
-2.28526,506.325,42.5,25.6895,135.072,3.29493
-3.22374,532.859,42.5,26.1568,138.499,3.20215
-1.03881,565.01,42.5,29.9439,155.993,3.4245
-3.37652,581.834,42.5,28.4071,150.587,3.18741
1.96063,585.387,42.5,34.405,175.367,3.76974
1.90034,565.024,42.5,33.1398,168.992,3.76229
-0.82962,565.208,42.5,30.1732,156.946,3.447
-4.81528,546.122,42.5,25.3344,135.773,3.05342
1.2177,541.404,42.5,31.0207,158.965,3.67945
0.0587456,525.895,42.5,28.9528,149.621,3.54505
-3.07199,573.412,42.5,28.2987,149.669,3.21689
-3.04863,559.57,42.5,27.6384,146.151,3.21917
-0.233146,532.211,42.5,29.006,150.216,3.51237
-2.77905,527.521,42.5,26.3042,138.815,3.24562
1.18029,511.598,42.5,29.2753,150.061,3.67499
-2.43682,584.48,42.5,29.4974,155.269,3.27968
-4.85343,575.991,42.5,26.6837,143.046,3.04998
-3.00409,590.425,42.5,29.2082,154.401,3.22351
-0.625199,588.07,42.5,31.6175,164.211,3.46919
0.330066,518.691,42.5,28.8251,148.667,3.57584
-3.4229,500.361,42.5,24.3892,129.334,3.18296
-0.706838,532.41,42.5,28.5439,148.337,3.4603
-2.97699,596.592,42.5,29.5415,156.131,3.22617
-4.01773,501.973,42.5,23.9573,127.616,3.12665
-2.31813,567.186,42.5,28.7442,151.17,3.29162
-1.48469,542.913,42.5,28.3289,148.066,3.37729
-3.40283,550.139,42.5,26.8347,142.28,3.18489
-3.572,560.161,42.5,27.1604,144.191,3.1687
-3.40011,543.509,42.5,26.5138,140.576,3.18515
-0.76608,568.447,42.5,30.4133,158.12,3.45387
1.46338,561.7,42.5,32.4559,166.025,3.70894
1.90852,534.031,42.5,31.3308,159.758,3.7633
0.931257,509.324,42.5,28.8969,148.388,3.64552
-1.54579,508.809,42.5,26.4928,138.532,3.3709
-1.99175,533.508,42.5,27.3488,143.482,3.32478
-1.76035,540.244,42.5,27.9193,146.224,3.34859
-3.20513,588.137,42.5,28.8893,152.946,3.20395
-2.09635,567.58,42.5,28.9889,152.205,3.31409
-0.983516,549.476,42.5,29.1767,151.935,3.43043
1.18129,513.5,42.5,29.3851,150.623,3.67511
-0.528243,507.048,42.5,27.3533,141.963,3.4798
-4.52766,557.915,42.5,26.1485,139.829,3.07953
-0.273175,521.945,42.5,28.4071,147.157,3.50792
-1.04574,557.112,42.5,29.5182,153.783,3.42376
-4.94309,586.716,42.5,27.0936,145.343,3.04192
-2.98919,534.128,42.5,26.4371,139.737,3.22497
0.947213,592.534,42.5,33.6363,172.705,3.6474
-1.80291,551.867,42.5,28.4776,149.195,3.34419
-0.011893,525.787,42.5,28.8762,149.302,3.5371
-3.85473,598.841,42.5,28.7463,152.937,3.14193
1.67635,573.195,42.5,33.3626,170.401,3.73479
-0.38512,539.406,42.5,29.2437,151.615,3.49554
0.40689,522.022,42.5,29.0872,149.935,3.58463
0.461862,524.328,42.5,29.2711,150.823,3.59094
-0.325218,527.54,42.5,28.6599,148.523,3.50216
0.750369,564.269,42.5,31.8156,163.59,3.62434
1.54802,552.097,42.5,31.9936,163.56,3.71918
1.43076,524.516,42.5,30.2735,154.897,3.705
1.2892,598.376,42.5,34.3692,176.033,3.688
-1.37754,542.5,42.5,28.4135,148.391,3.38855
-2.74417,554.758,42.5,27.6963,146.124,3.24907
-3.91527,567.72,42.5,27.194,144.744,3.13624
-2.78927,588.568,42.5,29.3377,154.836,3.24462
1.6999,503.507,42.5,29.33,149.78,3.73767
-2.91553,534.807,42.5,26.5396,140.201,3.23219
-1.50222,513.888,42.5,26.798,140.083,3.37545
0.270139,559.378,42.5,31.0219,160.067,3.569
-3.4507,590.016,42.5,28.7311,152.39,3.1803
-2.3501,562.612,42.5,28.4804,149.819,3.2884
-2.96077,575.828,42.5,28.5296,150.765,3.22775
-2.46395,583.204,42.5,29.405,154.814,3.27696
-1.98488,519.312,42.5,26.6274,139.691,3.32548
1.27633,521.15,42.5,29.9203,153.261,3.68645
0.188898,533.97,42.5,29.5298,152.458,3.55977
-3.7997,585.058,42.5,28.1396,149.646,3.14712
-1.85202,540.531,42.5,27.8447,145.932,3.33912
-2.48749,521.676,42.5,26.281,138.39,3.27461
-2.17866,534.52,42.5,27.2217,143.014,3.30573
-4.33137,574.677,42.5,27.1231,144.824,3.09755
0.135655,571.92,42.5,31.5705,163.057,3.55373
-3.0554,578.707,42.5,28.5767,151.121,3.21851
-3.25376,528.068,42.5,25.8942,137.139,3.19925
-1.67855,559.441,42.5,28.9942,151.762,3.35707
-4.31918,519.697,42.5,24.5388,131.013,3.09867
-3.17332,583.181,42.5,28.678,151.791,3.20704
-3.24938,550.78,42.5,27.012,143.055,3.19967
1.20688,563.302,42.5,32.2634,165.346,3.67816
-1.76205,589.495,42.5,30.4628,159.547,3.34841
-3.28786,514.622,42.5,25.2044,133.521,3.19595
-4.46102,539.576,42.5,25.3491,135.485,3.08563
1.42527,562.362,42.5,32.4517,166.049,3.70434
-0.560569,513.278,42.5,27.6583,143.58,3.47626
-2.2123,516.968,42.5,26.2967,138.189,3.30231
-1.49152,532.471,42.5,27.7774,145.191,3.37657
-1.62385,570.248,42.5,29.6109,154.927,3.36276
-1.59237,568.009,42.5,29.5271,154.452,3.36603
1.5609,541.392,42.5,31.3872,160.445,3.72074
-1.5735,545.415,42.5,28.3713,148.385,3.368
-0.821652,529.612,42.5,28.2808,147.094,3.44786
-0.953888,505.707,42.5,26.8803,139.946,3.43361
-0.749296,554.179,42.5,29.6672,154.222,3.45569
-1.5695,568.101,42.5,29.5555,154.574,3.36842
-4.55221,514.737,42.5,24.1037,128.918,3.07729
-2.09345,579.981,42.5,29.6253,155.543,3.31439
1.43475,542.025,42.5,31.2884,160.085,3.70548
1.38445,595.381,42.5,34.3091,175.604,3.69943
-3.94871,511.275,42.5,24.4612,130.232,3.13311
-2.83103,587.539,42.5,29.2433,154.386,3.2405
-4.32421,584.246,42.5,27.5817,147.265,3.0982
-0.0969606,549.04,42.5,30.0646,155.543,3.52756
-2.65287,592.638,42.5,29.6827,156.497,3.25812
-2.71793,516.601,42.5,25.8152,136.172,3.25167
-0.771834,519.871,42.5,27.8088,144.586,3.45325
-3.97779,517.628,42.5,24.7395,131.743,3.13038
1.20967,525.174,42.5,30.0824,154.165,3.67849
-4.53966,588.081,42.5,27.5505,147.339,3.07844
1.34788,595.973,42.5,34.3001,175.605,3.69503
-4.8865,564.313,42.5,26.1118,140.016,3.04701
0.173483,556.725,42.5,30.7719,158.888,3.55802
-4.3211,536.36,42.5,25.3239,135.206,3.09849
0.349538,540.673,42.5,30.0669,155.049,3.57806
-2.83301,546.804,42.5,27.2139,143.674,3.2403
1.0022,590.309,42.5,33.5733,172.314,3.65388
0.209139,589.173,42.5,32.6055,168.313,3.56206
0.63609,586.886,42.5,32.9608,169.619,3.61105
-3.64456,569.338,42.5,27.5345,146.257,3.1618
-3.12442,563.591,42.5,27.7626,146.892,3.21179
-0.0134355,543.626,42.5,29.8543,154.361,3.53692
0.105274,570.063,42.5,31.4349,162.393,3.5503
-2.67028,519.151,42.5,25.9861,137.025,3.25639
-4.23706,534.72,42.5,25.3221,135.11,3.10625
-0.657672,525.6,42.5,28.227,146.637,3.46565
-4.58525,533.086,42.5,24.9336,133.39,3.07428
-4.83608,536.27,42.5,24.8589,133.246,3.05155
1.5706,518.126,42.5,30.0483,153.59,3.72192
-1.1028,552.521,42.5,29.2168,152.277,3.41767
-4.38968,596.475,42.5,28.0935,150.072,3.09218
-1.00929,560.567,42.5,29.739,154.892,3.42766
-3.91144,515.864,42.5,24.7134,131.537,3.1366
-2.42071,581.739,42.5,29.3757,154.61,3.2813
1.84874,541.569,42.5,31.7082,161.751,3.75593
-1.20139,581.503,42.5,30.6439,159.831,3.40717
-2.93808,501.557,42.5,24.8697,131.402,3.22998
0.148658,516.23,42.5,28.5091,147.231,3.55521
1.6745,526.731,42.5,30.6562,156.58,3.73457
-4.56017,533.163,42.5,24.9595,133.504,3.07657
-4.44284,550.1,42.5,25.8602,138.198,3.0873
0.788325,533.365,42.5,30.1124,154.79,3.62877
0.640458,544.887,42.5,30.6067,157.5,3.61156
0.67743,592.766,42.5,33.3385,171.511,3.61585
-0.350343,543.117,42.5,29.4804,152.804,3.49938
0.332833,536.426,42.5,29.8135,153.761,3.57615
-3.29746,537.236,42.5,26.3031,139.351,3.19503
1.42794,596.252,42.5,34.4106,176.069,3.70466
-3.6384,533.78,42.5,25.8205,137.146,3.16239
-0.146492,584.421,42.5,31.9472,165.343,3.52202
1.4552,564.717,42.5,32.6211,166.88,3.70795
-3.10522,536.051,42.5,26.4239,139.789,3.21365
-2.43498,563.009,42.5,28.4157,149.573,3.27987
-3.16168,510.591,42.5,25.1187,132.94,3.20817
-2.90961,550.103,42.5,27.3043,144.234,3.23277
-0.181732,578.503,42.5,31.5851,163.511,3.51809
-3.79277,544.98,42.5,26.2184,139.422,3.14777
1.95309,516.14,42.5,30.3273,154.591,3.76881
-4.27768,578.673,42.5,27.3639,146.05,3.1025
0.0789551,523.249,42.5,28.8272,148.95,3.54733
-4.10946,512.137,42.5,24.3629,129.867,3.11809
-0.342952,504.011,42.5,27.3647,141.83,3.5002
-4.9399,565.747,42.5,26.1283,140.161,3.04221
-0.6902,500.126,42.5,26.8286,139.405,3.46211
-2.0002,545.754,42.5,27.9682,146.741,3.32391
-0.0334404,545.99,42.5,29.9634,154.948,3.53468
-2.34513,592.488,42.5,29.998,157.796,3.2889
-4.40823,579.246,42.5,27.264,145.661,3.09047
0.233928,519.919,42.5,28.7975,148.629,3.56488
-2.03841,509.289,42.5,26.0646,136.792,3.32
0.159651,536.015,42.5,29.613,152.92,3.55645
0.308768,548.798,42.5,30.4758,157.205,3.5734
-3.20137,574.521,42.5,28.2242,149.421,3.20432
1.53133,577.477,42.5,33.4453,171.002,3.71716
-4.58248,580.437,42.5,27.1509,145.25,3.07453
-3.14807,573.535,42.5,28.2289,149.385,3.20949
-4.42807,523.692,42.5,24.6318,131.618,3.08865
-0.128159,563.807,42.5,30.8399,159.591,3.52407
-2.66499,505.976,42.5,25.3314,133.567,3.25692
1.30655,530.915,42.5,30.5126,156.26,3.69007
-4.22153,526.715,42.5,24.9567,133.145,3.10769
-0.801863,506.178,42.5,27.048,140.661,3.45
-1.62172,543.477,42.5,28.2229,147.662,3.36298
-3.69049,567.605,42.5,27.4061,145.625,3.15744
-2.46891,519.006,42.5,26.1636,137.753,3.27646
-4.75156,521.045,42.5,24.2262,129.771,3.05918
-1.32322,506.811,42.5,26.5946,138.836,3.39427
1.08605,587.018,42.5,33.4825,171.743,3.6638
0.890027,565.227,42.5,32.0231,164.491,3.64067
1.24609,570.657,42.5,32.7286,167.683,3.68284
0.544675,547.596,42.5,30.6575,157.871,3.60048
-0.136131,512.47,42.5,28.0241,145.028,3.52318
-0.117763,568.501,42.5,31.1079,160.965,3.52523
1.44012,562.127,42.5,32.4547,166.046,3.70613
0.997855,523.91,42.5,29.7925,152.914,3.65337
-2.82654,584.141,42.5,29.0788,153.512,3.24094
1.10116,597.533,42.5,34.0999,174.891,3.66559
-0.723613,593.497,42.5,31.8004,165.281,3.45848
-1.70052,555.487,42.5,28.7672,150.598,3.35479
-0.917485,553.43,42.5,29.4543,153.305,3.43752
-2.4469,559.919,42.5,28.2479,148.703,3.27867
-3.43894,538.301,42.5,26.2237,139.078,3.18142
-0.891028,525.75,42.5,28.0069,145.744,3.44037
1.09712,551.6,42.5,31.4743,161.43,3.66511
-1.1847,517.859,42.5,27.3059,142.403,3.40895
1.64785,591.287,42.5,34.382,175.644,3.73132
0.623562,567.86,42.5,31.8785,164.064,3.6096
-1.15382,563.198,42.5,29.7285,155.002,3.41223
-4.81161,559.606,42.5,25.9634,139.14,3.05375
-4.07448,583.007,42.5,27.7688,147.982,3.12135
-1.254,505.57,42.5,26.5936,138.759,3.40159
-2.40224,572.139,42.5,28.9097,152.136,3.28315
-2.99088,534.247,42.5,26.4414,139.761,3.22481
-2.19748,549.557,42.5,27.969,146.961,3.30382
-0.714067,532.377,42.5,28.535,148.298,3.45952
-2.59609,509.44,42.5,25.5667,134.739,3.26376
0.31312,529.58,42.5,29.413,151.718,3.5739
1.7021,500.82,42.5,29.1757,148.989,3.73794
0.37309,564.451,42.5,31.4147,161.972,3.58075
1.58316,585.996,42.5,33.9989,173.768,3.72345
-2.26547,572.709,42.5,29.0778,152.865,3.29693
-3.95377,557.603,42.5,26.6728,142.012,3.13263
1.6783,564.924,42.5,32.8833,167.951,3.73503
0.665467,583.847,42.5,32.8233,168.876,3.61446
-3.44173,568.499,42.5,27.692,146.869,3.18115
-3.92351,563.986,42.5,27.0072,143.759,3.13547
-2.92216,527.296,42.5,26.1607,138.206,3.23154
-3.72178,599.66,42.5,28.9217,153.715,3.15448
-1.93978,573.294,42.5,29.4419,154.404,3.3301
-2.08276,523.731,42.5,26.7621,140.499,3.31548
-1.03991,504.964,42.5,26.7606,139.411,3.42439
-4.62851,550.398,42.5,25.7036,137.555,3.07034
-3.63054,505.595,42.5,24.4639,129.933,3.16313
1.33987,532.485,42.5,30.6378,156.864,3.69407
-2.12688,511.534,42.5,26.0984,137.06,3.31099
-0.0386673,519.368,42.5,28.4972,147.371,3.53409
-0.695151,560.651,42.5,30.0702,156.255,3.46157
0.475225,543.179,42.5,30.3375,156.302,3.59247
-1.10173,559.806,42.5,29.6032,154.289,3.41778
-3.01886,589.449,42.5,29.1447,154.083,3.22207
-3.3032,596.76,42.5,29.2115,154.766,3.19447
1.66558,564.625,42.5,32.8516,167.805,3.73348
-1.08484,598.956,42.5,31.6921,165.156,3.41958
-2.04752,511.744,42.5,26.1819,137.417,3.31907
-3.69279,502.866,42.5,24.2782,129.008,3.15723
1.34494,564.55,42.5,32.4884,166.333,3.69468
1.85973,584.744,42.5,34.2489,174.698,3.75728
-2.72542,546.401,42.5,27.2971,143.997,3.25093
-4.30451,567.97,42.5,26.8322,143.241,3.10002
-2.2381,564.608,42.5,28.6941,150.816,3.2997
1.68815,506.587,42.5,29.4975,150.648,3.73623
-0.680162,564.907,42.5,30.3142,157.506,3.4632
-3.30713,558.536,42.5,27.3366,144.837,3.19409
0.505011,527.035,42.5,29.4661,151.779,3.5959
-3.14212,572.765,42.5,28.1969,149.21,3.21006
-4.94127,521.37,42.5,24.0776,129.162,3.04208
-2.88546,566.14,42.5,28.1242,148.539,3.23514
-0.436329,569.5,42.5,30.8204,159.85,3.48989
-1.38087,575.037,42.5,30.1141,157.276,3.3882
-3.94647,511.076,42.5,24.4536,130.189,3.13331
0.064123,555.703,42.5,30.5995,158.124,3.54565
0.268745,538.575,42.5,29.8668,154.108,3.56884
-1.01871,529.905,42.5,28.1031,146.382,3.42666
0.651503,571.58,42.5,32.1183,165.265,3.61284
-3.82793,527.892,42.5,25.3647,134.918,3.14445
-1.52879,547.779,42.5,28.5388,149.212,3.37267
-4.46891,557.626,42.5,26.1897,139.986,3.08491
0.344335,578.747,42.5,32.1784,165.944,3.57747
-4.22162,592.591,42.5,28.078,149.797,3.10768
-2.1442,536.593,42.5,27.3603,143.705,3.30923
1.6595,565.852,42.5,32.9162,168.142,3.73274
0.802311,582.878,42.5,32.9236,169.224,3.6304
-3.21882,578.207,42.5,28.3878,150.306,3.20263
-2.98392,589.266,42.5,29.1716,154.184,3.22549
-4.184,530.439,42.5,25.1668,134.228,3.11117
1.54478,506.773,42.5,29.3639,150.12,3.71879
0.0475189,525.866,42.5,28.9399,149.567,3.54378
-4.33355,553.077,42.5,26.1016,139.372,3.09734
1.2536,596.66,42.5,34.2288,175.359,3.68374
0.910337,561.649,42.5,31.8426,163.539,3.64306
0.401032,580.363,42.5,32.3314,166.665,3.58395
0.905399,513.96,42.5,29.1339,149.633,3.64248
1.28509,500.871,42.5,28.7647,147.332,3.6875
-4.63923,556.527,42.5,25.9799,139.045,3.06937
0.374327,517.277,42.5,28.7904,148.44,3.5809
-2.51961,580.409,42.5,29.2068,153.834,3.27139
0.100027,590.176,42.5,32.5381,168.098,3.54971
-2.29083,505.293,42.5,25.6321,134.776,3.29437
-2.40924,599.631,42.5,30.2914,159.415,3.28245
-3.33132,540.99,42.5,26.4552,140.192,3.19176
-3.86141,546.911,42.5,26.2473,139.649,3.1413
-3.55966,592.368,42.5,28.7346,152.534,3.16988
-3.16026,569.077,42.5,27.9974,148.174,3.2083
-4.02007,532.986,42.5,25.4354,135.491,3.12643
-1.60625,586.046,42.5,30.45,159.296,3.36459
0.531551,556.288,42.5,31.13,160.32,3.59896
-4.36579,569.406,42.5,26.8414,143.357,3.09438
-0.438706,565.446,42.5,30.5985,158.702,3.48963
-2.82026,534.709,42.5,26.6239,140.546,3.24156
-4.54626,557.656,42.5,26.119,139.691,3.07784
-3.634,551.052,42.5,26.6601,141.601,3.16281
-3.18834,569.101,42.5,27.9708,148.065,3.20558
1.55961,547.222,42.5,31.7237,162.167,3.72059
-2.75902,551.769,42.5,27.5327,145.277,3.2476
1.15086,582.494,42.5,33.2985,170.72,3.67149
1.14352,584.174,42.5,33.3861,171.178,3.67062
-4.09971,538.947,42.5,25.6472,136.702,3.119
-2.22387,528.535,42.5,26.8742,141.236,3.30114
1.62692,556.253,42.5,32.3217,165.144,3.72877
-2.49908,582.606,42.5,29.3386,154.505,3.27345
0.670363,592.705,42.5,33.327,171.461,3.61503
0.067412,554.403,42.5,30.5314,157.769,3.54602
-3.5275,596.846,42.5,28.9847,153.824,3.17295
-0.651739,526.244,42.5,28.2673,146.84,3.4663
-1.56193,541.174,42.5,28.1621,147.279,3.36921
1.58483,522.655,42.5,30.3257,154.993,3.72365
1.75,520.457,42.5,30.3694,155.031,3.7438
-4.02284,599.367,42.5,28.6004,152.354,3.12617
-3.4491,556.58,42.5,27.1044,143.76,3.18045
-1.73048,525.53,42.5,27.1873,142.359,3.35168
-0.206768,529.066,42.5,28.8609,149.436,3.5153
-3.93355,562.179,42.5,26.911,143.258,3.13453
-2.14912,554.694,42.5,28.2784,148.533,3.30873
0.679655,572.957,42.5,32.2269,165.79,3.61611
-0.409957,569.978,42.5,30.8745,160.1,3.4928
-2.05642,558.103,42.5,28.5448,149.829,3.31817
1.23649,583.814,42.5,33.4722,171.504,3.68169
-0.0286711,516.548,42.5,28.3523,146.611,3.53521
-0.278144,533.003,42.5,29.0039,150.254,3.50737
-0.848943,537.5,42.5,28.6748,149.173,3.44491
-3.5184,523.508,42.5,25.4314,134.957,3.17382
-4.98629,561.895,42.5,25.9074,139.025,3.03805
-1.72716,583.984,42.5,30.2148,158.207,3.35203
-4.04161,576.658,42.5,27.4984,146.505,3.12442
-4.84969,524.578,42.5,24.3051,130.291,3.05032
-4.56308,531.431,42.5,24.8758,133.059,3.0763
-4.90346,519.973,42.5,24.0455,128.952,3.04548
-2.15347,586.345,42.5,29.8874,156.99,3.30828
-4.6004,501.768,42.5,23.4561,125.501,3.0729
-1.28338,540.079,42.5,28.3797,148.111,3.39848
-4.7119,595.1,42.5,27.7086,148.38,3.06277
-2.63936,594.843,42.5,29.8074,157.138,3.25946
-2.13063,517.768,42.5,26.413,138.716,3.31061
1.83852,564.744,42.5,33.0535,168.626,3.75467
0.416106,515.617,42.5,28.7394,148.132,3.58568
-0.237566,520.306,42.5,28.3528,146.838,3.51188
-4.21234,551.901,42.5,26.1587,139.548,3.10854
-4.75452,541.424,42.5,25.1711,134.835,3.05891
-3.34076,529.265,42.5,25.8732,137.118,3.19085
-0.654103,542.236,42.5,29.124,151.293,3.46604
1.80793,563.674,42.5,32.9564,168.168,3.75091
1.84456,578.579,42.5,33.8702,172.786,3.75541
-2.7957,516.451,42.5,25.7371,135.84,3.24398
0.659022,553.032,42.5,31.0841,159.935,3.61371
-1.57211,501.943,42.5,26.1113,136.564,3.36815
-1.0018,584.867,42.5,31.0362,161.639,3.42847
-1.5987,528.253,42.5,27.4544,143.617,3.36537
0.0363401,523.445,42.5,28.7955,148.832,3.54252
-1.49183,569.992,42.5,29.7345,155.421,3.37654
1.36823,597.08,42.5,34.3878,176.028,3.69748
-2.72168,573.577,42.5,28.6585,151.175,3.2513
-2.38087,541.879,42.5,27.4012,144.175,3.2853
-1.40201,561.466,42.5,29.3817,153.475,3.38597
-1.24621,563.418,42.5,29.6445,154.67,3.40242
0.95946,537.022,42.5,30.4979,156.577,3.64884
-2.38707,580.59,42.5,29.3524,154.448,3.28468
-3.34542,595.628,42.5,29.1126,154.291,3.19041
-1.22407,584.266,42.5,30.7652,160.491,3.40477
-3.37832,560.138,42.5,27.346,144.965,3.18724
-2.4163,573.273,42.5,28.9527,152.378,3.28174
-0.938128,539.703,42.5,28.7031,149.418,3.4353
-3.87964,579.866,42.5,27.8109,147.988,3.13959
-1.71107,597.333,42.5,30.9229,161.896,3.35369
-2.18941,598.828,42.5,30.4852,160.173,3.30463
-0.0274372,523.288,42.5,28.7235,148.529,3.53535
0.309149,549.257,42.5,30.5017,157.338,3.57345
-1.81468,519.938,42.5,26.8189,140.517,3.34297
-3.09824,521.741,42.5,25.7248,136.083,3.21433
-2.21939,552.715,42.5,28.1081,147.716,3.3016
0.793095,521.121,42.5,29.426,151.256,3.62932
-3.49767,529.988,42.5,25.7651,136.707,3.1758
0.706374,521.909,42.5,29.3826,151.129,3.61921
-2.68269,508.548,42.5,25.4443,134.18,3.25516
-2.93738,506.971,42.5,25.1388,132.823,3.23005
-3.238,517.685,42.5,25.3992,134.502,3.20077
-0.872154,598.49,42.5,31.9027,165.994,3.44241
-2.08975,525.5,42.5,26.8459,140.947,3.31477
-2.57525,588.021,42.5,29.532,155.612,3.26584
-4.94424,549.178,42.5,25.3591,136.039,3.04182
0.734318,502.788,42.5,28.3334,145.702,3.62247
1.86265,527.748,42.5,30.9137,157.682,3.75764
-0.884304,598.635,42.5,31.897,165.979,3.4411
-3.79433,571.574,42.5,27.4963,146.22,3.14762
-2.86107,535.762,42.5,26.638,140.663,3.23754
-0.0712913,549.769,42.5,30.1313,155.859,3.53043
0.437828,540.297,42.5,30.1376,155.314,3.58818
1.21516,546.254,42.5,31.2958,160.377,3.67915
-3.11184,574.503,42.5,28.3127,149.788,3.21301
-3.73639,540.647,42.5,26.062,138.532,3.1531
-0.305661,501.519,42.5,27.2647,141.273,3.50432
-0.575395,554.096,42.5,29.8425,154.936,3.47463
0.783917,535.179,42.5,30.2102,155.298,3.62825
-2.99328,591.094,42.5,29.2525,154.622,3.22457
1.68144,597.929,42.5,34.8083,177.779,3.73542
-0.142447,566.322,42.5,30.9622,160.24,3.52247
-4.81749,539.024,42.5,25.0032,134,3.05322
-3.74093,534.395,42.5,25.7565,136.912,3.15267
-2.70262,551.443,42.5,27.5711,145.418,3.25318
-1.1402,506.87,42.5,26.7679,139.552,3.41368
-1.35686,504.486,42.5,26.4415,138.071,3.39072
-1.09955,503.571,42.5,26.6314,138.799,3.41801
-3.98181,511.99,42.5,24.4666,130.293,3.13001
-4.9803,563.233,42.5,25.9746,139.38,3.03859
-1.90012,535.154,42.5,27.5213,144.289,3.33417
0.76664,532.278,42.5,30.0286,154.384,3.62623
0.127098,554.072,42.5,30.5762,157.931,3.55277
1.69816,538.378,42.5,31.3594,160.145,3.73746
-0.738466,566.346,42.5,30.3299,157.655,3.45687
-3.18446,524.027,42.5,25.759,136.352,3.20596
-4.14258,582.934,42.5,27.6982,147.682,3.11501
1.57838,549.368,42.5,31.8686,162.886,3.72287
1.75122,561.091,42.5,32.7418,167.141,3.74395
-2.97102,594.527,42.5,29.4454,155.616,3.22675
-4.45232,597.089,42.5,28.0597,149.963,3.08643
0.483849,504.32,42.5,28.1755,145.154,3.59347
-3.73438,567.058,42.5,27.3371,145.307,3.15329
1.66075,522.408,42.5,30.3903,155.238,3.73289
-4.21511,539.336,42.5,25.5606,136.36,3.10829
-0.389155,591.69,42.5,32.0738,166.293,3.49509
-3.1786,573.795,42.5,28.2112,149.326,3.20652
-4.11456,558.285,42.5,26.5534,141.548,3.11762
-4.86819,508.845,42.5,23.5606,126.318,3.04865
-1.6659,592.312,42.5,30.7115,160.735,3.35838
-3.30095,525.071,42.5,25.7043,136.182,3.19469
-3.19252,517.18,42.5,25.4152,134.541,3.20517
-3.72385,599.048,42.5,28.8901,153.55,3.15428
-0.453227,587.76,42.5,31.79,164.899,3.48803
0.113715,548.243,42.5,30.2405,156.213,3.55125
-0.374521,580.928,42.5,31.5064,163.334,3.49671
-1.45953,551.99,42.5,28.8278,150.646,3.37993
-2.4052,578.082,42.5,29.2069,153.704,3.28285
-3.48337,553.163,42.5,26.9054,142.741,3.17717
-3.43295,500.954,42.5,24.4095,129.451,3.182
-0.127397,515.398,42.5,28.1927,145.891,3.52416
1.01073,591.942,42.5,33.6761,172.83,3.65489
-0.0676281,563.159,42.5,30.8691,159.671,3.53084
-3.7652,569.261,42.5,27.4133,145.746,3.15037
-0.498594,501.54,42.5,27.084,140.535,3.48305
-4.32249,586.208,42.5,27.676,147.766,3.09836
-4.74696,575.753,42.5,26.7743,143.415,3.05959
-0.666282,586.563,42.5,31.4915,163.606,3.46471
-2.36151,534.1,42.5,27.0263,142.181,3.28725
-1.71833,507.09,42.5,26.2445,137.41,3.35294
-4.17108,542.88,42.5,25.7688,137.425,3.11237
-2.0102,567.98,42.5,29.0971,152.675,3.32289
-3.21033,563.46,42.5,27.6721,146.507,3.20345
-2.2298,578.292,42.5,29.398,154.507,3.30054
-3.96581,524.087,42.5,25.0589,133.431,3.1315
0.316157,560.517,42.5,31.1345,160.594,3.57425
1.2262,556.84,42.5,31.9144,163.534,3.68046
-3.03554,524.258,42.5,25.9062,136.978,3.22044
-0.297387,594.163,42.5,32.3104,167.407,3.50524
-1.4088,505.51,42.5,26.4472,138.154,3.38526
-0.911172,565.361,42.5,30.0959,156.638,3.4382
-2.76911,539.955,42.5,26.9336,142.126,3.24661
-4.09478,596.101,42.5,28.372,151.22,3.11946
-3.7858,591.437,42.5,28.4604,151.337,3.14843
-4.42162,563.094,42.5,26.4911,141.547,3.08925
1.87187,557.694,42.5,32.6781,166.671,3.75877
0.335043,590.024,42.5,32.7949,169.135,3.5764
0.526869,563.844,42.5,31.5478,162.476,3.59842
-2.85071,501.254,42.5,24.9314,131.641,3.23856
-2.19894,551.96,42.5,28.0899,147.598,3.30367
0.646824,550.963,42.5,30.9548,159.283,3.6123
-0.556264,505.795,42.5,27.2592,141.504,3.47673
-3.32532,594.061,42.5,29.0566,153.971,3.19234
-4.67401,565.871,42.5,26.3833,141.242,3.06621
-0.0115441,573.997,42.5,31.5242,162.993,3.53714
0.821726,550.007,42.5,31.0877,159.765,3.63267
-4.19164,594.368,42.5,28.1922,150.373,3.11046
-0.280262,527.201,42.5,28.6861,148.61,3.50714
0.368523,581.394,42.5,32.3525,166.813,3.58023
-2.26947,596.435,42.5,30.2782,159.18,3.29653
-0.174298,530.664,42.5,28.9807,150.02,3.51892
-1.14725,534.428,42.5,28.2164,147.111,3.41293
-1.63002,575.392,42.5,29.8716,156.298,3.36211
-2.61966,513.786,42.5,25.7634,135.799,3.26142
-3.76093,551.079,42.5,26.5417,141.108,3.15078
1.41267,521.45,42.5,30.0778,153.916,3.70282
-1.50564,543.3,42.5,28.3284,148.087,3.3751
-1.87079,547.641,42.5,28.1924,147.775,3.33719
-3.98261,566.694,42.5,27.08,144.211,3.12993
-2.86742,579.465,42.5,28.8045,152.111,3.23692
0.963708,530.617,42.5,30.1385,154.728,3.64934
-1.18523,548.69,42.5,28.9311,150.879,3.40889
-3.16858,562.84,42.5,27.6824,146.516,3.2075
1.31438,513.009,42.5,29.4914,151.022,3.69101
-2.95032,587.317,42.5,29.1096,153.818,3.22878
0.521441,597.284,42.5,33.4125,172.087,3.5978
-3.10891,566.088,42.5,27.9009,147.606,3.21329
1.65599,590.886,42.5,34.3683,175.564,3.73231
-3.78738,573.98,42.5,27.6188,146.863,3.14828
-4.35325,557.93,42.5,26.3122,140.517,3.09553
-4.65803,564.596,42.5,26.3389,140.987,3.06766
-1.70992,562.388,42.5,29.115,152.429,3.35381
-2.12487,517.402,42.5,26.3997,138.64,3.31119
-2.27527,571.28,42.5,28.9953,152.442,3.29594
-0.300974,570.537,42.5,31.0218,160.735,3.50484
-2.09416,542.491,42.5,27.7096,145.486,3.31432
-0.134075,568.882,42.5,31.1112,161.001,3.52341
-2.89383,549.646,42.5,27.2968,144.178,3.23432
-1.09531,523.407,42.5,27.6845,144.283,3.41847
-1.71389,543.746,42.5,28.146,147.36,3.3534
1.0963,568.045,42.5,32.4117,166.239,3.66501
-3.77836,534.084,42.5,25.7073,136.69,3.14913
-2.96851,512.394,42.5,25.3799,134.128,3.227
-0.785202,580.058,42.5,31.0138,161.265,3.4518
-2.7248,512.338,42.5,25.5959,135.023,3.25099
-0.944095,549.068,42.5,29.1951,151.986,3.43466
-4.41293,535.832,42.5,25.2163,134.726,3.09004
-2.77974,549.682,42.5,27.4086,144.644,3.24556
-2.55066,516.784,42.5,25.9768,136.853,3.26829
-1.20334,502.476,42.5,26.4776,138.103,3.40697
-3.78362,567.557,42.5,27.3134,145.235,3.14863
-0.817888,572.559,42.5,30.5781,159.038,3.44826
-0.656131,526.117,42.5,28.2562,146.787,3.46582
1.06679,517.459,42.5,29.4954,151.313,3.66151
1.86591,582.744,42.5,34.139,174.13,3.75804
-1.54425,554.357,42.5,28.8659,150.94,3.37106
1.13878,593.797,42.5,33.9306,173.975,3.67005
0.123833,538.505,42.5,29.7138,153.481,3.5524
-3.85035,546.611,42.5,26.2432,139.615,3.14234
-2.35681,566.855,42.5,28.6884,150.92,3.28772
-2.33294,574.257,42.5,29.0874,152.992,3.29012
1.95583,541.029,42.5,31.7927,162.058,3.76914
0.41116,591.935,42.5,32.9876,170.035,3.58512
-2.35951,537.766,42.5,27.2137,143.165,3.28745
0.460347,590.917,42.5,32.9868,169.97,3.59076
-0.355977,582.74,42.5,31.625,163.926,3.49876
-0.593889,543.25,42.5,29.2395,151.826,3.47261
-1.17725,516.027,42.5,27.2164,141.929,3.40974
-2.17205,563.893,42.5,28.7242,150.901,3.3064
-2.57429,587.499,42.5,29.5068,155.478,3.26594
-0.293985,563.717,42.5,30.6584,158.844,3.50562
-3.52025,549.514,42.5,26.693,141.654,3.17364
-4.02625,504.277,42.5,24.06,128.171,3.12585
-2.83255,518.727,42.5,25.817,136.299,3.24035
0.367369,526.416,42.5,29.2921,151.034,3.5801
-4.12866,528.635,42.5,25.1305,133.978,3.11631
-3.23142,545.645,42.5,26.7772,141.792,3.20141
-2.00137,560.809,42.5,28.7386,150.784,3.32379
-4.72264,552.584,42.5,25.7191,137.737,3.0618
-3.72899,595.367,42.5,28.7073,152.584,3.1538
-2.3109,580.999,42.5,29.4517,154.883,3.29235
-0.576453,596.335,42.5,32.1162,166.741,3.47452
-1.77882,513.367,42.5,26.5132,138.879,3.34668
0.992512,574.4,42.5,32.6576,167.626,3.65274
-0.722769,509.667,42.5,27.3095,141.938,3.45857
0.252188,531.876,42.5,29.4784,152.123,3.56696
-0.500806,540.187,42.5,29.1688,151.355,3.48281
-0.62198,570.828,42.5,30.6939,159.411,3.46954
-4.39617,561.596,42.5,26.4446,141.27,3.09158
-1.07197,526.436,42.5,27.8674,145.211,3.42096
-4.38134,572.311,42.5,26.9634,144.026,3.09295
-4.54496,578.18,42.5,27.0816,144.837,3.07796
-0.00938025,515.735,42.5,28.3266,146.458,3.53738
-2.14077,592.843,42.5,30.2321,158.785,3.30957
-4.05533,573.765,42.5,27.3472,145.714,3.12314
-3.70653,577.712,42.5,27.8782,148.152,3.15592
-1.61876,583.353,42.5,30.2968,158.509,3.36328
0.822807,563.283,42.5,31.8392,163.626,3.6328
0.0324036,535.382,42.5,29.4482,152.21,3.54208
-3.05297,581.716,42.5,28.7278,151.917,3.21874
-3.38599,577.539,42.5,28.1879,149.436,3.1865
-0.858409,543.015,42.5,28.9594,150.664,3.44389
-1.91546,586.11,42.5,30.1257,157.961,3.3326
-4.90959,528.262,42.5,24.4235,130.986,3.04493
0.514836,503.303,42.5,28.1488,144.984,3.59703
-2.32357,582.598,42.5,29.5196,155.255,3.29107
-4.72632,525.558,42.5,24.4581,130.987,3.06146
-1.07867,514.022,42.5,27.2039,141.76,3.42024
-4.23698,525.459,42.5,24.8835,132.77,3.10626
-3.07227,529.188,42.5,26.1159,138.125,3.21686
1.25772,561.183,42.5,32.1981,164.951,3.68423
-1.25575,543.675,42.5,28.5962,149.211,3.40141
-4.80601,582.224,42.5,27.0182,144.786,3.05426
-3.10131,573.21,42.5,28.2595,149.495,3.21403
-3.20362,538.446,42.5,26.4499,140.03,3.2041
-2.3401,531.723,42.5,26.9262,141.632,3.2894
-1.55579,566.008,42.5,29.4607,154.063,3.36985
-0.515395,562.446,42.5,30.3553,157.529,3.4812
-3.067,537.999,42.5,26.5557,140.446,3.21737
1.57883,599.034,42.5,34.7503,177.614,3.72292
1.08042,516.313,42.5,29.4439,151.034,3.66313
0.782047,541.457,42.5,30.5627,157.112,3.62803
-4.63697,581.339,42.5,27.1403,145.254,3.06957
-0.795829,501.818,42.5,26.8207,139.473,3.45065
-1.29004,529.132,42.5,27.798,145.083,3.39778
-4.52137,514.777,42.5,24.1321,129.04,3.08011
0.75418,564.687,42.5,31.8433,163.728,3.62478
1.49422,515.226,42.5,29.8021,152.416,3.71267
0.901011,516.44,42.5,29.2701,150.338,3.64196
-1.90701,530.242,42.5,27.2621,142.938,3.33347
-4.35846,522.873,42.5,24.6543,131.669,3.09505
-0.646267,531.119,42.5,28.5347,148.223,3.4669
-3.88123,577.6,42.5,27.7006,147.403,3.13944
-3.25599,504.67,42.5,24.7449,131.055,3.19903
-0.399383,592.61,42.5,32.1123,166.505,3.49396
1.07593,541.827,42.5,30.8941,158.478,3.6626
-1.21286,578.139,42.5,30.4545,158.857,3.40596
-4.45596,597.948,42.5,28.0965,150.163,3.0861
0.900476,530.386,42.5,30.06,154.395,3.6419
-1.63476,594.592,42.5,30.8633,161.492,3.36162
-2.20122,570.011,42.5,29.0062,152.415,3.30344
-0.762754,558.661,42.5,29.8931,155.412,3.45423
-0.257386,584.793,42.5,31.845,164.947,3.50968
-1.01439,522.287,42.5,27.7033,144.294,3.42712
0.582345,591.647,42.5,33.1667,170.745,3.60483
0.279423,530.303,42.5,29.4189,151.785,3.57006
0.610845,523.861,42.5,29.3956,151.3,3.60813
-2.47364,550.246,42.5,27.7338,146.025,3.27599
-3.564,591.751,42.5,28.7002,152.356,3.16947
0.50343,591.484,42.5,33.0675,170.332,3.59572
-0.845764,595.482,42.5,31.7715,165.279,3.44525
-3.35672,576.498,42.5,28.1663,149.289,3.18932
-4.3634,544.286,42.5,25.6594,137.042,3.0946
0.300582,550.835,42.5,30.5803,157.753,3.57247
-0.0166718,548.186,42.5,30.1013,155.642,3.53656
1.47983,556.002,42.5,32.1448,164.414,3.71093
-0.181142,542.06,42.5,29.596,153.213,3.51816
-3.47773,595.134,42.5,28.9526,153.596,3.17771
-2.00891,522.77,42.5,26.7822,140.528,3.32302
-2.47879,521.899,42.5,26.3003,138.483,3.27548
-1.41323,585.512,42.5,30.628,159.999,3.38479
-0.378288,551.585,42.5,29.9111,155.067,3.49629
0.299215,535.03,42.5,29.7014,153.221,3.57231
-4.14555,517.737,42.5,24.5977,131.154,3.11474
-3.12324,562.648,42.5,27.7173,146.651,3.2119
-1.13397,510.777,42.5,26.9801,140.652,3.41434
-2.90541,582.71,42.5,28.927,152.801,3.23318
0.903923,505.347,42.5,28.6443,147.12,3.64231
-0.975705,514.191,42.5,27.3106,142.208,3.43127
1.93086,538.524,42.5,31.6185,161.199,3.76606
0.939323,502.444,42.5,28.5144,146.416,3.64647
1.60008,571.036,42.5,33.1502,169.41,3.7255
-4.9973,571.778,42.5,26.3527,141.427,3.03706
-3.61045,523.127,42.5,25.3302,134.514,3.16504
-3.11791,584.656,42.5,28.8068,152.41,3.21242
-1.98039,545.586,42.5,27.979,146.776,3.32594
0.935897,513.872,42.5,29.1595,149.732,3.64607
0.799744,510.644,42.5,28.8409,148.242,3.6301
-0.612529,560.97,42.5,30.1737,156.698,3.47058
0.621962,514.689,42.5,28.892,148.696,3.60941
0.392393,501.055,42.5,27.905,143.856,3.58297
-2.6798,562.523,42.5,28.1477,148.434,3.25545
1.61484,530.102,42.5,30.7895,157.329,3.7273
0.11212,593.379,42.5,32.7284,169.066,3.55107
0.844584,585.898,42.5,33.1424,170.296,3.63535
1.06809,502.549,42.5,28.6469,146.959,3.66167
-1.51046,567.062,42.5,29.5624,154.543,3.37459
-2.55637,566.526,42.5,28.4714,150.002,3.26772
-0.090512,581.795,42.5,31.8653,164.852,3.52828
-4.3254,595.26,42.5,28.1005,150.036,3.0981
-4.11931,586.592,42.5,27.895,148.706,3.11718
1.62094,576.204,42.5,33.4741,171.04,3.72804
-1.35497,520.831,42.5,27.3,142.552,3.39093
0.713473,574.147,42.5,32.3314,166.287,3.62004
-4.35958,588.219,42.5,27.7343,148.119,3.09495
1.67354,507.891,42.5,29.5587,150.976,3.73445
-4.90092,548.426,42.5,25.3636,136.019,3.04571
-0.768831,594.687,42.5,31.8141,165.407,3.45357
