Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-3.83186,557.073,42.5,26.763,142.361,3.14408
-4.62637,590.206,42.5,27.5647,147.513,3.07054
-0.0519526,564.495,42.5,30.9591,160.118,3.5326
0.0653648,576.961,42.5,31.7715,164.179,3.54579
-4.0591,558.33,42.5,26.6079,141.779,3.12279
-3.62477,565.695,42.5,27.3775,145.401,3.16368
-1.57064,555.388,42.5,28.893,151.111,3.3683
-0.211512,567.259,42.5,30.9393,160.203,3.51478
-3.80239,526.525,42.5,25.3219,134.665,3.14686
1.63159,547.844,42.5,31.8382,162.668,3.72934
-3.04051,548.94,42.5,27.1211,143.407,3.21996
-1.37652,572.867,42.5,30.005,156.701,3.38865
1.91391,523.946,42.5,30.7448,156.763,3.76396
-2.90062,505.167,42.5,25.0818,132.485,3.23365
1.5524,552.287,42.5,32.0095,163.636,3.71971
-0.478709,536.946,42.5,29.016,150.538,3.48523
0.884628,523.335,42.5,29.6442,152.277,3.64004
1.09898,514.348,42.5,29.3506,150.535,3.66533
-1.05204,548.863,42.5,29.0748,151.48,3.42309
-4.97264,593.427,42.5,27.3746,146.883,3.03927
-2.69314,572.755,42.5,28.6462,151.078,3.25412
-2.44034,596.063,42.5,30.0783,158.331,3.27933
0.493385,506.985,42.5,28.3337,145.959,3.59456
-3.71858,526.156,42.5,25.3795,134.885,3.15478
-1.7996,538.594,42.5,27.7959,145.62,3.34453
0.444603,571.075,42.5,31.8618,164.192,3.58895
0.672837,595.981,42.5,33.514,172.42,3.61532
0.472203,564.104,42.5,31.5029,162.31,3.59213
-0.895794,521.701,42.5,27.7866,144.602,3.43986
-3.1152,591.569,42.5,29.1503,154.223,3.21268
-0.0462744,504.575,42.5,27.6783,143.144,3.53324
-3.27223,565.329,42.5,27.7032,146.741,3.19746
-4.03539,531.17,42.5,25.3349,134.972,3.125
-4.77919,540.767,42.5,25.1184,134.578,3.05668
-3.60505,560.587,42.5,27.1493,144.168,3.16556
1.37447,573.512,42.5,33.0375,169.108,3.69823
-3.77216,556.048,42.5,26.7704,142.336,3.14972
-2.94576,514.591,42.5,25.5091,134.788,3.22922
0.956504,597.777,42.5,33.9447,174.277,3.64849
-4.23301,567.634,42.5,26.8846,143.443,3.10663
-3.32633,531.016,42.5,25.972,137.627,3.19224
-3.00734,524.747,42.5,25.9561,137.213,3.2232
-1.30688,531.784,42.5,27.921,145.742,3.396
0.459597,558.921,42.5,31.1998,160.763,3.59068
-3.9752,563.92,42.5,26.9545,143.535,3.13062
-3.31674,587.506,42.5,28.7447,152.308,3.19317
-3.87595,565.6,42.5,27.1302,144.362,3.13994
-1.8534,564.328,42.5,29.0692,152.351,3.33898
-1.41832,568.312,42.5,29.723,155.277,3.38426
1.46082,502.297,42.5,29.0209,148.456,3.70863
-2.89985,572.103,42.5,28.406,150.043,3.23373
-3.06527,539.542,42.5,26.6335,140.855,3.21754
-2.32042,504.723,42.5,25.5766,134.513,3.29139
1.08882,503.452,42.5,28.7188,147.305,3.66413
1.40268,558.513,42.5,32.2047,164.812,3.70162
-4.92723,544.768,42.5,25.1708,135.012,3.04335
-0.543591,504.954,42.5,27.2258,141.317,3.47811
-1.36375,544.561,42.5,28.5351,149.011,3.39
1.21057,596.744,42.5,34.1831,175.179,3.6786
-0.373388,599.796,42.5,32.5309,168.644,3.49683
-4.98371,559.395,42.5,25.7945,138.417,3.03828
-1.45722,528.467,42.5,27.6016,144.236,3.38017
-1.87889,547.32,42.5,28.1679,147.656,3.33636
-4.56465,559.768,42.5,26.2008,140.148,3.07616
0.697889,559.967,42.5,31.516,162.111,3.61823
-3.81275,507.778,42.5,24.4114,129.833,3.14589
-4.34858,530.037,42.5,25.0009,133.51,3.09596
-0.266551,582.999,42.5,31.7373,164.4,3.50866
1.7864,502,42.5,29.3289,149.681,3.74826
0.0499571,575.599,42.5,31.6795,163.723,3.54406
-1.13951,524.661,42.5,27.7082,144.453,3.41375
-0.915724,533.391,42.5,28.3895,147.761,3.43771
-3.92007,507.712,42.5,24.3154,129.428,3.13579
-1.65193,530.921,42.5,27.5417,144.131,3.35983
-1.68757,557.594,42.5,28.8894,151.223,3.35613
-2.20758,569.669,42.5,28.9823,152.297,3.30279
-4.28179,521.596,42.5,24.6613,131.629,3.10212
-0.0886851,550.761,42.5,30.1675,156.066,3.52849
-0.780223,589.462,42.5,31.5221,163.902,3.45234
-2.69154,585.932,42.5,29.3069,154.56,3.25428
-3.9556,533.076,42.5,25.498,135.759,3.13246
1.6777,589.651,42.5,34.322,175.3,3.73496
-2.24016,506.542,42.5,25.7412,135.298,3.29949
-4.98519,585.465,42.5,26.9952,144.862,3.03815
-4.82667,501.466,42.5,23.2534,124.631,3.05239
-4.45409,574.066,42.5,26.9761,144.173,3.08627
-4.6996,581.429,42.5,27.084,145.021,3.06388
-2.06649,519.355,42.5,26.5536,139.388,3.31714
0.702214,597.91,42.5,33.6565,173.116,3.61873
-3.58537,583.025,42.5,28.2556,150.02,3.16743
-3.99465,586.431,42.5,28.0112,149.184,3.1288
-2.40313,531.774,42.5,26.8692,141.399,3.28306
-3.15222,562.016,42.5,27.6578,146.368,3.20908
-2.32824,509.756,42.5,25.8245,135.825,3.2906
1.47328,535.619,42.5,30.9594,158.358,3.71014
-0.408198,561.486,42.5,30.4164,157.722,3.49299
1.0516,577.976,42.5,32.9278,168.94,3.65972
1.82359,528.205,42.5,30.8992,157.653,3.75283
-1.95785,590.641,42.5,30.3135,158.996,3.32825
1.09511,529.244,42.5,30.1966,154.879,3.66487
-3.02842,516.848,42.5,25.5464,135.069,3.22114
-1.2449,558.449,42.5,29.3844,153.311,3.40256
0.237321,546.048,42.5,30.2483,156.113,3.56527
-0.793806,513.627,42.5,27.4538,142.763,3.45087
-3.25709,521.465,42.5,25.5674,135.412,3.19893
0.588999,517.423,42.5,29.0125,149.352,3.6056
0.362449,556.124,42.5,30.9399,159.536,3.57954
-3.94278,535.123,42.5,25.6075,136.329,3.13366
-2.11045,577.171,42.5,29.4642,154.717,3.31266
1.2743,529.963,42.5,30.4242,155.844,3.68621
-2.91762,592.695,42.5,29.41,155.367,3.23198
0.512198,548.595,42.5,30.6791,158.019,3.59673
1.80197,575.781,42.5,33.6574,171.752,3.75018
-2.59381,592.863,42.5,29.7558,156.813,3.26399
-4.15329,541.76,42.5,25.732,137.21,3.11402
-4.3276,522.583,42.5,24.6677,131.709,3.09789
1.84628,505.427,42.5,29.5896,150.947,3.75562
-3.4577,571.166,42.5,27.8063,147.493,3.17962
-3.23273,549.312,42.5,26.9559,142.74,3.20128
-4.58852,541.885,42.5,25.3421,135.58,3.07398
1.78573,583.749,42.5,34.1042,174.053,3.74818
-0.835618,558.915,42.5,29.8311,155.173,3.44635
-3.55367,560.835,42.5,27.2107,144.438,3.17045
-4.60332,592.178,42.5,27.6796,148.102,3.07263
-3.46934,585.83,42.5,28.5084,151.23,3.17851
-3.36448,549.382,42.5,26.8341,142.236,3.18857
-1.03552,581.232,42.5,30.8072,160.486,3.42486
-0.321067,545.078,42.5,29.6169,153.478,3.50262
-4.1381,581.092,42.5,27.615,147.234,3.11543
-0.589963,538.71,42.5,28.9991,150.573,3.47304
-2.41281,577.344,42.5,29.1619,153.475,3.28209
1.94815,572.999,42.5,33.6626,171.598,3.7682
-4.19273,545.819,42.5,25.8884,138.086,3.11036
-1.70012,526.383,42.5,27.2604,142.709,3.35483
0.534403,536.557,42.5,30.0289,154.645,3.59929
-3.70497,560.045,42.5,27.0272,143.628,3.15607
-1.46118,572.662,42.5,29.9058,156.281,3.37976
-0.703006,532.024,42.5,28.527,148.245,3.46072
0.174455,576.413,42.5,31.8612,164.512,3.55813
1.95093,505.303,42.5,29.6884,151.337,3.76854
1.64996,528.966,42.5,30.7604,157.141,3.73158
0.676904,583.17,42.5,32.7982,168.732,3.61579
-3.90378,546.433,42.5,26.1849,139.362,3.13732
-2.33348,548.575,42.5,27.786,146.148,3.29007
-1.16862,531.129,42.5,28.0213,146.117,3.41066
1.01714,571.425,42.5,32.516,166.869,3.65564
-1.32048,534.83,42.5,28.0676,146.522,3.39456
-4.00396,558.208,42.5,26.6543,141.967,3.12793
-2.46307,515.641,42.5,25.9993,136.882,3.27705
-0.960518,543.276,42.5,28.8706,150.315,3.4329
-3.97957,591.631,42.5,28.2747,150.57,3.13022
-2.21017,524.659,42.5,26.69,140.254,3.30253
1.39293,526.123,42.5,30.3269,155.213,3.70045
1.94372,518.455,42.5,30.4536,155.245,3.76765
-2.64562,535.194,42.5,26.8125,141.356,3.25884
0.218008,584.119,42.5,32.3357,166.909,3.56307
0.877791,584.1,42.5,33.0784,169.926,3.63924
-3.18597,556.764,42.5,27.3668,144.864,3.20581
-2.0686,567.828,42.5,29.0298,152.388,3.31692
-1.47084,591.701,42.5,30.8896,161.434,3.37874
-2.23275,574.089,42.5,29.1814,153.372,3.30024
-0.993288,575.514,42.5,30.5489,159.092,3.42938
-1.87361,587.999,42.5,30.2671,158.653,3.3369
-1.57889,529.939,42.5,27.5611,144.154,3.36744
1.75879,542.077,42.5,31.6405,161.51,3.74488
-2.1577,530.492,42.5,27.0364,142.019,3.30785
-2.70834,531.388,42.5,26.563,140.107,3.25262
-1.75242,596.88,42.5,30.8548,161.589,3.34941
1.10235,585.954,42.5,33.4405,171.508,3.66573
-0.17274,553.931,42.5,30.253,156.604,3.5191
-1.28878,515.746,42.5,27.096,141.417,3.39791
0.36918,574.931,42.5,31.9936,164.962,3.58031
-2.54783,523.004,42.5,26.292,138.511,3.26858
-0.0260957,554.999,42.5,30.4655,157.536,3.5355
-0.239197,599.877,42.5,32.687,169.286,3.5117
-4.66459,582.78,42.5,27.1808,145.501,3.06706
1.92404,533.753,42.5,31.3311,159.741,3.76521
1.4105,599.544,42.5,34.5798,176.957,3.70256
-4.59405,576.457,42.5,26.9536,144.207,3.07348
-1.99298,588.436,42.5,30.1632,158.249,3.32465
-0.554076,525.721,42.5,28.3352,147.087,3.47697
-3.57436,559.227,42.5,27.1129,143.941,3.16848
-1.61686,503.368,42.5,26.1445,136.783,3.36348
-1.38818,534.697,42.5,27.9944,146.214,3.38743
-1.58276,538.549,42.5,28.0051,146.48,3.36704
-0.799958,560.669,42.5,29.9618,155.812,3.4502
-2.41849,507.005,42.5,25.6039,134.756,3.28152
-3.69133,555.315,42.5,26.8118,142.469,3.15736
-0.932428,594.983,42.5,31.6494,164.748,3.43591
0.275216,567.118,42.5,31.4567,162.304,3.56958
-0.157916,556.454,42.5,30.4064,157.381,3.52075
0.206242,513.826,42.5,28.4328,146.776,3.56173
-4.88077,537.302,42.5,24.8671,133.335,3.04752
0.567712,501.615,42.5,28.1055,144.705,3.60314
-3.73557,591.354,42.5,28.5072,151.528,3.15317
-0.370643,573.135,42.5,31.0879,161.159,3.49714
-2.91969,537.818,42.5,26.685,140.974,3.23178
1.70866,503.995,42.5,29.3672,149.96,3.73874
-0.703436,552.113,42.5,29.6037,153.841,3.46067
1.4744,576.171,42.5,33.3046,170.353,3.71027
-1.79391,581.456,42.5,30.0139,157.233,3.34512
-3.76765,507.195,42.5,24.4223,129.847,3.15014
-3.88847,500.037,42.5,23.9747,127.583,3.13876
-3.34443,516.683,42.5,25.2548,133.845,3.1905
1.43792,566.978,42.5,32.7323,167.469,3.70587
-2.30242,510.93,42.5,25.9075,136.236,3.2932
0.509378,545.799,42.5,30.5197,157.202,3.59641
-2.50548,549.408,42.5,27.6606,145.675,3.27281
-4.83706,508.904,42.5,23.5896,126.443,3.05146
-2.82421,564.732,42.5,28.1149,148.421,3.24117
-0.921326,573.45,42.5,30.5157,158.834,3.43711
1.63293,562.691,42.5,32.7025,167.082,3.7295
-3.61662,548.969,42.5,26.5757,141.134,3.16446
1.73931,503.145,42.5,29.3485,149.831,3.74249
-1.43133,539.98,42.5,28.2284,147.483,3.38289
1.13945,539.757,42.5,30.8433,158.145,3.67013
-2.96659,561.857,42.5,27.8318,147.083,3.22718
1.30333,550.706,42.5,31.6465,162.071,3.68969
-4.0627,556.109,42.5,26.4987,141.201,3.12245
-3.89801,542.293,42.5,25.9919,138.328,3.13786
1.76941,505.639,42.5,29.5243,150.697,3.74618
-2.94731,549.795,42.5,27.2528,144.003,3.22907
-1.59956,543.898,42.5,28.2667,147.867,3.36528
0.560719,584.889,42.5,32.7635,168.696,3.60233
1.45323,538.139,42.5,31.0837,159.017,3.70771
0.883029,573.256,42.5,32.4701,166.795,3.63985
1.88265,589.933,42.5,34.5799,176.358,3.7601
-1.4947,537.044,42.5,28.0129,146.425,3.37624
-3.86997,534.593,42.5,25.6484,136.471,3.1405
0.0394192,542.61,42.5,29.853,154.295,3.54287
-0.413091,516.576,42.5,27.9788,145.087,3.49245
-4.56045,544.323,42.5,25.4816,136.297,3.07654
-0.788618,561.153,42.5,29.9995,155.995,3.45143
-1.45474,572.065,42.5,29.8813,156.145,3.38043
-0.306517,558.303,42.5,30.3508,157.265,3.50423
-4.92347,557.224,42.5,25.7497,138.113,3.04368
-0.259655,589.766,42.5,32.1133,166.34,3.50943
0.131213,588.19,42.5,32.4636,167.675,3.55323
-4.694,571.149,42.5,26.6104,142.479,3.06439
1.48711,528.661,42.5,30.5717,156.36,3.71181
0.340941,530.97,42.5,29.5185,152.231,3.57708
-3.88355,538.883,42.5,25.8417,137.514,3.13922
-1.60705,521.204,42.5,27.0801,141.668,3.3645
0.0630811,597.884,42.5,32.921,170.122,3.54554
-3.45425,594.971,42.5,28.9687,153.654,3.17995
-1.66956,574.87,42.5,29.8032,155.986,3.358
-3.02967,509.812,42.5,25.1975,133.225,3.22102
-3.20822,592.542,42.5,29.1025,154.078,3.20365
-0.316337,553.082,42.5,30.0567,155.752,3.50314
1.35779,571.961,42.5,32.9294,168.575,3.69622
-1.21591,546.007,42.5,28.7588,150.015,3.40563
1.99567,517.018,42.5,30.4231,155.032,3.77408
0.986221,547.406,42.5,31.1162,159.721,3.65199
0.859234,509.565,42.5,28.839,148.168,3.63706
-3.7563,515.324,42.5,24.8237,131.97,3.15121
-4.94693,522.151,42.5,24.1088,129.335,3.04158
-4.0399,533.595,42.5,25.4465,135.571,3.12458
-3.19029,515.634,42.5,25.3412,134.147,3.20539
-4.42203,583.964,42.5,27.4726,146.791,3.08921
-2.39534,575.71,42.5,29.0972,153.115,3.28385
-2.76428,582.198,42.5,29.0457,153.266,3.24708
-1.05995,581.862,42.5,30.8143,160.552,3.42224
1.64447,517.023,42.5,30.0603,153.57,3.73091
-1.93707,507.797,42.5,26.0807,136.774,3.33038
-2.90695,539.786,42.5,26.7947,141.54,3.23303
-2.53745,599.999,42.5,30.1737,158.948,3.26961
0.880761,557.14,42.5,31.5548,162.096,3.63959
-4.5185,512.774,42.5,24.0407,128.548,3.08037
-2.68103,520.671,42.5,26.0523,137.385,3.25532
-2.5003,588.91,42.5,29.6547,156.171,3.27332
-4.10784,599.891,42.5,28.5391,152.126,3.11825
-4.14713,535.669,42.5,25.4482,135.691,3.11459
-3.98412,561.16,42.5,26.8141,142.797,3.12979
-0.120508,535.117,42.5,29.2784,151.501,3.52493
0.692514,551.328,42.5,31.024,159.587,3.6176
1.79953,557.701,42.5,32.5978,166.348,3.74988
1.04446,572.729,42.5,32.6209,167.374,3.65887
0.00806175,593.089,42.5,32.5949,168.505,3.53934
0.103249,588.62,42.5,32.4559,167.67,3.55007
-2.56392,509.978,42.5,25.6227,135.001,3.26697
-3.70626,515.493,42.5,24.876,132.197,3.15595
-0.201175,524.418,42.5,28.6129,148.145,3.51593
-1.36952,502.536,42.5,26.3277,137.49,3.38939
-0.912939,528.987,42.5,28.1579,146.553,3.43801
-3.48566,501.623,42.5,24.3965,129.433,3.17695
-4.822,555.576,42.5,25.7669,138.098,3.05282
-1.54776,511.767,42.5,26.645,139.33,3.37069
-2.95089,512.171,42.5,25.3846,134.135,3.22872
0.807253,515.675,42.5,29.1326,149.733,3.63098
-4.25435,525.849,42.5,24.8867,132.805,3.10465
0.683574,544.848,42.5,30.65,157.673,3.61656
-0.53164,589.988,42.5,31.8238,165.169,3.47942
-1.27858,576.223,42.5,30.2841,158.044,3.39899
-3.80473,556.615,42.5,26.7668,142.351,3.14664
-4.46727,524.499,42.5,24.6353,131.676,3.08506
-1.40143,568.351,42.5,29.7426,155.36,3.38603
-2.33491,564.176,42.5,28.5748,150.298,3.28993
-3.50107,518.609,42.5,25.2089,133.759,3.17547
1.98563,517.666,42.5,30.4508,155.184,3.77284
1.45555,569.913,42.5,32.9216,168.417,3.70799
0.17134,525.965,42.5,29.0695,150.101,3.55777
-3.60708,518.934,42.5,25.1302,133.448,3.16536
-2.57286,505.837,42.5,25.4066,133.872,3.26608
-0.474699,503.244,42.5,27.1986,141.105,3.48567
1.25207,527.493,42.5,30.2593,155.024,3.68356
-0.362578,569.721,42.5,30.9114,160.235,3.49803
-0.386813,565.146,42.5,30.6374,158.843,3.49535
-4.9768,509.268,42.5,23.4889,126.038,3.0389
1.2042,566.79,42.5,32.4602,166.357,3.67784
-0.36163,511.166,42.5,27.7353,143.77,3.49813
-3.75292,513.21,42.5,24.7249,131.441,3.15153
0.388817,525.577,42.5,29.267,150.881,3.58256
-2.99956,571.243,42.5,28.2638,149.404,3.22396
-1.91358,505.271,42.5,25.9723,136.181,3.33279
-4.43136,573.634,42.5,26.9776,144.157,3.08835
1.21281,531.19,42.5,30.4304,155.945,3.67887
1.26693,592.648,42.5,34.0142,174.243,3.68533
-3.77612,530.192,42.5,25.522,135.702,3.14934
-3.13466,562.485,42.5,27.6981,146.562,3.21079
-0.982435,531.664,42.5,28.232,147.014,3.43054
0.848551,595.679,42.5,33.7002,173.157,3.63581
-3.89028,513.671,42.5,24.6268,131.056,3.13859
1.12764,548.391,42.5,31.324,160.623,3.66873
-2.59646,510.608,42.5,25.625,135.046,3.26373
-4.11197,532.745,42.5,25.341,135.083,3.11786
-2.36775,565.802,42.5,28.6241,150.594,3.28662
-4.56926,559.856,42.5,26.2006,140.152,3.07574
-4.6859,548.303,42.5,25.5534,136.811,3.06513
-2.50734,518.494,42.5,26.1025,137.471,3.27262
-4.56638,545.942,42.5,25.5521,136.68,3.076
-2.82981,524.163,42.5,26.09,137.737,3.24062
-2.37495,584.13,42.5,29.5439,155.442,3.28589
-3.96319,556.076,42.5,26.5909,141.586,3.13175
-3.26658,571.509,42.5,28.0116,148.368,3.19801
-1.58696,560.424,42.5,29.1384,152.413,3.3666
-1.16165,596.868,42.5,31.4972,164.234,3.4114
-1.76444,515.259,42.5,26.6243,139.446,3.34816
-4.55536,569.084,42.5,26.6456,142.517,3.07701
1.72954,510.194,42.5,29.7497,151.89,3.74129
1.29987,527.236,42.5,30.2942,155.15,3.68927
0.863695,542.14,42.5,30.6873,157.659,3.63759
-1.52074,510.957,42.5,26.6279,139.213,3.37352
0.162742,518.955,42.5,28.6736,148.066,3.5568
-0.114697,581.064,42.5,31.7987,164.536,3.52558
-3.47276,509.172,42.5,24.775,131.429,3.17818
-0.892555,517.582,42.5,27.5703,143.473,3.44021
-1.48214,545.921,42.5,28.4884,148.897,3.37756
-3.76366,524.702,42.5,25.2689,134.344,3.15052
-2.24359,503.963,42.5,25.6071,134.597,3.29915
-1.20188,552.873,42.5,29.1347,151.96,3.40712
-2.4581,540.905,42.5,27.2778,143.608,3.27755
1.38797,572.686,42.5,33.0053,168.927,3.69985
-1.47617,526.05,42.5,27.4572,143.501,3.37818
-4.19967,529.846,42.5,25.1246,134.019,3.10972
0.824895,546.746,42.5,30.9067,158.831,3.63304
0.133228,569.51,42.5,31.4348,162.359,3.55346
0.558467,555.229,42.5,31.0996,160.132,3.60207
-1.48081,586.538,42.5,30.6094,159.981,3.3777
-3.54104,537.326,42.5,26.0818,138.432,3.17166
-4.85166,575.321,42.5,26.6543,142.886,3.05014
-4.87277,575.948,42.5,26.6633,142.957,3.04824
-1.11325,567.425,42.5,29.994,156.34,3.41655
-1.08132,590.565,42.5,31.2519,162.858,3.41996
-2.25254,564.985,42.5,28.6987,150.857,3.29824
-3.69597,523.791,42.5,25.2856,134.364,3.15692
-3.81718,562.284,42.5,27.0274,143.751,3.14547
0.401651,567.399,42.5,31.6099,162.944,3.58403
-0.737451,585.707,42.5,31.3679,163.049,3.45698
0.00748485,583.338,42.5,32.0584,165.732,3.53928
-2.68853,567.706,42.5,28.3983,149.765,3.25458
-0.147698,566.304,42.5,30.9555,160.212,3.52189
-0.991383,583.056,42.5,30.9514,161.185,3.42958
-3.86446,572.494,42.5,27.4721,146.169,3.14102
-3.19728,566.467,42.5,27.8325,147.343,3.20471
1.16508,535.446,42.5,30.6239,156.991,3.67318
-0.829173,520.286,42.5,27.7755,144.474,3.44704
-3.03758,515.346,42.5,25.464,134.642,3.22024
1.22572,594.644,42.5,34.0805,174.634,3.68041
-4.334,506.014,42.5,23.8801,127.511,3.0973
-3.04224,535.818,42.5,26.4711,139.972,3.21979
-4.98316,559.511,42.5,25.8003,138.448,3.03833
-3.87217,528.193,42.5,25.3393,134.829,3.14029
-0.0427806,541.007,42.5,29.6803,153.494,3.53363
-3.15152,586.25,42.5,28.8512,152.683,3.20915
-1.4382,543.903,42.5,28.4267,148.526,3.38217
-0.880094,550.87,42.5,29.3562,152.753,3.44155
1.15301,547.281,42.5,31.2878,160.409,3.67175
-4.71854,501.026,42.5,23.3229,124.9,3.06217
0.806017,518.203,42.5,29.2742,150.462,3.63083
-3.01643,576.539,42.5,28.5089,150.718,3.22231
-4.17536,518.578,42.5,24.6116,131.258,3.11197
-2.69905,544.31,42.5,27.2179,143.551,3.25354
1.31337,554.481,42.5,31.8744,163.227,3.69089
1.04556,575.536,42.5,32.782,168.199,3.659
-4.9751,512.437,42.5,23.6365,126.828,3.03905
-3.60878,594.828,42.5,28.8037,152.958,3.1652
-4.39146,598.932,42.5,28.2074,150.682,3.09202
-2.24776,580.786,42.5,29.5062,155.096,3.29872
-2.23469,577.984,42.5,29.3774,154.404,3.30005
-1.80395,540.088,42.5,27.8687,146.006,3.34408
1.364,571.23,42.5,32.8943,168.388,3.69697
-2.20881,576.561,42.5,29.3316,154.134,3.30267
-3.52424,595.308,42.5,28.9134,153.442,3.17326
-4.84661,592.021,42.5,27.433,147.055,3.0506
1.76733,553.112,42.5,32.294,164.836,3.74592
-4.41023,552.64,42.5,26.0098,138.963,3.09029
0.102603,500.612,42.5,27.6026,142.598,3.55
-4.30311,580.006,42.5,27.4021,146.282,3.10015
-1.37248,526.219,42.5,27.5656,143.957,3.38908
0.572417,538.646,42.5,30.1853,155.408,3.60368
-2.37006,557.542,42.5,28.204,148.387,3.28639
-1.67951,524.888,42.5,27.2026,142.385,3.35697
-2.60997,516.818,42.5,25.9243,136.637,3.26238
1.15688,534.573,42.5,30.5654,156.7,3.67221
-1.84051,512.273,42.5,26.3997,138.347,3.34031
-0.462192,511.249,42.5,27.6432,143.398,3.48705
-1.66269,539.426,42.5,27.9724,146.396,3.35872
1.40072,515.515,42.5,29.7233,152.115,3.70138
-2.66103,595.713,42.5,29.8282,157.273,3.25731
-3.89319,591,42.5,28.3313,150.773,3.13831
-4.20142,527.352,42.5,25.0048,133.381,3.10955
1.10779,507.444,42.5,28.9653,148.55,3.66637
0.0818523,598.432,42.5,32.9725,170.365,3.54765
1.08326,562.627,42.5,32.0882,164.595,3.66347
-4.61608,560.01,42.5,26.1641,140.006,3.07147
0.167778,593.329,42.5,32.7886,169.309,3.55737
-3.4143,559.216,42.5,27.2663,144.581,3.18378
-2.1948,597.408,42.5,30.4071,159.769,3.30409
-1.35183,553.855,42.5,29.0342,151.604,3.39126
-0.85491,561.551,42.5,29.9517,155.822,3.44427
-3.92692,563.922,42.5,27.0009,143.729,3.13515
-0.75409,502.615,42.5,26.9023,139.854,3.45517
-0.630346,593.655,42.5,31.9121,165.748,3.46863
-3.52659,544.096,42.5,26.4239,140.233,3.17304
-3.46029,510.077,42.5,24.83,131.708,3.17938
0.456491,500.716,42.5,27.9478,144.009,3.59032
0.921553,545.962,42.5,30.9652,159.02,3.64438
1.03589,559.759,42.5,31.8727,163.546,3.65786
-0.100878,528.754,42.5,28.9499,149.78,3.52712
-1.90412,532.712,42.5,27.3919,143.615,3.33376
0.869464,514.417,42.5,29.1239,149.621,3.63826
-1.91005,566.381,42.5,29.1171,152.667,3.33315
1.53876,575.817,42.5,33.3576,170.545,3.71806
-1.05864,532.086,42.5,28.1796,146.823,3.42238
-4.65177,572.358,42.5,26.707,142.95,3.06823
-1.06278,597.195,42.5,31.6232,164.77,3.42194
-1.56101,518.902,42.5,27.0039,141.221,3.36931
-0.459634,504.656,42.5,27.2891,141.559,3.48733
-3.98914,587.44,42.5,28.0648,149.463,3.12932
-0.920397,546.219,42.5,29.0676,151.296,3.43721
1.89639,527.858,42.5,30.9558,157.859,3.7618
-1.67761,594.768,42.5,30.8262,161.349,3.35716
-1.55368,536.707,42.5,27.9377,146.096,3.37007
-3.05779,536.414,42.5,26.486,140.067,3.21827
1.33868,541.932,42.5,31.1801,159.642,3.69393
0.0525888,528.168,42.5,29.0717,150.242,3.54435
-3.59438,597.009,42.5,28.9241,153.58,3.16657
-3.46521,519.452,42.5,25.282,134.11,3.17891
-2.95404,510.012,42.5,25.2748,133.558,3.22841
1.2783,579.58,42.5,33.2771,170.453,3.68669
-3.04747,526.756,42.5,26.0186,137.585,3.21928
-4.52376,586.554,42.5,27.4946,147.022,3.07989
-1.33343,563.612,42.5,29.5647,154.353,3.3932
-4.23844,563.948,42.5,26.7048,142.49,3.10613
0.523492,548.216,42.5,30.6698,157.959,3.59803
-1.93343,516.057,42.5,26.5083,139.013,3.33075
-0.367255,590.922,42.5,32.0565,166.177,3.49751
-1.25171,542.93,42.5,28.5611,149.023,3.40184
-2.37568,513.027,42.5,25.947,136.518,3.28582
-3.25964,570.893,42.5,27.9883,148.237,3.19868
-3.87121,555.107,42.5,26.6314,141.703,3.14038
1.4156,538.499,42.5,31.0644,158.961,3.70318
-1.96254,538.229,42.5,27.619,144.869,3.32777
0.20246,504.391,42.5,27.9072,144.066,3.5613
-4.27183,511.942,42.5,24.2134,129.229,3.10304
0.887834,507.157,42.5,28.731,147.582,3.64042
-1.63859,575.443,42.5,29.8653,156.275,3.36122
-2.91174,580.297,42.5,28.8008,152.142,3.23256
-0.0991308,554.951,42.5,30.386,157.208,3.52732
-2.21499,586.162,42.5,29.8136,156.674,3.30204
1.14558,502.239,42.5,28.7055,147.177,3.67086
1.57333,562.239,42.5,32.6096,166.679,3.72225
0.570508,507.333,42.5,28.4287,146.366,3.60346
1.97853,524.389,42.5,30.8388,157.17,3.77196
1.48173,588.287,42.5,34.0135,173.97,3.71116
0.30627,597.024,42.5,33.151,171.007,3.57312
-3.23442,586.49,42.5,28.7786,152.393,3.20112
-2.55355,522.896,42.5,26.2813,138.461,3.26801
-0.873245,555.733,42.5,29.6225,154.13,3.44229
1.02012,546.372,42.5,31.0936,159.566,3.65599
-4.39467,521.27,42.5,24.547,131.132,3.09172
-0.760476,537.839,42.5,28.7813,149.629,3.45448
1.61078,591.047,42.5,34.3245,175.397,3.7268
-4.33894,592.09,42.5,27.9374,149.18,3.09685
-1.3358,531.638,42.5,27.8851,145.586,3.39295
1.53014,545.218,42.5,31.5757,161.445,3.71701
-1.74909,540.28,42.5,27.9322,146.279,3.34975
-3.75191,586.312,42.5,28.2477,150.167,3.15163
-4.95186,555.331,42.5,25.6363,137.534,3.04114
-4.95739,532.786,42.5,24.5906,131.93,3.04064
1.96732,558.617,42.5,32.8391,167.378,3.77057
-3.97584,598.785,42.5,28.6204,152.407,3.13056
-0.957317,500.286,42.5,26.589,138.433,3.43324
-4.91612,568.588,42.5,26.2818,140.959,3.04434
-1.0262,506.044,42.5,26.8306,139.761,3.42585
-0.155438,599.259,42.5,32.7482,169.499,3.52103
-1.49346,574.319,42.5,29.9585,156.594,3.37637
-4.32941,524.781,42.5,24.7698,132.257,3.09773
-0.17011,513.641,42.5,28.0551,145.224,3.51939
-2.07282,550.284,42.5,28.1287,147.663,3.31649
1.66913,566.645,42.5,32.9732,168.421,3.73391
-4.16838,524.638,42.5,24.9054,132.818,3.11262
0.439766,556.646,42.5,31.0516,160.022,3.5884
-2.32714,572.216,42.5,28.99,152.473,3.29071
-2.70227,574.299,42.5,28.7142,151.447,3.25322
1.40196,525.706,42.5,30.3122,155.128,3.70153
-3.52229,593.145,42.5,28.8104,152.893,3.17345
-2.56109,589.422,42.5,29.6171,156.044,3.26725
-3.67447,581.886,42.5,28.1115,149.356,3.15896
-1.25705,571.007,42.5,30.0325,156.707,3.40127
-1.15169,526.864,42.5,27.8127,145.011,3.41246
-4.11566,599.477,42.5,28.5115,151.988,3.11752
-2.369,582.141,42.5,29.4495,154.938,3.28649
-2.14648,573.831,42.5,29.2567,153.669,3.30899
1.25966,505.493,42.5,29.0048,148.589,3.68446
-3.33687,516.874,42.5,25.2709,133.922,3.19123
1.27024,595.652,42.5,34.1905,175.142,3.68573
-1.7803,535.416,42.5,27.6505,144.838,3.34653
-3.98717,510.354,42.5,24.3838,129.857,3.1295
-0.14057,521.822,42.5,28.5311,147.656,3.52268
-2.88981,547.54,42.5,27.1961,143.641,3.23471
-1.90769,552.653,42.5,28.4137,148.976,3.3334
-3.51169,557.31,42.5,27.0799,143.698,3.17446
-0.741021,554.598,42.5,29.6982,154.374,3.45659
-3.85637,594.5,42.5,28.5363,151.821,3.14178
0.185471,590.276,42.5,32.6399,168.519,3.55938
-0.633244,553.615,42.5,29.7567,154.556,3.46832
-0.29845,517.66,42.5,28.1492,145.848,3.50512
-3.92258,530.681,42.5,25.4131,135.273,3.13556
-0.0941701,581.374,42.5,31.8383,164.716,3.52787
-0.423745,523.64,42.5,28.3509,147.028,3.49128
0.742518,553.57,42.5,31.2039,160.454,3.62342
0.0793848,586.79,42.5,32.3284,167.04,3.54737
-3.26282,540.606,42.5,26.5005,140.36,3.19837
-3.71575,528.402,42.5,25.4904,135.472,3.15505
-0.963293,524.122,42.5,27.8501,145.004,3.4326
-3.06267,512.993,42.5,25.3253,133.934,3.2178
-3.76842,599.146,42.5,28.8492,153.384,3.15007
0.917133,561.078,42.5,31.8177,163.403,3.64386
1.52277,590.329,42.5,34.1796,174.767,3.71612
-3.44675,586.222,42.5,28.5503,151.427,3.18067
1.57183,525.818,42.5,30.4957,155.876,3.72207
1.41135,554.857,42.5,32.0034,163.771,3.70266
-0.503213,519.774,42.5,28.0641,145.626,3.48254
-3.81554,503.687,42.5,24.2123,128.777,3.14562
-1.8639,593.477,42.5,30.5594,160.174,3.3379
-4.08342,578.487,42.5,27.5447,146.798,3.12052
-4.22785,566.59,42.5,26.84,143.2,3.10711
-0.0751378,587.122,42.5,32.1742,166.431,3.53
-0.484183,551.165,42.5,29.7787,154.501,3.48463
0.326915,556.091,42.5,30.9001,159.372,3.57548
0.348271,551.802,42.5,30.6844,158.235,3.57792
1.69192,554.565,42.5,32.2954,164.932,3.7367
-3.85841,531.691,42.5,25.5196,135.774,3.14158
-2.91829,545.224,42.5,27.0539,142.921,3.23192
1.06543,598.564,42.5,34.1169,175.023,3.66135
-0.314223,595.216,42.5,32.3488,167.627,3.50338
-2.80624,540.947,42.5,26.9478,142.241,3.24294
-3.16654,559.026,42.5,27.4968,145.531,3.20769
-3.28437,523.522,42.5,25.6435,135.843,3.19629
-2.11777,529.801,42.5,27.039,141.99,3.31191
-2.24566,575.477,42.5,29.2386,153.687,3.29894
0.033297,510.522,42.5,28.0817,145.146,3.54218
0.912271,519.557,42.5,29.4582,151.291,3.64329
-3.01082,527.9,42.5,26.1089,138.024,3.22286
1.28621,529.954,42.5,30.4361,155.892,3.68764
1.72272,508.428,42.5,29.6398,151.337,3.74046
-1.06879,553.446,42.5,29.3004,152.674,3.4213
-0.226605,575.26,42.5,31.3593,162.395,3.5131
-1.71643,584.811,42.5,30.269,158.479,3.35314
-1.88711,541.197,42.5,27.8448,145.971,3.33551
1.18671,538.101,42.5,30.7986,157.862,3.67576
0.405571,582.962,42.5,32.4813,167.432,3.58448
-1.58852,564.665,42.5,29.3572,153.559,3.36644
0.929507,552.564,42.5,31.3482,160.978,3.64531
-3.82268,500.302,42.5,24.0435,127.886,3.14495
-1.12443,548.105,42.5,28.9615,150.97,3.41536
-3.0812,527.809,42.5,26.0397,137.731,3.21599
-1.81991,513.529,42.5,26.4834,138.765,3.34243
-4.6416,550.956,42.5,25.7176,137.644,3.06915
0.27123,572.085,42.5,31.7278,163.708,3.56912
1.33633,545.628,42.5,31.3902,160.721,3.69364
1.00574,503.233,42.5,28.6244,146.91,3.6543
-0.172965,516.836,42.5,28.2268,146.116,3.51907
-4.93739,509.215,42.5,23.5195,126.164,3.04243
-4.86614,579.486,42.5,26.8334,143.862,3.04884
1.02952,504.411,42.5,28.7149,147.349,3.65711
-0.631084,552.923,42.5,29.7218,154.372,3.46855
-1.31051,593.572,42.5,31.1611,162.66,3.39562
-3.40474,515.782,42.5,25.1571,133.387,3.1847
-0.202295,589.24,42.5,32.1484,166.452,3.5158
-4.93081,593.414,42.5,27.4149,147.053,3.04302
-1.8496,515.852,42.5,26.5756,139.279,3.33937
-1.41679,544.95,42.5,28.5027,148.9,3.38442
-1.87162,503.039,42.5,25.8956,135.737,3.33711
-0.972037,506.461,42.5,26.9034,140.085,3.43166
-3.00317,540.721,42.5,26.7502,141.406,3.2236
-0.648503,588.711,42.5,31.6264,164.285,3.46665
-0.929454,572.646,42.5,30.4643,158.576,3.43623
0.851311,542.899,42.5,30.7172,157.827,3.63613
1.37366,562.33,42.5,32.3925,165.808,3.69813
1.3159,575.182,42.5,33.0673,169.332,3.69119
-0.186306,526.322,42.5,28.7316,148.744,3.51758
1.53667,528.889,42.5,30.6368,156.637,3.71781
-0.600352,554.822,42.5,29.8557,155.032,3.47191
-3.00785,516.216,42.5,25.5337,134.981,3.22315
-3.22935,526.447,42.5,25.8369,136.811,3.20161
-3.44598,572.917,42.5,27.9031,147.993,3.18075
-2.05495,593.923,42.5,30.3784,159.452,3.31832
-3.68008,594.426,42.5,28.7117,152.551,3.15843
0.243952,543.215,42.5,30.0983,155.331,3.56602
-3.2131,595.689,42.5,29.252,154.875,3.20318
1.83092,553.996,42.5,32.416,165.383,3.75373
-3.80064,555.196,42.5,26.7024,142.005,3.14703
-4.18872,524.927,42.5,24.901,132.815,3.11073
0.0311167,544.677,42.5,29.9581,154.847,3.54193
0.774174,508.245,42.5,28.6802,147.443,3.62711
-1.3712,511.202,42.5,26.7802,139.854,3.38921
-0.0703437,537.516,42.5,29.4607,152.389,3.53054
-2.67348,514.669,42.5,25.7589,135.83,3.25607
-0.75203,517.372,42.5,27.6942,143.969,3.4554
-2.61624,525.902,42.5,26.3742,139.015,3.26176
-3.23592,536.22,42.5,26.3105,139.325,3.20097
-0.0376507,500.778,42.5,27.4782,142.1,3.5342
-2.10352,579.429,42.5,29.5866,155.352,3.31336
-2.25878,516.358,42.5,26.2229,137.849,3.29761
-3.88196,581.928,42.5,27.9075,148.505,3.13937
-4.81343,521.244,42.5,24.182,129.595,3.05359
0.494084,503.276,42.5,28.1271,144.894,3.59464
1.49588,507.915,42.5,29.3808,150.26,3.71287
-1.88573,548.513,42.5,28.2225,147.95,3.33565
-3.12196,579.045,42.5,28.5263,150.93,3.21202
-2.38905,563.356,42.5,28.4791,149.855,3.28448
-0.103322,538.989,42.5,29.5077,152.669,3.52685
0.994252,592.114,42.5,33.6668,172.803,3.65294
-1.22522,539.919,42.5,28.4289,148.304,3.40464
1.33482,501.939,42.5,28.8753,147.845,3.69346
-1.25965,594.116,42.5,31.2451,163.037,3.401
-4.77414,590.701,42.5,27.4428,147.026,3.05714
-4.28384,532.341,42.5,25.1675,134.333,3.10193
-0.269407,534.461,42.5,29.092,150.701,3.50834
-1.51648,558.969,42.5,29.1343,152.312,3.37396
-4.13623,543.525,42.5,25.8314,137.723,3.1156
0.291482,552.415,42.5,30.6583,158.166,3.57143
-0.290108,552.618,42.5,30.0588,155.733,3.50605
-0.990105,580.36,42.5,30.8096,160.445,3.42972
-4.01987,590.441,42.5,28.1774,150.098,3.12645
1.46822,573.165,42.5,33.1238,169.436,3.70952
-0.642527,544.218,42.5,29.2422,151.894,3.4673
-4.18306,515.187,42.5,24.4439,130.371,3.11126
-3.34997,589.748,42.5,28.8205,152.748,3.18997
-4.2745,533.887,42.5,25.249,134.759,3.10279
-2.81032,577.631,42.5,28.7712,151.87,3.24254
0.7871,522.722,42.5,29.5103,151.696,3.62862
-1.72052,591.267,42.5,30.5987,160.21,3.35271
-1.15645,528.043,42.5,27.8703,145.317,3.41195
-4.34986,529.029,42.5,24.9522,133.251,3.09584
-3.24726,535.367,42.5,26.2581,139.06,3.19988
1.43259,578.997,42.5,33.4201,170.995,3.70522
-1.034,569.745,42.5,30.1999,157.321,3.42502
-0.549518,584.725,42.5,31.5204,163.616,3.47747
0.915306,501.681,42.5,28.4476,146.098,3.64364
0.730865,557.011,42.5,31.3852,161.4,3.62206
1.766,521.971,42.5,30.4744,155.55,3.74576
-4.20893,584.621,42.5,27.7129,147.835,3.10886
-1.21357,568.711,42.5,29.9571,156.263,3.40588
-3.22526,580.175,42.5,28.4779,150.791,3.202
-2.2894,551.09,42.5,27.9567,146.997,3.29452
-2.74709,571.112,42.5,28.5099,150.419,3.24878
-0.33575,526.839,42.5,28.6113,148.283,3.50099
-1.10726,569.891,42.5,30.1307,157.045,3.41719
1.62349,583.787,42.5,33.9176,173.302,3.72835
-1.00488,561.983,42.5,29.8187,155.302,3.42814
-4.57756,531.516,42.5,24.8669,133.026,3.07498
-4.06467,504.885,42.5,24.0562,128.188,3.12227
-0.0497854,510.209,42.5,27.9839,144.729,3.53284
0.648072,536.079,42.5,30.1198,154.986,3.61244
1.52231,585.344,42.5,33.8904,173.289,3.71607
-1.26237,529.513,42.5,27.8449,145.298,3.40071
-3.02456,566.285,42.5,27.9938,148.004,3.22151
-1.91025,580.698,42.5,29.8529,156.525,3.33313
1.14043,536.909,42.5,30.6816,157.315,3.67025
0.89173,508.64,42.5,28.8188,148.03,3.64087
1.14205,568.862,42.5,32.5094,166.684,3.67044
-2.08512,547.305,42.5,27.9644,146.814,3.31524
0.187545,509.692,42.5,28.1859,145.521,3.55961
-1.74164,598.197,42.5,30.9345,161.993,3.35052
-4.03113,553.763,42.5,26.4165,140.73,3.1254
-1.03118,545.193,42.5,28.9013,150.553,3.42532
0.879307,592.932,42.5,33.5803,172.503,3.63942
1.85424,566.058,42.5,33.1482,169.091,3.7566
0.118764,563.339,42.5,31.0787,160.536,3.55182
1.84289,585.229,42.5,34.2575,174.763,3.75521
-2.49317,558.844,42.5,28.1478,148.227,3.27404
-4.37982,523.675,42.5,24.6733,131.792,3.09309
-3.39128,519.79,42.5,25.3646,134.474,3.186
0.395389,598.744,42.5,33.3489,171.917,3.58331
-3.74783,561.28,42.5,27.0457,143.773,3.15201
-1.51408,512.416,42.5,26.7102,139.636,3.37421
-4.37109,521.337,42.5,24.5708,131.235,3.09389
-1.02134,564.202,42.5,29.9193,155.845,3.42637
1.6434,564.404,42.5,32.8139,167.639,3.73078
-4.59585,596.782,42.5,27.9022,149.284,3.07331
0.832086,520.758,42.5,29.4449,151.311,3.63388
-1.68495,540.336,42.5,27.9978,146.553,3.3564
1.9293,518.772,42.5,30.4572,155.28,3.76586
-2.99433,507.436,42.5,25.1114,132.735,3.22447
0.781231,575.659,42.5,32.4923,167.032,3.62794
0.602074,585.798,42.5,32.8612,169.148,3.60711
1.51371,570.932,42.5,33.0463,168.984,3.71502
-2.67844,524.86,42.5,26.2644,138.501,3.25558
-2.51461,548.281,42.5,27.595,145.339,3.27189
1.47089,585.314,42.5,33.829,173.04,3.70985
-3.5326,570.582,42.5,27.7043,147.035,3.17246
-4.95055,543.159,42.5,25.0755,134.525,3.04125
-4.16183,530.959,42.5,25.2113,134.443,3.11323
1.93221,501.418,42.5,29.4413,150.097,3.76622
-1.82821,575.306,42.5,29.6608,155.423,3.34158
-0.882771,538.355,42.5,28.6866,149.271,3.44126
0.197975,526.631,42.5,29.1331,150.4,3.5608
-0.862329,515.159,42.5,27.4701,142.92,3.44346
-3.46608,567.862,42.5,27.6372,146.605,3.17882
0.795029,564.282,42.5,31.8652,163.792,3.62955
1.03838,567.283,42.5,32.3039,165.755,3.65815
-2.18072,510.508,42.5,25.9969,136.582,3.30552
-3.54361,563.259,42.5,27.3381,145.103,3.17141
-3.49988,565.479,42.5,27.4883,145.853,3.17559
-2.77542,506.612,42.5,25.2648,133.326,3.24598
-1.48712,594.755,42.5,31.0314,162.194,3.37704
-1.19255,538.216,42.5,28.3715,147.969,3.40811
-4.18126,579.532,42.5,27.4987,146.662,3.11142
-1.83016,576.896,42.5,29.7408,155.844,3.34138
-1.37886,527.07,42.5,27.604,144.165,3.38841
0.346506,574.624,42.5,31.9515,164.772,3.57771
-4.84087,511.721,42.5,23.7169,127.129,3.05111
-2.71881,568.853,42.5,28.4254,149.942,3.25158
-3.54788,556.84,42.5,27.0224,143.432,3.171
-2.50845,560.689,42.5,28.2255,148.654,3.27251
-1.89546,574.556,42.5,29.5525,154.933,3.33465
0.785073,557.268,42.5,31.4584,161.713,3.62839
1.21673,574.858,42.5,32.9364,168.783,3.67934
-4.61037,550.995,42.5,25.7481,137.775,3.07199
-0.441627,520.079,42.5,28.1407,145.957,3.48931
-0.742895,548.225,42.5,29.355,152.592,3.45639
-1.96449,550.222,42.5,28.2325,148.089,3.32757
0.376838,570.565,42.5,31.7591,163.743,3.58118
-1.16701,580.91,42.5,30.6494,159.819,3.41083
-2.77287,574.992,42.5,28.6775,151.333,3.24623
-1.08993,516.191,42.5,27.308,142.315,3.41904
-1.81722,597.681,42.5,30.8262,161.517,3.34271
-0.299539,555.891,42.5,30.2269,156.615,3.505
-0.700229,504.793,42.5,27.0695,140.668,3.46102
-3.97048,533.101,42.5,25.4857,135.709,3.13107
-1.28075,506.707,42.5,26.6285,138.969,3.39876
-1.44803,590.679,42.5,30.8608,161.256,3.38113
-0.664712,525.272,42.5,28.2025,146.517,3.46489
-1.39045,520.156,42.5,27.2309,142.228,3.38719
-3.41826,592.422,42.5,28.8813,153.149,3.1834
1.80388,557.862,42.5,32.6121,166.416,3.75041
-1.23232,531.456,42.5,27.9764,145.951,3.40389
-1.70801,550.063,42.5,28.4789,149.097,3.35401
-0.654578,582.038,42.5,31.2613,162.396,3.46599
-3.54651,542.179,42.5,26.3122,139.661,3.17114
-2.97151,514.915,42.5,25.502,134.776,3.2267
-4.64291,554.293,42.5,25.8722,138.473,3.06903
-2.04196,585.905,42.5,29.9819,157.356,3.31964
-0.935639,565.574,42.5,30.0816,156.591,3.43557
-1.52451,579.335,42.5,30.1874,157.827,3.37312
-1.92385,503.828,42.5,25.8888,135.754,3.33174
-1.89192,517.8,42.5,26.6365,139.642,3.33502
-3.39956,583.883,42.5,28.4839,151.021,3.1852
1.05281,540.347,42.5,30.7853,157.946,3.65986
-4.92716,521.563,42.5,24.0987,129.261,3.04335
0.220002,554.329,42.5,30.6887,158.405,3.5633
-0.899815,555.032,42.5,29.5577,153.824,3.43942
-0.431127,532.426,42.5,28.8193,149.465,3.49047
-2.10586,575.218,42.5,29.3692,154.213,3.31313
1.13681,582.047,42.5,33.2569,170.523,3.66982
0.279201,510.312,42.5,28.3097,146.062,3.57003
-0.106128,535.474,42.5,29.3125,151.662,3.52653
0.0747311,528.56,42.5,29.1156,150.444,3.54685
1.90301,512.696,42.5,30.0734,153.352,3.76262
-0.188741,542.682,42.5,29.6222,153.357,3.51731
-0.00859959,579.679,42.5,31.8395,164.62,3.53747
-1.76583,520.366,42.5,26.8869,140.822,3.34802
-1.09593,559.283,42.5,29.5815,154.17,3.4184
-4.24617,596.279,42.5,28.2281,150.626,3.10541
1.7879,502.191,42.5,29.3416,149.744,3.74845
-2.50427,522.967,42.5,26.3305,138.669,3.27293
-3.96149,591.216,42.5,28.273,150.54,3.13191
-1.21505,570.706,42.5,30.0606,156.805,3.40572
-1.61097,588.059,42.5,30.5495,159.822,3.3641
1.95385,569.235,42.5,33.4479,170.497,3.7689
-0.948794,521.858,42.5,27.7438,144.436,3.43416
-0.840489,545.369,42.5,29.1031,151.392,3.44582
0.896898,517.253,42.5,29.312,150.557,3.64148
-2.51103,546.324,42.5,27.4999,144.835,3.27225
-3.34266,544.933,42.5,26.6373,141.17,3.19067
-3.80832,536.536,42.5,25.798,137.203,3.1463
-4.86033,540.974,42.5,25.0553,134.323,3.04936
-3.42196,526.191,42.5,25.6492,136.014,3.18305
-3.71918,548.547,42.5,26.459,140.623,3.15473
1.14986,570.151,42.5,32.5918,167.097,3.67137
-0.346405,589.899,42.5,32.0241,165.984,3.49981
-1.5072,527.137,42.5,27.4841,143.675,3.37493
-2.23611,573.85,42.5,29.1658,153.294,3.2999
-1.05117,586.953,42.5,31.0934,161.996,3.42318
0.141332,544.278,42.5,30.0505,155.2,3.55438
0.0463082,559.687,42.5,30.7999,159.181,3.54365
-1.23085,596.722,42.5,31.4137,163.882,3.40405
1.90122,541.085,42.5,31.7367,161.836,3.76239
-1.23291,523.812,42.5,27.5734,143.85,3.40383
-4.72763,527.935,42.5,24.5675,131.575,3.06134
1.61104,510.237,42.5,29.6318,151.417,3.72684
-2.35636,531.945,42.5,26.9221,141.628,3.28777
1.91121,510.73,42.5,29.9665,152.798,3.76363
1.57449,594.562,42.5,34.4857,176.267,3.72239
1.69573,568.134,42.5,33.0899,168.985,3.73716
-0.582902,519.597,42.5,27.9771,145.259,3.47381
-2.1857,530.448,42.5,27.0076,141.897,3.30501
-1.22726,562.828,42.5,29.6331,154.588,3.40443
1.52837,585.567,42.5,33.9104,173.384,3.7168
-0.235763,533.952,42.5,29.0982,150.696,3.51208
-4.53215,576.047,42.5,26.994,144.355,3.07912
-1.97943,544.53,42.5,27.9258,146.496,3.32604
1.02791,563.745,42.5,32.0909,164.674,3.65692
0.435807,576.096,42.5,32.1322,165.596,3.58794
-0.698325,516.94,42.5,27.7227,144.06,3.46123
-1.68841,557.67,42.5,28.8925,151.24,3.35604
0.839986,599.336,42.5,33.8971,174.18,3.63481
1.97063,514.984,42.5,30.2776,154.318,3.77098
-2.46809,543.33,42.5,27.3905,144.212,3.27655
-2.87401,536.178,42.5,26.6465,140.722,3.23627
-3.73761,507.236,42.5,24.4504,129.966,3.15298
-2.66235,582.502,42.5,29.1653,153.78,3.25718
-2.06555,586.841,42.5,30.005,157.504,3.31723
-4.35701,540.823,42.5,25.502,136.194,3.09518
-4.53264,558.348,42.5,26.1641,139.918,3.07908
-4.40469,577.297,42.5,27.1757,145.186,3.0908
-4.54325,524.868,42.5,24.5859,131.489,3.07811
1.56349,583.559,42.5,33.8348,172.954,3.72106
-1.26929,578.338,42.5,30.405,158.665,3.39998
-3.03244,587.346,42.5,29.0269,153.475,3.22075
-3.82883,565.707,42.5,27.1808,144.579,3.14437
1.3966,545.034,42.5,31.4209,160.808,3.70089
-0.163514,537.603,42.5,29.3706,152.026,3.52012
1.05759,586.615,42.5,33.4268,171.493,3.66043
1.64074,585.077,42.5,34.0126,173.766,3.73045
-1.7977,538.279,42.5,27.7815,145.542,3.34473
1.44983,519.472,42.5,30.002,153.487,3.7073
-3.11316,517.228,42.5,25.4889,134.85,3.21288
0.692248,591.977,42.5,33.3111,171.352,3.61757
-1.81838,533.22,42.5,27.5004,144.092,3.34259
0.257334,500.246,42.5,27.7303,143.096,3.56754
-0.302397,514.156,42.5,27.9548,144.845,3.50468
-0.141856,567.327,42.5,31.0178,160.527,3.52254
-2.70993,501.144,42.5,25.0498,132.127,3.25246
1.7464,576.266,42.5,33.6218,171.639,3.74336
-3.30536,501.291,42.5,24.5364,129.999,3.19427
-0.464873,523.048,42.5,28.2785,146.697,3.48675
-2.08236,571.942,42.5,29.226,153.434,3.31552
-0.263551,533.436,42.5,29.0422,150.437,3.50899
1.82158,531.35,42.5,31.081,158.583,3.75258
-4.68225,537.353,42.5,25.0463,134.093,3.06546
0.537819,576.069,42.5,32.2439,166.049,3.59969
-0.0470618,577.053,42.5,31.6532,163.702,3.53315
0.727926,525.687,42.5,29.6173,152.312,3.62172
-4.7296,532.89,42.5,24.7964,132.803,3.06117
-0.419057,543.877,42.5,29.4514,152.73,3.4918
-4.53633,507.253,42.5,23.7667,127.1,3.07874
-4.55175,587.377,42.5,27.5057,147.113,3.07733
-3.57285,564.22,42.5,27.3564,145.232,3.16862
1.26253,525.123,42.5,30.1341,154.371,3.68481
0.152977,591.327,42.5,32.6613,168.669,3.55569
-1.64585,506.573,42.5,26.2843,137.544,3.36047
0.397496,569.201,42.5,31.7057,163.444,3.58355
1.31891,538.856,42.5,30.9821,158.651,3.69156
0.656884,514.926,42.5,28.9401,148.906,3.61346
-0.767354,507.521,42.5,27.1524,141.168,3.45373
-4.55672,523.591,42.5,24.5144,131.119,3.07688
0.707791,506.449,42.5,28.5136,146.657,3.61938
-2.50317,570.788,42.5,28.7393,151.353,3.27304
-3.3851,509.793,42.5,24.8822,131.91,3.18659
-2.30892,586.915,42.5,29.7537,156.468,3.29255
-1.05438,551.363,42.5,29.2048,152.16,3.42284
-1.25016,553.467,42.5,29.1169,151.922,3.402
-4.62564,589.045,42.5,27.5112,147.226,3.0706
-0.356847,541.222,42.5,29.3709,152.243,3.49866
1.35169,526.952,42.5,30.3318,155.284,3.69549
1.76861,519.208,42.5,30.3158,154.737,3.74608
-0.510194,594.786,42.5,32.1065,166.61,3.48178
-2.54434,590.482,42.5,29.6879,156.397,3.26892
-3.8394,571.397,42.5,27.4438,145.99,3.14337
-3.20743,544.415,42.5,26.7395,141.567,3.20373
-2.19273,566.576,42.5,28.84,151.532,3.3043
-2.70606,595.928,42.5,29.7917,157.134,3.25284
-0.567091,502.729,42.5,27.0837,140.604,3.47554
-0.663191,537.278,42.5,28.8486,149.872,3.46505
-4.66748,593.759,42.5,27.69,148.23,3.0668
-4.89387,548.649,42.5,25.3803,136.101,3.04634
-3.48035,583.28,42.5,28.3733,150.526,3.17746
-1.11449,511.304,42.5,27.0263,140.872,3.41642
1.65519,551.525,42.5,32.078,163.865,3.73221
-0.213232,535.741,42.5,29.2185,151.294,3.51459
1.37215,581.538,42.5,33.4972,171.464,3.69795
-0.322008,520.498,42.5,28.2804,146.553,3.50251
0.265498,545.426,42.5,30.2433,156.055,3.56847
1.16176,506.839,42.5,28.9845,148.59,3.67279
-1.8364,577.205,42.5,29.7502,155.901,3.34073
-0.12262,516.387,42.5,28.2515,146.19,3.52469
-3.57033,526.022,42.5,25.5066,135.41,3.16886
-4.60404,567.346,42.5,26.5182,141.888,3.07257
-2.07187,574.407,42.5,29.3628,154.14,3.31659
-1.13127,509.475,42.5,26.9139,140.304,3.41463
1.02395,589.02,42.5,33.5251,172.039,3.65645
-2.39172,559.702,42.5,28.2917,148.872,3.28421
1.94482,568.038,42.5,33.3673,170.098,3.76778
-3.3932,513.077,42.5,25.0353,132.73,3.18581
1.36475,501.19,42.5,28.8618,147.745,3.69706
-4.50506,559.106,42.5,26.2254,140.216,3.0816
1.71025,533.471,42.5,31.0865,158.737,3.73894
0.74591,545.048,42.5,30.7271,157.998,3.62382
-3.73217,501.121,42.5,24.1602,128.419,3.1535
-3.21213,543.085,42.5,26.6697,141.203,3.20327
0.778205,515.007,42.5,29.0658,149.421,3.62758
-1.94145,570.904,42.5,29.3174,153.753,3.32993
-1.83148,500.691,42.5,25.811,135.253,3.34124
1.01225,565.436,42.5,32.1698,165.098,3.65507
-1.44837,595.887,42.5,31.1325,162.676,3.3811
1.93952,538.246,42.5,31.6116,161.153,3.76713
-1.05637,549.229,42.5,29.0898,151.563,3.42263
-0.0449862,584.322,42.5,32.0542,165.774,3.53338
-4.7044,519.648,42.5,24.2019,129.594,3.06345
-3.888,508.993,42.5,24.4045,129.87,3.1388
-0.0209839,579.362,42.5,31.8085,164.474,3.53608
-0.221434,577.543,42.5,31.4894,163.063,3.51367
-1.92113,545.292,42.5,28.0221,146.937,3.33202
-4.75692,557.988,42.5,25.9389,138.951,3.05869
-4.41915,524.001,42.5,24.6541,131.729,3.08947
1.5269,503.075,42.5,29.1318,148.953,3.71662
-3.08392,540.495,42.5,26.663,141.031,3.21573
1.36181,534.87,42.5,30.7982,157.66,3.6967
0.918975,533.322,42.5,30.2456,155.328,3.64408
0.232525,557.947,42.5,30.9024,159.494,3.56472
-2.60553,509.035,42.5,25.5379,134.596,3.26283
-3.92954,581.288,42.5,27.8297,148.144,3.1349
-3.22087,589.011,42.5,28.9161,153.106,3.20243
-3.62309,527.762,42.5,25.5432,135.658,3.16384
-4.51243,523.212,42.5,24.5353,131.187,3.08093
-1.78557,533.19,42.5,27.5305,144.215,3.34598
-0.479921,529.698,42.5,28.6231,148.501,3.4851
-1.80761,525.62,42.5,27.1187,142.081,3.3437
-0.351292,578.535,42.5,31.4019,162.764,3.49927
-2.65693,537.201,42.5,26.9023,141.842,3.25772
1.40753,519.702,42.5,29.9717,153.379,3.7022
-3.62231,526.898,42.5,25.5021,135.439,3.16392
-4.13271,546.64,42.5,25.9827,138.526,3.11593
-2.37797,532.865,42.5,26.9482,141.788,3.28559
-1.32952,580.105,42.5,30.4339,158.886,3.39361
-0.152179,544.425,42.5,29.755,154.003,3.52139
-2.86045,532.076,42.5,26.4553,139.698,3.2376
-2.12059,509.725,42.5,26.0118,136.599,3.31163
-4.1197,532.338,42.5,25.3147,134.951,3.11714
-3.31521,597.615,42.5,29.2408,154.936,3.19332
-1.93447,523.778,42.5,26.9039,141.088,3.33065
1.20564,560.29,42.5,32.0895,164.456,3.67801
1.96092,535.682,42.5,31.484,160.478,3.76977
-4.37918,556.024,42.5,26.1981,139.936,3.09314
-4.79293,566.811,42.5,26.3152,141.005,3.05544
0.0159161,542.304,42.5,29.812,154.109,3.54022
1.83436,505.916,42.5,29.6062,151.044,3.75416
-4.18035,586.015,42.5,27.8072,148.306,3.11151
0.763233,554.735,42.5,31.2919,160.882,3.62584
-4.27578,595.325,42.5,28.1532,150.261,3.10267
-0.844239,529.333,42.5,28.2437,146.925,3.44542
-0.692791,502.809,42.5,26.97,140.143,3.46183
1.51491,572.276,42.5,33.1255,169.387,3.71517
-2.43152,585.979,42.5,29.5785,155.69,3.28021
-4.55429,508.482,42.5,23.809,127.344,3.0771
-4.83354,503.088,42.5,23.3229,125.01,3.05177
-4.85783,554.185,42.5,25.6694,137.613,3.04959
-3.94029,508.221,42.5,24.3223,129.484,3.13389
-1.8017,512.091,42.5,26.4262,138.446,3.34431
-0.850841,579.02,42.5,30.8878,160.688,3.4447
0.634197,523.473,42.5,29.3975,151.284,3.61083
-1.84831,542.527,42.5,27.9511,146.486,3.33951
0.414593,583.77,42.5,32.5364,167.705,3.58551
1.5805,512.854,42.5,29.7527,152.068,3.72312
-4.8382,532.571,42.5,24.6856,132.319,3.05135
1.55066,527.403,42.5,30.5654,156.256,3.7195
-3.31274,517.2,42.5,25.3084,134.097,3.19355
1.17839,538.397,42.5,30.8068,157.913,3.67477
-4.69616,505.466,42.5,23.5483,126.086,3.0642
0.199589,558.395,42.5,30.892,159.478,3.56098
-2.16261,560.541,42.5,28.5629,150.043,3.30735
-2.76062,585.548,42.5,29.2166,154.164,3.24744
-1.86019,580.889,42.5,29.9151,156.793,3.33828
1.82716,532.776,42.5,31.1704,159.032,3.75327
-4.84597,599.932,42.5,27.8002,149.023,3.05065
-3.06074,522.135,42.5,25.7783,136.328,3.21798
-0.470209,564.856,42.5,30.5332,158.4,3.48617
-4.66543,589.072,42.5,27.4734,147.068,3.06699
-3.13815,505.76,42.5,24.9017,131.769,3.21045
-2.3596,574.772,42.5,29.0863,153.017,3.28744
-3.32726,511.051,42.5,24.9947,132.449,3.19215
-1.34889,562.669,42.5,29.4993,154.029,3.39157
-3.69739,571.053,42.5,27.5658,146.482,3.15679
-3.43001,532.979,42.5,25.9726,137.738,3.18228
1.6648,565.496,42.5,32.9014,168.06,3.73338
-0.266817,508.727,42.5,27.6938,143.455,3.50863
-0.783606,578.038,42.5,30.9076,160.711,3.45197
0.294547,537.912,42.5,29.8566,154.027,3.57178
0.365275,511.62,42.5,28.4667,146.78,3.57986
-3.36696,544.481,42.5,26.5924,140.957,3.18833
-3.35395,505.667,42.5,24.7081,130.956,3.18958
-2.65007,549.008,42.5,27.5002,144.987,3.2584
-1.06608,577.128,42.5,30.5571,159.219,3.42159
-3.95512,574.04,42.5,27.4578,146.193,3.1325
-4.4389,548.487,42.5,25.788,137.808,3.08766
-1.10385,520.118,42.5,27.5024,143.342,3.41755
-1.73381,545.863,42.5,28.2359,147.853,3.35134
-2.95833,555.152,42.5,27.5076,145.361,3.22799
-3.47885,506.65,42.5,24.6469,130.755,3.1776
-0.595449,560.96,42.5,30.1911,156.769,3.47244
-4.41141,528.86,42.5,24.8896,132.979,3.09018
-0.877564,570.679,42.5,30.4145,158.257,3.44182
-4.03345,594.724,42.5,28.3681,151.129,3.12518
0.649043,569.298,42.5,31.9873,164.594,3.61255
1.29679,530.045,42.5,30.4524,155.963,3.6889
1.98796,561.629,42.5,33.0395,168.374,3.77313
0.239092,591.372,42.5,32.7611,169.079,3.56547
-2.47492,542.663,42.5,27.3504,144.008,3.27586
1.42902,569.718,42.5,32.8804,168.238,3.70479
1.71808,598.615,42.5,34.8919,178.159,3.73989
-0.368155,570.341,42.5,30.939,160.385,3.49741
0.551928,551.199,42.5,30.8669,158.941,3.60131
-2.48589,569.868,42.5,28.7104,151.182,3.27477
-1.90072,531.541,42.5,27.335,143.313,3.33411
0.937705,556.405,42.5,31.575,162.133,3.64628
0.507728,548.996,42.5,30.6968,158.116,3.59622
-1.47416,525.02,42.5,27.4053,143.228,3.37839
1.503,505.532,42.5,29.2501,149.583,3.71373
0.317465,597.233,42.5,33.1754,171.119,3.5744
-3.98947,556.225,42.5,26.5733,141.52,3.12929
-4.96423,586.063,42.5,27.043,145.095,3.04003
