Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
0.161481,581.914,42.5,32.1508,166.023,3.55666
-1.94757,593.916,42.5,30.4925,159.923,3.3293
-0.68215,551.887,42.5,29.6135,153.867,3.46299
-4.58622,595.766,42.5,27.8643,149.07,3.07419
-4.17625,575.973,42.5,27.3346,145.781,3.11189
1.32931,562.108,42.5,32.3305,165.543,3.6928
-1.82568,527.454,42.5,27.1961,142.505,3.34184
-4.38479,526.509,42.5,24.8025,132.487,3.09263
-4.81515,582.56,42.5,27.0249,144.833,3.05343
1.27078,514.12,42.5,29.5111,151.171,3.68579
-4.2733,516.943,42.5,24.4486,130.486,3.1029
-4.91561,567.093,42.5,26.2132,140.59,3.04439
-1.63431,522.31,42.5,27.1117,141.862,3.36167
-1.12499,594.136,42.5,31.3931,163.646,3.4153
-1.43379,500.491,42.5,26.1618,136.688,3.38263
-1.96797,540.63,42.5,27.737,145.493,3.32721
-2.97888,595.841,42.5,29.5023,155.926,3.22598
0.428705,539.2,42.5,30.067,154.961,3.58713
-1.47203,533.667,42.5,27.8588,145.596,3.37862
1.62288,528.861,42.5,30.7258,156.994,3.72828
-4.69643,554.156,42.5,25.8164,138.231,3.06417
1.54513,537.75,42.5,31.1592,159.298,3.71883
-4.33664,518.367,42.5,24.4608,130.614,3.09706
-2.89695,504.82,42.5,25.0679,132.408,3.23401
-2.52997,585.819,42.5,29.4683,155.224,3.27036
-2.11282,527.725,42.5,26.9378,141.453,3.31242
-2.92741,535.582,42.5,26.5669,140.357,3.23102
0.290106,550.732,42.5,30.5635,157.678,3.57128
0.694435,555.298,42.5,31.2495,160.745,3.61782
0.379908,562.357,42.5,31.3055,161.401,3.58154
-0.369347,558.625,42.5,30.3022,157.085,3.49728
0.576769,573.37,42.5,32.136,165.446,3.60418
-3.93477,512.576,42.5,24.5356,130.614,3.13441
-3.19299,575.693,42.5,28.2901,149.76,3.20513
-2.49024,537.365,42.5,27.0687,142.542,3.27433
-0.840731,546.231,42.5,29.1489,151.63,3.4458
1.86286,543.726,42.5,31.8499,162.457,3.75766
-1.34194,547.671,42.5,28.7199,149.952,3.3923
-3.66417,535.546,42.5,25.8823,137.501,3.15994
-1.16081,571.681,42.5,30.169,157.307,3.41149
-2.12439,548.812,42.5,28.0028,147.058,3.31124
-2.25715,597.118,42.5,30.326,159.416,3.29777
-1.13514,558.227,42.5,29.4853,153.713,3.41422
-1.21767,557.78,42.5,29.3771,153.242,3.40545
0.853907,578.543,42.5,32.7368,168.201,3.63644
-3.06958,530.708,42.5,26.1934,138.532,3.21712
0.426917,518.474,42.5,28.9095,148.997,3.58692
-4.24534,547.206,42.5,25.9057,138.233,3.10549
-1.51839,584.52,42.5,30.4641,159.266,3.37376
-1.94492,554.776,42.5,28.4857,149.395,3.32957
-4.47435,532.946,42.5,25.0257,133.77,3.08441
-4.98798,553.79,42.5,25.5321,137.013,3.0379
1.8794,592.784,42.5,34.7432,177.194,3.7597
1.73003,557.811,42.5,32.5268,166.069,3.74135
1.15524,534.149,42.5,30.5394,156.569,3.67201
0.867634,593.169,42.5,33.5803,172.517,3.63805
1.17034,504.111,42.5,28.837,147.825,3.67381
-3.40129,536.746,42.5,26.1828,138.822,3.18503
-3.15638,547.243,42.5,26.9269,142.504,3.20868
-0.800071,569.598,42.5,30.4388,158.293,3.45019
-1.52654,524.825,42.5,27.3451,142.968,3.37291
0.434591,585.213,42.5,32.6394,168.211,3.5878
0.954661,572.385,42.5,32.5008,166.866,3.64827
-4.45082,597.752,42.5,28.0924,150.136,3.08657
-3.75941,519.109,42.5,25.0033,132.927,3.15092
-0.522287,535.846,42.5,28.9128,150.051,3.48045
-2.87808,542.449,42.5,26.9543,142.352,3.23587
-1.5859,550.638,42.5,28.6306,149.755,3.36671
-4.30957,505.847,42.5,23.893,127.556,3.09956
-4.42934,527.832,42.5,24.8254,132.654,3.08854
-2.99771,593.726,42.5,29.3781,155.292,3.22414
-2.6311,594.041,42.5,29.7758,156.962,3.26028
-0.203953,514.334,42.5,28.06,145.286,3.51562
-4.42686,511.421,42.5,24.0557,128.538,3.08876
-4.87012,505.882,42.5,23.4218,125.575,3.04848
-3.82533,587.217,42.5,28.2178,150.091,3.1447
1.36088,547.912,42.5,31.5481,161.5,3.69659
-1.34765,577.112,42.5,30.2578,157.988,3.3917
-1.61354,597.873,42.5,31.0566,162.478,3.36383
-0.363905,522.576,42.5,28.3521,146.97,3.49788
-0.0242999,517.982,42.5,28.4353,147.036,3.5357
-3.12851,587.723,42.5,28.9472,153.164,3.21139
-1.17439,596.986,42.5,31.4895,164.209,3.41004
-3.11928,598.141,42.5,29.4699,155.919,3.21228
1.86108,502.427,42.5,29.4289,150.111,3.75745
-4.04324,530.818,42.5,25.3111,134.853,3.12427
-1.66046,528.125,42.5,27.3885,143.338,3.35895
-2.55781,581.215,42.5,29.2081,153.885,3.26758
-2.79926,563.467,42.5,28.0766,148.191,3.24363
0.402677,591.611,42.5,32.9599,169.902,3.58414
-3.94374,501.862,42.5,24.015,127.852,3.13357
-4.06525,542.18,42.5,25.8326,137.655,3.12221
1.21975,579.727,42.5,33.2188,170.226,3.6797
-0.242057,534.223,42.5,29.1066,150.747,3.51138
-2.14979,568.807,42.5,28.9972,152.309,3.30866
1.32738,550.466,42.5,31.6588,162.106,3.69257
-3.42839,512.205,42.5,24.9617,132.375,3.18243
1.26417,575.066,42.5,33.002,169.061,3.685
1.77092,566.914,42.5,33.1039,168.965,3.74636
-1.95325,530.145,42.5,27.213,142.729,3.32872
-1.92812,500.335,42.5,25.7055,134.797,3.3313
-0.411495,512.257,42.5,27.7464,143.88,3.49263
-4.19566,516.988,42.5,24.5184,130.781,3.11009
-2.60142,592.155,42.5,29.7123,156.592,3.26323
-1.29476,536.492,42.5,28.1801,147.082,3.39728
0.619085,571.529,42.5,32.0796,165.105,3.60908
0.0618446,507.682,42.5,27.953,144.451,3.5454
-4.15776,505.866,42.5,24.0233,128.103,3.1136
1.8882,557.283,42.5,32.6723,166.622,3.76079
-3.2053,594.8,42.5,29.2164,154.678,3.20394
1.9366,566.486,42.5,33.2668,169.595,3.76677
1.91505,574.598,42.5,33.7184,171.924,3.7641
-4.95283,526.356,42.5,24.2978,130.355,3.04105
1.31108,504.874,42.5,29.0205,148.614,3.69062
0.0984885,536.222,42.5,29.5619,152.724,3.54953
0.90692,502.891,42.5,28.508,146.417,3.64266
-1.46911,537.161,42.5,28.044,146.561,3.37892
-3.58145,511.782,42.5,24.8063,131.703,3.1678
0.681446,573.951,42.5,32.2848,166.086,3.61632
-3.44368,596.69,42.5,29.0633,154.144,3.18097
-4.34089,512.063,42.5,24.1597,129.01,3.09667
-1.01694,589.124,42.5,31.2457,162.748,3.42684
-1.99543,546.08,42.5,27.9896,146.848,3.3244
-0.955421,548.038,42.5,29.1289,151.654,3.43344
1.73293,521.931,42.5,30.4376,155.399,3.74171
-1.29294,553.963,42.5,29.0996,151.879,3.39747
-1.2484,549.933,42.5,28.9328,150.959,3.40219
-4.57112,516.724,42.5,24.1804,129.347,3.07557
1.08538,596.508,42.5,34.023,174.517,3.66372
-4.75323,589.704,42.5,27.4169,146.864,3.05903
0.55591,523.978,42.5,29.3466,151.108,3.60177
-4.46503,545.306,42.5,25.6146,136.908,3.08526
-2.81359,506.405,42.5,25.2206,133.131,3.24222
-4.78921,500.918,42.5,23.2591,124.626,3.05577
1.42363,567.752,42.5,32.7609,167.633,3.70414
0.470282,584.554,42.5,32.6428,168.185,3.59191
0.177444,533.413,42.5,29.4874,152.252,3.55847
-2.31395,520.927,42.5,26.4037,138.857,3.29204
-3.63346,561.268,42.5,27.1549,144.229,3.16286
-2.51026,570.614,42.5,28.7234,151.277,3.27233
-1.2363,584.296,42.5,30.7537,160.445,3.40347
-4.41887,587.6,42.5,27.6467,147.718,3.0895
-0.0217397,591.673,42.5,32.4836,167.966,3.53599
1.35419,541.107,42.5,31.1492,159.466,3.69579
-3.6125,522.345,42.5,25.2905,134.305,3.16485
0.44925,511.344,42.5,28.5338,147.037,3.58949
-2.18242,557.742,42.5,28.4006,149.212,3.30534
-0.433767,574.782,42.5,31.1091,161.344,3.49017
-4.67177,509.854,42.5,23.7735,127.268,3.06641
-2.06273,546.172,42.5,27.9284,146.601,3.31752
-2.66056,512.84,42.5,25.679,135.396,3.25736
-0.236124,513.694,42.5,27.9939,144.978,3.51204
0.013501,575.632,42.5,31.6414,163.569,3.53995
-0.490937,555.006,42.5,29.9792,155.549,3.48389
-2.94803,503.492,42.5,24.9569,131.872,3.229
0.965636,592.295,42.5,33.644,172.722,3.64957
-4.90038,511.376,42.5,23.6506,126.832,3.04576
-3.25546,568.924,42.5,27.8959,147.743,3.19908
-3.55767,510.056,42.5,24.7435,131.346,3.17007
0.0124167,531.147,42.5,29.1951,150.924,3.53983
-3.46269,559.057,42.5,27.2119,144.345,3.17915
-0.153782,584.86,42.5,31.9631,165.434,3.52121
-0.620326,558.949,42.5,30.0569,156.1,3.46972
0.425095,522.836,42.5,29.1508,150.243,3.58671
0.991396,590.368,42.5,33.5642,172.28,3.6526
-2.13356,596.552,42.5,30.4289,159.81,3.31031
0.254063,528.509,42.5,29.2937,151.167,3.56717
1.19323,515.039,42.5,29.4853,151.123,3.67653
0.889102,511.677,42.5,28.9883,148.903,3.64057
-2.56821,534.204,42.5,26.8358,141.398,3.26654
-4.92243,541.645,42.5,25.0308,134.256,3.04378
1.12288,546.465,42.5,31.2089,160.038,3.66817
-2.98622,535.882,42.5,26.5267,140.207,3.22526
0.385774,529.663,42.5,29.4915,152.042,3.58221
-1.32645,522.752,42.5,27.428,143.19,3.39393
-4.65519,527.014,42.5,24.5882,131.613,3.06792
-4.59004,594.38,42.5,27.7957,148.708,3.07384
-0.414252,533.152,42.5,28.8755,149.738,3.49232
-2.45724,549.023,42.5,27.6881,145.767,3.27763
-0.928146,526.016,42.5,27.9849,145.669,3.43637
-2.00577,501.451,42.5,25.6928,134.809,3.32334
-1.17326,557.726,42.5,29.4198,153.415,3.41016
-2.73054,520.762,42.5,26.0116,137.221,3.25042
-3.29412,507.874,42.5,24.8684,131.747,3.19535
-0.882058,518.519,42.5,27.6303,143.774,3.44134
-3.38917,594.636,42.5,29.0191,153.846,3.1862
-0.935947,569.306,42.5,30.2798,157.623,3.43554
-0.32593,519.49,42.5,28.2218,146.254,3.50208
-2.78984,544.749,42.5,27.1529,143.306,3.24456
-3.36111,589.606,42.5,28.8022,152.664,3.1889
-2.75603,574.959,42.5,28.6929,151.395,3.2479
1.2608,577.513,42.5,33.1386,169.765,3.6846
0.594588,567.516,42.5,31.8274,163.836,3.60624
-1.92648,564.375,42.5,28.9973,152.057,3.33147
0.227485,599.608,42.5,33.204,171.379,3.56415
-1.20505,540.88,42.5,28.4995,148.651,3.40679
1.41807,503.177,42.5,29.0292,148.545,3.70347
-1.88155,507.931,42.5,26.1383,137.019,3.33608
1.07649,507.387,42.5,28.931,148.407,3.66266
-1.36593,532.697,42.5,27.9113,145.756,3.38977
-4.00606,524.978,42.5,25.0656,133.508,3.12774
-2.72907,591.909,42.5,29.5668,155.975,3.25056
-1.17125,538.068,42.5,28.3848,148.015,3.41038
1.32114,536.847,42.5,30.8689,158.069,3.69182
-3.21612,574.885,42.5,28.2274,149.454,3.20289
-0.721253,509.417,42.5,27.2975,141.875,3.45874
0.986856,583.712,42.5,33.1807,170.317,3.65207
-3.10002,530.226,42.5,26.1415,138.29,3.21416
0.117409,552.74,42.5,30.4925,157.51,3.55167
-0.112881,523.934,42.5,28.674,148.366,3.52578
-4.489,510.408,42.5,23.9549,128.061,3.08307
-4.37373,537.154,42.5,25.3139,135.207,3.09365
-2.32031,504.039,42.5,25.5421,134.332,3.2914
-4.76603,576.038,42.5,26.7693,143.409,3.05787
0.923725,542.79,42.5,30.7876,158.106,3.64463
1.39013,555.779,42.5,32.0332,163.949,3.70011
0.356338,582.819,42.5,32.4182,167.166,3.57884
-4.57378,519.429,42.5,24.3047,130.015,3.07533
-3.14374,560.329,42.5,27.5831,145.963,3.20991
-4.48785,521.87,42.5,24.4938,130.941,3.08318
-0.472698,508.753,42.5,27.4982,142.657,3.48589
0.0296545,575.776,42.5,31.6671,163.682,3.54177
-1.66927,516.766,42.5,26.7912,140.221,3.35803
-3.51219,547.611,42.5,26.6082,141.195,3.17441
0.995354,501.567,42.5,28.5195,146.382,3.65307
-3.43134,512.926,42.5,24.9942,132.55,3.18215
-3.28144,545.016,42.5,26.6991,141.432,3.19657
1.00421,578.798,42.5,32.9209,168.963,3.65412
-1.547,549.342,42.5,28.6021,149.563,3.37077
1.72412,541.771,42.5,31.5851,161.268,3.74063
1.42065,530.592,42.5,30.6136,156.649,3.70378
-2.55435,552.992,42.5,27.7932,146.427,3.26793
-0.834788,509.248,42.5,27.181,141.387,3.44644
-0.516668,522.549,42.5,28.2008,146.349,3.48107
0.64616,503.952,42.5,28.3129,145.69,3.61222
0.949216,552.833,42.5,31.3847,161.142,3.64763
-3.84569,581.748,42.5,27.9348,148.609,3.14278
0.116789,577.025,42.5,31.8315,164.428,3.5516
0.404009,551.507,42.5,30.727,158.391,3.5843
-4.41585,542.396,42.5,25.5226,136.366,3.08978
0.225581,587.672,42.5,32.5409,167.959,3.56393
-1.1082,587.824,42.5,31.0778,161.983,3.41709
-0.77864,555.949,42.5,29.7316,154.591,3.45251
1.15919,577.25,42.5,33.0082,169.221,3.67248
-1.8549,595.254,42.5,30.6606,160.694,3.33883
1.87626,549.858,42.5,32.2238,164.349,3.75932
0.156221,545.662,42.5,30.1424,155.658,3.55606
-3.13542,574.04,42.5,28.2663,149.569,3.21072
-0.0045624,556.628,42.5,30.5777,158.091,3.53792
1.77662,556.873,42.5,32.5239,165.998,3.74706
-1.61008,531.751,42.5,27.6252,144.522,3.36419
-4.40103,579.936,42.5,27.3035,145.864,3.09114
-4.49144,595.183,42.5,27.9312,149.32,3.08285
-2.84151,563.489,42.5,28.0359,148.023,3.23947
-3.49458,552.519,42.5,26.8634,142.531,3.1761
1.94131,536.824,42.5,31.53,160.735,3.76735
1.12923,522.044,42.5,29.8207,152.913,3.66892
-2.02112,562.58,42.5,28.8094,151.178,3.32177
1.56551,573.898,42.5,33.277,170.1,3.7213
-1.74996,566.244,42.5,29.2736,153.305,3.34966
-3.14757,510.261,42.5,25.115,132.907,3.20953
-0.206273,560.03,42.5,30.5506,158.184,3.51536
0.364103,550.409,42.5,30.6237,157.904,3.57973
1.95109,581.149,42.5,34.1448,174.053,3.76856
-3.15408,532.303,42.5,26.1939,138.623,3.2089
-1.18685,535.058,42.5,28.2106,147.124,3.40872
-2.22238,511.645,42.5,26.0167,136.728,3.30129
0.957923,553.909,42.5,31.4552,161.494,3.64866
-3.8099,571.749,42.5,27.4895,146.201,3.14615
1.45212,589.669,42.5,34.0588,174.239,3.70758
1.51267,551.952,42.5,31.9465,163.361,3.7149
-1.39483,571.197,42.5,29.8984,156.166,3.38673
-1.97446,575.353,42.5,29.5117,154.81,3.32655
1.29178,569.027,42.5,32.6864,167.411,3.6883
0.129112,566.178,42.5,31.2464,161.391,3.55299
-0.421432,577.721,42.5,31.2815,162.224,3.49153
-4.30065,531.585,42.5,25.1167,134.079,3.10038
0.256321,502.583,42.5,27.8589,143.761,3.56743
-3.50338,533.524,42.5,25.9318,137.597,3.17525
-0.562777,505.692,42.5,27.2475,141.45,3.47601
-4.02863,594.199,42.5,28.3479,151.016,3.12563
-2.85266,595.903,42.5,29.637,156.49,3.23837
-4.8045,543.648,42.5,25.2294,135.199,3.05439
1.17791,512.035,42.5,29.2979,150.179,3.67471
0.221762,532.621,42.5,29.4887,152.209,3.5635
-2.10235,573.029,42.5,29.261,153.641,3.31348
0.667148,501.26,42.5,28.182,144.995,3.61465
-2.41076,513.419,42.5,25.9348,136.49,3.2823
-3.59203,599.696,42.5,29.0567,154.281,3.1668
0.663543,577.392,42.5,32.4583,167,3.61424
-1.61559,522.945,42.5,27.1625,142.108,3.36361
-1.28513,581.057,42.5,30.5312,159.342,3.3983
-1.21012,502.272,42.5,26.4606,138.021,3.40625
0.545981,515.404,42.5,28.8565,148.595,3.60063
-1.98669,523.982,42.5,26.8652,140.94,3.32529
-3.83699,582.661,42.5,27.9873,148.878,3.1436
-0.471819,571.305,42.5,30.8801,160.201,3.48599
-4.63839,553.652,42.5,25.8464,138.33,3.06944
-0.330482,524.984,42.5,28.5158,147.782,3.50158
-0.854439,532.646,42.5,28.4104,147.803,3.44432
1.90385,544.341,42.5,31.9306,162.821,3.76272
-1.24263,537.95,42.5,28.3081,147.693,3.4028
-4.82992,507.583,42.5,23.5343,126.14,3.0521
-3.17649,597.211,42.5,29.3646,155.429,3.20673
-2.79902,544.625,42.5,27.138,143.237,3.24365
-1.18082,590.983,42.5,31.1658,162.529,3.40936
-1.52688,584.58,42.5,30.4581,159.245,3.37287
-4.946,528.943,42.5,24.4232,131.021,3.04166
-4.05113,558.744,42.5,26.6352,141.916,3.12353
-1.59576,568.903,42.5,29.5701,154.681,3.36568
-4.47165,595.877,42.5,27.9835,149.577,3.08466
-2.63325,563.762,42.5,28.256,148.953,3.26007
1.2406,522.511,42.5,29.9617,153.513,3.68218
1.89654,562.926,42.5,33.0125,168.347,3.76182
-2.78337,595.749,42.5,29.7018,156.75,3.2452
-2.18613,571.62,42.5,29.1034,152.909,3.30497
-2.13886,589.797,42.5,30.0787,157.977,3.30977
-2.61476,541.13,42.5,27.1393,143.046,3.26191
-4.86504,532.251,42.5,24.6472,132.14,3.04894
-4.13109,548.471,42.5,26.0713,138.996,3.11608
-2.40071,558.569,42.5,28.2255,148.534,3.28331
1.46994,546.451,42.5,31.5819,161.546,3.70973
-1.62013,513.986,42.5,26.6929,139.656,3.36314
-3.07602,593.213,42.5,29.2717,154.82,3.21649
-1.89848,559.553,42.5,28.7777,150.874,3.33434
-1.85597,561.741,42.5,28.9333,151.642,3.33872
-4.49993,575.56,42.5,27.0021,144.363,3.08207
1.404,554.666,42.5,31.9843,163.682,3.70178
0.485675,521.118,42.5,29.1158,149.996,3.59368
-4.6074,531.043,42.5,24.8184,132.797,3.07226
0.865743,502.997,42.5,28.4737,146.284,3.63783
0.770288,554.607,42.5,31.2923,160.876,3.62666
-4.96977,555.445,42.5,25.6251,137.493,3.03953
-4.85147,539.806,42.5,25.0091,134.067,3.05016
0.747594,568.975,42.5,32.0778,164.942,3.62401
-2.26013,504.818,42.5,25.6356,134.763,3.29747
-1.65311,534.895,42.5,27.7468,145.205,3.35971
-0.332449,547.363,42.5,29.7293,154.074,3.50136
-0.910355,506.537,42.5,26.9653,140.343,3.43829
-4.62381,553.701,42.5,25.8622,138.399,3.07077
-1.4784,548.172,42.5,28.6096,149.527,3.37795
-0.968052,529.457,42.5,28.1289,146.461,3.43209
-4.91818,586.961,42.5,27.1291,145.505,3.04416
0.204825,528.582,42.5,29.248,150.985,3.56157
-2.64854,590.133,42.5,29.5617,155.854,3.25855
0.483512,585.19,42.5,32.6932,168.429,3.59343
-4.13581,532.923,42.5,25.328,135.038,3.11564
0.548966,592.193,42.5,33.1592,170.748,3.60097
1.10451,556.946,42.5,31.7874,163.027,3.66599
-0.382007,514.223,42.5,27.8814,144.549,3.49588
-0.598282,576.998,42.5,31.0512,161.238,3.47213
1.23047,559.885,42.5,32.0936,164.448,3.68097
-3.25203,586.502,42.5,28.7613,152.322,3.19941
-3.34854,573.317,42.5,28.019,148.499,3.1901
1.96832,546.103,42.5,32.1046,163.633,3.77069
-2.4562,573.395,42.5,28.9183,152.242,3.27774
-2.54067,580.539,42.5,29.1918,153.779,3.26929
0.722555,504.692,42.5,28.4292,146.207,3.6211
-3.17179,573.618,42.5,28.2093,149.309,3.20718
-2.46723,510.089,42.5,25.7156,135.393,3.27663
-4.35559,514.879,42.5,24.2798,129.666,3.09531
-0.102035,594.021,42.5,32.522,168.263,3.52699
-0.518114,561.132,42.5,30.2816,157.149,3.48091
-1.80886,517.338,42.5,26.6903,139.837,3.34358
-1.5766,589.11,42.5,30.6409,160.259,3.36768
-2.59192,508.88,42.5,25.5424,134.606,3.26418
-2.12825,512.975,42.5,26.1707,137.441,3.31085
-3.54469,528.701,42.5,25.6598,136.196,3.17131
-1.03725,576.015,42.5,30.5288,159.038,3.42467
-3.85239,579.788,42.5,27.834,148.081,3.14215
-2.63484,558.773,42.5,28.0043,147.628,3.25991
-2.9573,543.977,42.5,26.9549,142.439,3.22809
-1.30181,575.863,42.5,30.2406,157.845,3.39654
-0.672388,570.328,42.5,30.6134,159.051,3.46405
-3.26015,574.193,42.5,28.1496,149.091,3.19863
-1.68949,543.717,42.5,28.1685,147.452,3.35593
0.680465,577.567,42.5,32.4871,167.127,3.6162
-3.2959,578.727,42.5,28.336,150.119,3.19518
0.422822,549.527,42.5,30.6366,157.903,3.58645
-4.17316,594.947,42.5,28.2382,150.597,3.11218
-3.50631,557.833,42.5,27.1105,143.855,3.17497
0.928698,550.051,42.5,31.2048,160.242,3.64522
-0.571813,505.769,42.5,27.2431,141.436,3.47503
1.02699,572.844,42.5,32.6078,167.328,3.65681
-2.58936,593.134,42.5,29.774,156.904,3.26444
-2.58245,550.147,42.5,27.6229,145.56,3.26512
-3.88561,538.415,42.5,25.8174,137.386,3.13903
-3.74878,519.056,42.5,25.0102,132.953,3.15192
0.789756,539.649,42.5,30.4687,156.62,3.62893
-4.96583,551.709,42.5,25.4563,136.584,3.03988
-3.8422,578.864,42.5,27.7997,147.887,3.14311
-2.16793,570.879,42.5,29.0843,152.787,3.30682
-1.38776,509.716,42.5,26.6869,139.384,3.38747
0.632337,536.809,42.5,30.1445,155.131,3.61062
-1.52247,534.932,42.5,27.8756,145.738,3.37333
1.63506,551.843,42.5,32.0744,163.871,3.72976
-1.51395,518.346,42.5,27.0194,141.253,3.37423
-3.84358,516.514,42.5,24.8042,131.953,3.14298
-0.501828,554.799,42.5,29.9567,155.445,3.48269
-0.535976,582.906,42.5,31.4371,163.167,3.47895
-4.12474,500.348,42.5,23.7891,126.823,3.11667
-4.17154,583.682,42.5,27.7052,147.752,3.11233
-0.391373,562.796,42.5,30.5052,158.163,3.49485
-1.35816,575.572,42.5,30.166,157.521,3.39059
0.303251,502.1,42.5,27.8773,143.806,3.57277
-2.62422,558.198,42.5,27.986,147.519,3.26097
1.21338,547.076,42.5,31.341,160.611,3.67894
-2.76585,527.051,42.5,26.293,138.742,3.24693
-3.81361,538.978,42.5,25.9105,137.807,3.1458
0.83674,587.566,42.5,33.2277,170.744,3.63443
1.66237,563.364,42.5,32.7747,167.415,3.73309
-0.42558,524.463,42.5,28.3937,147.252,3.49108
1.42262,568.951,42.5,32.829,167.983,3.70402
-0.9421,556.314,42.5,29.5825,154,3.43487
-4.29503,526.224,42.5,24.8684,132.748,3.1009
1.58814,574.006,42.5,33.309,170.236,3.72405
0.970154,521.519,42.5,29.6283,152.101,3.6501
1.63345,520.23,42.5,30.2353,154.477,3.72956
1.02234,593.844,42.5,33.7978,173.44,3.65626
-0.476712,543.341,42.5,29.3636,152.339,3.48545
0.463375,543.844,42.5,30.3622,156.443,3.59111
-2.9338,548.005,42.5,27.177,143.588,3.2304
0.361741,586.477,42.5,32.6277,168.24,3.57946
-2.65624,511.901,42.5,25.6359,135.164,3.25778
-3.94573,550.423,42.5,26.3369,140.215,3.13338
-3.85569,537.672,42.5,25.8092,137.311,3.14184
-4.80935,565.29,42.5,26.2292,140.562,3.05396
-0.67592,545.339,42.5,29.2684,152.068,3.46367
-3.36492,500.648,42.5,24.4533,129.617,3.18853
-2.85571,514.5,42.5,25.5857,135.101,3.23807
-2.81789,589.41,42.5,29.35,154.934,3.24179
0.71626,583.656,42.5,32.8701,169.054,3.62036
0.107682,596.365,42.5,32.888,169.896,3.55057
1.18336,542.962,42.5,31.0733,159.274,3.67536
-0.581241,532.237,42.5,28.6594,148.8,3.47399
-4.22702,519.847,42.5,24.6265,131.389,3.10718
-3.3221,567.77,42.5,27.7738,147.17,3.19265
-0.344792,585.013,42.5,31.7606,164.616,3.49999
1.77185,548.092,42.5,32.0058,163.36,3.74648
0.34277,555.986,42.5,30.9112,159.411,3.57729
1.33706,509.611,42.5,29.3189,150.114,3.69373
1.54156,578.917,42.5,33.5405,171.476,3.7184
-3.49891,542.708,42.5,26.3823,139.983,3.17568
1.81332,582.426,42.5,34.059,173.788,3.75157
-2.87536,558.597,42.5,27.7594,146.601,3.23613
-1.58465,524.056,42.5,27.2497,142.531,3.36684
-1.06086,538.298,42.5,28.5064,148.528,3.42214
0.336019,593.298,42.5,32.978,170.078,3.57652
-2.32208,576.912,42.5,29.2331,153.746,3.29122
-4.47913,503.044,42.5,23.6176,126.248,3.08397
-3.32076,514.165,42.5,25.1528,133.28,3.19278
-2.73828,594.257,42.5,29.6745,156.553,3.24965
-2.98468,515.96,42.5,25.5419,135,3.22541
0.549743,567.675,42.5,31.7872,163.682,3.60106
0.574031,551.571,42.5,30.9113,159.144,3.60387
-3.9124,525.29,42.5,25.1641,133.937,3.13651
0.339168,543.419,42.5,30.2087,155.793,3.57687
1.49102,587.761,42.5,33.9939,173.858,3.71228
1.01755,522.227,42.5,29.7169,152.504,3.65569
-4.19437,528.119,42.5,25.0474,133.602,3.11021
-2.40661,502.714,42.5,25.3978,133.659,3.28271
-0.429012,520.624,42.5,28.1825,146.16,3.4907
-0.327662,547.476,42.5,29.7404,154.126,3.50189
-3.93863,569.178,42.5,27.2412,145.021,3.13405
-0.250989,504.776,42.5,27.4937,142.403,3.51039
-4.79499,555.436,42.5,25.7852,138.168,3.05525
-1.00332,529.083,42.5,28.0745,146.216,3.4283
-0.282341,515.442,42.5,28.0442,145.287,3.50691
-2.59322,536.328,42.5,26.9188,141.861,3.26405
-2.7359,508.196,42.5,25.3791,133.89,3.24989
-3.29134,521.313,42.5,25.529,135.244,3.19562
-4.44255,580.082,42.5,27.27,145.731,3.08732
-1.39637,561.118,42.5,29.3693,153.404,3.38656
1.994,560.402,42.5,32.9741,168.034,3.77387
-3.02,504.997,42.5,24.9681,132.002,3.22196
0.000996476,578.848,42.5,31.8044,164.427,3.53855
1.75592,536.565,42.5,31.3157,159.855,3.74452
-0.538695,579.412,42.5,31.2457,162.177,3.47865
-2.15544,565.521,42.5,28.8239,151.406,3.30808
-2.22615,509.05,42.5,25.8814,136.021,3.30091
1.7921,505.656,42.5,29.5483,150.794,3.74896
-0.961511,597.7,42.5,31.7617,165.369,3.43279
0.0574253,580.243,42.5,31.9434,165.077,3.5449
-2.75012,519.57,42.5,25.9341,136.833,3.24848
-0.210106,592.391,42.5,32.3116,167.307,3.51493
-4.88929,529.176,42.5,24.4835,131.287,3.04675
-2.24929,575.268,42.5,29.2244,153.616,3.29857
0.498437,587.649,42.5,32.8475,169.205,3.59515
-2.90255,590.391,42.5,29.3113,154.828,3.23346
-1.3676,558.822,42.5,29.2784,152.897,3.38959
-1.11547,596.058,42.5,31.5051,164.219,3.41632
-0.449834,581.544,42.5,31.4575,163.17,3.48841
1.98155,502.358,42.5,29.5462,150.579,3.77233
-4.82788,572.179,42.5,26.5313,142.201,3.05228
-2.04471,569.123,42.5,29.1204,152.837,3.31936
0.94305,529.742,42.5,30.0675,154.386,3.64691
-2.79103,582.688,42.5,29.0428,153.281,3.24444
-2.69063,502.484,42.5,25.1339,132.551,3.25437
-4.23144,502.214,42.5,23.7875,126.917,3.10677
-0.264457,563.548,42.5,30.6806,158.924,3.50889
-3.78022,569.534,42.5,27.4118,145.755,3.14895
-0.789378,502.7,42.5,26.8738,139.743,3.45135
-2.25165,537.006,42.5,27.2783,143.39,3.29833
0.392877,574.368,42.5,31.9884,164.906,3.58302
-0.105003,537.637,42.5,29.432,152.279,3.52666
-4.19073,531.075,42.5,25.1909,134.363,3.11055
-2.04898,570.74,42.5,29.1988,153.253,3.31893
1.29324,580.865,42.5,33.368,170.9,3.68848
1.66784,554.91,42.5,32.2888,164.927,3.73376
-1.93953,560.364,42.5,28.778,150.922,3.33013
-1.44073,542.651,42.5,28.3587,148.174,3.3819
-1.86129,594.912,42.5,30.6361,160.573,3.33817
1.35671,551.152,42.5,31.7301,162.437,3.69609
0.725438,572.821,42.5,32.2701,165.957,3.62143
-1.64531,538.736,42.5,27.9537,146.279,3.36052
-3.51716,527.646,42.5,25.6336,136.029,3.17394
1.38578,531.478,42.5,30.6281,156.762,3.69959
-1.19186,534.848,42.5,28.1946,147.046,3.40819
-2.91006,572.454,42.5,28.4133,150.093,3.23273
-4.44965,529.009,42.5,24.8627,132.874,3.08667
-3.31379,517.477,42.5,25.321,134.165,3.19345
-1.78648,592.222,42.5,30.5775,160.177,3.34589
-0.0406594,560.232,42.5,30.7373,158.958,3.53387
-1.4224,524.689,42.5,27.4376,143.342,3.38383
-1.00692,537.855,42.5,28.5364,148.626,3.42792
-4.14787,545.141,42.5,25.8976,138.087,3.11452
-4.56752,572.934,42.5,26.8143,143.432,3.0759
0.28688,500.41,42.5,27.7677,143.258,3.57091
-2.53309,538.321,42.5,27.0761,142.626,3.27005
-0.571307,521.731,42.5,28.1033,145.902,3.47508
-4.73576,556.367,42.5,25.8831,138.629,3.06061
-4.7387,511.026,42.5,23.7713,127.321,3.06034
-3.95789,534.329,42.5,25.5558,136.069,3.13225
1.22417,566.127,42.5,32.4444,166.253,3.68022
1.17171,576.947,42.5,33.005,169.189,3.67397
1.0492,537.087,42.5,30.5958,156.978,3.65943
-4.34419,577.313,42.5,27.2351,145.436,3.09636
-3.65728,561.901,42.5,27.1626,144.295,3.16059
-1.28738,508.148,42.5,26.6981,139.339,3.39806
-1.02004,559.184,42.5,29.6545,154.464,3.42651
-0.996294,528.824,42.5,28.0676,146.173,3.42906
0.357442,541.687,42.5,30.1315,155.373,3.57896
1.00075,521.547,42.5,29.6611,152.236,3.65371
0.0164356,528.332,42.5,29.0444,150.141,3.54028
0.195463,520.85,42.5,28.8108,148.739,3.56051
1.99677,589.637,42.5,34.6976,176.813,3.77422
-3.53506,538.184,42.5,26.1289,138.676,3.17223
-2.5619,582.162,42.5,29.2515,154.118,3.26717
-3.12671,543.793,42.5,26.7852,141.723,3.21156
-4.16882,586.338,42.5,27.8339,148.436,3.11258
-4.50385,599.528,42.5,28.1227,150.358,3.08171
-4.8552,574.174,42.5,26.5978,142.587,3.04982
1.59259,552.348,42.5,32.0571,163.832,3.72459
-4.97111,518.787,42.5,23.9328,128.414,3.03941
-1.22614,549.952,42.5,28.9562,151.056,3.40455
-1.31538,509.386,42.5,26.737,139.571,3.3951
-2.17351,527.158,42.5,26.8516,141.064,3.30625
-0.341914,592.913,42.5,32.1927,166.852,3.50031
-0.636641,596.926,42.5,32.0809,166.632,3.46794
-4.58416,569.44,42.5,26.635,142.491,3.07438
0.620262,591.117,42.5,33.1804,170.769,3.60922
-2.53091,593.992,42.5,29.8785,157.385,3.27026
-0.626612,586.864,42.5,31.5511,163.868,3.46904
-3.69917,529.224,42.5,25.545,135.745,3.15662
1.65373,552.682,42.5,32.1437,164.203,3.73204
-0.16189,560.796,42.5,30.6394,158.592,3.52031
1.68666,555.967,42.5,32.3712,165.326,3.73605
-0.905756,508.455,42.5,27.0717,140.892,3.43878
-0.827101,520.651,42.5,27.797,144.583,3.44727
-1.11912,543.618,42.5,28.7297,149.756,3.41593
-2.19137,522.817,42.5,26.6138,139.834,3.30444
-2.62388,563.647,42.5,28.2595,148.961,3.261
-3.65524,559.782,42.5,27.0621,143.759,3.16079
-3.36267,539.167,42.5,26.3368,139.598,3.18875
-1.56727,522.385,42.5,27.1793,142.144,3.36865
0.380924,598.505,42.5,33.319,171.781,3.58165
1.80923,541.995,42.5,31.6903,161.706,3.75107
-4.64332,576.318,42.5,26.8998,143.973,3.06899
1.22766,502.148,42.5,28.7813,147.478,3.68064
-0.443099,513.139,42.5,27.7637,144.004,3.48915
-2.47134,537.577,42.5,27.0974,142.672,3.27622
-2.75251,520.688,42.5,25.9877,137.118,3.24825
-4.70135,520.13,42.5,24.227,129.725,3.06373
-3.01275,519.986,42.5,25.7157,135.948,3.22267
-4.70983,581.357,42.5,27.0707,144.962,3.06296
-0.947144,507.351,42.5,26.9741,140.427,3.43433
-2.49514,569.806,42.5,28.6979,151.126,3.27384
-3.64847,552.892,42.5,26.7354,142.017,3.16143
-4.3289,564.198,42.5,26.6308,142.193,3.09777
0.0947012,564.972,42.5,31.1428,160.896,3.5491
1.41698,566.028,42.5,32.654,167.094,3.70334
-2.86335,520.55,42.5,25.8796,136.661,3.23732
-1.21946,572.964,42.5,30.1749,157.406,3.40526
-1.24149,515.118,42.5,27.1076,141.429,3.40292
-2.86814,509.956,42.5,25.3486,133.862,3.23684
-4.76318,532.386,42.5,24.7432,132.552,3.05813
0.0427553,550.304,42.5,30.2798,156.497,3.54324
1.43596,563.799,42.5,32.5466,166.522,3.70563
-4.92083,587.803,42.5,27.1654,145.703,3.04392
0.502671,592.218,42.5,33.1077,170.54,3.59563
0.249484,579.453,42.5,32.1123,165.718,3.56665
-0.40485,557.575,42.5,30.208,156.638,3.49336
-0.694192,568.433,42.5,30.4886,158.428,3.46168
-3.05228,580.711,42.5,28.6789,151.658,3.21881
-1.19403,563.865,42.5,29.722,155.015,3.40796
0.496137,536.153,42.5,29.9667,154.368,3.59488
-1.25908,569.94,42.5,29.9742,156.405,3.40106
-4.24958,525.311,42.5,24.8654,132.686,3.1051
1.4396,595.422,42.5,34.3764,175.879,3.70607
-4.46551,503.636,42.5,23.6569,126.445,3.08522
-1.43699,587.146,42.5,30.688,160.34,3.38229
0.440931,523.391,42.5,29.1977,150.467,3.58853
0.481753,587.97,42.5,32.8465,169.221,3.59323
1.01364,505.126,42.5,28.7399,147.494,3.65523
-2.56683,590.194,42.5,29.6499,156.223,3.26668
-3.29285,526.922,42.5,25.8023,136.693,3.19547
0.641347,552.772,42.5,31.0505,159.783,3.61166
-3.65905,581.808,42.5,28.1231,149.4,3.16043
-2.38472,516.335,42.5,26.106,137.364,3.28491
-4.78842,548.827,42.5,25.4844,136.549,3.05585
-0.677452,577.337,42.5,30.9841,160.984,3.4635
1.65728,562.876,42.5,32.7405,167.247,3.73247
-1.38568,599.239,42.5,31.3762,163.874,3.38769
-1.27636,509.765,42.5,26.7933,139.825,3.39923
1.0601,515.907,42.5,29.4002,150.832,3.66072
-1.29641,572.515,42.5,30.0705,156.95,3.39711
0.211801,508.828,42.5,28.1617,145.37,3.56237
-0.185157,542.95,42.5,29.6405,153.448,3.51771
0.617125,544.055,42.5,30.5354,157.159,3.60885
-0.143503,538.863,42.5,29.4598,152.466,3.52236
-4.72304,597.792,42.5,27.8229,149.004,3.06176
-0.842067,578.649,42.5,30.8774,160.623,3.44565
-1.9312,547.097,42.5,28.1049,147.383,3.33098
-0.979516,507.976,42.5,26.9769,140.475,3.43086
1.99,582.78,42.5,34.2862,174.725,3.77338
-2.28651,578.197,42.5,29.3348,154.24,3.29481
-4.04622,581.961,42.5,27.7468,147.833,3.12399
-2.21621,599.422,42.5,30.4867,160.213,3.30192
-2.69824,535.718,42.5,26.789,141.288,3.25362
-0.988083,543.047,42.5,28.8308,150.138,3.42994
0.976257,589.319,42.5,33.4872,171.904,3.65082
-1.09255,503.018,42.5,26.6086,138.673,3.41876
-2.21296,574.967,42.5,29.2463,153.69,3.30225
-4.8205,504.204,42.5,23.3856,125.334,3.05295
-3.59806,599.711,42.5,29.0512,154.259,3.16622
-3.53299,518.015,42.5,25.1516,133.487,3.17243
-2.2919,556.75,42.5,28.2413,148.496,3.29426
1.55054,513.142,42.5,29.7388,152.03,3.71949
1.50642,577.416,42.5,33.4132,170.869,3.71414
0.718891,509.197,42.5,28.6793,147.498,3.62067
1.84883,592.005,42.5,34.6612,176.815,3.75594
-3.27575,524.549,42.5,25.7016,136.142,3.19712
-3.33439,529.286,42.5,25.88,137.148,3.19147
-4.92561,513.171,42.5,23.7122,127.187,3.04349
-2.41744,545.771,42.5,27.5626,145.064,3.28163
-2.7772,522.794,42.5,26.0702,137.578,3.24581
-2.52765,560.874,42.5,28.2158,148.624,3.27059
-3.44746,553.409,42.5,26.9516,142.948,3.18061
1.30276,532.459,42.5,30.5973,156.699,3.68962
-2.96498,544.604,42.5,26.9786,142.573,3.22734
-2.87119,579.804,42.5,28.8175,152.184,3.23654
-0.426822,586.398,42.5,31.7454,164.636,3.49094
-2.29619,501.488,42.5,25.4343,133.741,3.29383
-3.68554,504.229,42.5,24.3503,129.383,3.15791
0.166607,537.709,42.5,29.7137,153.432,3.55724
-3.05656,549.712,42.5,27.1438,143.545,3.21839
1.4422,503.795,42.5,29.089,148.824,3.70638
-2.4813,547.969,42.5,27.6116,145.39,3.27522
-0.708404,516.535,42.5,27.6913,143.908,3.46013
-1.28167,505.392,42.5,26.5586,138.605,3.39867
-2.63978,577.674,42.5,28.9466,152.601,3.25942
0.139552,535.916,42.5,29.587,152.808,3.55417
0.0892269,516.659,42.5,28.4743,147.115,3.54849
0.772577,541.209,42.5,30.5387,156.999,3.62693
0.715724,558.411,42.5,31.4477,161.739,3.6203
-4.86162,556.389,42.5,25.768,138.146,3.04924
-1.70411,554.114,42.5,28.6925,150.211,3.35441
1.11172,549.565,42.5,31.3739,160.898,3.66684
1.3007,552.807,42.5,31.7644,162.678,3.68937
-1.02312,516.158,42.5,27.3698,142.567,3.42618
-4.94844,583.616,42.5,26.9453,144.553,3.04144
-1.04357,599.164,42.5,31.7487,165.401,3.42399
-4.00293,537.432,42.5,25.6632,136.687,3.12803
1.45712,553.144,42.5,31.9547,163.468,3.70818
1.55456,516.483,42.5,29.9366,153.037,3.71997
-0.865986,580.601,42.5,30.9558,161.059,3.44307
-3.74548,565.919,42.5,27.2714,144.97,3.15224
-1.86655,547.829,42.5,28.2063,147.843,3.33763
-1.06428,571.081,42.5,30.2388,157.559,3.42178
-0.746133,564.076,42.5,30.2003,156.99,3.45604
-2.80828,555.505,42.5,27.6711,146.061,3.24274
0.437566,508.11,42.5,28.342,146.061,3.58815
-1.88951,500.99,42.5,25.7739,135.117,3.33527
-0.456889,518.189,42.5,28.0236,145.366,3.48763
1.19888,598.779,42.5,34.2859,175.721,3.67721
-0.534194,597.127,42.5,32.2061,167.156,3.47914
-1.5808,575.408,42.5,29.9239,156.514,3.36724
-2.98769,536.934,42.5,26.5774,140.477,3.22512
-2.78483,522.454,42.5,26.0462,137.46,3.24505
-1.69135,534.97,42.5,27.7136,145.072,3.35574
0.238522,524.619,42.5,29.0625,149.991,3.5654
-4.60229,577.429,42.5,26.9912,144.417,3.07273
-4.40617,542.814,42.5,25.5511,136.508,3.09066
-2.26772,524.308,42.5,26.6183,139.937,3.29671
-1.50865,535.934,42.5,27.9413,146.067,3.37478
-1.51745,523.36,42.5,27.2774,142.605,3.37386
-1.07368,594.217,42.5,31.4536,163.9,3.42078
-2.99889,531.642,42.5,26.305,139.049,3.22402
-4.93484,588.381,42.5,27.1785,145.789,3.04266
-4.83286,563.697,42.5,26.1333,140.073,3.05184
-4.91965,521.53,42.5,24.1036,129.28,3.04403
0.861302,559.242,42.5,31.6527,162.622,3.63731
-0.545905,517.484,42.5,27.8991,144.815,3.47786
-1.9173,521.652,42.5,26.8108,140.582,3.33241
1.75494,535.739,42.5,31.2664,159.605,3.74441
0.466558,503.768,42.5,28.1279,144.927,3.59148
-4.76725,562.554,42.5,26.1415,140.047,3.05776
1.88181,550.658,42.5,32.2768,164.613,3.76
-2.84438,552.964,42.5,27.5095,145.247,3.23918
-2.24062,558.274,42.5,28.3697,149.114,3.29945
-4.18541,528.929,42.5,25.0938,133.84,3.11104
-0.578486,564.534,42.5,30.4014,157.841,3.4743
-4.31522,596.342,42.5,28.1618,150.351,3.09903
-2.34602,540.136,42.5,27.3466,143.85,3.28881
-3.99276,504.048,42.5,24.0777,128.233,3.12898
-3.49021,505.379,42.5,24.5752,130.386,3.17651
-2.54457,580.755,42.5,29.1986,153.82,3.2689
0.151586,574.919,42.5,31.7535,163.983,3.55554
-1.23403,508.468,42.5,26.7646,139.632,3.40371
0.486649,544.446,42.5,30.4202,156.715,3.59379
-2.93578,529.369,42.5,26.2509,138.697,3.2302
-0.734694,581.569,42.5,31.1492,161.909,3.45728
-1.63283,549.43,42.5,28.521,149.234,3.36182
0.200134,591.136,42.5,32.704,168.832,3.56104
0.565537,511.857,42.5,28.6772,147.651,3.60289
-4.61928,579.836,42.5,27.0873,144.95,3.07118
-1.89424,588.227,42.5,30.2569,158.624,3.33478
-2.15414,529.209,42.5,26.9744,141.689,3.30822
-1.72824,549.675,42.5,28.4386,148.908,3.35191
-0.199945,562.095,42.5,30.67,158.794,3.51606
-0.810441,541.345,42.5,28.9186,150.398,3.44907
-3.07685,512.045,42.5,25.2658,133.634,3.21641
1.39441,533.918,42.5,30.7777,157.519,3.70062
-0.798455,582.395,42.5,31.1245,161.856,3.45037
1.2018,513.811,42.5,29.4236,150.798,3.67755
-1.14647,568.621,42.5,30.0225,156.527,3.41301
-3.66103,506.134,42.5,24.4635,129.961,3.16024
0.432794,572.622,42.5,31.9352,164.584,3.5876
1.34161,507.103,42.5,29.1791,149.394,3.69428
-0.86109,537.419,42.5,28.6583,149.101,3.4436
0.731785,581.98,42.5,32.7932,168.64,3.62217
-1.39662,589.813,42.5,30.8709,161.248,3.38654
0.712682,540.119,42.5,30.4144,156.428,3.61995
1.65082,546.768,42.5,31.7966,162.433,3.73168
-4.50925,502.903,42.5,23.5857,126.106,3.08122
-4.23489,594.93,42.5,28.1755,150.333,3.10646
-4.53437,578.154,42.5,27.0906,144.874,3.07892
1.44978,556.802,42.5,32.1579,164.517,3.7073
-1.39172,545.383,42.5,28.5503,149.121,3.38705
-0.913793,578.92,42.5,30.8149,160.383,3.43792
0.315663,536.344,42.5,29.7913,153.666,3.57419
-3.3838,598.722,42.5,29.2241,154.927,3.18671
-1.34726,570.688,42.5,29.9214,156.231,3.39174
1.51791,544.879,42.5,31.5428,161.291,3.71553
-2.3859,577.858,42.5,29.2154,153.726,3.28479
-4.21344,525.378,42.5,24.9006,132.837,3.10844
1.73537,595.839,42.5,34.7506,177.416,3.74201
-2.75454,543.491,42.5,27.1239,143.115,3.24805
-2.67586,534.916,42.5,26.77,141.164,3.25584
-2.5206,542.124,42.5,27.2794,143.683,3.27129
0.777606,526.307,42.5,29.703,152.697,3.62751
-0.552673,590.095,42.5,31.8064,165.104,3.47712
-4.61177,560.702,42.5,26.2004,140.196,3.07186
-2.06322,523.854,42.5,26.7867,140.608,3.31747
-0.151505,565.504,42.5,30.9077,159.969,3.52146
-4.3179,530.138,42.5,25.033,133.65,3.09879
1.0348,579.318,42.5,32.9852,169.255,3.65773
-2.92395,522.939,42.5,25.9429,137.057,3.23136
-1.41273,508.074,42.5,26.5777,138.84,3.38484
0.295396,532.503,42.5,29.5572,152.481,3.57188
0.662082,593.66,42.5,33.3711,171.698,3.61407
-3.51936,547.922,42.5,26.6165,141.247,3.17373
-3.88437,527.995,42.5,25.3189,134.732,3.13914
0.830728,543.222,42.5,30.7137,157.832,3.63372
-2.94036,514.303,42.5,25.4997,134.733,3.22975
-2.14182,557.203,42.5,28.4135,149.235,3.30947
-1.83471,550.54,42.5,28.3775,148.706,3.34091
-4.89037,583.387,42.5,26.9907,144.732,3.04666
-1.72331,508.76,42.5,26.3264,137.843,3.35242
-1.5925,585.177,42.5,30.4194,159.12,3.36602
-0.492044,561.805,42.5,30.3453,157.45,3.48377
-0.586395,534.071,42.5,28.753,149.291,3.47343
-0.454962,534.611,42.5,28.9136,149.981,3.48784
-0.88671,588.958,42.5,31.3787,163.285,3.44084
-2.36577,562.055,42.5,28.4366,149.605,3.28682
1.82434,579.716,42.5,33.9133,173.031,3.75292
-4.14931,523.892,42.5,24.8868,132.699,3.11439
0.442228,529.495,42.5,29.5396,152.227,3.58868
-4.80199,587.897,42.5,27.2854,146.214,3.05462
1.69662,539.827,42.5,31.4422,160.57,3.73727
1.00968,585.443,42.5,33.3052,170.928,3.65476
-2.30933,508.96,42.5,25.8014,135.684,3.2925
-4.96317,513.551,42.5,23.698,127.147,3.04012
-0.824915,527.627,42.5,28.1716,146.529,3.44751
-4.78552,525.116,42.5,24.3859,130.66,3.05611
-2.66661,579.912,42.5,29.0313,153.078,3.25675
-3.89955,504.623,42.5,24.1851,128.714,3.13772
-4.29918,501.786,42.5,23.71,126.568,3.10051
-0.803604,520.808,42.5,27.8281,144.72,3.44981
1.88652,579.002,42.5,33.9436,173.108,3.76058
-4.13985,545.685,42.5,25.9308,138.256,3.11527
-4.78718,578.398,42.5,26.8587,143.911,3.05596
-1.74725,587.245,42.5,30.3622,159.003,3.34994
-1.91684,568.722,42.5,29.2305,153.269,3.33246
1.44711,597.828,42.5,34.5242,176.626,3.70697
-1.71268,561.662,42.5,29.0746,152.221,3.35353
-4.1768,571.475,42.5,27.1207,144.641,3.11184
-0.540468,525.234,42.5,28.3223,147.006,3.47846
-2.87231,533.826,42.5,26.5313,140.112,3.23643
-0.0920435,577.233,42.5,31.6138,163.552,3.52811
-0.89887,564.478,42.5,30.0618,156.446,3.43953
-2.6516,563.504,42.5,28.2248,148.809,3.25825
1.064,522.275,42.5,29.7671,152.71,3.66118
0.626241,505.095,42.5,28.3577,145.941,3.60991
-3.53094,526.572,42.5,25.5689,135.7,3.17262
-0.889397,587.263,42.5,31.2855,162.803,3.44055
-1.23949,556.547,42.5,29.2899,152.812,3.40313
-0.348265,587.458,42.5,31.8895,165.288,3.49961
-2.1841,528.684,42.5,26.9193,141.431,3.30517
-4.66361,570.637,42.5,26.6154,142.473,3.06715
1.34442,519.835,42.5,29.9146,153.156,3.69462
-4.99246,580.858,42.5,26.7758,143.692,3.0375
-2.55216,574.235,42.5,28.8631,152.061,3.26814
1.87332,563.531,42.5,33.0218,168.423,3.75895
-2.27952,563.438,42.5,28.593,150.332,3.29551
-1.74438,530.349,42.5,27.4233,143.609,3.35024
-4.26078,553.059,42.5,26.1684,139.651,3.10406
-4.89698,559.461,42.5,25.8776,138.771,3.04606
-1.12084,520.737,42.5,27.5188,143.446,3.41574
-0.637834,514.948,42.5,27.674,143.743,3.46781
-1.0001,597.571,42.5,31.7122,165.158,3.42865
-1.46363,547.173,42.5,28.5722,149.315,3.3795
-4.71895,557.506,42.5,25.9517,138.979,3.06213
-4.47309,555.622,42.5,26.0917,139.467,3.08453
-3.90066,551.463,42.5,26.4289,140.657,3.13761
-0.435177,532.104,42.5,28.7978,149.358,3.49002
-1.05607,595.525,42.5,31.5421,164.34,3.42266
1.95707,554.458,42.5,32.5833,166.086,3.7693
1.13117,533.929,42.5,30.5016,156.402,3.66915
-3.0595,580.624,42.5,28.6672,151.604,3.2181
0.0913959,580.398,42.5,31.9895,165.274,3.54873
-4.0078,565.882,42.5,27.017,143.903,3.12757
-0.569341,588.58,42.5,31.7064,164.605,3.4753
-3.8361,515.212,42.5,24.7482,131.648,3.14369
-0.520556,556.213,42.5,30.0135,155.761,3.48064
0.723641,569.564,42.5,32.0846,165.005,3.62122
0.908966,584.687,42.5,33.1472,170.241,3.6429
1.69404,556.488,42.5,32.4098,165.514,3.73695
-1.14974,500.835,42.5,26.4404,137.854,3.41266
-2.71655,523.021,42.5,26.1373,137.87,3.2518
1.99826,596.575,42.5,35.1076,178.901,3.7744
-4.6478,560.445,42.5,26.1548,139.99,3.06859
-2.05932,570.994,42.5,29.2011,153.277,3.31787
-4.00104,549.975,42.5,26.2638,139.884,3.12821
-1.08935,547.951,42.5,28.9888,151.073,3.4191
-0.757988,535.235,42.5,28.6444,148.915,3.45475
0.602937,587.853,42.5,32.9774,169.746,3.60721
-4.17872,583.492,42.5,27.689,147.674,3.11166
-3.33901,531.093,42.5,25.9641,137.598,3.19102
-2.71261,592.746,42.5,29.6258,156.266,3.25219
-1.73809,580.029,42.5,29.9988,157.089,3.35089
-3.81083,500.795,42.5,24.0773,128.054,3.14607
-0.712229,507.66,42.5,27.2119,141.42,3.45972
-3.51538,557.413,42.5,27.0814,143.71,3.17411
-0.7324,505.078,42.5,27.0545,140.623,3.45753
-0.145694,570.081,42.5,31.1642,161.289,3.52211
-0.277332,526.62,42.5,28.6574,148.458,3.50746
-2.60357,513.45,42.5,25.7612,135.771,3.26302
-2.04358,568.292,42.5,29.079,152.618,3.31948
-3.71705,537.938,42.5,25.9492,137.912,3.15493
-1.95589,532.127,42.5,27.3123,143.252,3.32845
-4.80398,518.141,42.5,24.0461,128.858,3.05444
1.74295,506.747,42.5,29.5622,150.919,3.74294
-4.57233,594.153,42.5,27.8026,148.725,3.07546
-1.53469,505.82,42.5,26.3473,137.76,3.37206
1.11819,581.4,42.5,33.1987,170.248,3.66761
-1.20626,594.274,42.5,31.3116,163.32,3.40666
0.088186,532.164,42.5,29.3277,151.526,3.54837
-4.05656,574.607,42.5,27.3861,145.923,3.12302
0.541462,522.22,42.5,29.2335,150.542,3.60011
0.0101922,540.035,42.5,29.6813,153.44,3.53958
0.25849,536.677,42.5,29.751,153.522,3.56767
-1.47681,555.746,42.5,29.0065,151.599,3.37812
-4.0786,558.138,42.5,26.5803,141.653,3.12097
1.53583,570.05,42.5,33.0202,168.823,3.7177
0.567844,592.726,42.5,33.2106,170.989,3.60315
-1.97553,599.767,42.5,30.7628,161.374,3.32644
0.626855,588.342,42.5,33.0321,169.998,3.60998
-3.68475,520.899,42.5,25.156,133.664,3.15799
0.826623,587.101,42.5,33.1899,170.562,3.63324
-3.52968,578.829,42.5,28.1076,149.172,3.17274
0.69651,563.961,42.5,31.7393,163.262,3.61807
-3.89575,583.739,42.5,27.9806,148.91,3.13807
-4.51043,565.642,42.5,26.5269,141.834,3.08111
-2.05035,598.059,42.5,30.5949,160.583,3.31879
1.31801,519.18,42.5,29.8499,152.854,3.69145
0.793388,508.031,42.5,28.6871,147.458,3.62936
-4.40767,574.336,42.5,27.0334,144.429,3.09053
-4.69288,590.244,42.5,27.5012,147.248,3.06449
-1.54253,560.939,42.5,29.2104,152.739,3.37124
-1.18346,562.705,42.5,29.6718,154.741,3.40908
-4.42545,548.626,42.5,25.8069,137.895,3.08889
1.36631,540.419,42.5,31.1225,159.315,3.69725
-1.91965,506.094,42.5,26.0091,136.381,3.33217
1.92725,564.563,42.5,33.1433,168.977,3.76561
-1.42566,527.377,42.5,27.575,144.063,3.38348
-2.01573,537.549,42.5,27.5328,144.473,3.32232
-1.82316,526.673,42.5,27.1583,142.304,3.3421
-1.77273,584.363,42.5,30.1863,158.111,3.34731
-0.225694,583.864,42.5,31.8294,164.828,3.5132
-2.82503,558.061,42.5,27.782,146.665,3.24109
0.17697,598.095,42.5,33.0625,170.711,3.55841
1.59348,590.059,42.5,34.2468,175.022,3.7247
1.30746,564.43,42.5,32.4398,166.129,3.69018
-2.09767,588.486,42.5,30.0553,157.806,3.31396
0.42152,512.582,42.5,28.5756,147.282,3.5863
-4.89239,518.429,42.5,23.9836,128.61,3.04648
-4.10386,528.093,42.5,25.1269,133.934,3.11862
1.30866,599.735,42.5,34.4703,176.526,3.69033
-2.46586,503.358,42.5,25.3774,133.611,3.27677
-2.53904,556.194,42.5,27.9692,147.337,3.26945
-3.2744,567.44,42.5,27.8045,147.28,3.19725
-2.57184,570.845,42.5,28.6729,151.081,3.26618
-3.55131,508.168,42.5,24.6575,130.883,3.17068
-3.99978,577.823,42.5,27.595,146.973,3.12833
-3.30303,585.857,42.5,28.6779,151.939,3.19449
1.98633,573.017,42.5,33.7076,171.781,3.77292
-2.01807,598.689,42.5,30.6618,160.895,3.32208
0.599402,556.788,42.5,31.231,160.76,3.6068
1.64173,509.632,42.5,29.6278,151.364,3.73057
-0.518728,544.502,42.5,29.3835,152.489,3.48084
-1.63153,589.088,42.5,30.581,160.011,3.36196
-3.44185,572.233,42.5,27.8739,147.833,3.18114
-2.94225,554.96,42.5,27.5137,145.376,3.22957
-4.7065,557.141,42.5,25.9462,138.936,3.06326
0.0866261,566.195,42.5,31.2015,161.209,3.54819
-4.25291,597.169,42.5,28.2634,150.822,3.10479
-0.219501,578.301,42.5,31.5328,163.285,3.51389
-0.0764555,588.727,42.5,32.2607,166.88,3.52985
-4.3621,577.492,42.5,27.2261,145.408,3.09472
1.92559,507.273,42.5,29.7783,151.823,3.76541
0.109902,501.433,42.5,27.6549,142.86,3.55082
-4.51304,546.857,42.5,25.6436,137.113,3.08087
-3.74361,551.318,42.5,26.5696,141.237,3.15241
-4.01018,572.256,42.5,27.319,145.515,3.12735
-0.692061,511.337,42.5,27.4282,142.523,3.46191
0.604221,535.27,42.5,30.029,154.567,3.60736
-3.90403,555.784,42.5,26.6328,141.746,3.1373
-0.917918,531.888,42.5,28.3074,147.336,3.43748
-4.74567,527.247,42.5,24.5197,131.337,3.05971
-0.902814,539.352,42.5,28.7197,149.466,3.4391
0.190336,536.501,42.5,29.6713,153.187,3.55993
-3.5364,551.543,42.5,26.7763,142.113,3.1721
-2.98052,576.623,42.5,28.5491,150.89,3.22582
-4.12635,590.87,42.5,28.0915,149.761,3.11652
-1.4503,519.534,42.5,27.1416,141.824,3.3809
1.52036,511.294,42.5,29.6011,151.359,3.71583
0.980905,579.642,42.5,32.9426,169.102,3.65137
0.0106286,523.827,42.5,28.791,148.837,3.53963
-3.16377,515.814,42.5,25.3738,134.293,3.20796
-2.51865,511.452,42.5,25.7377,135.561,3.27149
-4.78307,503.815,42.5,23.3988,125.368,3.05633
-3.06117,597.44,42.5,29.4958,155.988,3.21794
-4.04419,541.9,42.5,25.8386,137.665,3.12418
0.81958,552.336,42.5,31.217,160.432,3.63242
-2.05347,504.515,42.5,25.8066,135.454,3.31847
-2.60728,593.533,42.5,29.7753,156.931,3.26265
-1.55056,534.791,42.5,27.841,145.587,3.3704
-0.07222,557.092,42.5,30.5317,157.931,3.53033
1.9726,526.973,42.5,30.9845,157.919,3.77122
0.978801,531.27,42.5,30.1913,154.982,3.65112
-2.5261,531.236,42.5,26.7263,140.776,3.27074
-0.750493,595.413,42.5,31.8733,165.692,3.45556
0.735498,564.251,42.5,31.7982,163.519,3.6226
-4.74423,563.393,42.5,26.202,140.347,3.05984
-3.72811,558.989,42.5,26.954,143.264,3.15388
1.59763,548.151,42.5,31.819,162.61,3.72521
1.19143,535.064,42.5,30.6298,156.991,3.67632
-0.0640441,555.132,42.5,30.4328,157.41,3.53125
-2.02461,580.231,42.5,29.7097,155.906,3.32141
1.93476,583.46,42.5,34.2615,174.668,3.76654
1.10328,550.67,42.5,31.4279,161.184,3.66584
-4.70816,555.46,42.5,25.8664,138.511,3.06311
-2.61805,520.09,42.5,26.081,137.472,3.26158
-2.77245,577.783,42.5,28.8171,152.069,3.24628
-2.03271,549.624,42.5,28.1345,147.649,3.32059
-1.73985,538.61,42.5,27.8549,145.864,3.35071
-3.37276,510.752,42.5,24.9399,132.204,3.18777
1.61997,521.986,42.5,30.3234,154.941,3.72792
-4.77706,580.14,42.5,26.9493,144.385,3.05687
-2.16609,510.175,42.5,25.9933,136.548,3.307
0.840999,587.867,42.5,33.2496,170.851,3.63493
-4.97808,589.967,42.5,27.2097,146.005,3.03878
1.73546,534.186,42.5,31.155,159.059,3.74202
-2.13674,502.418,42.5,25.6244,134.581,3.30998
-2.62271,512.613,42.5,25.7019,135.478,3.26112
-4.98093,555.205,42.5,25.6038,137.391,3.03853
-3.80354,557.478,42.5,26.8094,142.577,3.14675
-4.57673,506.498,42.5,23.6972,126.768,3.07506
1.12601,562.73,42.5,32.1412,164.816,3.66854
-2.44601,514.881,42.5,25.9765,136.745,3.27876
0.242599,561.731,42.5,31.1228,160.619,3.56587
-3.62926,509.1,42.5,24.6346,130.838,3.16326
-0.30351,515.527,42.5,28.0283,145.227,3.50456
1.5768,546.537,42.5,31.7027,162.04,3.72267
-1.68405,575.223,42.5,29.8064,156.019,3.3565
-4.06881,519.631,42.5,24.7551,131.917,3.12188
-1.44326,591.549,42.5,30.9114,161.515,3.38164
-2.51711,530.543,42.5,26.6998,140.627,3.27164
-2.52476,535.975,42.5,26.966,142.037,3.27088
-3.58297,578.379,42.5,28.0328,148.835,3.16766
-1.64244,553.735,42.5,28.7348,150.363,3.36082
-2.15221,598.669,42.5,30.5169,160.295,3.30841
-2.95584,510.799,42.5,25.3122,133.757,3.22824
-1.07152,588.172,42.5,31.1359,162.242,3.42101
0.833365,504.607,42.5,28.533,146.623,3.63403
-0.668076,571.882,42.5,30.7014,159.503,3.46452
1.29147,500.146,42.5,28.7294,147.144,3.68827
-1.5386,507.563,42.5,26.4346,138.22,3.37165
-4.97387,588.924,42.5,27.1657,145.764,3.03916
-0.0846493,556.89,42.5,30.5074,157.82,3.52894
1.7981,533.023,42.5,31.1539,158.981,3.7497
0.779264,514.966,42.5,29.0646,149.414,3.62771
0.341249,522.116,42.5,29.0266,149.694,3.57711
0.757936,534.271,42.5,30.132,154.925,3.62522
-3.90535,579.558,42.5,27.7708,147.803,3.13717
-3.22732,530.753,42.5,26.0502,137.938,3.2018
-2.73092,515.825,42.5,25.7646,135.919,3.25038
-4.28924,509.529,42.5,24.0843,128.557,3.10143
1.28049,506.281,42.5,29.0708,148.905,3.68695
-0.879406,503.678,42.5,26.842,139.669,3.44162
-3.77444,530.01,42.5,25.5148,135.662,3.1495
-2.91273,527.688,42.5,26.1888,138.345,3.23246
-3.71105,576.141,42.5,27.7979,147.731,3.15549
-4.67949,560.152,42.5,26.1116,139.793,3.06571
-3.37951,554.817,42.5,27.0852,143.583,3.18713
-0.995241,545.093,42.5,28.9322,150.674,3.42917
-2.90313,508.094,42.5,25.2249,133.244,3.23341
0.250938,500.202,42.5,27.7217,143.058,3.56681
-0.198588,513.115,42.5,27.9988,144.963,3.51622
1.4461,574.137,42.5,33.1549,169.622,3.70685
-2.51292,525.663,42.5,26.4582,139.35,3.27206
-2.34806,576.326,42.5,29.1767,153.479,3.2886
-2.56992,542.849,42.5,27.2685,143.679,3.26637
-1.66519,546.951,42.5,28.3602,148.428,3.35846
