Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-4.26945,576.683,42.5,27.2778,145.581,3.10326
1.77475,583.379,42.5,34.0698,173.891,3.74683
1.68535,558.008,42.5,32.4886,165.927,3.73589
-3.71384,570.372,42.5,27.5169,146.24,3.15523
-2.02023,591.388,42.5,30.2856,158.923,3.32186
-4.28238,598.006,42.5,28.2734,150.909,3.10206
-0.682912,567.787,42.5,30.4658,158.297,3.4629
0.282941,502.091,42.5,27.8572,143.724,3.57046
-4.34262,517.537,42.5,24.4165,130.383,3.09651
-1.44459,549.323,42.5,28.7036,149.98,3.3815
0.528804,535.337,42.5,29.9548,154.27,3.59865
-3.28292,535.317,42.5,26.2226,138.909,3.19643
-0.662756,584.701,42.5,31.3954,163.103,3.4651
-3.50781,561.765,42.5,27.3001,144.863,3.17483
0.248053,533.808,42.5,29.5813,152.658,3.56649
-4.73973,568.8,42.5,26.4577,141.711,3.06025
-3.71225,573.715,42.5,27.6797,147.104,3.15538
-2.26658,543.935,42.5,27.6158,145.18,3.29682
-1.75128,548.909,42.5,28.3761,148.606,3.34953
-2.0764,510.693,42.5,26.1017,137.026,3.31613
-0.253894,581.308,42.5,31.659,163.98,3.51007
-4.03614,550.923,42.5,26.2764,139.988,3.12493
-1.36222,547.796,42.5,28.7062,149.902,3.39016
-3.61536,554.04,42.5,26.8224,142.443,3.16458
-2.62694,548.35,42.5,27.4896,144.906,3.2607
-3.45979,556.678,42.5,27.099,143.743,3.17942
-0.974886,587.923,42.5,31.2277,162.604,3.43135
0.0492721,523.353,42.5,28.8034,148.859,3.54398
1.60414,525.26,42.5,30.497,155.846,3.726
-1.32907,544.984,42.5,28.5918,149.269,3.39366
0.804694,546.099,42.5,30.8487,158.556,3.63068
-0.393848,504.254,42.5,27.3297,141.701,3.49457
1.49733,548.715,42.5,31.7425,162.336,3.71304
1.62793,561.96,42.5,32.6545,166.843,3.72889
1.71626,514.089,42.5,29.9632,152.995,3.73967
-4.12331,574.648,42.5,27.3231,145.661,3.11681
-2.85744,550.759,42.5,27.3872,144.615,3.2379
-4.52119,596.384,42.5,27.9579,149.497,3.08013
1.28347,578.266,42.5,33.2076,170.091,3.68731
-3.43364,596.155,42.5,29.0475,154.049,3.18193
-4.38868,571.123,42.5,26.9004,143.697,3.09227
1.80638,551.203,42.5,32.2256,164.44,3.75072
-2.85234,551.396,42.5,27.4238,144.803,3.2384
-3.9391,524.185,42.5,25.0874,133.556,3.13401
-4.47523,517.833,42.5,24.3153,129.974,3.08433
-2.04026,572.589,42.5,29.3023,153.787,3.31982
-0.672785,547.459,42.5,29.3854,152.672,3.46401
1.85595,509.07,42.5,29.8127,152.074,3.75681
1.76112,524.777,42.5,30.6331,156.365,3.74516
0.866472,502.66,42.5,28.4553,146.189,3.63791
1.14671,544.252,42.5,31.108,159.494,3.671
0.980126,543.584,42.5,30.8925,158.579,3.65127
0.124312,569.839,42.5,31.4432,162.413,3.55245
-4.77477,506.686,42.5,23.5391,126.112,3.05708
-3.67124,575.056,42.5,27.7848,147.616,3.15927
-2.47667,570.517,42.5,28.7524,151.392,3.27569
-0.450458,552.543,42.5,29.8881,155.031,3.48834
-2.6864,597.517,42.5,29.8918,157.639,3.25479
-4.28711,589.546,42.5,27.8687,148.755,3.10163
0.971153,532.678,42.5,30.2633,155.36,3.65022
0.383326,516.893,42.5,28.778,148.366,3.58193
-4.54156,581.65,42.5,27.2474,145.72,3.07827
-4.59808,518.162,42.5,24.2244,129.609,3.07311
0.652119,522.086,42.5,29.3377,150.957,3.61291
-0.269334,520.405,42.5,28.327,146.738,3.50835
-3.65008,577.874,42.5,27.9419,148.427,3.16128
-2.31291,563.63,42.5,28.5692,150.244,3.29214
1.5159,501.33,42.5,29.0198,148.392,3.71529
-3.5884,520.479,42.5,25.2217,133.915,3.16714
-2.0793,569.842,42.5,29.1218,152.884,3.31583
-4.9292,507.544,42.5,23.4492,125.779,3.04317
-0.889644,500.186,42.5,26.6464,138.662,3.44052
1.88678,545.532,42.5,31.9818,163.102,3.76061
-4.81033,595.021,42.5,27.6078,147.951,3.05387
-3.35353,523.618,42.5,25.5856,135.607,3.18963
-2.65435,583.243,42.5,29.2107,154.01,3.25797
-3.35902,534.948,42.5,26.1341,138.52,3.1891
-1.26855,589.147,42.5,30.9741,161.634,3.40005
-1.07481,533.06,42.5,28.2152,147.026,3.42065
-2.04631,550.558,42.5,28.1689,147.845,3.3192
1.66355,572.368,42.5,33.2998,170.097,3.73323
0.684104,512.954,42.5,28.8563,148.445,3.61662
-1.62715,567.037,42.5,29.4408,154.04,3.36241
-0.769956,598.654,42.5,32.0251,166.505,3.45345
-0.377183,576.85,42.5,31.2823,162.175,3.49641
-1.10623,526.998,42.5,27.8639,145.229,3.4173
1.62493,592.136,42.5,34.4044,175.788,3.72853
-1.6029,581,42.5,30.1913,157.939,3.36494
0.803148,558.793,42.5,31.5641,162.235,3.6305
-4.13396,528.313,42.5,25.1105,133.877,3.11582
-4.08514,506.158,42.5,24.0993,128.438,3.12036
-0.0424154,511.508,42.5,28.0623,145.126,3.53367
-0.687328,538.031,42.5,28.8648,149.983,3.46242
-1.86483,551.498,42.5,28.3969,148.841,3.3378
-0.460574,549.441,42.5,29.7099,154.117,3.48723
0.42429,517.601,42.5,28.8582,148.735,3.58662
-2.52726,561.045,42.5,28.2248,148.671,3.27063
1.07972,503.924,42.5,28.7367,147.407,3.66305
-3.59638,595.793,42.5,28.8631,153.259,3.16638
-3.06937,550.32,42.5,27.1616,143.653,3.21714
-2.92603,527.943,42.5,26.1892,138.361,3.23116
-1.68258,588.277,42.5,30.4844,159.566,3.35665
-4.07263,518.33,42.5,24.6898,131.572,3.12152
-2.84043,517.708,42.5,25.7591,136.001,3.23957
-4.21602,527.56,42.5,25.0017,133.38,3.1082
0.217158,509.154,42.5,28.185,145.485,3.56297
-1.11961,579.949,42.5,30.6492,159.762,3.41587
0.81271,556.438,42.5,31.4414,161.593,3.63162
-0.307583,504.38,42.5,27.4184,142.071,3.50411
-4.22327,545.104,42.5,25.8265,137.787,3.10753
1.7801,535.436,42.5,31.2756,159.623,3.74749
0.760776,513.247,42.5,28.9491,148.84,3.62555
1.84502,514.831,42.5,30.1389,153.75,3.75547
-0.227701,584.351,42.5,31.8537,164.957,3.51298
-1.43465,554.361,42.5,28.9768,151.397,3.38254
-3.64534,507.633,42.5,24.5496,130.403,3.16173
1.80036,508.593,42.5,29.7283,151.704,3.74998
-2.99126,567.684,42.5,28.0959,148.507,3.22477
-4.66847,568.176,42.5,26.496,141.839,3.06671
0.543813,579.619,42.5,32.4493,167.099,3.60038
-0.511982,599.385,42.5,32.3528,167.89,3.48158
-0.970633,597.371,42.5,31.7341,165.236,3.43181
-3.3074,584.218,42.5,28.5933,151.495,3.19407
-2.17664,588.817,42.5,29.989,157.55,3.30593
-2.17085,544.369,42.5,27.7308,145.681,3.30652
-1.30111,555.665,42.5,29.1807,152.311,3.39661
-1.78825,521.494,42.5,26.9241,141.041,3.3457
-1.33301,547.483,42.5,28.719,149.937,3.39324
0.320161,572.605,42.5,31.8103,164.075,3.5747
-4.50258,502.51,42.5,23.5728,126.031,3.08183
-3.63111,560.634,42.5,27.1265,144.075,3.16308
-0.876563,559.011,42.5,29.7937,155.025,3.44193
-2.3651,593.969,42.5,30.0519,158.103,3.28689
-1.32633,512.737,42.5,26.9026,140.447,3.39395
1.23905,517.504,42.5,29.673,152.035,3.682
-3.51353,552.488,42.5,26.8438,142.448,3.17428
-3.31812,507.066,42.5,24.8078,131.45,3.19303
0.272738,540.397,42.5,29.972,154.646,3.5693
-2.56471,504.353,42.5,25.3394,133.509,3.26689
0.973085,531.377,42.5,30.1914,154.989,3.65044
-1.42159,584.934,42.5,30.5888,159.804,3.38391
-1.19689,587.061,42.5,30.9417,161.379,3.40765
-4.76095,565.769,42.5,26.2968,140.872,3.05833
-0.439922,512.288,42.5,27.7208,143.777,3.4895
0.638576,576.195,42.5,32.3632,166.541,3.61134
-0.685692,525.396,42.5,28.1886,146.468,3.4626
-0.508166,528.499,42.5,28.5303,148.05,3.482
-3.05044,544.581,42.5,26.8963,142.229,3.21899
0.382022,572.437,42.5,31.869,164.304,3.58178
-1.45814,529.307,42.5,27.6446,144.461,3.38007
1.05404,541.244,42.5,30.8377,158.214,3.66001
-1.74313,582.123,42.5,30.1017,157.634,3.35037
-3.10397,518.053,42.5,25.5378,135.1,3.21377
-0.281638,534.505,42.5,29.0821,150.663,3.50699
-0.136741,554.122,42.5,30.3012,156.813,3.52311
-2.69485,594.463,42.5,29.7302,156.796,3.25395
-3.3293,524.8,42.5,25.6653,136.005,3.19196
0.076655,541.71,42.5,29.8419,154.195,3.54707
1.13422,505.325,42.5,28.8706,148.036,3.66951
-1.62291,561.386,42.5,29.1517,152.523,3.36285
-4.21045,533.74,42.5,25.2995,134.963,3.10872
-2.43573,542.636,42.5,27.3867,144.157,3.27979
-0.468903,502.035,42.5,27.1387,140.788,3.48631
-2.74006,589.828,42.5,29.4514,155.379,3.24948
1.39145,507.941,42.5,29.2773,149.843,3.70027
-0.0661896,521.355,42.5,28.5791,147.824,3.531
0.562619,563.837,42.5,31.5863,162.632,3.60255
-1.43245,547.151,42.5,28.6022,149.437,3.38277
-1.7021,588.748,42.5,30.488,159.608,3.35462
-1.26639,536.395,42.5,28.2029,147.17,3.40028
-4.78281,501.215,42.5,23.2782,124.722,3.05635
1.88416,541.306,42.5,31.7312,161.827,3.76029
-0.945071,514.808,42.5,27.3725,142.499,3.43456
-3.92548,595.597,42.5,28.5189,151.808,3.13528
-1.81202,510.33,42.5,26.3258,137.931,3.34325
-0.601504,596.17,42.5,32.0794,166.581,3.47178
1.03287,579.08,42.5,32.9694,169.177,3.6575
-1.13774,589.253,42.5,31.1213,162.245,3.41394
0.612179,562.515,42.5,31.5661,162.47,3.60828
0.305928,552.244,42.5,30.6641,158.179,3.57308
1.2978,570.384,42.5,32.7711,167.837,3.68903
-0.736527,539.639,42.5,28.9016,150.229,3.45708
-2.00421,565.96,42.5,28.9997,152.157,3.3235
1.829,598.988,42.5,35.0463,178.805,3.7535
1.8504,570.139,42.5,33.3828,170.292,3.75613
-3.40935,581.585,42.5,28.362,150.385,3.18426
-1.32154,536.127,42.5,28.1346,146.873,3.39445
-1.72549,531.58,42.5,27.5051,144.017,3.3522
-1.09982,553.501,42.5,29.2717,152.56,3.41798
-0.867954,567.378,42.5,30.2487,157.383,3.44286
0.145269,554.227,42.5,30.604,158.054,3.55482
1.70945,566.279,42.5,32.9973,168.496,3.73884
-4.03238,545.727,42.5,26.032,138.683,3.12528
0.73686,579.145,42.5,32.6391,167.841,3.62276
-0.183757,591.799,42.5,32.3088,167.26,3.51787
0.876252,597.636,42.5,33.8432,173.857,3.63906
-0.222182,582.209,42.5,31.743,164.377,3.51359
1.1126,503.718,42.5,28.7574,147.479,3.66694
-0.338831,590.789,42.5,32.0809,166.268,3.50065
-3.11011,592.97,42.5,29.2246,154.611,3.21318
-4.91259,541.811,42.5,25.0472,134.334,3.04466
-0.7105,595.001,42.5,31.8955,165.759,3.4599
0.752969,548.673,42.5,30.939,159.08,3.62464
-2.09786,530.1,42.5,27.0732,142.148,3.31394
1.89214,594.409,42.5,34.8536,177.741,3.76127
-4.35074,529.058,42.5,24.9528,133.255,3.09576
-2.84852,590.227,42.5,29.359,155.017,3.23878
-1.8428,500.107,42.5,25.7707,135.053,3.34007
-2.01362,580.508,42.5,29.7353,156.028,3.32254
-1.25264,567.004,42.5,29.8265,155.627,3.40174
-3.63503,576.867,42.5,27.908,148.231,3.16271
1.59618,564.786,42.5,32.783,167.538,3.72503
-3.48704,580.818,42.5,28.2468,149.863,3.17682
1.89432,533.481,42.5,31.2834,159.532,3.76154
-1.82663,508.961,42.5,26.2417,137.506,3.34174
-1.19929,526.788,42.5,27.7626,144.801,3.4074
1.48875,545.885,42.5,31.5695,161.461,3.712
0.323154,589.903,42.5,32.7747,169.045,3.57505
-1.93648,560.118,42.5,28.7685,150.869,3.33044
-4.43419,513.477,42.5,24.1461,129.029,3.08809
-3.7571,544.81,42.5,26.2434,139.518,3.15114
-4.5288,540.468,42.5,25.3297,135.452,3.07943
-3.02069,598.204,42.5,29.5757,156.363,3.22189
1.18597,554.936,42.5,31.7614,162.798,3.67567
-1.87953,526.499,42.5,27.0958,142.036,3.33629
-3.46338,506.078,42.5,24.6326,130.664,3.17908
1.32433,512.868,42.5,29.4934,151.022,3.69221
-2.10869,507.12,42.5,25.8897,135.946,3.31284
1.63014,557.975,42.5,32.4253,165.669,3.72916
-1.00794,544.912,42.5,28.9098,150.572,3.42781
-0.331898,562.431,42.5,30.5483,158.317,3.50142
1.55643,503.184,42.5,29.1676,149.104,3.7202
0.629568,561.347,42.5,31.5194,162.209,3.61029
0.172886,537.871,42.5,29.7292,153.505,3.55795
-4.93154,576.719,42.5,26.6429,142.913,3.04296
0.38808,596.309,42.5,33.2049,171.183,3.58247
1.2336,551.349,42.5,31.6077,161.954,3.68135
-2.27651,590.543,42.5,29.9717,157.577,3.29582
1.725,524.108,42.5,30.5563,156.014,3.74074
-4.71412,573.869,42.5,26.718,143.077,3.06257
-3.08974,510.815,42.5,25.1936,133.265,3.21516
0.479266,506.392,42.5,28.2868,145.732,3.59294
1.54065,575.153,42.5,33.3213,170.357,3.71829
-1.96027,507.619,42.5,26.0503,136.638,3.328
-1.94873,520.703,42.5,26.7326,140.205,3.32918
-4.25775,560.389,42.5,26.5181,141.514,3.10434
1.85184,524.286,42.5,30.6996,156.602,3.75631
-4.57883,503.846,42.5,23.5713,126.096,3.07487
-0.24628,536.478,42.5,29.2252,151.366,3.51091
0.538449,500.067,42.5,27.9905,144.144,3.59976
-2.07805,586.82,42.5,29.9908,157.444,3.31596
-4.50147,508.01,42.5,23.8318,127.415,3.08193
-1.33855,587.406,42.5,30.8073,160.846,3.39266
-3.41203,520.597,42.5,25.3854,134.605,3.184
1.88078,554.71,42.5,32.5132,165.819,3.75987
-0.109498,560.192,42.5,30.662,158.648,3.52616
-0.494267,532.906,42.5,28.7821,149.342,3.48352
-0.585054,557.497,42.5,30.0156,155.845,3.47358
-1.42349,551.244,42.5,28.8252,150.592,3.38371
-1.13012,598.266,42.5,31.6057,164.761,3.41475
1.73748,561.827,42.5,32.7694,167.298,3.74227
1.18881,527.429,42.5,30.19,154.74,3.67601
0.609435,510.983,42.5,28.6716,147.575,3.60796
0.359392,547.682,42.5,30.467,157.101,3.57919
-1.77306,542.41,42.5,28.0188,146.759,3.34727
-3.87537,583.445,42.5,27.9868,148.919,3.13999
0.951948,596.972,42.5,33.8937,174.021,3.64795
0.327145,520.015,42.5,28.8958,149.034,3.5755
1.03778,502.579,42.5,28.6188,146.847,3.65808
-2.59983,505.733,42.5,25.3773,133.744,3.26339
1.35239,592.057,42.5,34.08,174.473,3.69557
1.33117,566.616,42.5,32.5919,166.879,3.69303
-2.12923,569.049,42.5,29.0304,152.461,3.31075
-3.10608,541.504,42.5,26.6918,141.207,3.21357
-3.86584,579.589,42.5,27.8112,147.974,3.14089
-3.29907,527.28,42.5,25.8141,136.762,3.19487
-4.18666,584.318,42.5,27.7204,147.85,3.11092
-2.26385,523.071,42.5,26.5591,139.622,3.2971
-2.21684,567.313,42.5,28.8531,151.628,3.30185
-0.192922,564.959,42.5,30.8337,159.634,3.51685
-3.17013,527.101,42.5,25.9232,137.207,3.20735
-2.20363,553.955,42.5,28.1867,148.112,3.30319
-4.3659,577.686,42.5,27.2316,145.441,3.09437
0.810851,589.693,42.5,33.3184,171.242,3.6314
-0.290903,520.985,42.5,28.3374,146.815,3.50596
-1.86689,568.665,42.5,29.2788,153.465,3.33759
0.0830948,555.699,42.5,30.6194,158.205,3.54779
1.03071,503.462,42.5,28.6621,147.077,3.65725
0.910895,530.378,42.5,30.0703,154.436,3.64313
-4.99379,594.513,42.5,27.4039,147.065,3.03738
-4.63374,503.596,42.5,23.5135,125.84,3.06987
1.00869,512.636,42.5,29.1622,149.667,3.65465
-1.26114,510.247,42.5,26.8329,140.016,3.40084
-3.74166,546.714,42.5,26.3495,140.066,3.1526
-0.245006,519.512,42.5,28.3022,146.584,3.51105
0.228813,560.268,42.5,31.0269,160.141,3.5643
-0.0593099,571.804,42.5,31.3519,162.159,3.53178
-3.76458,535.529,42.5,25.7895,137.112,3.15043
-1.77671,584.022,42.5,30.1645,158.002,3.3469
-0.337502,548.775,42.5,29.8008,154.45,3.5008
-1.6125,518.396,42.5,26.9291,140.883,3.36394
-4.73464,520.335,42.5,24.2078,129.655,3.06071
-4.39318,539.669,42.5,25.4148,135.766,3.09186
-3.0309,524.15,42.5,25.9051,136.967,3.2209
-0.529498,522.706,42.5,28.1967,146.342,3.47966
-3.97926,513.742,42.5,24.5525,130.748,3.13024
-3.41973,582.535,42.5,28.3979,150.587,3.18326
-0.457525,569.154,42.5,30.7791,159.66,3.48756
0.491246,533.701,42.5,29.8246,153.642,3.59432
-1.99131,528.016,42.5,27.0676,142.007,3.32482
-0.530265,565.35,42.5,30.4963,158.278,3.47957
0.48942,518.631,42.5,28.9806,149.296,3.59411
-0.729672,573.654,42.5,30.7307,159.728,3.45782
1.97939,515.886,42.5,30.3397,154.625,3.77206
-4.59891,567.278,42.5,26.5199,141.892,3.07304
-2.05297,522.91,42.5,26.748,140.394,3.31852
-2.4954,597.48,42.5,30.0915,158.465,3.27381
-3.70981,584.908,42.5,28.2222,149.984,3.15561
-1.5218,561.951,42.5,29.2843,153.102,3.3734
-1.67334,571.716,42.5,29.6358,155.114,3.35761
-1.02766,525.33,42.5,27.8518,145.082,3.4257
-0.556404,584.526,42.5,31.5021,163.529,3.47671
0.82801,527.616,42.5,29.8285,153.287,3.63341
-2.56666,520.874,42.5,26.1676,137.875,3.2667
-4.86899,593.828,42.5,27.4947,147.411,3.04858
-2.91467,541.053,42.5,26.8503,141.841,3.23227
-2.72349,529.799,42.5,26.4695,139.63,3.25112
-3.77722,588.338,42.5,28.3199,150.58,3.14924
-0.0606081,520.387,42.5,28.5315,147.572,3.53163
-1.87644,540.851,42.5,27.8374,145.921,3.33661
1.72593,567.13,42.5,33.0656,168.824,3.74085
-4.36144,586.94,42.5,27.6722,147.79,3.09478
-3.49136,513.583,42.5,24.9732,132.499,3.1764
0.858537,557.178,42.5,31.5329,162.01,3.63698
-0.790951,585.155,42.5,31.2801,162.657,3.45118
0.585609,589.385,42.5,33.0437,170.108,3.60521
-3.81997,504.281,42.5,24.237,128.912,3.1452
-4.99047,547.544,42.5,25.2419,135.459,3.03767
-1.79556,568.332,42.5,29.3347,153.677,3.34495
-3.47196,507.29,42.5,24.6841,130.946,3.17826
-0.00721039,534.557,42.5,29.3626,151.812,3.53762
-3.99714,595.297,42.5,28.4321,151.429,3.12857
-1.08201,563.214,42.5,29.8039,155.313,3.41989
-4.0615,537.526,42.5,25.6143,136.487,3.12256
1.40549,542.559,45,30.2905,158.089,3.39845
0.207972,595.463,45,31.8994,167.974,3.27488
-0.074222,509.556,45,27.0318,142.643,3.24674
1.47675,568.275,45,31.8039,165.901,3.40602
-2.95939,524.371,45,25.1459,135.627,2.9785
0.814263,559.642,45,30.615,160.484,3.33659
1.89881,517.554,45,29.3875,152.82,3.4514
-4.37199,564.88,45,25.7633,140.485,2.85889
-1.55643,559.581,45,28.1916,150.434,3.10468
-1.84417,520.209,45,25.9452,138.75,3.07817
-2.78588,536.781,45,25.8992,139.504,2.99369
1.08777,549.821,45,30.3624,158.838,3.36499
-0.644597,587.479,45,30.5542,161.922,3.19096
-4.46257,505.045,45,22.96,125.288,2.85146
-2.33878,548.413,45,26.8807,144.296,3.03337
-4.01062,527.469,45,24.3688,132.508,2.88882
1.83333,566.111,45,32.0726,166.863,3.4443
-2.28198,575.098,45,28.245,151.554,3.03847
-1.39828,529.73,45,26.8358,143.028,3.11939
-0.533026,591.892,45,30.9034,163.635,3.20176
-2.30418,529.118,45,25.9665,139.352,3.03647
-2.83642,552.759,45,26.6225,143.456,2.98926
-3.15841,501.598,45,23.8851,129.025,2.96121
-3.22275,523.563,45,24.8743,134.435,2.95566
-4.159,598.598,45,27.5092,149.757,2.87647
-0.216649,505.612,45,26.6904,140.992,3.23268
1.06954,591.877,45,32.6643,170.903,3.36309
1.83759,519.323,45,29.4261,153.09,3.44476
0.240963,511.829,45,27.4504,144.511,3.2782
0.0752781,519.225,45,27.6878,145.941,3.26161
-2.33841,528.394,45,25.8997,139.03,3.0334
0.720129,569,45,31.026,162.753,3.32689
-1.36055,530.728,45,26.9219,143.445,3.12292
1.94601,523.542,45,29.7755,154.784,3.45653
-1.74616,515.77,45,25.8123,137.937,3.08716
1.33343,599.13,45,33.366,174.234,3.39082
1.86711,595.562,45,33.7802,175.704,3.44796
-0.310944,578.427,45,30.4344,160.883,3.22342
-1.14276,517.386,45,26.4456,140.676,3.14339
0.412926,592.572,45,31.9704,168.09,3.29555
-4.84376,504.55,45,22.627,123.839,2.8205
-0.952434,524.527,45,26.9892,143.361,3.16144
-4.36976,598.89,45,27.3166,148.953,2.85908
0.653849,501.986,45,27.3094,143.327,3.32009
-2.27797,553.316,45,27.179,145.83,3.03883
-0.252498,542.336,45,28.5934,151.085,3.22915
-4.63132,534.373,45,24.1472,131.94,2.83769
-1.82379,509.58,45,25.4332,135.991,3.08003
1.49925,555.254,45,31.0992,162.198,3.40842
1.64618,526.765,45,29.6526,154.486,3.42413
-4.11711,511.461,45,23.5399,128.107,2.87995
0.894043,565.395,45,31.0148,162.484,3.34484
1.23458,537.076,45,29.8087,155.772,3.38039
-3.81871,570.805,45,26.5515,144.162,2.90489
-3.47112,579.11,45,27.2723,147.678,2.93434
0.56176,508.274,45,27.5637,144.761,3.31068
-3.67904,511.687,45,23.92,129.734,2.91668
-2.34409,556.165,45,27.2555,146.314,3.03289
1.91897,528.805,45,30.047,156.227,3.45359
-3.2772,591.021,45,28.0252,151.528,2.95096
1.79335,566.871,45,32.0717,166.908,3.43998
-3.50435,537.965,45,25.3048,137.059,2.93151
-3.7898,573.15,45,26.688,144.871,2.90733
-4.15708,506.03,45,23.2567,126.605,2.87663
-0.354153,517.781,45,27.2026,143.846,3.21918
-3.67835,593.887,45,27.7633,150.578,2.91673
1.9098,503.137,45,28.5796,148.607,3.45259
0.853261,568.574,45,31.1454,163.218,3.34062
-2.84541,508.283,45,24.4727,131.881,2.98847
1.33049,503.297,45,28.0262,146.353,3.39051
-4.07109,582.087,45,26.8343,145.984,2.88378
-3.64626,582.317,45,27.2535,147.776,2.91945
-4.91454,559.728,45,25.038,137.111,2.8148
0.643494,556.356,45,30.2564,158.806,3.31903
-3.34212,535.297,45,25.3245,136.994,2.94538
-2.06787,573.484,45,28.3785,152.022,3.05779
0.0859648,595.458,45,31.7647,167.417,3.26267
0.592095,598.13,45,32.4706,170.493,3.31378
-3.89195,518.866,45,24.0728,130.778,2.89874
-3.22879,567.487,45,26.9554,145.689,2.95513
-4.03796,550.681,45,25.4164,138.234,2.88654
-3.90938,500.472,45,23.205,126.081,2.89728
-0.0345385,556.703,45,29.5736,156.009,3.25068
-3.60046,522.424,45,24.4901,132.745,2.92333
-4.08188,578.637,45,26.665,145.074,2.88288
-4.46021,526.812,45,23.9515,130.696,2.85166
-4.29171,528.021,45,24.1513,131.613,2.8655
-3.36945,559.438,45,26.441,143.064,2.94304
-4.61395,581.959,45,26.3139,143.759,2.83911
-1.27259,579.744,45,29.4988,157.071,3.13116
-2.74834,555.352,45,26.8307,144.481,2.997
-1.3121,561.452,45,28.5286,151.951,3.12746
-0.70481,590.412,45,30.6425,162.463,3.18515
-4.29736,535.497,45,24.4883,133.455,2.86503
-0.776399,580.074,45,30.031,159.307,3.17827
-0.218062,518.088,45,27.3476,144.465,3.23254
-2.18031,549.208,45,27.0701,145.137,3.04762
-1.33738,512.18,45,26.0021,138.52,3.12509
-2.54934,591.518,45,28.7793,154.737,3.01459
-2.08527,559.063,45,27.648,148.128,3.05621
-4.53749,516.25,45,23.4067,127.8,2.84534
-1.85102,551.3,45,27.4892,147.015,3.07754
-0.381196,539.286,45,28.3058,149.71,3.21654
0.756044,569.546,45,31.0943,163.067,3.33059
-1.96703,511.891,45,25.4205,136.071,3.06695
-4.5485,574.46,45,26.0356,142.166,2.84444
-2.03432,529.86,45,26.2507,140.587,3.06083
-3.17081,538.697,45,25.6405,138.52,2.96014
-2.73429,598.351,45,28.9225,155.728,2.99823
0.969369,556.331,45,30.5969,160.205,3.35265
-1.3448,533.444,45,27.0745,144.242,3.12439
-3.70148,513.925,45,24.0055,130.22,2.91478
1.92143,558.178,45,31.7187,164.915,3.45386
-3.30999,581.631,45,27.5479,148.985,2.94814
-3.60669,577.278,45,27.0556,146.658,2.92281
-1.72433,508.402,45,25.463,136.048,3.08917
-4.14056,515.709,45,23.7155,129.086,2.878
-3.39739,559.334,45,26.4099,142.927,2.94065
0.66993,542.006,45,29.503,154.821,3.32174
-2.81467,564.813,45,27.224,146.673,2.99117
1.32305,539.881,45,30.0557,156.96,3.38972
0.657607,535.51,45,29.137,152.914,3.32048
-3.01034,517.053,45,24.7503,133.546,2.97406
-3.65045,532.556,45,24.9208,135.132,2.9191
-1.87668,590.474,45,29.416,157.35,3.07519
-1.62535,531.833,45,26.7291,142.705,3.0983
-0.328938,578.05,45,30.3955,160.699,3.22165
0.764834,562.463,45,30.7169,161.078,3.33149
-4.82277,514.536,45,23.0922,126.364,2.82219
-0.78678,575.928,45,29.8056,158.124,3.17727
0.982759,517.946,45,28.499,149.205,3.35404
1.48281,509.916,45,28.5437,148.888,3.40667
-1.85971,573.667,45,28.5958,152.943,3.07675
-3.60158,522.176,45,24.4775,132.678,2.92324
-1.79457,592.448,45,29.5995,158.233,3.08271
-1.60918,576.835,45,29.0073,154.849,3.09979
-4.44099,510.701,45,23.235,126.767,2.85323
-0.467339,508.046,45,26.5864,140.707,3.20814
0.267978,533.252,45,28.6261,150.67,3.28091
-1.95121,506.932,45,25.1882,134.812,3.06839
1.742,508.364,45,28.711,149.475,3.43443
1.51901,523.224,45,29.3251,152.923,3.41053
1.12028,521.193,45,28.8137,150.7,3.36839
1.92255,551.935,45,31.3651,163.076,3.45398
1.97661,585.122,45,33.3127,173.133,3.45986
0.554947,520.959,45,28.245,148.346,3.30998
-4.87408,514.219,45,23.0356,126.105,2.81806
-2.85448,503.745,45,24.2464,130.671,2.98767
-3.84408,586.752,45,27.2687,148.085,2.90276
-0.0312497,547.982,45,29.1136,153.579,3.25101
-4.01172,588.475,45,27.1862,147.83,2.88872
0.346622,530.464,45,28.554,150.202,3.28884
-4.52527,512.364,45,23.2406,126.881,2.84634
1.60322,519.389,45,29.1944,152.147,3.41952
-3.36858,585.086,45,27.6541,149.627,2.94311
-1.34399,528.44,45,26.8213,142.892,3.12447
1.67944,586.133,45,33.0322,172.051,3.4277
-4.09147,542.367,45,24.9851,135.945,2.88208
0.513826,579.688,45,31.3845,164.886,3.3058
0.178896,562.318,45,30.0935,158.499,3.27197
-3.21487,594.545,45,28.2545,152.694,2.95633
-4.69094,593.448,45,26.7597,146.282,2.83285
1.89232,599.971,45,34.0596,177.125,3.45069
-3.45678,563.025,45,26.5283,143.633,2.93557
-2.28376,578.89,45,28.4295,152.546,3.03831
-3.08568,505.229,45,24.12,130.221,2.96751
-0.286839,521.176,45,27.445,145.054,3.22578
-3.91422,598.812,45,27.7599,150.835,2.89688
-4.3871,541.079,45,24.6645,134.51,2.85765
-2.3057,517.888,45,25.414,136.389,3.03634
-2.35529,575.129,45,28.1737,151.256,3.03189
-1.78334,514.02,45,25.6912,137.328,3.08374
0.247077,557.055,45,29.8823,157.306,3.27881
-0.495405,571.357,45,29.8703,158.12,3.20541
1.61799,591.42,45,33.26,173.316,3.42111
-2.80283,576.366,45,27.7925,149.722,2.99221
-2.45103,513.849,45,25.0871,134.784,3.02334
-1.41567,570.484,45,28.8828,153.958,3.11777
-2.63565,593.625,45,28.7941,154.919,3.00694
-2.60868,523.498,45,25.4167,136.719,3.00933
-0.107484,562.942,45,29.8295,157.445,3.24345
-3.69972,547.036,45,25.5537,138.617,2.91493
-2.52328,563.566,45,27.4445,147.531,3.0169
-3.72652,540.921,45,25.244,136.965,2.91266
1.36883,550.449,45,30.6922,160.23,3.39456
-3.07474,511.388,45,24.4235,131.848,2.96846
-0.679006,521.694,45,27.1003,143.655,3.18764
0.121751,555.18,45,29.6528,156.244,3.26625
-1.14403,537.284,45,27.4614,146.081,3.14327
-0.791856,509.994,45,26.3887,140.002,3.17678
1.54329,549.759,45,30.838,160.783,3.41312
-4.75968,560.351,45,25.2052,137.859,2.82729
1.90509,583.144,45,33.1188,172.216,3.45208
0.130196,546.155,45,29.1793,153.74,3.26709
1.80435,538.479,45,30.4768,158.595,3.44116
-0.39087,579.514,45,30.407,160.835,3.21559
-3.64338,511.014,45,23.9188,129.692,2.91969
1.59497,565.103,45,31.7549,165.501,3.41864
-1.67397,508.202,45,25.498,136.182,3.09381
-1.67503,582.06,45,29.2026,155.969,3.09371
-2.63238,550.272,45,26.6943,143.618,3.00723
1.38004,522.622,45,29.1519,152.176,3.39575
-1.56561,546.276,45,27.5125,146.821,3.10383
-2.80064,570.411,45,27.5075,148.184,2.9924
-1.73797,545.131,45,27.2895,145.821,3.08791
-0.194382,510.292,45,26.9583,142.383,3.23487
-0.0154507,554.862,45,29.4953,155.574,3.25257
-3.37158,552.04,45,26.0894,141.164,2.94286
-0.849547,515.479,45,26.6189,141.285,3.17126
-2.81089,543.778,45,26.2136,141.225,2.9915
-2.34858,542.086,45,26.5614,142.593,3.03249
-1.33101,586.694,45,29.7916,158.7,3.12568
-3.16545,592.891,45,28.2253,152.478,2.9606
-4.6209,520.277,45,23.519,128.497,2.83854
0.184126,574.721,45,30.7629,162.018,3.27249
0.950709,588.01,45,32.3184,169.242,3.35071
-4.69832,520.966,45,23.4851,128.389,2.83225
-1.83456,541.955,45,27.0388,144.588,3.07905
-4.49601,555.549,45,25.2258,137.688,2.84873
-3.78299,536.451,45,24.9852,135.621,2.9079
-2.92976,567.909,45,27.2622,147.009,2.98109
-4.98984,527.591,45,23.5369,128.966,2.80876
-4.80815,564.828,45,25.3625,138.772,2.82337
0.597878,553.838,45,30.0721,157.892,3.31437
0.593633,587.558,45,31.8984,167.486,3.31393
-2.3877,529.704,45,25.9189,139.186,3.02899
-0.511411,503.53,45,26.3097,139.289,3.20385
-2.71977,584.455,45,28.2653,152.172,2.99951
-0.659608,598.3,45,31.1007,164.837,3.18951
-2.84768,590.291,45,28.4189,153.149,2.98827
-3.5957,582.265,45,27.3,147.97,2.92374
-1.62793,554.527,45,27.8671,148.784,3.09806
-2.96177,516.599,45,24.7711,133.608,2.97829
-2.89266,548.448,45,26.3625,142.117,2.98433
1.93373,553.006,45,31.438,163.441,3.45519
-1.30663,585.676,45,29.7652,158.531,3.12797
-1.82129,580.318,45,28.9663,154.879,3.08026
-0.622613,599.095,45,31.1822,165.222,3.19308
0.351428,595.084,45,32.0377,168.522,3.28933
-2.58789,562.754,45,27.3426,147.056,3.01117
-0.51314,534.178,45,27.9094,147.76,3.20369
0.325027,583.635,45,31.3927,165.161,3.28666
-1.13301,512.75,45,26.2175,139.452,3.14431
-4.96122,555.81,45,24.8212,135.973,2.81106
0.607968,589.584,45,32.0242,168.129,3.3154
-0.90085,587.788,45,30.2986,160.878,3.16635
-1.78143,595.172,45,29.7493,159.018,3.08392
-4.20693,512.818,45,23.5269,128.126,2.8725
-3.83911,588.251,45,27.3432,148.484,2.90318
-4.84009,507.514,45,22.7629,124.58,2.82079
0.813531,535.357,45,29.2857,153.517,3.33651
-0.897532,593.237,45,30.5831,162.384,3.16667
-1.0304,572.027,45,29.3533,156.011,3.15402
-0.131389,539.303,45,28.5532,150.736,3.24109
-1.04779,586.665,45,30.0862,159.927,3.15237
0.843376,576.677,45,31.5785,165.499,3.33959
-0.175937,560.913,45,29.6515,156.586,3.23669
-2.97375,531.242,45,25.4624,137.35,2.97725
1.03172,594.44,45,32.7631,171.468,3.35914
-2.97528,561.312,45,26.9022,145.118,2.97712
1.24957,587.022,45,32.5976,170.327,3.38197
-0.340418,563.116,45,29.5985,156.499,3.22053
0.990342,546.192,45,30.061,157.375,3.35483
-4.52582,511.631,45,23.2069,126.698,2.84629
-3.38126,514.753,45,24.3188,131.594,2.94203
-2.82199,570.437,45,27.488,148.104,2.99052
-4.37494,518.254,45,23.6343,128.879,2.85865
1.98302,576.595,45,32.8344,170.639,3.46056
-2.48446,551.126,45,26.8754,144.429,3.02036
-2.72706,520.576,45,25.1695,135.513,2.99887
-1.49715,586.623,45,29.6154,157.961,3.11018
-4.72496,565.084,45,25.4497,139.158,2.8301
-2.58198,502.056,45,24.3985,131.216,3.01169
0.628294,554.388,45,30.1336,158.179,3.31748
-3.57911,576.818,45,27.0605,146.654,2.92515
1.02454,561.414,45,30.9352,161.91,3.35839
-3.016,592.826,45,28.3717,153.093,2.97357
-2.39449,543.189,45,26.5724,142.702,3.02838
0.919269,568.56,45,31.2156,163.505,3.34745
-1.60176,540.513,45,27.1878,145.128,3.10048
-3.23948,522.469,45,24.8077,134.092,2.95421
0.07129,564.517,45,30.0989,158.655,3.26121
0.229703,591.466,45,31.7091,166.945,3.27707
-2.93104,588.699,45,28.2589,152.385,2.98098
-3.79856,578.234,45,26.9164,146.12,2.90659
-0.196936,537.194,45,28.377,149.879,3.23462
1.5815,566.707,45,31.8304,165.911,3.4172
-2.6297,538.144,45,26.1084,140.463,3.00747
-4.32082,583.098,45,26.6428,145.223,2.8631
0.216243,566.442,45,30.3534,159.823,3.27571
-1.564,539.004,45,27.1478,144.873,3.10398
-3.40754,549.135,45,25.919,140.281,2.93978
0.50698,577.441,45,31.2554,164.216,3.3051
0.475619,572.413,45,30.9497,162.648,3.30191
-0.573914,531.707,45,27.7217,146.833,3.19779
-2.15872,571.673,45,28.1987,151.163,3.04957
-3.77019,544.108,45,25.3534,137.605,2.90898
-3.9478,507.838,45,23.5144,127.8,2.89406
0.480072,541.723,45,29.2949,153.946,3.30236
-0.035842,586.087,45,31.1332,164.238,3.25055
-2.45395,583.11,45,28.4657,152.939,3.02308
-4.28829,540.576,45,24.7285,134.755,2.86578
-2.64706,539.269,45,26.1469,140.689,3.00593
-0.73104,539.734,45,27.9867,148.412,3.18262
0.667997,558.155,45,30.38,159.425,3.32154
1.17636,526.593,45,29.1684,152.492,3.37427
0.581147,512.799,45,27.8277,146.126,3.31266
-3.5907,536.184,45,25.1439,136.279,2.92416
-2.20463,565.663,45,27.8573,149.385,3.04542
0.942549,507.846,45,27.9045,146.137,3.34987
0.556834,570.164,45,30.9148,162.366,3.31018
-2.25455,560.206,45,27.5401,147.741,3.04093
-4.00584,513.296,45,23.7181,128.965,2.88921
-3.096,561.322,45,26.7881,144.637,2.96662
-4.37719,545.91,45,24.8935,135.748,2.85846
1.82548,542.586,45,30.7315,159.895,3.44345
1.39651,546.549,45,30.5038,159.213,3.3975
-0.755781,545.859,45,28.2799,149.995,3.18025
-4.20959,556.464,45,25.5269,139.02,2.87228
-4.06737,581.1,45,26.7924,145.751,2.88409
0.465169,532.599,45,28.7867,151.292,3.30085
-1.40995,514.548,45,26.0561,138.884,3.1183
-0.422208,501.067,45,26.2623,138.945,3.21254
-2.89097,501.731,45,24.1184,130.017,2.98448
-0.958639,571.408,45,29.395,156.148,3.16084
-1.30307,505.258,45,25.6814,136.777,3.1283
0.00525222,524.459,45,27.8991,147.132,3.25463
0.114338,543.455,45,29.0191,152.914,3.26551
1.10856,514.607,45,28.4382,148.748,3.36717
-2.26168,586.272,45,28.8144,154.585,3.04029
-2.47247,524.423,45,25.5841,137.476,3.02143
-0.00507863,526.682,45,28.0074,147.714,3.2536
-4.15491,519.725,45,23.888,130.04,2.87681
-4.64455,543.372,45,24.5423,134.112,2.83662
-1.55859,572.89,45,28.8599,154.003,3.10448
-2.16047,520.54,45,25.6749,137.636,3.04941
-1.58977,585.618,45,29.4689,157.29,3.10159
-2.30743,593.343,45,29.115,156.252,3.03618
-0.191911,560.255,45,29.6003,156.334,3.23511
-3.66639,520.056,45,24.3221,131.902,2.91775
-4.22972,598.47,45,27.4341,149.431,2.87062
-2.92377,519.072,45,24.9231,134.389,2.98161
1.99244,549.581,45,31.3061,162.685,3.46159
0.408573,538.175,45,29.0312,152.642,3.29511
-4.70539,569.656,45,25.6736,140.361,2.83168
-0.345517,592.414,45,31.1329,164.618,3.22003
-0.261118,592.957,45,31.2529,165.148,3.2283
1.7891,556.267,45,31.4671,163.767,3.43952
1.34673,564.057,45,31.4272,164.093,3.39223
-0.645602,558.737,45,29.0583,153.996,3.19086
1.38249,551.745,45,30.779,160.666,3.39601
-4.01542,580.155,45,26.7983,145.724,2.88842
-2.39697,548.734,45,26.8413,144.149,3.02816
-2.87967,546.319,45,26.2722,141.616,2.98547
-4.89584,527.975,45,23.6334,129.4,2.81631
-0.733465,591.801,45,30.6839,162.718,3.18239
0.511324,552.421,45,29.9057,157.12,3.30554
-4.28599,536.653,45,24.5511,133.786,2.86597
-1.50549,583.93,45,29.4708,157.199,3.10941
-0.0813432,596.626,45,31.643,166.984,3.24604
-4.2469,570.105,45,26.1178,142.28,2.8692
0.0199471,597.399,45,31.7955,167.662,3.25609
-2.7703,523.659,45,25.28,136.153,2.99506
0.231134,540.892,45,28.9993,152.676,3.27721
-0.483533,570.286,45,29.8266,157.875,3.20656
-3.19519,514.84,45,24.4838,132.296,2.95803
-2.16474,576.46,45,28.4289,152.404,3.04902
0.26532,585.404,45,31.4229,165.394,3.28065
0.410723,579.129,45,31.2427,164.267,3.29533
1.61277,555.402,45,31.2289,162.738,3.42055
-0.248848,500.43,45,26.3873,139.424,3.22951
-4.93944,580.647,45,25.9506,142.136,2.8128
0.903289,546.033,45,29.9623,156.959,3.34579
-1.64064,541.468,45,27.1988,145.229,3.09689
-1.4514,522.072,45,26.3988,140.755,3.11444
-1.49776,577.933,45,29.176,155.618,3.11013
-1.24701,596.283,45,30.3675,161.666,3.13356
0.192013,501.711,45,26.8622,141.466,3.27328
-3.18881,527.181,45,25.0763,135.491,2.95859
0.835406,549.737,45,30.095,157.734,3.33877
-4.08842,542.471,45,24.9926,135.982,2.88234
0.846171,596.082,45,32.6443,171.081,3.33988
-1.63967,510.91,45,25.6647,137.037,3.09698
-4.10618,578.018,45,26.6135,144.821,2.88086
-2.8428,529.773,45,25.5097,137.467,2.9887
0.142552,575.485,45,30.7594,162.05,3.26833
1.04731,548.326,45,30.2377,158.233,3.36077
-2.59841,503.879,45,24.473,131.633,3.01024
-3.12085,521.606,45,24.8709,134.311,2.96446
-3.57671,521.395,45,24.4625,132.571,2.92535
-0.165769,503.913,45,26.6477,140.713,3.23769
-1.98952,573.435,45,28.4542,152.337,3.0649
-4.5641,518.76,45,23.4981,128.326,2.84317
-1.2859,546.663,45,27.8027,148.055,3.12991
-4.23133,567.409,45,26.0088,141.669,2.87049
-3.5415,525.771,45,24.6987,133.815,2.92835
0.933035,525.44,45,28.8618,151.161,3.34888
-2.32586,521.794,45,25.5875,137.341,3.03453
-1.45616,589.284,45,29.7924,158.855,3.114
1.65187,552.453,45,31.1048,162.044,3.42474
0.378369,535.658,45,28.8653,151.804,3.29205
-0.178027,529.463,45,27.9869,147.798,3.23648
-3.69508,507.812,45,23.7253,128.694,2.91532
-2.22922,512.482,45,25.2165,135.249,3.04321
-4.5939,539.962,45,24.4324,133.459,2.84074
-0.0797128,502.969,45,26.6773,140.778,3.2462
0.704219,572.012,45,31.1731,163.544,3.32526
1.05785,529.359,45,29.2024,152.803,3.36187
-2.39921,549.98,45,26.9002,144.468,3.02796
-0.714645,509.836,45,26.4515,140.254,3.1842
-3.26923,515.294,45,24.4412,132.142,2.95165
-3.75428,560.747,45,26.1434,141.876,2.91032
-3.02646,552.237,45,26.4194,142.57,2.97266
-1.24039,594.882,45,30.3032,161.315,3.13419
1.81948,514.366,45,29.1272,151.555,3.4428
-1.30427,501.109,45,25.4695,135.649,3.12819
-1.71482,539.234,45,27.0162,144.336,3.09004
-0.399663,565.413,45,29.6581,156.884,3.21474
-2.02519,585.64,45,29.0235,155.426,3.06166
1.10964,540.74,45,29.8834,156.307,3.36728
1.2214,593.59,45,32.9305,172.102,3.379
-2.69662,563.734,45,27.2854,146.871,3.00155
1.45904,515.045,45,28.8073,150.289,3.40414
-1.01264,598.527,45,30.7322,163.318,3.15571
-2.87714,587.397,45,28.2502,152.275,2.98569
0.352866,526.093,45,28.3248,148.99,3.28947
0.149941,522.995,45,27.9611,147.299,3.26907
-4.39726,535.875,45,24.4184,133.178,2.85682
1.67203,513.906,45,28.9544,150.82,3.4269
-2.46055,573.934,45,28.0112,150.505,3.02249
-4.26829,571.297,45,26.1525,142.493,2.86743
-4.03844,555.91,45,25.6574,139.545,2.8865
-0.870673,501.38,45,25.8718,137.341,3.16924
-2.22702,552.788,45,27.2018,145.895,3.04341
-3.33102,541.629,45,25.6342,138.657,2.94634
1.96226,512.02,45,29.1364,151.444,3.4583
-1.96547,561.212,45,27.8713,149.188,3.06709
-3.37579,516.902,45,24.4251,132.163,2.9425
1.85794,520.432,45,29.5095,153.501,3.44696
-2.74268,581.178,45,28.0841,151.223,2.99749
0.601333,560.302,45,30.4267,159.75,3.31472
-0.710002,502.375,45,26.0686,138.219,3.18465
-3.62043,594.319,45,27.8407,150.93,2.92164
-3.13015,537.448,45,25.6178,138.355,2.96366
-3.50577,553.388,45,26.029,140.983,2.93139
-0.0484054,590.841,45,31.372,165.514,3.2493
-2.63792,540.557,45,26.2178,141.061,3.00674
0.224465,512.222,45,27.4558,144.557,3.27654
-0.819784,530.204,45,27.4077,145.439,3.17411
1.77753,557.368,45,31.517,164.04,3.43827
-0.998746,569.437,45,29.2527,155.439,3.15703
0.15395,528.736,45,28.2719,148.932,3.26947
-0.967443,575.423,45,29.5925,157.207,3.16001
1.49877,551.684,45,30.8987,161.153,3.40837
1.68984,597.731,45,33.6978,175.504,3.42882
-4.67667,541.333,45,24.4222,133.489,2.83401
-0.579886,528.578,45,27.5528,145.945,3.19721
-2.95185,529.838,45,25.4148,137.07,2.97916
-1.20807,512.308,45,26.1263,139.046,3.13723
0.738513,548.925,45,29.9503,157.089,3.32878
-2.58467,502.957,45,24.4401,131.442,3.01146
-0.60942,531.33,45,27.6678,146.586,3.19435
-4.62203,516.112,45,23.3298,127.464,2.83845
0.158074,593.27,45,31.7271,167.129,3.26988
-0.852725,598.399,45,30.8974,163.997,3.17095
-3.1168,579.385,45,27.6298,149.206,2.96482
-0.372656,554.203,45,29.0974,153.887,3.21737
-0.726336,527.31,45,27.347,145.014,3.18308
0.0693906,595.557,45,31.7517,167.369,3.26102
-1.53729,583.129,45,29.3976,156.847,3.10645
-0.0864843,568.391,45,30.1402,159.06,3.24553
-1.93228,531.025,45,26.4029,141.292,3.07012
-1.46714,581.608,45,29.393,156.739,3.11297
-1.01126,591.319,45,30.3636,161.357,3.15584
-1.27983,591.244,45,30.0763,160.155,3.13048
-3.8673,582.633,45,27.0549,146.951,2.90081
-3.196,538.048,45,25.5867,138.257,2.95796
1.35535,534.281,45,29.777,155.467,3.39314
-4.68676,533.36,45,24.0537,131.486,2.83319
-4.48573,589.341,45,26.77,146.105,2.84957
0.297618,557.399,45,29.9531,157.62,3.2839
0.0441851,557.332,45,29.6879,156.52,3.25851
-0.922553,517.573,45,26.6591,141.576,3.16428
-4.61225,595.067,45,26.9082,147.004,2.83925
0.606421,519.947,45,28.2402,148.265,3.31524
-0.683864,599.847,45,31.1549,165.154,3.18717
-0.00297028,521.223,45,27.7191,146.192,3.25381
1.84057,547.017,45,30.9985,161.267,3.44508
1.24774,512.702,45,28.4688,148.756,3.38178
1.71914,544.158,45,30.7084,159.9,3.43197
1.51079,582.446,45,32.6351,170.194,3.40965
-3.60345,536.724,45,25.1578,136.368,2.92308
-4.90825,546.566,45,24.4547,133.91,2.81531
-4.65107,550.032,45,24.8373,135.732,2.83609
-2.71136,591.733,45,28.6257,154.103,3.00025
-0.526212,592.5,45,30.9425,163.834,3.20242
-1.59481,541.583,45,27.2483,145.443,3.10112
-4.05935,554.881,45,25.5908,139.206,2.88475
-2.27299,531.417,45,26.1079,140.078,3.03927
1.25868,544.13,45,30.2253,157.92,3.38293
-0.242952,530.525,45,27.98,147.833,3.23009
-4.27977,585.493,45,26.7914,145.987,2.86649
0.273985,550.165,45,29.5402,155.474,3.28152
-4.8725,512.156,45,22.9445,125.605,2.81818
-0.190878,516.471,45,27.288,144.121,3.23522
1.60203,588.157,45,33.0584,172.286,3.4194
-2.03627,518.804,45,25.7012,137.647,3.06065
-3.09445,578.692,45,27.6186,149.119,2.96675
-3.47524,555.607,45,26.1617,141.668,2.93399
-3.14314,533.271,45,25.4071,137.23,2.96253
-3.55488,562.035,45,26.3897,142.991,2.92721
0.870724,552.4,45,30.2776,158.649,3.34242
-4.48111,586.037,45,26.6243,145.304,2.84994
0.952926,507.483,45,27.8946,146.073,3.35094
-0.832928,563.169,45,29.0984,154.426,3.17285
0.385804,514.52,45,27.7333,145.843,3.2928
-4.41681,535.082,45,24.3653,132.909,2.85521
-4.49866,587.955,45,26.6947,145.708,2.84851
-4.1302,592.067,45,27.237,148.242,2.87886
-2.74123,568.211,45,27.4589,147.855,2.99762
1.26888,536.286,45,29.8,155.687,3.384
1.52465,539.38,45,30.2364,157.669,3.41113
-4.07694,512.896,45,23.6397,128.61,2.88329
-0.379137,583.417,45,30.6243,161.97,3.21674
-1.37512,534.415,45,27.0951,144.384,3.12156
-1.8126,573.697,45,28.6445,153.149,3.08106
-3.91007,566.996,45,26.2888,142.837,2.89722
-3.9509,590.611,45,27.344,148.617,2.8938
-2.80561,564.021,45,27.1945,146.504,2.99196
-0.499973,534.629,45,27.9458,147.937,3.20497
1.37024,553.898,45,30.8861,161.24,3.39471
-0.923601,559.821,45,28.8342,153.128,3.16418
-4.26117,508.874,45,23.3008,126.948,2.86802
-2.672,517.317,45,25.0605,134.869,3.00373
-0.294754,571.363,45,30.0796,158.988,3.225
0.00413629,570.201,45,30.3312,159.96,3.25452
-3.33315,504.122,45,23.8572,129.048,2.94615
-4.66184,535.215,45,24.159,132.036,2.83521
-3.67247,585.289,45,27.3671,148.422,2.91723
-2.42954,506.911,45,24.7671,133.043,3.02525
0.0930161,548.758,45,29.2807,154.317,3.26338
-3.78776,590.747,45,27.5094,149.327,2.9075
1.07361,586.182,45,32.3546,169.277,3.36351
1.16047,528.149,45,29.2387,152.877,3.3726
-4.20456,583.594,45,26.7762,145.818,2.8727
-4.87917,579.239,45,25.9436,142.03,2.81765
-2.5786,540.584,45,26.2741,141.299,3.01199
-2.57944,599.284,45,29.1262,156.638,3.01192
-4.31225,578.241,45,26.4289,144.048,2.86381
-2.01507,551.039,45,27.3184,146.284,3.06258
0.310891,507.176,45,27.2667,143.469,3.28524
-4.84859,512.901,45,22.9975,125.872,2.82011
-0.111662,530.873,45,28.1261,148.459,3.24304
-3.67664,529.393,45,24.7498,134.232,2.91688
-1.02406,520.197,45,26.6996,141.9,3.15463
-0.587977,506.233,45,26.3806,139.744,3.19643
-1.705,559.402,45,28.0364,149.775,3.09095
-0.118282,528.656,45,28.0022,147.812,3.24238
0.446355,517.285,45,27.9408,146.867,3.29894
0.817477,597.467,45,32.6878,171.346,3.33692
-1.77742,590.501,45,29.5199,157.787,3.08429
-4.588,508.719,45,23.0236,125.758,2.84122
-0.0635754,508.351,45,26.9778,142.347,3.2478
-4.74323,579.173,45,26.0672,142.555,2.82862
-4.89095,540.016,45,24.1767,132.369,2.8167
-4.61859,513.486,45,23.214,126.828,2.83873
1.56212,539.931,45,30.3063,157.989,3.41513
0.457529,532.052,45,28.7495,151.106,3.30007
-4.15044,567.471,45,26.0867,142.004,2.87718
-4.93398,539.855,45,24.1322,132.171,2.81324
1.37835,568.766,45,31.724,165.604,3.39557
-0.616579,595.341,45,30.9933,164.214,3.19366
-0.388293,566.24,45,29.7132,157.162,3.21585
0.522832,595.946,45,32.2747,169.552,3.30671
0.535662,583.534,45,31.6165,166.078,3.30802
1.00008,529.431,45,29.1483,152.585,3.35585
-2.83549,519.262,45,25.0101,134.767,2.98934
-1.92909,506.674,45,25.1949,134.825,3.07041
-0.697184,537.79,45,27.9188,148.014,3.18588
0.996575,561.572,45,30.9141,161.833,3.35548
-0.774335,576.779,45,29.8625,158.411,3.17846
-2.88751,580.467,45,27.9067,150.435,2.98478
-1.72131,506.435,45,25.3672,135.532,3.08945
-1.76868,591.225,45,29.5652,158.018,3.08509
-0.31946,590.737,45,31.0729,164.269,3.22258
-2.5859,550.569,45,26.7525,143.88,3.01135
-3.62674,542.206,45,25.3938,137.671,2.9211
1.13214,567.596,45,31.3919,164.169,3.36964
-4.49251,598.861,45,27.1959,148.437,2.84901
-4.49344,547.427,45,24.8593,135.685,2.84894
-4.26351,576.352,45,26.3884,143.773,2.86783
0.976603,512.642,45,28.2011,147.653,3.3534
1.73185,527.798,45,29.7982,155.146,3.43334
-3.79621,548.043,45,25.5131,138.5,2.90679
-4.71489,500.898,45,22.5671,123.387,2.83091
-4.01412,516.639,45,23.8655,129.775,2.88852
-2.19316,562.189,45,27.6974,148.515,3.04646
-2.19659,544.385,45,26.817,143.798,3.04615
-2.96959,589.733,45,28.27,152.49,2.97761
1.06179,575.885,45,31.7733,166.251,3.36228
-2.2937,542.721,45,26.6439,142.976,3.03741
0.144928,542.266,45,28.9863,152.706,3.26857
-1.47951,590.107,45,29.8097,158.976,3.11182
0.7205,528.23,45,28.8033,151.092,3.32693
-1.43966,578.806,45,29.2796,156.101,3.11553
-2.88699,541.967,45,26.0562,140.459,2.98483
-4.29428,562.92,45,25.7452,140.302,2.86529
1.92654,594.606,45,33.7947,175.702,3.45441
-4.12665,500.239,45,23.0155,125.263,2.87916
-1.81614,540.702,45,26.9937,144.327,3.08074
-1.65008,554.504,45,27.8444,148.687,3.09601
1.46681,530.851,45,29.6993,154.934,3.40496
0.499814,583.679,45,31.5852,165.958,3.30437
-0.496564,509.44,45,26.6323,140.98,3.2053
0.519765,519.417,45,28.1272,147.766,3.3064
1.09396,514.279,45,28.4057,148.595,3.36564
-2.8282,574.279,45,27.6671,149.075,2.98998
0.261849,576.429,45,30.9374,162.842,3.2803
-4.53049,519.664,45,23.5673,128.67,2.84591
-3.2671,516.753,45,24.5123,132.524,2.95183
-0.463557,511.408,45,26.7658,141.652,3.20851
0.312566,538.438,45,28.9491,152.319,3.28541
-2.08798,571.497,45,28.2602,151.411,3.05596
-0.727479,582.348,45,30.2001,160.145,3.18297
-3.96877,501.827,45,23.2187,126.214,2.89231
-2.76836,540.058,45,26.0734,140.424,2.99523
-1.88861,524.346,45,26.1107,139.683,3.0741
-4.10497,592.813,45,27.2959,148.533,2.88096
-4.08029,588.457,45,27.1191,147.543,2.88301
-1.19861,562.587,45,28.6999,152.732,3.13812
-2.10735,569.697,45,28.152,150.854,3.05421
-4.25042,511.864,45,23.4468,127.733,2.86891
-1.29786,513.346,45,26.0973,138.986,3.12879
0.632177,532.817,45,28.965,152.041,3.31787
-4.83179,558.703,45,25.0663,137.177,2.82146
-0.592177,517.935,45,26.9864,142.958,3.19602
1.74809,535.567,45,30.2536,157.499,3.43509
-0.274023,585.523,45,30.8473,163.02,3.22704
-2.11501,590.598,45,29.177,156.355,3.05352
0.571073,572.327,45,31.0473,163.045,3.31163
0.054328,516.084,45,27.5003,144.976,3.25952
-2.25544,587.638,45,28.8878,154.972,3.04085
-1.91292,540.152,45,26.8749,143.797,3.07188
-4.79978,586.812,45,26.3576,144.207,2.82405
0.847481,584.5,45,32.0114,167.763,3.34002
-0.927373,541.294,45,27.8763,148.045,3.16382
-4.73399,561.019,45,25.2585,138.123,2.82936
-0.906855,525.647,45,27.0898,143.846,3.16578
-2.73276,558.497,45,26.9975,145.361,2.99837
-1.5034,599.312,45,30.2494,161.35,3.1096
-1.80946,534.31,45,26.6809,142.647,3.08135
-2.89724,542.258,45,26.0607,140.495,2.98393
1.38347,551.796,45,30.7828,160.685,3.39612
1.38845,504.095,45,28.1266,146.814,3.39664
-2.48278,504.463,45,24.6014,132.206,3.02051
-4.30751,565.92,45,25.8702,140.997,2.8642
0.11042,568.62,45,30.3587,159.978,3.26511
-3.14615,531.284,45,25.3096,136.707,2.96227
-1.11062,525.141,45,26.8721,142.91,3.14642
-2.01695,523.277,45,25.9404,138.907,3.06241
-0.565262,549.27,45,28.6459,151.718,3.19863
0.590391,516.718,45,28.0493,147.28,3.3136
-3.83512,540.816,45,25.1419,136.526,2.90351
-3.51004,500.84,45,23.5538,127.581,2.93102
-1.07705,509.3,45,26.092,138.726,3.1496
0.58664,550.851,45,29.8983,156.993,3.31322
0.761076,549.864,45,30.0249,157.453,3.3311
-1.65862,579.293,45,29.0805,155.298,3.09522
-0.452522,588.546,45,30.8148,163.067,3.20958
-3.79465,541.663,45,25.2175,136.894,2.90692
-3.10234,593.398,45,28.3125,152.875,2.96607
1.25626,592.255,45,32.8958,171.876,3.38267
-2.44172,503.641,45,24.5968,132.14,3.02417
-1.31713,590.774,45,30.0133,159.865,3.12698
-1.15013,513.186,45,26.2241,139.506,3.14269
-1.12837,557.897,45,28.5305,151.75,3.14475
-0.287665,553.596,45,29.1514,154.074,3.2257
-3.48488,500.266,45,23.5478,127.523,2.93317
-2.73709,586.994,45,28.3707,152.76,2.99799
1.5863,551.668,45,30.9908,161.529,3.41771
-1.27127,512.532,45,26.0801,138.867,3.13129
-4.09009,558.089,45,25.7106,139.891,2.8822
-3.21956,553.861,45,26.3167,142.227,2.95593
1.27928,584.078,45,32.4673,169.609,3.3851
-3.66848,579.976,45,27.1225,147.091,2.91757
-1.31325,574.467,45,29.1888,155.469,3.12735
-3.62569,545.458,45,25.547,138.501,2.92119
-3.20019,501.897,45,23.864,128.953,2.9576
-0.774906,594.716,45,30.7906,163.335,3.17841
-1.671,510.456,45,25.6137,136.797,3.09408
-2.02758,574.437,45,28.4659,152.443,3.06144
-2.61054,574.68,45,27.8998,150.079,3.00916
0.7388,570.236,45,31.1134,163.189,3.32881
-0.807495,533.571,45,27.5936,146.411,3.17528
-4.8636,570.544,45,25.5684,139.959,2.8189
-0.639484,554.028,45,28.8196,152.723,3.19145
-3.48219,522.673,45,24.6048,133.245,2.9334
1.50938,506.516,45,28.3793,148.001,3.4095
0.391211,542.835,45,29.265,153.891,3.29335
1.75688,502.775,45,28.4098,147.89,3.43604
-4.44653,520.356,45,23.6696,129.144,2.85278
-4.73232,573.467,45,25.8204,141.194,2.8295
1.17418,568.186,45,31.47,164.527,3.37404
-4.80112,538.804,45,24.2001,132.404,2.82394
-4.33544,550.372,45,25.1344,137.017,2.8619
-0.481878,569.93,45,29.8097,157.783,3.20672
-4.53936,565.732,45,25.6484,140.042,2.84519
0.210406,526.265,45,28.1948,148.464,3.27513
1.04122,558.878,45,30.8131,161.251,3.36013
1.05055,570.316,45,31.4539,164.593,3.36111
-1.08741,543.806,45,27.8497,148.083,3.14862
0.516443,561.035,45,30.3774,159.592,3.30606
-3.79141,577,45,26.8658,145.838,2.90719
1.42008,509.502,45,28.4592,148.516,3.4
-4.39825,546.963,45,24.9227,135.93,2.85674
0.790603,585.762,45,32.0177,167.867,3.33415
-0.334326,584.679,45,30.7383,162.518,3.22112
1.25446,548.062,45,30.4393,159.044,3.38248
0.740881,509.119,45,27.7807,145.706,3.32903
-0.752638,555.083,45,28.7609,152.542,3.18055
-0.292791,523.153,45,27.5434,145.581,3.2252
-0.25586,542.118,45,28.5786,151.01,3.22882
-4.85629,558.655,45,25.0422,137.071,2.81949
-1.69405,544.038,45,27.2768,145.705,3.09196
-0.124465,546.692,45,28.9514,152.83,3.24177
1.91669,501.239,45,28.4785,148.074,3.45334
-1.38336,581.187,45,29.458,156.986,3.12079
-0.598633,503.113,45,26.2083,138.843,3.1954
-0.934075,533.128,45,27.4493,145.785,3.16318
-4.73116,590.353,45,26.5818,145.356,2.82959
-3.99108,596.487,45,27.5766,149.928,2.89045
0.61282,526.172,45,28.5846,150.066,3.31589
-4.76814,505.55,45,22.7333,124.347,2.8266
-0.745292,530.779,45,27.5087,145.893,3.18125
-4.95907,588.413,45,26.2792,143.958,2.81123
-1.6975,570.978,45,28.624,152.905,3.09164
-4.30177,559.081,45,25.5627,139.316,2.86467
-4.10105,539.451,45,24.8423,135.178,2.88129
-0.606859,506.305,45,26.3671,139.692,3.1946
-2.50159,564.648,45,27.5182,147.902,3.01883
-4.16674,561.238,45,25.7852,140.38,2.87583
-4.43171,518.073,45,23.5782,128.63,2.85399
0.0276442,578.104,45,30.7767,162.281,3.25686
-0.81535,581.856,45,30.0824,159.626,3.17453
