Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-2.85929,590.066,45,28.3964,153.042,2.98725
-3.43973,596.801,45,28.1367,152.322,2.93702
-0.547606,500.749,45,26.1315,138.383,3.20034
-1.80633,511.495,45,25.5444,136.567,3.08164
-3.83339,539.68,45,25.0906,136.246,2.90366
-3.82618,502.654,45,23.3752,126.924,2.90426
-4.4451,574.103,45,26.1157,142.488,2.85289
0.82837,529.882,45,29.0011,152.008,3.33804
1.22936,507.3,45,28.1511,147.115,3.37984
1.44332,587.187,45,32.8246,171.267,3.40247
-1.90209,593.818,45,29.5563,158.131,3.07287
-2.33093,545.497,45,26.7451,143.56,3.03407
-3.13207,551.017,45,26.2628,141.84,2.96349
-0.758453,561.935,45,29.1101,154.401,3.17999
-2.68397,500.628,45,24.2418,130.475,3.00267
1.19574,547.194,45,30.3298,158.54,3.37631
-2.97743,589.184,45,28.2359,152.315,2.97693
-0.819039,556.594,45,28.7726,152.681,3.17418
-2.98169,567.216,45,27.179,146.619,2.97656
1.59919,544.474,45,30.6002,159.478,3.41909
1.68287,552.664,45,31.1497,162.242,3.42807
0.146465,589.565,45,31.5163,166.033,3.26872
1.29517,546.797,45,30.4116,158.851,3.38678
-4.43552,581.479,45,26.4603,144.358,2.85368
-1.66103,567.933,45,28.5078,152.242,3.095
-3.8487,585.027,45,27.1841,147.631,2.90237
1.75277,569.635,45,32.1833,167.539,3.43559
-4.84282,539.516,45,24.1959,132.425,2.82057
0.284257,572.463,45,30.7484,161.821,3.28255
1.20016,560.072,45,31.0483,162.291,3.37677
-0.159389,553.683,45,29.2861,154.637,3.23832
-2.5866,597.658,45,29.0398,156.182,3.01128
1.53334,571.907,45,32.0694,167.216,3.41205
-1.9731,522.694,45,25.9514,138.92,3.0664
-3.28567,597.051,45,28.3026,153.038,2.95023
1.52609,522.856,45,29.3116,152.844,3.41128
0.293207,577.913,45,31.0507,163.401,3.28345
-2.32901,505.413,45,24.7815,133.018,3.03425
0.62455,527.874,45,28.6887,150.599,3.31709
-2.74463,570.457,45,27.5641,148.425,2.99732
-3.56136,513.617,45,24.1107,130.649,2.92666
0.616296,504.157,45,27.392,143.801,3.31625
1.86476,597.807,45,33.9048,176.355,3.4477
-0.420583,561.372,45,29.4247,155.674,3.21269
-4.71679,510.38,45,22.9927,125.715,2.83076
-1.48428,556.695,45,28.1171,149.955,3.11138
1.96939,530.579,45,30.1999,156.963,3.45908
-3.40545,559.27,45,26.3994,142.879,2.93996
-4.06909,543.062,45,25.037,136.204,2.88394
-0.894866,588.519,45,30.3427,161.104,3.16692
-3.86262,594.662,45,27.6181,150.004,2.9012
-2.86494,583.221,45,28.0614,151.243,2.98676
-2.11678,540.458,45,26.6983,143.075,3.05336
-3.35556,599.66,45,28.356,153.409,2.94423
-2.9412,505.003,45,24.2327,130.684,2.98009
0.838256,509.94,45,27.9191,146.326,3.33906
-3.58969,568.758,45,26.6724,144.562,2.92425
-4.93681,587.04,45,26.2388,143.712,2.81301
-1.13621,552.903,45,28.2674,150.359,3.144
0.527547,515.998,45,27.9495,146.825,3.30719
1.9837,573.557,45,32.6621,169.743,3.46063
-2.78136,537.461,45,25.9361,139.699,2.99409
0.276755,554.543,45,29.7781,156.723,3.2818
-1.53193,566.411,45,28.5602,152.373,3.10695
-4.50838,551.111,45,25.0132,136.541,2.84772
-3.41341,538.001,45,25.3882,137.415,2.93928
-0.465974,575.907,45,30.139,159.507,3.20827
0.74865,588.973,45,32.1467,168.596,3.32983
-2.37751,543.124,45,26.5852,142.752,3.0299
-0.689076,581.493,45,30.1961,160.078,3.18666
0.875315,561.785,45,30.7969,161.365,3.3429
-0.887837,593.615,45,30.6129,162.53,3.1676
-2.44861,536.614,45,26.2008,140.765,3.02355
0.165171,573.726,45,30.6895,161.654,3.27059
-1.65761,528.355,45,26.5243,141.646,3.09532
1.2325,553.233,45,30.7033,160.449,3.38017
-4.02179,547.112,45,25.2662,137.4,2.88788
-3.21727,598.903,45,28.4592,153.803,2.95613
0.834392,525.099,45,28.7452,150.66,3.33867
-4.6176,552.853,45,24.9946,136.555,2.83881
-4.48053,505.208,45,22.9526,125.265,2.84999
-1.38387,515.438,45,26.125,139.224,3.12074
0.855325,511.136,45,28.0011,146.737,3.34083
-4.43838,587.329,45,26.7237,145.798,2.85344
0.0732669,592.349,45,31.585,166.486,3.26141
1.07125,599.194,45,33.0701,173.024,3.36327
1.0901,511.096,45,28.2262,147.66,3.36524
0.882335,547.136,45,30.0011,157.187,3.34362
-4.96915,515.551,45,23.0168,126.096,2.81042
-4.47707,502.846,45,22.8482,124.692,2.85028
0.0344625,525.95,45,28.0068,147.668,3.25754
-3.97331,597.58,45,27.6446,150.277,2.89193
-0.0198373,580.321,45,30.8439,162.693,3.25214
-3.55543,568.531,45,26.6941,144.642,2.92716
0.690978,530.644,45,28.9055,151.662,3.3239
-3.61891,530.64,45,24.859,134.764,2.92177
-2.88314,514.251,45,24.7271,133.29,2.98516
-3.54909,588.36,45,27.6314,149.713,2.9277
-1.37339,546.282,45,27.6984,147.598,3.12172
-4.5169,546.732,45,24.8069,135.423,2.84702
1.11584,584.394,45,32.3028,168.953,3.36793
-0.741418,585.864,45,30.3677,161.051,3.18163
0.125536,560.603,45,29.9464,157.787,3.26663
-3.00215,513.707,45,24.5973,132.712,2.97477
0.849682,523.704,45,28.684,150.322,3.34025
-3.27035,536.9,45,25.465,137.678,2.95155
0.296319,508.688,45,27.3342,143.84,3.28377
-1.58194,542.567,45,27.3101,145.758,3.10231
1.94947,575.614,45,32.7409,170.195,3.45691
-3.26424,506.191,45,24.0137,129.825,2.95208
-4.24224,536.099,45,24.564,133.811,2.86958
-0.488698,540.438,45,28.2605,149.591,3.20606
0.133872,526.854,45,28.1517,148.321,3.26746
-2.6642,599.757,45,29.0622,156.396,3.00442
-2.81916,527.51,45,25.422,136.969,2.99077
-4.16096,524.219,45,24.0894,131.142,2.87631
-3.42592,575.119,45,27.1278,146.844,2.93821
0.0176643,524.072,45,27.8905,147.073,3.25587
0.759434,518.892,45,28.3321,148.578,3.33094
-4.60654,599.068,45,27.0947,148.016,2.83971
-3.36009,591.773,45,27.9785,151.372,2.94384
-4.57448,514.455,45,23.2945,127.224,2.84232
-0.747172,527.398,45,27.3317,144.956,3.18107
-0.764429,539.532,45,27.9437,148.221,3.17942
-3.61741,558.25,45,26.1539,141.782,2.9219
-4.68103,599.004,45,27.0197,147.693,2.83366
-4.31655,588.774,45,26.9062,146.654,2.86345
-4.54973,552.071,45,25.0198,136.621,2.84434
-4.44797,506.842,45,23.0537,125.785,2.85266
1.47575,579.35,45,32.4226,169.129,3.40592
0.967338,554.473,45,30.4926,159.661,3.35244
1.19759,582.102,45,32.2667,168.663,3.3765
1.87014,525.034,45,29.7829,154.909,3.44829
-0.951144,520.781,45,26.7976,142.342,3.16156
-4.19904,593.103,45,27.2178,148.217,2.87316
0.00265182,574.832,45,30.576,161.252,3.25437
-3.96038,563.04,45,26.0587,141.642,2.89301
-4.96008,569.47,45,25.4323,139.319,2.81115
0.615012,523.118,45,28.4209,149.204,3.31612
-2.61428,558.03,45,27.0879,145.715,3.00883
0.729249,540.22,45,29.466,154.559,3.32783
-4.4703,512.666,45,23.3,127.151,2.85083
-4.27638,531.991,45,24.3461,132.659,2.86677
-1.75826,584.597,45,29.2444,156.291,3.08605
-0.624557,500.166,45,26.0313,137.932,3.19289
0.201292,550.896,45,29.5051,155.374,3.27421
1.91751,555.827,45,31.5809,164.203,3.45343
0.76537,549.918,45,30.0323,157.487,3.33155
-4.34645,506.629,45,23.1276,126.088,2.86099
-4.10964,576.285,45,26.5304,144.373,2.88057
0.371509,547.703,45,29.5073,155.188,3.29136
-1.77487,588.824,45,29.4387,157.35,3.08452
-0.432108,562.066,45,29.4493,155.817,3.21157
-2.29946,540.793,45,26.5439,142.445,3.0369
-1.73576,518.583,45,25.9625,138.728,3.08812
1.39853,593.059,45,33.1019,172.772,3.39771
-3.18072,530.831,45,25.2572,136.46,2.95928
-1.56596,595.814,45,30.007,160.133,3.10379
-4.0541,546.993,45,25.2317,137.247,2.88519
0.580118,515.686,45,27.9834,146.945,3.31255
-3.96408,540.177,45,24.9973,135.877,2.8927
-2.11029,565.554,45,27.9444,149.745,3.05395
0.212634,572.143,45,30.6551,161.416,3.27535
0.443607,515.095,45,27.8198,146.235,3.29866
-1.44628,545.509,45,27.5888,147.095,3.11492
-3.89532,507.999,45,23.5658,128.027,2.89846
-1.39978,569.601,45,28.8542,153.787,3.11925
-3.92125,539.12,45,24.9864,135.772,2.89629
0.18181,593.774,45,31.7802,167.379,3.27226
-3.90238,567.529,45,26.3207,143.002,2.89787
-2.99522,519.742,45,24.8923,134.297,2.97538
-2.02971,594.866,45,29.4761,157.855,3.06125
-3.18362,531.486,45,25.2857,136.617,2.95903
-3.78169,566.82,45,26.4009,143.303,2.90801
-2.38021,539.6,45,26.4101,141.815,3.02966
-2.83704,552.304,45,26.6001,143.336,2.9892
-4.08991,528.912,45,24.3666,132.578,2.88221
-4.34548,576.799,45,26.3318,143.556,2.86107
-0.415315,526.475,45,27.6006,146.018,3.21321
1.1351,525.044,45,29.0414,151.874,3.36995
0.0259,586.762,45,31.2357,164.703,3.25669
1.23703,526.901,45,29.2465,152.831,3.38065
-0.383687,506.882,45,26.6027,140.705,3.2163
1.09201,509.865,45,28.16,147.312,3.36544
-4.68374,577.88,45,26.0644,142.474,2.83344
0.489032,524.583,45,28.3768,149.112,3.30327
-2.03075,506.786,45,25.1107,134.478,3.06116
-2.34144,504.591,45,24.7304,132.756,3.03313
-2.21969,542.431,45,26.699,143.191,3.04407
-0.965477,565.057,45,29.0614,154.384,3.16019
-3.66492,533.844,45,24.9683,135.405,2.91787
-0.606263,509.884,45,26.5539,140.682,3.19466
-1.39318,517.137,45,26.2026,139.647,3.11987
-4.65694,528.447,45,23.8576,130.384,2.83561
-0.544923,543.428,45,28.3614,150.188,3.2006
-3.65202,530.403,45,24.8187,134.58,2.91896
-3.83011,566.946,45,26.3613,143.142,2.90393
1.1636,550.512,45,30.48,159.363,3.37293
1.50088,549.82,45,30.7965,160.617,3.40859
-0.196331,582.476,45,30.7696,162.515,3.23468
1.35922,578.063,45,32.2214,168.224,3.39355
-1.15799,594.086,45,30.3498,161.463,3.14195
1.07745,522.183,45,28.826,150.811,3.36392
-2.67091,535.25,45,25.9303,139.549,3.00382
-0.240006,531.539,45,28.0363,148.127,3.23038
-1.53995,560.765,45,28.2676,150.821,3.10621
-3.53787,578.97,45,27.2012,147.369,2.92865
0.988055,571.793,45,31.4675,164.741,3.35459
-3.34691,579.638,45,27.4176,148.323,2.94497
1.2415,502.381,45,27.8898,145.736,3.38112
-4.49486,511.147,45,23.2106,126.687,2.84882
-0.357912,546.655,45,28.7158,151.852,3.21882
-4.78062,543.83,45,24.4437,133.716,2.82559
0.548067,502.743,45,27.2509,143.133,3.30928
-4.31026,575.284,45,26.2956,143.319,2.86397
0.138096,555.048,45,29.6625,156.277,3.26788
-1.44228,545.477,45,27.5911,147.102,3.11529
0.672228,571.738,45,31.1238,163.324,3.32198
-0.397098,550.584,45,28.8829,152.78,3.21499
-0.168983,561.508,45,29.6901,156.782,3.23737
1.50441,552.201,45,30.9336,161.328,3.40897
-3.45486,598.962,45,28.2235,152.809,2.93573
-0.1683,578.772,45,30.6037,161.605,3.23744
-4.05336,548.853,45,25.3182,137.716,2.88525
-0.401879,510.838,45,26.7934,141.732,3.21452
-2.67693,555.599,45,26.9104,144.83,3.00329
-2.71461,566.881,45,27.4204,147.617,2.99997
-2.16084,523.745,45,25.8327,138.482,3.04937
0.477389,532.531,45,28.7951,151.323,3.30209
-1.47006,528.783,45,26.7207,142.492,3.1127
-2.75812,518.311,45,25.0325,134.808,2.99614
-4.67268,549.612,45,24.7992,135.546,2.83433
0.886524,569.795,45,31.2481,163.715,3.34406
0.0215983,588.522,45,31.3248,165.178,3.25626
-4.55841,563.275,45,25.5197,139.36,2.84363
-4.96684,587.71,45,26.2405,143.754,2.8106
-1.97789,552.264,45,27.415,146.759,3.06596
-4.29687,588.852,45,26.9287,146.754,2.86508
-0.838159,511.223,45,26.4096,140.162,3.17235
-0.611991,519.087,45,27.0279,143.199,3.19411
-2.43824,553.2,45,27.0205,145.157,3.02448
-2.62789,552.943,45,26.8281,144.333,3.00763
-3.93695,558.053,45,25.8495,140.479,2.89497
-0.27555,569.195,45,29.9855,158.468,3.22689
-3.84641,500.965,45,23.2799,126.426,2.90256
1.96468,596.225,45,33.9309,176.361,3.45856
1.72026,592.679,45,33.4479,174.164,3.43209
-1.98217,588.642,45,29.2164,156.408,3.06557
-1.08342,560.475,45,28.7074,152.639,3.149
-4.54654,537.12,45,24.345,132.933,2.8446
-4.4577,516.26,45,23.4739,128.087,2.85186
0.94047,533.632,45,29.3193,153.548,3.34965
-0.428756,584.986,45,30.6538,162.186,3.2119
-2.28085,574.202,45,28.2021,151.323,3.03857
-0.216052,538.635,45,28.4342,150.203,3.23274
-3.28685,513.057,45,24.3199,131.504,2.95013
-4.37605,510.663,45,23.2872,126.987,2.85856
1.84021,500.387,45,28.3557,147.518,3.44504
1.58989,506.367,45,28.4494,148.279,3.4181
0.896575,545.166,45,29.9078,156.681,3.3451
0.933325,525.996,45,28.8927,151.322,3.34891
-2.31677,521.098,45,25.5616,137.192,3.03534
-4.39979,555.535,45,25.312,138.054,2.85661
-3.03987,576.252,45,27.5553,148.715,2.97149
-4.66986,598.337,45,27.0004,147.574,2.83456
-3.32363,522.494,45,24.735,133.786,2.94697
1.96557,599.913,45,34.1418,177.456,3.45866
-4.35317,590.967,45,26.9712,147.05,2.86044
-3.6693,518.847,45,24.2631,131.585,2.9175
-1.30853,582.567,45,29.6053,157.681,3.12779
1.28239,551.426,45,30.6555,160.14,3.38543
-2.42714,557.774,45,27.2546,146.402,3.02547
-4.14332,555.929,45,25.5626,139.143,2.87777
-0.811577,534.056,45,27.6147,146.528,3.17489
0.451901,599.352,45,32.3798,170.193,3.2995
-0.981262,579.775,45,29.802,158.336,3.15869
-2.44974,560.083,45,27.3456,146.917,3.02345
0.0556178,597.314,45,31.8302,167.8,3.25965
1.81389,550.805,45,31.1846,162.267,3.4422
1.3125,570.194,45,31.7317,165.725,3.38861
-1.41168,507.375,45,25.6913,136.942,3.11814
1.61728,580.264,45,32.6318,170.043,3.42103
-2.1138,564.884,45,27.9079,149.553,3.05363
1.81122,564.121,45,31.9356,166.178,3.44191
1.85516,532.729,45,30.2039,157.116,3.44666
-3.57798,544.825,45,25.5606,138.524,2.92524
-1.75592,544.016,45,27.2166,145.452,3.08626
-4.02708,553.526,45,25.5577,138.991,2.88744
0.260898,597.968,45,32.0924,168.923,3.2802
0.743814,576.391,45,31.4547,164.972,3.32933
-3.87374,502.17,45,23.3133,126.634,2.90027
1.50366,593.073,45,33.2224,173.266,3.40889
-0.563602,584.823,45,30.5019,161.546,3.19879
-3.1756,569.34,45,27.0944,146.38,2.95973
-0.812684,514.064,45,26.5799,141.039,3.17479
-3.73048,559.13,45,26.0901,141.56,2.91233
-2.11881,541.557,45,26.7507,143.357,3.05317
0.588459,520.617,45,28.2591,148.384,3.3134
-4.89865,566.735,45,25.3659,138.889,2.81608
-0.972448,537.598,45,27.6424,146.853,3.15953
-3.67365,540.231,45,25.2592,136.992,2.91713
-4.42396,534.775,45,24.3451,132.806,2.85463
-4.30676,589.536,45,26.9504,146.884,2.86426
-1.04166,553.361,45,28.3844,150.874,3.15295
1.04277,525.202,45,28.958,151.541,3.36029
1.63762,591.156,45,33.2676,173.33,3.42321
-1.1584,578.452,45,29.5507,157.212,3.14191
0.285415,535.637,45,28.7715,151.416,3.28267
0.798299,585.434,45,32.0083,167.808,3.33494
-3.95155,537.9,45,24.903,135.351,2.89375
1.68372,502.821,45,28.3412,147.613,3.42816
-3.27927,503.541,45,23.8753,129.092,2.95079
-0.111006,598.08,45,31.6875,167.256,3.2431
1.25052,569.374,45,31.6187,165.211,3.38207
-3.7259,502.25,45,23.4398,127.176,2.91271
-0.809309,519.033,45,26.84,142.415,3.17511
-3.9723,580.441,45,26.8527,145.971,2.89202
-1.22083,599.834,45,30.5763,162.745,3.13603
0.106858,580.775,45,31.0039,163.381,3.26476
-2.03611,502.075,45,24.8726,133.209,3.06067
-4.26762,551.277,45,25.2366,137.502,2.86749
-1.53582,520.25,45,26.229,139.94,3.10659
-3.58676,547.568,45,25.6813,139.187,2.9245
-4.88362,549.19,45,24.5938,134.646,2.81729
-0.0784884,504.75,45,26.7729,141.281,3.24632
-1.11763,584.191,45,29.8864,158.949,3.14576
-3.1798,543.307,45,25.8516,139.671,2.95936
-4.68979,537.691,45,24.2464,132.543,2.83295
-2.44365,546.934,45,26.7093,143.491,3.02399
-4.77099,533.228,45,23.9755,131.145,2.82637
-4.202,557.424,45,25.5778,139.29,2.87291
-4.91085,508.518,45,22.7503,124.579,2.8151
-2.45976,539.497,45,26.3312,141.478,3.02256
-0.8752,598.555,45,30.8813,163.94,3.1688
1.47823,557.84,45,31.2215,162.861,3.40618
-4.6493,561.88,45,25.3739,138.662,2.83623
-3.23623,503.893,45,23.9284,129.336,2.95449
-0.590725,586.405,45,30.5556,161.863,3.19616
-1.54974,511.184,45,25.7594,137.449,3.1053
0.93713,516.015,45,28.3481,148.466,3.3493
-2.83876,565.073,45,27.2134,146.643,2.98905
1.0724,564.775,45,31.1717,163.09,3.36339
-2.42518,584.239,45,28.5497,153.357,3.02564
-4.50611,583.507,45,26.4857,144.576,2.8479
-2.64112,559.169,45,27.1175,145.905,3.00646
0.0835865,547.391,45,29.1982,153.893,3.26244
-3.57531,543.387,45,25.4956,138.168,2.92547
-4.72122,520.52,45,23.4458,128.197,2.8304
-1.9876,514.719,45,25.5425,136.746,3.06508
-3.72199,553.49,45,25.8347,140.165,2.91304
1.95845,573.095,45,32.6076,169.491,3.45788
1.37848,590.949,45,32.9614,172.064,3.39559
-4.29051,587.223,45,26.8603,146.374,2.8656
0.429839,575.169,45,31.0496,163.229,3.29726
1.6932,539.142,45,30.3983,158.316,3.42918
-4.16408,505.922,45,23.246,126.554,2.87605
-4.67597,511.544,45,23.0788,126.146,2.83407
-0.0540008,537.117,45,28.5139,150.441,3.24875
-4.16515,592.464,45,27.2214,148.197,2.87596
-3.56633,516.292,45,24.232,131.312,2.92623
-1.6485,518.532,45,26.0395,139.047,3.09616
-2.57691,537.387,45,26.1202,140.47,3.01214
-2.49211,509.659,45,24.8466,133.534,3.01968
-4.75033,579.845,45,26.0908,142.692,2.82804
-3.59956,588.88,45,27.6063,149.635,2.92341
-4.11305,562.204,45,25.879,140.832,2.88029
-2.94394,518.824,45,24.8935,134.25,2.97985
0.169096,568.145,45,30.3951,160.099,3.27099
0.584076,599.414,45,32.5313,170.822,3.31296
-4.79609,534.679,45,24.0191,131.409,2.82434
0.473106,555.374,45,30.0259,157.796,3.30165
-2.93324,525.486,45,25.2226,136.014,2.98078
-4.76341,589.204,45,26.4995,144.942,2.82698
-3.56772,554.274,45,26.0134,140.966,2.92612
-3.24692,511.572,45,24.2839,131.268,2.95357
-3.65438,558.473,45,26.13,141.693,2.91876
-3.93127,531.936,45,24.6447,133.926,2.89545
-2.79386,544.19,45,26.2493,141.399,2.99299
-0.806799,573.072,45,29.6371,157.254,3.17535
-0.675385,598.417,45,31.0898,164.798,3.18798
-1.01818,513.399,45,26.3561,140.068,3.15518
-1.99711,514.799,45,25.5379,136.731,3.06421
-1.48935,539.111,45,27.2242,145.198,3.11091
-0.208572,523.179,45,27.6255,145.922,3.23347
1.06226,568.691,45,31.3769,164.176,3.36233
-2.5471,544.68,45,26.5026,142.493,3.01479
-4.88783,506.113,45,22.6613,124.07,2.81695
-3.66169,504.078,45,23.5788,127.866,2.91814
0.960142,580.668,45,31.9252,167.172,3.35169
1.66974,577.613,45,32.5412,169.506,3.42666
0.530754,586.297,45,31.7609,166.842,3.30752
-1.71974,501.341,45,25.1134,134.175,3.08959
-1.57535,547.729,45,27.5762,147.172,3.10292
-3.10731,591.18,45,28.2017,152.283,2.96564
-1.78843,527.718,45,26.3711,140.968,3.08328
-3.49283,554.652,45,26.1004,141.356,2.93249
-0.977652,553.347,45,28.4471,151.134,3.15904
0.726795,507.218,45,27.6635,145.107,3.32758
-2.07962,525.18,45,25.9775,139.172,3.05672
-0.83704,538.091,45,27.7987,147.532,3.17245
-1.64415,587.162,45,29.4904,157.47,3.09656
-0.0899916,511.939,45,27.1433,143.248,3.24518
-1.17058,587.294,45,29.9897,159.562,3.14076
-0.489726,517.113,45,27.0398,143.131,3.20596
1.83617,555.849,45,31.4942,163.851,3.44461
-0.0842826,573.111,45,30.3928,160.39,3.24575
-1.48797,566.544,45,28.6109,152.592,3.11104
0.222968,530.165,45,28.4161,149.615,3.27639
-3.38209,500.515,45,23.6455,127.951,2.94196
-3.91721,531.601,45,24.6415,133.894,2.89662
0.45502,571.621,45,30.8849,162.332,3.29982
-2.66829,506.953,45,24.5617,132.181,3.00406
-2.41476,582.887,45,28.4941,153.046,3.02657
-4.01595,545.359,45,25.1905,136.982,2.88837
-1.89223,530.323,45,26.405,141.261,3.07377
1.91205,594.29,45,33.7599,175.54,3.45284
-1.55256,598.228,45,30.1427,160.841,3.10504
0.319363,557.456,45,29.9787,157.729,3.28609
-3.13345,593.244,45,28.274,152.704,2.96337
-2.88441,553.819,45,26.6285,143.541,2.98505
-3.08753,579.278,45,27.6533,149.299,2.96735
-4.66079,539.241,45,24.3416,133.032,2.8353
1.87698,581.269,45,32.9806,171.533,3.44903
-1.19489,501.65,45,25.5946,136.203,3.13847
-3.68871,520.177,45,24.3085,131.851,2.91586
-0.614301,534.757,45,27.8416,147.512,3.19388
-0.230353,571.451,45,30.1516,159.292,3.23133
-0.939904,542.999,45,27.9518,148.461,3.16263
1.16803,550.902,45,30.5062,159.495,3.3734
-0.633834,506.207,45,26.3372,139.563,3.19199
-0.232736,559.359,45,29.5111,155.911,3.23109
-4.58029,514.046,45,23.2711,127.102,2.84185
-2.36262,521.293,45,25.5299,137.07,3.03123
0.0400341,592.338,45,31.5481,166.332,3.25809
0.0261805,536.876,45,28.5804,150.701,3.25671
0.711811,597.262,45,32.5577,170.798,3.32604
-0.541622,575.729,45,30.0506,159.13,3.20092
-1.70594,536.994,45,26.9124,143.771,3.09086
-3.02523,546.883,45,26.1644,141.193,2.97277
0.235885,530.796,45,28.4627,149.846,3.27769
-0.701965,590.621,45,30.6564,162.533,3.18542
0.395779,528.77,45,28.5112,149.922,3.29381
1.19018,567.656,45,31.4579,164.444,3.37572
0.430813,557.35,45,30.0887,158.176,3.29736
-0.61694,573.325,45,29.8468,158.14,3.19363
-0.780505,501.383,45,25.9534,137.681,3.17787
0.771876,541.266,45,29.5665,155.037,3.33222
-1.5412,552.131,45,27.8311,148.494,3.10609
-0.150307,532.011,45,28.1486,148.621,3.23922
-1.09756,529.572,45,27.1112,144.167,3.14766
1.8302,578.613,45,32.7773,170.534,3.44396
-3.53944,593.307,45,27.8733,151.012,2.92852
-0.258288,595.502,45,31.3901,165.87,3.22858
0.709061,585.736,45,31.9264,167.489,3.32576
-3.56868,582.332,45,27.3293,148.098,2.92603
-0.924852,510.469,45,26.2911,139.624,3.16406
1.22252,509.223,45,28.2512,147.646,3.37912
-4.67935,577.16,45,26.036,142.313,2.83379
0.686528,586.74,45,31.9562,167.674,3.32344
-3.37449,518.263,45,24.4906,132.516,2.94261
-3.41748,595.602,45,28.1024,152.11,2.93893
-1.12251,510.545,45,26.1143,138.892,3.1453
-1.03306,589.332,45,30.2385,160.719,3.15377
-3.63706,505.989,45,23.6889,128.439,2.92023
0.181135,591.858,45,31.6769,166.836,3.27219
-0.83108,548.603,45,28.3476,150.439,3.17302
1.60699,581.131,45,32.669,170.25,3.41993
-3.08279,559.872,45,26.7314,144.316,2.96776
-0.132433,588.676,45,31.1661,164.531,3.24098
-1.63666,536.693,45,26.9627,143.964,3.09725
1.93714,577.747,45,32.8484,170.769,3.45556
-2.16745,524.221,45,25.8502,138.583,3.04878
-3.31039,519.259,45,24.5934,133.007,2.94811
-4.08668,528.283,45,24.3404,132.432,2.88248
-0.964942,576.927,45,29.6724,157.629,3.16024
1.0071,558.808,45,30.7731,161.083,3.35658
-2.60286,572.2,45,27.7869,149.463,3.00984
1.76384,528.613,45,29.8769,155.52,3.43679
-0.13821,530.284,45,28.069,148.187,3.24041
-0.940369,515.139,45,26.5173,140.842,3.16258
1.30523,560.733,45,31.1974,162.944,3.38784
-2.49758,550.216,45,26.8186,144.138,3.01919
0.375239,569.392,45,30.6798,161.35,3.29173
0.862955,584.944,45,32.0528,167.961,3.34162
1.12156,598.244,45,33.0749,172.984,3.36853
1.60831,519.281,45,29.1934,152.136,3.42007
1.72712,585.262,45,33.0371,172.016,3.43283
-2.0887,501.848,45,24.8155,132.956,3.0559
-3.31918,554.439,45,26.2515,141.983,2.94735
1.10625,571.865,45,31.5998,165.289,3.36693
0.964791,540.376,45,29.7147,155.591,3.35218
-3.1995,510.158,45,24.2574,131.078,2.95766
-4.85985,553.274,45,24.7978,135.737,2.8192
1.11751,548.54,45,30.3227,158.595,3.3681
-1.17947,558.542,45,28.5126,151.713,3.13992
1.71284,500.534,45,28.2405,147.057,3.43129
0.872007,554.313,45,30.3839,159.205,3.34255
-4.3859,566.673,45,25.8322,140.877,2.85775
-1.57787,531.209,45,26.7422,142.723,3.10269
-1.00121,574.802,45,29.5258,156.893,3.1568
-2.54249,563.133,45,27.4049,147.339,3.0152
0.26343,501.089,45,26.8953,141.565,3.28046
-2.17049,508.93,45,25.0935,134.529,3.0485
0.699253,536.63,45,29.2399,153.407,3.32475
-0.557905,529.624,45,27.6284,146.321,3.19934
-1.52951,564.006,45,28.4413,151.736,3.10718
-3.39426,561.25,45,26.5034,143.429,2.94092
-1.97627,552.163,45,27.4115,146.739,3.06611
-1.35145,525.838,45,26.6823,142.159,3.12377
1.44492,555.648,45,31.0632,162.075,3.40264
-4.884,561.699,45,25.1537,137.711,2.81726
1.56828,508.567,45,28.5519,148.836,3.41579
1.50848,507.731,45,28.4465,148.353,3.4094
1.58976,590.828,45,33.1946,173.011,3.41808
-0.485115,595.225,45,31.1293,164.772,3.20641
-3.38818,561.433,45,26.5177,143.5,2.94144
-4.21947,547.744,45,25.118,136.804,2.87147
1.74738,509.134,45,28.7597,149.722,3.43501
-3.0058,585.376,45,28.0253,151.212,2.97446
-3.49518,559.529,45,26.3277,142.589,2.93229
-4.74161,572.06,45,25.7485,140.811,2.82875
-1.4037,599.809,45,30.3802,161.925,3.11889
1.20216,593.023,45,32.8773,171.848,3.37698
-0.635236,519.816,45,27.0439,143.309,3.19186
-1.01367,525.401,45,26.9765,143.36,3.15561
-3.04425,538.775,45,25.7592,139.026,2.97111
-2.33614,517.741,45,25.3796,136.236,3.03361
-3.16288,521.024,45,24.8062,134.005,2.96083
1.70675,515.269,45,29.0658,151.361,3.43064
-1.86822,530.51,45,26.4366,141.404,3.07597
-4.75624,547.82,45,24.6446,134.789,2.82756
-0.718838,569.014,45,29.5175,156.515,3.1838
0.468782,542.741,45,29.3385,154.189,3.30122
1.16911,577.095,45,31.9579,167.084,3.37351
-4.25625,559.314,45,25.6149,139.551,2.86843
-3.52465,566.08,45,26.6081,144.141,2.92978
-2.20197,592.995,45,29.206,156.615,3.04567
-1.42587,568.061,45,28.7499,153.261,3.11682
-2.24663,520.021,45,25.5718,137.173,3.04164
-1.4049,533.551,45,27.0231,144.033,3.11878
-2.39753,573.05,45,28.0302,150.534,3.02811
-0.166443,547.872,45,28.9716,152.985,3.23763
-2.09945,580.185,45,28.6783,153.665,3.05493
-3.43733,508.662,45,23.9834,129.835,2.93723
-0.359042,502.633,45,26.4023,139.619,3.21871
-1.73184,558.683,45,27.974,149.472,3.08848
-3.13969,559.951,45,26.6814,144.109,2.96283
-1.09314,568.646,45,29.116,154.823,3.14808
-3.95931,597.847,45,27.6707,150.403,2.8931
-2.75382,576.135,45,27.8294,149.865,2.99651
0.541063,529.148,45,28.6752,150.621,3.30857
-0.523797,502.337,45,26.2361,138.912,3.20265
-3.63973,563.07,45,26.3588,142.918,2.92
-2.18845,565.787,45,27.8792,149.485,3.04688
-0.64172,590.532,45,30.7161,162.776,3.19123
-2.79655,508.13,45,24.5075,132.019,2.99276
-2.38331,532.154,45,26.0429,139.846,3.02938
-4.31348,508.641,45,23.2468,126.705,2.86371
-4.45364,588.997,45,26.7851,146.15,2.85219
-1.16327,533.303,45,27.2396,144.922,3.14145
1.08247,504.92,45,27.8778,145.845,3.36444
0.874096,503.74,45,27.6137,144.687,3.34277
-0.930425,597.668,45,30.7762,163.45,3.16353
-2.64292,598.031,45,29.0003,156.037,3.0063
1.60595,559.984,45,31.4791,164.05,3.41982
-3.86807,535.948,45,24.8864,135.173,2.90075
-3.92816,505.197,45,23.4084,127.205,2.89571
-3.64072,584.057,45,27.3403,148.24,2.91992
1.26536,553.29,45,30.7412,160.608,3.38363
-1.94537,544.783,45,27.0745,144.901,3.06892
-1.55996,586.372,45,29.5377,157.621,3.10435
-2.45319,571.993,45,27.9237,150.026,3.02314
-2.13521,588.6,45,29.0577,155.74,3.05169
-1.69511,504.538,45,25.2954,135.122,3.09186
-3.09653,500.678,45,23.8935,129.009,2.96657
-0.0684133,539.081,45,28.6038,150.932,3.24732
-1.16609,510.033,45,26.0485,138.588,3.14118
1.93992,550.199,45,31.2851,162.639,3.45587
-0.36598,518.989,45,27.2549,144.135,3.21803
-1.04408,518.403,45,26.5889,141.333,3.15273
-2.89555,567.158,45,27.2591,146.953,2.98408
-0.440715,583.266,45,30.551,161.657,3.21073
-2.80375,538.793,45,25.9799,139.958,2.99212
1.7451,568.362,45,32.1029,167.13,3.43477
-1.33902,526.55,45,26.7301,142.4,3.12493
0.10154,534.353,45,28.5205,150.301,3.26423
1.34311,556.901,45,31.0246,161.996,3.39184
-2.39203,538.929,45,26.3663,141.593,3.0286
-0.284589,583.571,45,30.7332,162.43,3.226
-2.26035,595.729,45,29.2805,157.084,3.04041
0.467753,518.971,45,28.0526,147.432,3.30111
-3.01355,504.435,45,24.1436,130.276,2.97378
-0.317295,518.649,45,27.2831,144.231,3.22279
-1.87443,573.754,45,28.5853,152.904,3.0754
-2.22302,540.7,45,26.6107,142.721,3.04377
-0.65107,558.431,45,29.0369,153.888,3.19033
0.752474,553.246,45,30.2006,158.385,3.33022
-1.32385,564.141,45,28.6535,152.63,3.12635
-3.3968,598.179,45,28.2446,152.855,2.9407
0.800626,572.805,45,31.3203,164.198,3.33518
-3.06423,518.118,45,24.7541,133.622,2.96938
-3.77338,527.67,45,24.5846,133.436,2.90871
-0.475677,535.796,45,28.0304,148.359,3.20733
-1.78999,596.664,45,29.8149,159.379,3.08313
-4.77284,551.411,45,24.7914,135.61,2.82622
-1.26347,541.608,45,27.5672,146.776,3.13202
-4.48395,599.586,45,27.2371,148.652,2.84971
-2.6855,500.937,45,24.2555,130.55,3.00254
-3.70237,583.82,45,27.2694,147.927,2.9147
0.244819,570.739,45,30.614,161.161,3.27858
-4.79801,591.187,45,26.5558,145.289,2.82419
-2.65862,543.949,45,26.3631,141.865,3.00491
-1.95485,597.152,45,29.6672,158.788,3.06806
-1.77123,576.519,45,28.8272,154.077,3.08486
-0.551986,566.763,45,29.5719,156.607,3.19992
-3.48927,591.54,45,27.8397,150.772,2.93279
-0.156757,579.096,45,30.6331,161.746,3.23858
0.447854,518.236,45,27.9936,147.143,3.29909
-1.3598,570.471,45,28.9387,154.191,3.12299
-3.24204,501.748,45,23.8216,128.765,2.95399
-2.47845,576.727,45,28.1298,151.163,3.02089
-4.264,582.649,45,26.6763,145.342,2.86779
-0.48749,503.393,45,26.3244,139.341,3.20618
1.76208,591.837,45,33.4483,174.112,3.4366
1.56992,575.673,45,32.3211,168.483,3.41596
1.18515,512.505,45,28.3967,148.447,3.37519
-1.99675,549.098,45,27.2397,145.842,3.06425
0.154922,570.952,45,30.5303,160.828,3.26957
-2.64515,581.775,45,28.2098,151.786,3.0061
0.578759,596.186,45,32.3502,169.877,3.31241
-0.583069,514.473,45,26.8146,142.038,3.1969
-0.772227,599.941,45,31.064,164.782,3.17867
-3.24064,567.947,45,26.9659,145.759,2.95411
1.27595,593.19,45,32.97,172.239,3.38475
-2.76297,575.857,45,27.807,149.754,2.99571
-1.04785,573.81,45,29.4269,156.423,3.15237
1.55529,545.701,45,30.623,159.648,3.4144
-2.29519,547.886,45,26.896,144.33,3.03728
-2.04131,501.319,45,24.8306,132.989,3.0602
-4.95658,562.275,45,25.1141,137.573,2.81143
-0.846687,509.488,45,26.3121,139.653,3.17153
1.78086,544.655,45,30.8016,160.313,3.43863
-1.83801,532.284,45,26.5531,141.995,3.07873
1.48412,510.971,45,28.604,149.201,3.40681
-0.717316,535.993,45,27.806,147.438,3.18395
-2.4221,530.991,45,25.9505,139.392,3.02592
0.687454,541.159,45,29.4747,154.652,3.32354
1.63636,508.339,45,28.6058,149.043,3.42308
-3.12687,560.994,45,26.7432,144.429,2.96394
-1.69714,516.166,45,25.8765,138.228,3.09167
-2.07412,518.717,45,25.6628,137.48,3.05722
-0.536882,593.56,45,30.9864,164.079,3.20138
-4.25115,571.657,45,26.185,142.651,2.86885
0.945038,504.915,45,27.7459,145.303,3.35012
1.97516,573.23,45,32.634,169.607,3.4597
0.776058,578.586,45,31.6096,165.745,3.33265
1.2886,509.344,45,28.3221,147.944,3.38608
-4.64593,575.368,45,25.9861,142.004,2.83651
-3.45216,566.938,45,26.717,144.65,2.93596
-1.59691,543.563,45,27.3459,145.966,3.10093
1.99073,561.62,45,31.99,166.241,3.4614
-1.318,510.423,45,25.9304,138.118,3.1269
-4.99864,582.947,45,25.9982,142.463,2.80806
-3.35122,521.009,45,24.6406,133.304,2.9446
-4.04836,579.196,45,26.7227,145.35,2.88567
-0.271067,503.416,45,26.5243,140.172,3.22733
-4.241,510.855,45,23.4084,127.514,2.86969
-0.121486,535.003,45,28.3353,149.574,3.24207
-4.63026,552.194,45,24.9535,136.344,2.83778
-0.0245672,531.302,45,28.234,148.931,3.25167
-0.985238,583.066,45,29.967,159.218,3.15831
0.163559,515.979,45,27.599,145.377,3.27043
-4.04672,590.8,45,27.2596,148.269,2.88581
-3.03429,517.081,45,24.7307,133.465,2.97198
-1.16478,500.59,45,25.5674,136.027,3.14131
1.12494,501.918,45,27.7526,145.145,3.36888
-3.70788,584.619,45,27.3014,148.106,2.91424
-1.88235,533.996,45,26.5971,142.278,3.07468
-2.68971,510.492,45,24.7145,133.025,3.00216
-0.718303,553.125,45,28.6938,152.147,3.18385
-1.11151,522.254,45,26.7235,142.121,3.14634
-0.986284,530.266,45,27.2523,144.796,3.15821
-1.97016,526.378,45,26.137,139.91,3.06666
-2.8812,564.353,45,27.138,146.284,2.98533
0.983666,521.63,45,28.7026,150.27,3.35414
-0.445595,580.973,45,30.4257,161,3.21026
-4.26629,505.102,45,23.1239,125.989,2.8676
-3.42491,589.513,45,27.8078,150.524,2.93829
-2.29703,514.291,45,25.2452,135.474,3.03711
-0.823274,581.686,45,30.0653,159.545,3.17377
-0.0579024,538.747,45,28.5966,150.881,3.24836
-3.75053,561.527,45,26.1833,142.088,2.91064
1.1582,567.222,45,31.3993,164.177,3.37237
-4.71128,583.902,45,26.31,143.847,2.8312
-2.75123,566.627,45,27.3727,147.402,2.99674
-2.6124,556.967,45,27.0381,145.445,3.009
-2.77523,591.451,45,28.5477,153.758,2.99463
-4.51774,599.575,45,27.2038,148.509,2.84695
0.925003,580.554,45,31.8803,166.98,3.34804
-2.30211,546.519,45,26.8224,143.943,3.03666
0.329218,529.537,45,28.487,149.869,3.28709
-0.549156,541.497,45,28.2564,149.637,3.20019
-2.122,516.066,45,25.4887,136.598,3.05289
-4.21769,522.368,45,23.9558,130.473,2.87161
-1.96168,556.157,45,27.6239,147.86,3.06744
-0.65012,505.143,45,26.2669,139.207,3.19042
-4.43717,533.876,45,24.2927,132.534,2.85354
1.53439,503.436,45,28.2309,147.2,3.41217
-1.42879,531.911,45,26.9176,143.497,3.11655
-1.97173,530.067,45,26.3187,140.884,3.06652
-4.79043,599.117,45,26.9193,147.27,2.8248
-3.81681,507.646,45,23.6152,128.218,2.90505
-3.09161,543.547,45,25.9439,140.074,2.967
-0.863507,553.337,45,28.56,151.603,3.16992
-3.99513,590.698,45,27.305,148.456,2.89011
-0.247426,580.956,45,30.6349,161.866,3.22965
0.702064,543.982,45,29.6434,155.521,3.32504
-3.55934,514.393,45,24.1489,130.854,2.92683
-4.22553,585.75,45,26.855,146.272,2.87097
-4.48314,546.485,45,24.8256,135.49,2.84978
1.0196,589.849,45,32.4965,170.088,3.35788
-0.406694,596.032,45,31.2566,165.348,3.21405
-4.90706,518.293,45,23.1907,126.987,2.8154
-1.90533,538.675,45,26.8085,143.434,3.07258
0.0597416,530.893,45,28.2948,149.158,3.26006
-1.73346,553.68,45,27.7219,148.127,3.08833
1.43359,599.512,45,33.5024,174.817,3.40143
-2.01177,514.119,45,25.4911,136.496,3.06288
-0.254875,581.241,45,30.642,161.912,3.22892
1.86895,511.971,45,29.0407,151.05,3.44816
1.99976,513.304,45,29.247,151.977,3.46239
-4.70299,508.609,45,22.9242,125.328,2.83188
0.41914,517.162,45,27.9079,146.724,3.29618
-0.116176,500.01,45,26.4868,139.811,3.24259
-1.45375,510.105,45,25.7915,137.52,3.11422
-4.40306,513.739,45,23.4048,127.656,2.85634
0.893106,581.04,45,31.872,166.976,3.34474
-1.31398,562.999,45,28.6054,152.362,3.12728
-2.70013,531.811,45,25.7371,138.54,3.00124
1.88967,568.476,45,32.2687,167.814,3.45041
0.287808,566.513,45,30.4325,160.154,3.28291
-1.94265,553.201,45,27.4954,147.151,3.06917
-3.14987,524.275,45,24.9725,134.89,2.96195
1.7401,504.188,45,28.4732,148.239,3.43423
-1.22917,577.65,45,29.4369,156.69,3.13524
-3.73954,570.77,45,26.6247,144.471,2.91156
-2.62123,574.348,45,27.8732,149.948,3.00822
0.255074,582.856,45,31.275,164.628,3.27962
0.661121,562.156,45,30.5905,160.538,3.32084
0.946783,509.011,45,27.9727,146.489,3.35031
-4.41397,505.457,45,23.0186,125.56,2.85545
-1.22196,583.314,45,29.733,158.258,3.13592
-4.09754,565.263,45,26.0342,141.66,2.88158
-1.92483,598.302,45,29.7557,159.226,3.0708
-0.0978646,553.742,45,29.3518,154.913,3.2444
-0.396625,585.659,45,30.7233,162.515,3.21503
-0.954196,522.02,45,26.8585,142.669,3.16127
1.79639,596.954,45,33.7772,175.78,3.4403
0.655997,544.55,45,29.6272,155.489,3.32031
-4.82633,510.631,45,22.914,125.393,2.8219
-0.405594,576.605,45,30.2389,159.963,3.21416
0.596702,505.953,45,27.471,144.236,3.31425
0.71,531.961,45,28.9962,152.116,3.32585
-4.02449,544.737,45,25.1542,136.794,2.88766
-1.68193,558.376,45,28.0075,149.594,3.09307
-2.37221,515.068,45,25.2166,135.398,3.03038
1.71388,504.328,45,28.4556,148.176,3.43141
-3.2444,562.898,45,26.7226,144.449,2.95379
-3.82204,518.03,45,24.0938,130.821,2.90461
-0.524698,526.079,45,27.4752,145.473,3.20256
0.518157,587.618,45,31.8186,167.161,3.30624
1.15292,594.233,45,32.8886,171.97,3.37181
-2.14793,580.563,45,28.6481,153.56,3.05054
-2.17517,581.661,45,28.6748,153.735,3.04808
-0.618424,504.704,45,26.2731,139.207,3.19348
-1.65503,577.947,45,29.0166,154.952,3.09556
-4.82423,577.189,45,25.9027,141.745,2.82207
-1.64722,534.998,45,26.8676,143.468,3.09628
-1.17561,529.543,45,27.0359,143.852,3.14029
-4.87667,526.653,45,23.5904,129.145,2.81785
1.97366,523.309,45,29.7905,154.83,3.45954
0.322589,523.094,45,28.1339,148.019,3.28642
-1.92203,577.816,45,28.7397,153.786,3.07105
-1.06548,598.101,45,30.6537,162.966,3.1507
1.32024,554.629,45,30.8737,161.235,3.38942
-2.05747,517.963,45,25.6404,137.343,3.05873
0.0942541,571.546,45,30.4979,160.73,3.2635
1.78426,506.262,45,28.6337,149.026,3.43899
-1.4656,565.258,45,28.5683,152.339,3.11312
-4.79184,582.002,45,26.149,143.057,2.82469
-1.83302,515.584,45,25.7245,137.558,3.07919
1.81556,547.275,45,30.9865,161.234,3.44238
-3.96732,559.142,45,25.8719,140.634,2.89243
-3.76222,534.012,45,24.89,135.082,2.90965
-0.604908,542.353,45,28.2462,149.646,3.19479
-0.760825,591.582,45,30.6434,162.536,3.17976
0.121076,513.089,45,27.404,144.396,3.26618
-4.7781,546.598,45,24.5704,134.406,2.8258
0.0007231,550.619,45,29.2862,154.452,3.25418
-4.24319,591.992,45,27.1241,147.758,2.86951
-3.4678,553.556,45,26.072,141.175,2.93463
-1.42787,586.146,45,29.6631,158.132,3.11663
-4.09326,513.773,45,23.6663,128.771,2.88193
-0.353124,527.336,45,27.7056,146.504,3.21928
-3.55052,571.338,45,26.8306,145.376,2.92758
-4.15197,560.843,45,25.7806,140.339,2.87706
-3.13755,541.856,45,25.8212,139.461,2.96302
1.40865,580.721,45,32.4245,169.223,3.39879
1.79012,515.165,45,29.1431,151.67,3.43963
1.63899,574.719,45,32.3441,168.517,3.42336
-1.79203,597.438,45,29.8514,159.577,3.08295
-2.90716,589.372,45,28.3151,152.66,2.98306
0.700309,543.698,45,29.6261,155.432,3.32486
0.0244379,557.526,45,29.6779,156.49,3.25654
-0.188036,560.89,45,29.6378,156.528,3.2355
-0.446132,593.509,45,31.0816,164.471,3.2102
-4.51538,562.801,45,25.5374,139.41,2.84714
-1.88369,545.612,45,27.1744,145.367,3.07455
1.20885,559.631,45,31.0331,162.201,3.37768
-2.06073,598.704,45,29.6339,158.738,3.05843
-3.04582,562.25,45,26.8801,145.077,2.97097
-3.33607,556.984,45,26.3562,142.568,2.9459
-1.51257,549.154,45,27.7088,147.809,3.10875
-3.39179,503.614,45,23.7837,128.709,2.94113
-2.81229,568.413,45,27.3998,147.618,2.99137
-4.25837,582.834,45,26.6901,145.41,2.86825
-2.35229,596.133,45,29.2057,156.793,3.03216
-1.3406,560.537,45,28.4538,151.585,3.12479
-0.394229,582.364,45,30.553,161.611,3.21527
-1.84605,550.346,45,27.4464,146.78,3.078
1.05572,507.038,45,27.9689,146.351,3.36165
1.78213,559.49,45,31.6419,164.685,3.43876
-0.62871,583.431,45,30.3605,160.876,3.19249
0.0695046,522.321,45,27.8473,146.789,3.26103
1.87435,549.488,45,31.1746,162.142,3.44874
0.0227315,503.324,45,26.7911,141.27,3.25637
0.564696,596.616,45,32.3578,169.935,3.31098
-2.96339,521.075,45,24.9843,134.76,2.97815
-4.10175,502.318,45,23.1317,125.87,2.88123
-1.02893,596.523,45,30.6119,162.698,3.15416
-3.03612,548.133,45,26.2142,141.473,2.97182
1.54642,517.909,45,29.0545,151.481,3.41345
-4.59188,580.212,45,26.2556,143.416,2.8409
-2.00327,566.421,45,28.0927,150.417,3.06365
-3.09206,539.868,45,25.7679,139.124,2.96696
-0.661015,533.286,45,27.7198,146.919,3.18937
-1.36443,576.105,45,29.2197,155.694,3.12256
-2.92935,594.35,45,28.5319,153.855,2.98112
0.354446,584.4,45,31.4658,165.51,3.28963
-1.53325,527.084,45,26.576,141.788,3.10683
-0.285017,569.776,45,30.0062,158.589,3.22596
-0.053636,565.173,45,30.0037,158.301,3.24878
1.01523,529.417,45,29.1627,152.644,3.35742
-1.14496,559.932,45,28.6181,152.235,3.14318
-1.12623,565.609,45,28.9271,153.857,3.14495
1.24409,597.352,45,33.165,173.299,3.38139
-1.4196,532.607,45,26.9615,143.721,3.1174
-1.27354,533.66,45,27.153,144.582,3.13107
-0.224344,517.865,45,27.3299,144.378,3.23192
0.501109,552.362,45,29.8919,157.059,3.3045
0.961533,586.654,45,32.2559,168.901,3.35184
-4.74835,548.889,45,24.6996,135.082,2.8282
-2.51501,565.635,45,27.5533,148.106,3.01764
-0.308717,565.125,45,29.7368,157.193,3.22363
-1.49992,529.655,45,26.7368,142.61,3.10992
0.213999,503.214,45,26.9632,141.975,3.27549
-2.23106,593.953,45,29.2233,156.743,3.04304
-2.41144,547.504,45,26.7676,143.769,3.02687
-0.130273,566.369,45,29.9874,158.305,3.2412
1.48503,506.733,45,28.3677,147.967,3.4069
-2.00791,515.365,45,25.5563,136.841,3.06323
-2.02295,584.97,45,28.9926,155.258,3.06186
-0.908582,578.947,45,29.8349,158.425,3.16562
-2.09087,585.255,45,28.9376,155.044,3.0557
-4.8822,597.546,45,26.7606,146.507,2.8174
-1.2927,585.581,45,29.7749,158.566,3.12927
0.534103,523.438,45,28.3589,148.968,3.30786
-1.17873,509.369,45,26.0031,138.359,3.13999
-0.815859,522.606,45,27.0186,143.37,3.17448
0.80916,582.256,45,31.8465,166.946,3.33606
1.90735,573.344,45,32.5648,169.332,3.45233
-3.43612,541.785,45,25.5463,138.294,2.93733
-4.04981,577.08,45,26.6236,144.813,2.88555
-1.75421,585.329,45,29.2852,156.505,3.08642
1.4894,501.67,45,28.0885,146.506,3.40737
-2.07117,534.657,45,26.4541,141.716,3.05749
-3.04372,547.637,45,26.1834,141.315,2.97116
-0.991814,505.021,45,25.9498,137.881,3.15769
0.857258,586.458,45,32.1295,168.37,3.34103
1.14759,520.916,45,28.8255,150.731,3.37125
-0.596521,554.248,45,28.8741,152.963,3.1956
-0.856481,507.418,45,26.1963,139.049,3.17059
-3.18279,564.1,45,26.8382,145.004,2.95911
-1.23781,593.872,45,30.2544,161.052,3.13443
0.398883,567.169,45,30.585,160.823,3.29413
0.416908,566.22,45,30.5528,160.633,3.29595
1.11469,513.339,45,28.3741,148.406,3.36781
-0.825621,501.002,45,25.8929,137.406,3.17355
-4.34048,588.31,45,26.8621,146.441,2.86148
1.17335,594,45,32.8988,171.998,3.37396
0.194879,569.253,45,30.4815,160.523,3.27357
-1.60472,568.829,45,28.6091,152.718,3.10021
0.0384469,519.172,45,27.6497,145.78,3.25794
0.45428,595.15,45,32.1554,169.011,3.29974
-2.53323,515.572,45,25.0985,134.93,3.01602
-4.19656,544.24,45,24.9777,136.016,2.87336
-3.85159,596.016,45,27.6919,150.392,2.90213
-3.98524,525.599,45,24.3043,132.132,2.89093
-3.07886,510.389,45,24.3722,131.575,2.96811
0.926538,512.116,45,28.1237,147.302,3.3482
-0.794481,521.807,45,26.9974,143.234,3.17653
1.46569,599.492,45,33.5382,174.962,3.40485
1.79554,545.543,45,30.8673,160.638,3.44021
0.636863,537.648,45,29.2323,153.439,3.31835
-0.869105,597.248,45,30.8204,163.609,3.16939
0.914208,526.284,45,28.8895,151.327,3.34693
-4.20533,546.346,45,25.0665,136.509,2.87264
1.81798,571.844,45,32.3803,168.484,3.44264
-0.864709,504.445,45,26.0353,138.203,3.16981
-3.68753,579.881,45,27.0997,146.989,2.91596
0.450425,557.24,45,30.1031,158.229,3.29935
-2.48351,587.086,45,28.63,153.857,3.02044
-2.4426,508.389,45,24.8279,133.383,3.02409
1.24359,568.084,45,31.5395,164.806,3.38134
-2.20675,539.471,45,26.5654,142.46,3.04523
-3.91787,517.357,45,23.9807,130.304,2.89657
1.56603,500.081,45,28.0732,146.344,3.41555
-0.67102,592.263,45,30.7747,163.123,3.18841
-1.84018,573.909,45,28.6274,153.09,3.07853
-2.78765,594.336,45,28.6744,154.455,2.99354
0.55308,513.958,45,27.8636,146.345,3.30979
0.76921,571.837,45,31.2335,163.781,3.33194
-4.73705,584.76,45,26.3244,143.955,2.82912
-3.29776,508.785,45,24.1081,130.369,2.9492
0.0449933,567.883,45,30.2508,159.487,3.25859
0.674856,577.368,45,31.4331,164.944,3.32225
-2.70506,511.709,45,24.76,133.285,3.00081
0.0962603,596.4,45,31.8263,167.729,3.2637
-1.65645,551.642,45,27.6945,147.894,3.09543
1.7041,582.406,45,32.85,171.07,3.43035
-1.18883,539.08,45,27.5101,146.389,3.13904
-2.29911,593.717,45,29.1419,156.387,3.03693
-0.725346,516.665,45,26.7958,142.091,3.18317
-1.19026,549.286,45,28.0295,149.155,3.13891
-3.56271,576.743,45,27.0727,146.701,2.92654
-4.87721,521.438,45,23.3564,127.865,2.8178
-2.37208,541.53,45,26.5122,142.354,3.03039
1.55852,593.699,45,33.3202,173.705,3.41474
-0.0609037,546.833,45,29.0227,153.133,3.24806
-2.40747,574.744,45,28.1033,150.938,3.02722
-2.23718,565.998,45,27.8419,149.34,3.04249
-2.48917,589.875,45,28.7602,154.563,3.01994
1.77409,596.445,45,33.7226,175.524,3.4379
-1.79992,580.836,45,29.0139,155.109,3.08222
-3.28983,590.151,45,27.9714,151.252,2.94988
-3.08898,577.775,45,27.5802,148.906,2.96723
0.643217,525.47,45,28.5765,149.989,3.319
-2.79249,552.465,45,26.6497,143.554,2.99311
1.70552,506.243,45,28.5555,148.705,3.43051
-0.160326,571.214,45,30.2124,159.529,3.23823
0.337422,504.162,45,27.1296,142.719,3.28791
-1.29967,522.524,45,26.5622,141.464,3.12862
-3.90749,500.542,45,23.2098,126.105,2.89744
0.193264,574.579,45,30.765,162.018,3.27341
-0.61052,565.828,45,29.4631,156.099,3.19425
-4.75832,511.808,45,23.0228,125.921,2.8274
0.359132,591.073,45,31.8303,167.421,3.29011
-1.27493,514.425,45,26.1731,139.365,3.13094
-0.416424,524.73,45,27.5081,145.529,3.2131
-2.43025,511.116,45,24.972,134.144,3.02519
1.32541,539.6,45,30.0425,156.888,3.38997
-2.31536,514.568,45,25.2425,135.478,3.03547
-1.40633,524.914,45,26.5843,141.696,3.11864
0.137083,552.009,45,29.4991,155.417,3.26778
-1.21078,536.1,45,27.3371,145.493,3.13697
-1.07726,510.573,45,26.157,139.072,3.14958
-0.230001,542.773,45,28.6388,151.299,3.23136
-3.2806,528.362,45,25.051,135.45,2.95067
-1.69277,562.402,45,28.1988,150.628,3.09207
-3.25082,574.49,45,27.2668,147.397,2.95324
-1.35361,578.345,45,29.3444,156.345,3.12357
0.744571,565.948,45,30.8856,161.987,3.32941
-0.095615,510.136,45,27.0425,142.722,3.24462
-4.45926,502.135,45,22.8304,124.577,2.85173
-0.0560628,595.056,45,31.5874,166.66,3.24854
0.922265,546.398,45,30.0019,157.145,3.34776
-3.65813,537.72,45,25.1557,136.414,2.91844
-0.448458,570.277,45,29.8625,158.023,3.20998
-0.125588,582.29,45,30.8353,162.776,3.24166
-4.0957,514.647,45,23.7046,128.982,2.88173
-4.90533,555.265,45,24.8466,136.053,2.81554
-1.38239,533.69,45,27.0514,144.16,3.12088
0.525382,533.61,45,28.9013,151.827,3.30697
-4.99692,564.381,45,25.1718,137.932,2.80819
-1.76123,521.401,45,26.0804,139.385,3.08578
1.81816,558.899,45,31.6475,164.67,3.44266
0.975057,572.569,45,31.4961,164.906,3.35324
-0.858858,506.347,45,26.1389,138.747,3.17037
-1.89655,551.623,45,27.4614,146.917,3.07338
-4.99575,537.255,45,23.9629,131.307,2.80829
-4.68829,599.459,45,27.0332,147.775,2.83307
-3.74675,543.036,45,25.3245,137.423,2.91095
-3.26141,544.704,45,25.8433,139.714,2.95232
-2.70681,512.44,45,24.7938,133.47,3.00065
-2.27063,579.219,45,28.4588,152.688,3.03949
0.797386,539.39,45,29.4899,154.606,3.33485
-0.904552,572.28,45,29.4955,156.618,3.166
-0.312856,534.492,45,28.1208,148.655,3.22323
-0.979087,570.026,45,29.3031,155.683,3.1589
-4.48621,545.246,45,24.7666,135.171,2.84953
-3.07988,536.303,45,25.6087,138.252,2.96802
-2.43304,513.579,45,25.0899,134.78,3.02494
-1.50039,539.769,45,27.2469,145.331,3.10988
1.34992,575.015,45,32.0412,167.296,3.39256
-4.12102,536.033,45,24.6673,134.247,2.87963
0.575634,519.893,45,28.2073,148.126,3.3121
-1.98318,544.063,45,27.0028,144.559,3.06548
-3.93314,539.193,45,24.9792,135.746,2.89529
-3.27296,578.413,45,27.4314,148.313,2.95133
0.419707,515.301,45,27.808,146.198,3.29624
1.76017,588.863,45,33.2781,173.228,3.43639
-2.14293,536.773,45,26.4919,141.997,3.05099
-1.9498,536.978,45,26.6825,142.808,3.06852
-0.178835,560.489,45,29.6261,156.455,3.2364
-3.02181,557.035,45,26.6534,143.827,2.97306
0.816862,545.275,45,29.8317,156.375,3.33685
1.49313,557.193,45,31.2012,162.737,3.40777
-0.560669,527.176,45,27.4981,145.634,3.19907
-1.84518,541.374,45,26.9998,144.391,3.07808
-1.05015,584.005,45,29.9473,159.192,3.15215
-4.6353,551.74,45,24.9285,136.213,2.83737
-2.02815,523.188,45,25.9258,138.841,3.06139
-0.403554,500.045,45,26.2257,138.732,3.21436
-4.07464,539.043,45,24.8468,135.175,2.88348
-1.15511,524.941,45,26.8201,142.681,3.14222
-3.99864,510.875,45,23.6123,128.383,2.88982
1.37654,562.963,45,31.3984,163.907,3.39538
-3.86039,588.104,45,27.3157,148.359,2.90139
-0.312656,538.832,45,28.3494,149.863,3.22325
-3.68158,596.824,45,27.8974,151.309,2.91646
-0.945615,585.113,45,30.1138,159.95,3.16208
1.12804,597.988,45,33.0681,172.941,3.36921
-0.669662,532.198,45,27.655,146.585,3.18854
-2.87051,545.829,45,26.2572,141.525,2.98627
-1.66788,517.157,45,25.9528,138.605,3.09437
-2.13177,525.923,45,25.9666,139.169,3.052
-3.2448,555.88,45,26.3891,142.646,2.95375
-3.42726,551.823,45,26.0277,140.891,2.93809
1.70178,554.014,45,31.2461,162.721,3.4301
-0.568013,500.728,45,26.1119,138.3,3.19836
-2.35332,510.894,45,25.0288,134.37,3.03207
-1.46294,518.552,45,26.2102,139.762,3.11336
-2.55938,547.058,45,26.6067,143.067,3.0137
0.898209,559.676,45,30.7055,160.859,3.34527
-1.99949,565.189,45,28.0353,150.105,3.064
-2.42384,599.208,45,29.2826,157.292,3.02576
-0.000619975,550.483,45,29.2776,154.408,3.25405
-4.36754,500.578,45,22.8342,124.509,2.85926
-4.77034,568.238,45,25.5502,139.758,2.82642
-2.10109,553.633,45,27.3643,146.626,3.05478
0.186613,512.357,45,27.4271,144.447,3.27274
-0.603346,515.927,45,26.8714,142.361,3.19494
-0.018682,548.26,45,29.1411,153.709,3.25225
-1.75636,556.514,45,27.8414,148.791,3.08622
-4.65878,585.689,45,26.4401,144.499,2.83546
-4.6088,513.431,45,23.2196,126.849,2.83953
-3.80691,525.353,45,24.4475,132.727,2.90589
1.2732,501.165,45,27.8526,145.508,3.38446
-2.53535,518.67,45,25.2474,135.733,3.01583
-3.41002,576.545,45,27.2104,147.273,2.93957
-2.53713,540.317,45,26.2995,141.391,3.01567
-2.86501,544.175,45,26.1827,141.117,2.98675
0.301912,565.319,45,30.3832,159.878,3.28433
-0.0823978,504.842,45,26.7741,141.292,3.24593
-2.27147,532.823,45,26.1784,140.454,3.03941
0.281186,512.549,45,27.5273,144.872,3.28224
-4.65317,549.105,45,24.7936,135.495,2.83592
-4.38369,536.246,45,24.4471,133.321,2.85793
1.61565,588.794,45,33.1097,172.536,3.42086
-1.9566,568.257,45,28.2299,151.098,3.0679
1.46112,583.957,45,32.664,170.407,3.40436
-3.87766,533.772,45,24.7769,134.589,2.89994
-2.81618,538.917,45,25.9745,139.942,2.99103
-4.9032,573.583,45,25.6682,140.549,2.81571
0.82003,502.928,45,27.5179,144.243,3.33718
-1.26524,508.527,45,25.8818,137.804,3.13185
-3.58448,516.364,45,24.2198,131.264,2.92469
-4.63208,567.815,45,25.6577,140.194,2.83763
-0.213669,587.694,45,31.0266,163.894,3.23297
-0.504672,572.792,45,29.9357,158.477,3.20451
-3.15578,547.36,45,26.0666,140.806,2.96144
-1.06975,572.529,45,29.3388,155.98,3.15029
-0.782361,589.95,45,30.5359,161.993,3.17769
1.16662,555.076,45,30.7359,160.698,3.37325
0.496844,507.465,45,27.4582,144.276,3.30407
1.42658,508.311,45,28.399,148.195,3.40069
-1.08636,562.776,45,28.8223,153.253,3.14872
-0.507368,566.757,45,29.6175,156.796,3.20425
-0.0322469,596.701,45,31.7009,167.228,3.25091
-4.81863,545.571,45,24.4887,134.002,2.82252
-0.805339,519.137,45,26.8491,142.459,3.17549
0.689315,507.743,45,27.6564,145.11,3.32373
1.41461,517.067,45,28.8763,150.699,3.39942
