Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-4.95472,598.441,45,26.7312,146.429,2.81158
-2.13769,534.456,45,26.3824,141.404,3.05147
-2.76218,551.225,45,26.6184,143.352,2.99578
-1.76979,593.005,45,29.6531,158.489,3.08499
-2.28784,546.864,45,26.8528,144.09,3.03794
-0.32341,500.446,45,26.32,139.146,3.22219
1.71529,578.476,45,32.6408,169.967,3.43156
-4.07951,531.854,45,24.5112,133.354,2.88308
1.19396,596.218,45,33.045,172.736,3.37612
0.33217,552.15,45,29.7065,156.282,3.28738
-2.24233,519.602,45,25.555,137.079,3.04203
-3.61282,580.493,45,27.2004,147.45,2.92229
1.8097,552.051,45,31.2507,162.616,3.44174
-2.42563,587.916,45,28.7289,154.32,3.0256
1.04001,556.93,45,30.7045,160.684,3.36001
0.0534065,549.882,45,29.3004,154.466,3.25943
-1.7672,516.408,45,25.8252,138.028,3.08523
-3.6837,596.919,45,27.8998,151.324,2.91628
-1.8578,548.371,45,27.3366,146.206,3.07692
-3.41554,521.776,45,24.6207,133.263,2.93909
1.46419,599.271,45,33.5242,174.891,3.40469
-3.47541,513.237,45,24.1664,130.864,2.93398
-2.28526,506.325,45,24.8644,133.418,3.03817
-3.22374,532.859,45,25.3151,136.818,2.95557
-1.03881,565.01,45,28.9847,154.062,3.15323
-3.37652,581.834,45,27.4927,148.762,2.94243
1.96063,585.387,45,33.3095,173.136,3.45812
1.90034,565.024,45,32.0845,166.843,3.45156
-0.82962,565.208,45,29.2071,154.999,3.17316
-4.81528,546.122,45,24.5163,134.15,2.82279
1.2177,541.404,45,30.0316,156.956,3.37861
0.0587456,525.895,45,28.0275,147.75,3.25996
-3.07199,573.412,45,27.3883,147.85,2.9687
-3.04863,559.57,45,26.7493,144.375,2.97073
-0.233146,532.211,45,28.0784,148.342,3.23105
-2.77905,527.521,45,25.4585,137.124,2.99429
1.18029,511.598,45,28.3417,148.165,3.37468
-2.43682,584.48,45,28.5498,153.371,3.0246
-4.85343,575.991,45,25.8219,141.336,2.81972
-3.00409,590.425,45,28.2687,152.523,2.97461
-0.625199,588.07,45,30.6056,162.17,3.19283
0.330066,518.691,45,27.9043,146.803,3.28717
-3.4229,500.361,45,23.6041,127.767,2.93846
-0.706838,532.41,45,27.6302,146.495,3.18495
-2.97699,596.592,45,28.5914,154.232,2.97697
-4.01773,501.973,45,23.185,126.078,2.88822
-2.31813,567.186,45,27.821,149.32,3.03522
-1.48469,542.913,45,27.4207,146.241,3.11134
-3.40283,550.139,45,25.9708,140.556,2.94018
-3.572,560.161,45,26.2857,142.447,2.92575
-3.40011,543.509,45,25.6603,138.873,2.94041
-0.76608,568.447,45,29.4396,156.158,3.17926
1.46338,561.7,45,31.4215,163.922,3.4046
1.90852,534.031,45,30.3331,157.726,3.45245
0.931257,509.324,45,27.9749,146.518,3.34869
-1.54579,508.809,45,25.6433,136.825,3.10567
-1.99175,533.508,45,26.471,141.721,3.0647
-1.76035,540.244,45,27.0237,144.426,3.08586
-3.20513,588.137,45,27.9597,151.09,2.95718
-2.09635,567.58,45,28.0583,150.339,3.05521
-0.983516,549.476,45,28.2423,150.052,3.15848
1.18129,513.5,45,28.4481,148.72,3.37479
-0.528243,507.048,45,26.478,140.197,3.20222
-4.52766,557.915,45,25.3046,138.152,2.84614
-0.273175,521.945,45,27.4986,145.322,3.22712
-1.04574,557.112,45,28.5727,151.879,3.15257
-4.94309,586.716,45,26.2184,143.607,2.81251
-2.98919,534.128,45,25.5868,138.037,2.9759
0.947213,592.534,45,32.5631,170.528,3.35035
-1.80291,551.867,45,27.5639,147.36,3.08195
-0.011893,525.787,45,27.9532,147.436,3.25293
-3.85473,598.841,45,27.82,151.092,2.90187
1.67635,573.195,45,32.2997,168.239,3.42737
-0.38512,539.406,45,28.3082,149.727,3.21616
0.40689,522.022,45,28.1582,148.054,3.29494
0.461862,524.328,45,28.3364,148.93,3.30051
-0.325218,527.54,45,27.7432,146.672,3.22202
0.750369,564.269,45,30.8002,161.532,3.33
1.54802,552.097,45,30.9741,161.488,3.41362
1.43076,524.516,45,29.3086,152.936,3.40113
1.2892,598.376,45,33.2734,173.807,3.38615
-1.37754,542.5,45,27.5027,146.559,3.12133
-2.74417,554.758,45,26.806,144.343,2.99736
-3.91527,567.72,45,26.3175,142.999,2.89679
-2.78927,588.568,45,28.3945,152.949,2.9934
1.6999,503.507,45,28.3956,147.879,3.4299
-2.91553,534.807,45,25.6861,138.494,2.98233
-1.50222,513.888,45,25.9388,138.356,3.10971
0.270139,559.378,45,30.0309,158.061,3.28113
-3.4507,590.016,45,27.806,150.544,2.93609
-2.3501,562.612,45,27.5656,147.986,3.03236
-2.96077,575.828,45,27.6121,148.931,2.97838
-2.46395,583.204,45,28.4603,152.922,3.02218
-1.98488,519.312,45,25.7728,137.976,3.06532
1.27633,521.15,45,28.9664,151.323,3.38479
0.188898,533.97,45,28.5863,150.549,3.27297
-3.7997,585.058,45,27.2329,147.84,2.90649
-1.85202,540.531,45,26.9513,144.139,3.07745
-2.48749,521.676,45,25.4366,136.7,3.02009
-2.17866,534.52,45,26.3477,141.262,3.04777
-4.33137,574.677,45,26.2481,143.084,2.86223
0.135655,571.92,45,30.5616,161.016,3.26764
-3.0554,578.707,45,27.6575,149.284,2.97014
-3.25376,528.068,45,25.0608,135.475,2.95298
-1.67855,559.441,45,28.0643,149.894,3.09339
-4.31918,519.697,45,23.7473,129.439,2.86324
-3.17332,583.181,45,27.7553,149.948,2.95992
-3.24938,550.78,45,26.1428,141.319,2.95336
1.20688,563.302,45,31.2346,163.256,3.37748
-1.76205,589.495,45,29.4856,157.585,3.0857
-3.28786,514.622,45,24.3932,131.901,2.95005
-4.46102,539.576,45,24.5311,133.86,2.85159
1.42527,562.362,45,31.4173,163.947,3.40055
-0.560569,513.278,45,26.7732,141.795,3.19908
-2.2123,516.968,45,25.4523,136.497,3.04473
-1.49152,532.471,45,26.8868,143.401,3.11071
-1.62385,570.248,45,28.6613,153.019,3.09844
-1.59237,568.009,45,28.5802,152.55,3.10135
1.5609,541.392,45,30.387,158.412,3.415
-1.5735,545.415,45,27.4615,146.557,3.1031
-0.821652,529.612,45,27.3753,145.269,3.17393
-0.953888,505.707,45,26.0195,138.212,3.1613
-0.749296,554.179,45,28.7174,152.308,3.18087
-1.5695,568.101,45,28.6078,152.67,3.10347
-4.55221,514.737,45,23.3258,127.373,2.84414
-2.09345,579.981,45,28.6742,153.636,3.05547
1.43475,542.025,45,30.2911,158.059,3.40156
1.38445,595.381,45,33.2154,173.382,3.39622
-3.94871,511.275,45,23.6728,128.662,2.89399
-2.83103,587.539,45,28.303,152.506,2.98973
-4.32421,584.246,45,26.692,145.495,2.86282
-0.0969606,549.04,45,29.1035,153.601,3.24449
-2.65287,592.638,45,28.7287,154.588,3.00542
-2.71793,516.601,45,24.9854,134.512,2.99967
-0.771834,519.871,45,26.9185,142.791,3.1787
-3.97779,517.628,45,23.9421,130.155,2.89156
1.20967,525.174,45,29.1232,152.218,3.37777
-4.53966,588.081,45,26.6614,145.573,2.84516
1.34788,595.973,45,33.2067,173.383,3.39235
-4.8865,564.313,45,25.2685,138.342,2.81706
0.173483,556.725,45,29.7886,156.899,3.27142
-4.3211,536.36,45,24.507,133.582,2.86308
0.349538,540.673,45,29.1065,153.105,3.28914
-2.83301,546.804,45,26.3389,141.924,2.98956
1.0022,590.309,45,32.5023,170.14,3.35607
0.209139,589.173,45,31.5638,166.205,3.275
0.63609,586.886,45,31.9086,167.487,3.31827
-3.64456,569.338,45,26.6476,144.489,2.91959
-3.12442,563.591,45,26.8694,145.108,2.96416
-0.0134355,543.626,45,28.9,152.432,3.25277
0.105274,570.063,45,30.4304,160.361,3.2646
-2.67028,519.151,45,25.1509,135.354,3.00388
-4.23706,534.72,45,24.5054,133.486,2.87001
-0.657672,525.6,45,27.3235,144.815,3.18969
-4.58525,533.086,45,24.1288,131.792,2.84144
-4.83608,536.27,45,24.0561,131.653,2.82112
1.5706,518.126,45,29.0908,151.643,3.41603
-1.1028,552.521,45,28.2808,150.393,3.14716
-4.38968,596.475,45,27.1871,148.27,2.85744
-1.00929,560.567,45,28.7864,152.973,3.15603
-3.91144,515.864,45,23.9169,129.951,2.89711
-2.42071,581.739,45,28.432,152.719,3.02604
1.84874,541.569,45,30.6983,159.696,3.44597
-1.20139,581.503,45,29.662,157.855,3.13786
-2.93808,501.557,45,24.0699,129.803,2.98036
0.148658,516.23,45,27.5981,145.389,3.26894
1.6745,526.731,45,29.6795,154.594,3.42717
-4.56017,533.163,45,24.1539,131.903,2.84349
-4.44284,550.1,45,25.0258,136.54,2.85308
0.788325,533.365,45,29.1514,152.841,3.33391
0.640458,544.887,45,29.6296,155.52,3.31872
0.67743,592.766,45,32.2743,169.355,3.32251
-0.350343,543.117,45,28.5374,150.9,3.21956
0.332833,536.426,45,28.8612,151.834,3.28745
-3.29746,537.236,45,25.4565,137.661,2.94922
1.42794,596.252,45,33.3138,173.84,3.40083
-3.6384,533.78,45,24.9888,135.488,2.92012
-0.146492,584.421,45,30.9257,163.279,3.23959
1.4552,564.717,45,31.5814,164.766,3.40373
-3.10522,536.051,45,25.5738,138.09,2.96582
-2.43498,563.009,45,27.5028,147.744,3.02477
-3.16168,510.591,45,24.3105,131.326,2.96093
-2.90961,550.103,45,26.4263,142.479,2.98285
-0.181732,578.503,45,30.5752,161.471,3.23612
-3.79277,544.98,45,25.3736,137.739,2.90708
1.95309,516.14,45,29.3616,152.625,3.4573
-4.27768,578.673,45,26.4813,144.295,2.86666
0.0789551,523.249,45,27.9059,147.087,3.26197
-4.10946,512.137,45,23.5774,128.303,2.88059
-0.342952,504.011,45,26.4894,140.063,3.22028
-4.9399,565.747,45,25.2843,138.487,2.81277
-0.6902,500.126,45,25.9698,137.674,3.18656
-2.0002,545.754,45,27.0706,144.94,3.06393
-0.0334404,545.99,45,29.0056,153.012,3.25079
-2.34513,592.488,45,29.0345,155.865,3.0328
-4.40823,579.246,45,26.3844,143.913,2.85592
0.233928,519.919,45,27.8775,146.767,3.27749
-2.03841,509.289,45,25.2279,135.114,3.06046
0.159651,536.015,45,28.6668,151.006,3.27004
0.308768,548.798,45,29.5023,155.234,3.28502
-3.20137,574.521,45,27.316,147.607,2.9575
1.53133,577.477,45,32.3795,168.835,3.41184
-4.58248,580.437,45,26.2746,143.509,2.84167
-3.14807,573.535,45,27.3206,147.571,2.96211
-4.42807,523.692,45,23.837,130.039,2.85429
-0.128159,563.807,45,29.8539,157.598,3.24141
-2.66499,505.976,45,24.5172,131.938,3.00435
1.30655,530.915,45,29.5398,154.284,3.38798
-4.22153,526.715,45,24.1519,131.544,2.8713
-0.801863,506.178,45,26.1821,138.916,3.17582
-1.62172,543.477,45,27.3178,145.844,3.09863
-3.69049,567.605,45,26.5233,143.866,2.91571
-2.46891,519.006,45,25.323,136.07,3.02174
-4.75156,521.045,45,23.444,128.218,2.82794
-1.32322,506.811,45,25.7422,137.121,3.12641
1.08605,587.018,45,32.4146,169.576,3.36481
0.890027,565.227,45,31.0013,162.418,3.34442
1.24609,570.657,45,31.6851,165.563,3.3816
0.544675,547.596,45,29.6786,155.888,3.30894
-0.136131,512.47,45,27.1281,143.217,3.24062
-0.117763,568.501,45,30.1133,158.955,3.24243
1.44012,562.127,45,31.4203,163.944,3.40213
0.997855,523.91,45,28.8421,150.985,3.35561
-2.82654,584.141,45,28.1438,151.642,2.99012
1.10116,597.533,45,33.0124,172.684,3.36639
-0.723613,593.497,45,30.7824,163.228,3.18334
-1.70052,555.487,45,27.8445,148.745,3.09136
-0.917485,553.43,45,28.5111,151.405,3.16477
-2.4469,559.919,45,27.3404,146.885,3.0237
-3.43894,538.301,45,25.3794,137.394,2.93709
-0.891028,525.75,45,27.1101,143.937,3.16729
1.09712,551.6,45,30.4705,159.392,3.36597
-1.1847,517.859,45,26.431,140.643,3.13943
1.64785,591.287,45,33.2866,173.416,3.42431
0.623562,567.86,45,30.8608,162.002,3.31699
-1.15382,563.198,45,28.776,153.085,3.14234
-4.81161,559.606,45,25.1249,137.476,2.82309
-4.07448,583.007,45,26.8735,146.2,2.8835
-1.254,505.57,45,25.7414,137.045,3.13291
-2.40224,572.139,45,27.981,150.276,3.02769
-2.99088,534.247,45,25.591,138.061,2.97576
-2.19748,549.557,45,27.0709,145.161,3.04607
-0.714067,532.377,45,27.6215,146.457,3.18426
-2.59609,509.44,45,24.7451,133.094,3.01044
0.31312,529.58,45,28.4734,149.816,3.28546
1.7021,500.82,45,28.2462,147.098,3.43014
0.37309,564.451,45,30.4113,159.941,3.29152
1.58316,585.996,45,32.9156,171.565,3.41738
-2.26547,572.709,45,28.144,150.993,3.03995
-3.95377,557.603,45,25.8131,140.3,2.89356
1.6783,564.924,45,31.8357,165.82,3.42758
0.665467,583.847,45,31.7756,166.752,3.32128
-3.44173,568.499,45,26.8005,145.09,2.93685
-3.92351,563.986,45,26.1368,142.026,2.8961
-2.92216,527.296,45,25.3194,136.524,2.98175
-3.72178,599.66,45,27.99,151.858,2.91306
-1.93978,573.294,45,28.497,152.508,3.06943
-2.08276,523.731,45,25.903,138.776,3.05644
-1.03991,504.964,45,25.9034,137.685,3.15312
-4.62851,550.398,45,24.8739,135.907,2.83792
-3.63054,505.595,45,23.6759,128.362,2.92078
1.33987,532.485,45,29.6611,154.88,3.3915
-2.12688,511.534,45,25.2605,135.38,3.05244
-0.0386673,519.368,45,27.5863,145.53,3.25027
-0.695151,560.651,45,29.1076,154.314,3.18608
0.475225,543.179,45,29.3687,154.34,3.30187
-1.10173,559.806,45,28.6548,152.38,3.14726
-3.01886,589.449,45,28.2073,152.209,2.97332
-3.3032,596.76,45,28.2713,152.889,2.94873
1.66558,564.625,45,31.805,165.676,3.42621
-1.08484,598.956,45,30.6768,163.112,3.14886
-2.04752,511.744,45,25.3414,135.731,3.05963
-3.69279,502.866,45,23.4962,127.449,2.91551
1.34494,564.55,45,31.4527,164.229,3.39204
1.85973,584.744,45,33.1582,172.478,3.44716
-2.72542,546.401,45,26.4196,142.242,2.99901
-4.30451,567.97,45,25.9667,141.52,2.86445
-2.2381,564.608,45,27.7726,148.969,3.04241
1.68815,506.587,45,28.5578,148.736,3.42864
-0.680162,564.907,45,29.3439,155.55,3.18752
-3.30713,558.536,45,26.4567,143.08,2.94839
0.505011,527.035,45,28.5252,149.874,3.3049
-3.14212,572.765,45,27.2897,147.397,2.96262
-4.94127,521.37,45,23.2998,127.619,2.81266
-2.88546,566.14,45,27.2199,146.73,2.98496
-0.436329,569.5,45,29.8344,157.86,3.21116
-1.38087,575.037,45,29.1488,155.335,3.12102
-3.94647,511.076,45,23.6654,128.62,2.89418
0.064123,555.703,45,29.6216,156.147,3.26049
0.268745,538.575,45,28.9126,152.177,3.28099
-1.01871,529.905,45,27.2029,144.569,3.15513
0.651503,571.58,45,31.093,163.187,3.31985
-3.82793,527.892,45,24.5474,133.29,2.90412
-1.52879,547.779,45,27.6237,147.373,3.10724
-4.46891,557.626,45,25.3446,138.307,2.85094
0.344335,578.747,45,31.1506,163.864,3.28861
-4.22162,592.591,45,27.1724,147.996,2.87129
-2.1442,536.593,45,26.4819,141.944,3.05088
1.6595,565.852,45,31.8675,166.009,3.42556
0.802311,582.878,45,31.8729,167.093,3.33535
-3.21882,578.207,45,27.4743,148.482,2.95599
-2.98392,589.266,45,28.2334,152.309,2.97636
-4.184,530.439,45,24.3552,132.613,2.8744
1.54478,506.773,45,28.4282,148.217,3.41328
0.0475189,525.866,45,28.015,147.697,3.25884
-4.33355,553.077,45,25.2596,137.697,2.86205
1.2536,596.66,45,33.1374,173.142,3.38239
0.910337,561.649,45,30.8266,161.479,3.34652
0.401032,580.363,45,31.2988,164.574,3.29434
0.905399,513.96,45,28.2044,147.748,3.34601
1.28509,500.871,45,27.8476,145.469,3.38571
-4.63923,556.527,45,25.1412,137.38,2.83705
0.374327,517.277,45,27.8708,146.578,3.29164
-2.51961,580.409,45,28.2684,151.955,3.01723
0.100027,590.176,45,31.4983,165.995,3.26408
-2.29083,505.293,45,24.8089,133.126,3.03767
-2.40924,599.631,45,29.3183,157.466,3.02707
-3.33132,540.99,45,25.6037,138.493,2.94631
-3.86141,546.911,45,25.4015,137.964,2.9013
-3.55966,592.368,45,27.8092,150.688,2.9268
-3.16026,569.077,45,27.0965,146.375,2.96105
-4.02007,532.986,45,24.6154,133.859,2.88803
-1.60625,586.046,45,29.4735,157.334,3.10006
0.531551,556.288,45,30.1361,158.306,3.3076
-4.36579,569.406,45,25.9755,141.636,2.8594
-0.438706,565.446,45,29.6196,156.726,3.21093
-2.82026,534.709,45,25.7679,138.834,2.99067
-4.54626,557.656,45,25.2761,138.016,2.84462
-3.634,551.052,45,25.8014,139.889,2.92049
-3.18834,569.101,45,27.0708,146.267,2.95863
1.55961,547.222,45,30.7128,160.112,3.41486
-2.75902,551.769,45,26.6476,143.506,2.99606
1.15086,582.494,45,32.2366,168.564,3.3716
1.14352,584.174,45,32.3214,169.016,3.37083
-4.09971,538.947,45,24.8203,135.057,2.8814
-2.22387,528.535,45,26.0112,139.506,3.04369
1.62692,556.253,45,31.2919,163.049,3.42206
-2.49908,582.606,45,28.3959,152.617,3.01906
0.670363,592.705,45,32.2631,169.305,3.32179
0.067412,554.403,45,29.5556,155.796,3.26082
-3.5275,596.846,45,28.0514,151.963,2.92954
-0.651739,526.244,45,27.3626,145.016,3.19027
-1.56193,541.174,45,27.259,145.464,3.10417
1.58483,522.655,45,29.3594,153.028,3.41756
1.75,520.457,45,29.402,153.063,3.4353
-4.02284,599.367,45,27.6784,150.519,2.8878
-3.4491,556.58,45,26.2318,142.019,2.93622
-1.73048,525.53,45,26.3152,140.607,3.0886
-0.206768,529.066,45,27.938,147.571,3.23365
-3.93355,562.179,45,26.0437,141.531,2.89526
-2.14912,554.694,45,27.3705,146.713,3.05043
0.679655,572.957,45,31.1982,163.705,3.32274
-0.409957,569.978,45,29.8868,158.106,3.21373
-2.05642,558.103,45,27.6285,147.991,3.05883
1.23649,583.814,45,32.4049,169.337,3.38059
-0.0286711,516.548,45,27.446,144.779,3.25126
-0.278144,533.003,45,28.0763,148.381,3.22663
-0.848943,537.5,45,27.7566,147.323,3.17131
-3.5184,523.508,45,24.6125,133.324,2.93031
-4.98629,561.895,45,25.0704,137.365,2.80905
-1.72716,583.984,45,29.2456,156.261,3.08891
-4.04161,576.658,45,26.612,144.741,2.88623
-4.84969,524.578,45,23.5202,128.734,2.82002
-4.56308,531.431,45,24.073,131.464,2.84325
-4.90346,519.973,45,23.2689,127.412,2.81569
-2.15347,586.345,45,28.9278,155.066,3.05004
-4.6004,501.768,45,22.699,123.997,2.84021
-1.28338,540.079,45,27.4702,146.282,3.13015
-4.7119,595.1,45,26.814,146.604,2.83115
-2.63936,594.843,45,28.8494,155.221,3.00661
-2.13063,517.768,45,25.565,137.016,3.0521
1.83852,564.744,45,32.0008,166.484,3.44486
0.416106,515.617,45,27.8216,146.274,3.29587
-0.237566,520.306,45,27.4461,145.006,3.23062
-4.21234,551.901,45,25.3151,137.87,2.87206
-4.75452,541.424,45,24.3583,133.222,2.8277
-3.34076,529.265,45,25.0404,135.456,2.9455
-0.654103,542.236,45,28.1918,149.413,3.19004
1.80793,563.674,45,31.9067,166.031,3.44155
1.84456,578.579,45,32.7915,170.59,3.44551
-2.7957,516.451,45,24.9097,134.185,2.99283
0.659022,553.032,45,30.0918,157.924,3.32062
-1.57211,501.943,45,25.274,134.881,3.10323
-1.0018,584.867,45,30.0421,159.637,3.15674
-1.5987,528.253,45,26.574,141.848,3.10076
0.0363401,523.445,45,27.8752,146.972,3.25773
-1.49183,569.992,45,28.7811,153.505,3.11068
1.36823,597.08,45,33.2916,173.801,3.3945
-2.72168,573.577,45,27.7373,149.332,2.99934
-2.38087,541.879,45,26.521,142.411,3.0296
-1.40201,561.466,45,28.4399,151.581,3.11905
-1.24621,563.418,45,28.6946,152.759,3.13364
0.95946,537.022,45,29.5249,154.603,3.35162
-2.38707,580.59,45,28.4095,152.559,3.02905
-3.34542,595.628,45,28.1755,152.421,2.9451
-1.22407,584.266,45,29.7794,158.507,3.13572
-3.37832,560.138,45,26.4658,143.208,2.94228
-2.4163,573.273,45,28.0226,150.515,3.02644
-0.938128,539.703,45,27.7839,147.567,3.1628
-3.87964,579.866,45,26.9147,146.203,2.89977
-1.71107,597.333,45,29.931,159.903,3.09039
-2.18941,598.828,45,29.5064,158.21,3.0468
-0.0274372,523.288,45,27.8053,146.673,3.25138
0.309149,549.257,45,29.5273,155.366,3.28506
-1.81468,519.938,45,25.9585,138.79,3.08087
-3.09824,521.741,45,24.8972,134.43,2.96642
-2.21939,552.715,45,27.2055,145.907,3.0441
0.793095,521.121,45,28.4869,149.352,3.3344
-3.49767,529.988,45,24.9355,135.052,2.93208
0.706374,521.909,45,28.4448,149.228,3.32548
-2.68269,508.548,45,24.6264,132.544,3.00278
-2.93738,506.971,45,24.3304,131.207,2.98042
-3.238,517.685,45,24.5818,132.87,2.95434
-0.872154,598.49,45,30.8812,163.935,3.16909
-2.08975,525.5,45,25.9841,139.218,3.0558
-2.57525,588.021,45,28.583,153.712,3.01229
-4.94424,549.178,45,24.5399,134.415,2.81242
0.734318,502.788,45,27.4291,143.869,3.32835
1.86265,527.748,45,29.9292,155.678,3.44748
-0.884304,598.635,45,30.8756,163.921,3.16793
-3.79433,571.574,45,26.6103,144.454,2.90694
-2.86107,535.762,45,25.7815,138.951,2.9871
-0.0712913,549.769,45,29.168,153.912,3.24703
0.437828,540.297,45,29.1751,153.365,3.29807
1.21516,546.254,45,30.2979,158.351,3.37835
-3.11184,574.503,45,27.4018,147.969,2.96525
-3.73639,540.647,45,25.2224,136.858,2.91183
-0.305661,501.519,45,26.3927,139.512,3.22393
-0.575395,554.096,45,28.8875,153.009,3.19765
0.783917,535.179,45,29.2461,153.343,3.33346
-2.99328,591.094,45,28.3116,152.742,2.97555
1.68144,597.929,45,33.6993,175.523,3.42792
-0.142447,566.322,45,29.9722,158.24,3.23999
-4.81749,539.024,45,24.1958,132.398,2.82262
-3.74093,534.395,45,24.9267,135.259,2.91145
-2.70262,551.443,45,26.6849,143.645,3.00102
-1.1402,506.87,45,25.9103,137.826,3.14363
-1.35686,504.486,45,25.594,136.367,3.12326
-1.09955,503.571,45,25.7782,137.081,3.14747
-3.98181,511.99,45,23.6779,128.723,2.89122
-4.9803,563.233,45,25.1355,137.716,2.80953
-1.90012,535.154,45,26.6382,142.517,3.07305
0.76664,532.278,45,29.0702,152.441,3.33168
0.127098,554.072,45,29.5991,155.955,3.26678
1.69816,538.378,45,30.3604,158.113,3.42971
-0.738466,566.346,45,29.359,155.698,3.18191
-3.18446,524.027,45,24.9301,134.697,2.95896
-4.14258,582.934,45,26.8051,145.905,2.87784
1.57838,549.368,45,30.8531,160.821,3.41687
1.75122,561.091,45,31.6989,165.019,3.43543
-2.97102,594.527,45,28.4984,153.723,2.97749
-4.45232,597.089,45,27.1543,148.163,2.8523
0.483849,504.32,45,27.2758,143.332,3.30275
-3.73438,567.058,45,26.4564,143.552,2.912
1.66075,522.408,45,29.4221,153.268,3.42569
-4.21511,539.336,45,24.7363,134.72,2.87183
-0.389155,591.69,45,31.0478,164.222,3.21576
-3.1786,573.795,45,27.3035,147.513,2.95947
-4.11456,558.285,45,25.6972,139.845,2.88016
-4.86819,508.845,45,22.7997,124.808,2.81853
-1.6659,592.312,45,29.7264,158.756,3.09455
-3.30095,525.071,45,24.877,134.531,2.94892
-3.19252,517.18,45,24.5974,132.907,2.95826
-3.72385,599.048,45,27.9594,151.695,2.91289
-0.453227,587.76,45,30.7729,162.847,3.20951
0.113715,548.243,45,29.2741,154.258,3.26544
-0.374521,580.928,45,30.4986,161.299,3.21719
-1.45953,551.99,45,27.9036,148.788,3.11368
-2.4052,578.082,45,28.2687,151.824,3.02743
-3.48337,553.163,45,26.0391,141.013,2.9333
-3.43295,500.954,45,23.6236,127.883,2.9376
-0.127397,515.398,45,27.2913,144.07,3.24148
1.01073,591.942,45,32.6018,170.651,3.35696
-0.0676281,563.159,45,29.8823,157.677,3.2474
-3.7652,569.261,45,26.5301,143.986,2.9094
-0.498594,501.54,45,26.2174,138.786,3.2051
-4.32249,586.208,45,26.7833,145.991,2.86296
-4.74696,575.753,45,25.9098,141.698,2.82832
-0.666282,586.563,45,30.4836,161.574,3.18886
-2.36151,534.1,45,26.1582,140.442,3.03133
-1.71833,507.09,45,25.4027,135.719,3.08972
-4.17108,542.88,45,24.9379,135.772,2.87547
-2.0102,567.98,45,28.1631,150.802,3.06302
-3.21033,563.46,45,26.7816,144.729,2.95673
-2.2298,578.292,45,28.454,152.615,3.04316
-3.96581,524.087,45,24.2512,131.823,2.89256
0.316157,560.517,45,30.14,158.581,3.28577
1.2262,556.84,45,30.8968,161.468,3.37951
-3.03554,524.258,45,25.0729,135.313,2.97187
-0.297387,594.163,45,31.277,165.321,3.22474
-1.4088,505.51,45,25.5994,136.449,3.11841
-0.911172,565.361,45,29.1322,154.696,3.16537
-2.76911,539.955,45,26.0678,140.394,2.99517
-4.09478,596.101,45,27.4572,149.4,2.88181
-3.7858,591.437,45,27.5434,149.51,2.90766
-4.42162,563.094,45,25.6364,139.848,2.85482
1.87187,557.694,45,31.6374,164.553,3.44847
0.335043,590.024,45,31.7473,167.015,3.28767
0.526869,563.844,45,30.5405,160.436,3.30712
-2.85071,501.254,45,24.1297,130.038,2.988
-2.19894,551.96,45,27.1879,145.79,3.04594
0.646824,550.963,45,29.9666,157.281,3.31937
-0.556264,505.795,45,26.3869,139.744,3.1995
-3.32532,594.061,45,28.1214,152.104,2.94683
-4.67401,565.871,45,25.5316,139.551,2.83423
-0.0115441,573.997,45,30.5166,160.956,3.25296
0.821726,550.007,45,30.0956,157.753,3.33736
-4.19164,594.368,45,27.2831,148.564,2.87377
-0.280262,527.201,45,27.7686,146.757,3.22642
0.368523,581.394,45,31.3192,164.721,3.29106
-2.26947,596.435,45,29.3059,157.231,3.03959
-0.174298,530.664,45,28.054,148.148,3.23685
-1.14725,534.428,45,27.3123,145.291,3.14296
-1.63002,575.392,45,28.9136,154.373,3.09787
-2.61966,513.786,45,24.9354,134.142,3.00835
-3.76093,551.079,45,25.6866,139.404,2.90976
1.41267,521.45,45,29.1191,151.968,3.39921
-1.50564,543.3,45,27.4201,146.261,3.10939
-1.87079,547.641,45,27.2878,145.96,3.07573
-3.98261,566.694,45,26.2071,142.473,2.89115
-2.86742,579.465,45,27.8783,150.259,2.98654
0.963708,530.617,45,29.177,152.777,3.35206
-1.18523,548.69,45,28.0041,149.014,3.13938
-3.16858,562.84,45,26.7917,144.737,2.96033
1.31438,513.009,45,28.5512,149.112,3.3888
-2.95032,587.317,45,28.1734,151.946,2.97929
0.521441,597.284,45,32.3456,169.926,3.30657
-3.10891,566.088,45,27.0033,145.813,2.9655
1.65599,590.886,45,33.2733,173.337,3.42518
-3.78738,573.98,45,26.7289,145.09,2.90753
-4.35325,557.93,45,25.4633,138.83,2.86043
-4.65803,564.596,45,25.4886,139.298,2.83552
-1.70992,562.388,45,28.1811,150.554,3.0905
-2.12487,517.402,45,25.5521,136.941,3.05263
-2.27527,571.28,45,28.0641,150.576,3.03907
-0.300974,570.537,45,30.0296,158.732,3.22439
-2.09416,542.491,45,26.8201,143.702,3.0554
-0.134075,568.882,45,30.1165,158.991,3.24082
-2.89383,549.646,45,26.419,142.423,2.98423
-1.09531,523.407,45,26.7976,142.497,3.14787
-1.71389,543.746,45,27.2432,145.547,3.09013
1.0963,568.045,45,31.378,164.14,3.36588
-3.77836,534.084,45,24.8791,135.039,2.90829
-2.96851,512.394,45,24.5636,132.496,2.97771
-0.785202,580.058,45,30.0209,159.264,3.17742
-2.7248,512.338,45,24.7731,133.377,2.99907
-0.944095,549.068,45,28.2601,150.103,3.16223
-4.41293,535.832,45,24.4028,133.109,2.85553
-2.77974,549.682,45,26.5274,142.882,2.99423
-2.55066,516.784,45,25.1421,135.182,3.01447
-1.20334,502.476,45,25.6292,136.395,3.13767
-3.78362,567.557,45,26.4334,143.482,2.90785
-0.817888,572.559,45,29.5991,157.065,3.17429
-0.656131,526.117,45,27.3519,144.964,3.18984
1.06679,517.459,45,28.5547,149.404,3.3628
1.86591,582.744,45,33.0518,171.917,3.44783
-1.54425,554.357,45,27.9403,149.08,3.10581
1.13878,593.797,45,32.8485,171.778,3.37033
0.123833,538.505,45,28.7643,151.56,3.26646
-3.85035,546.611,45,25.3975,137.931,2.90223
-2.35681,566.855,45,27.767,149.074,3.03175
-2.33294,574.257,45,28.1532,151.12,3.03389
1.95583,541.029,45,30.7804,159.996,3.4576
0.41116,591.935,45,31.9341,167.902,3.29537
-2.35951,537.766,45,26.3396,141.414,3.03151
0.460347,590.917,45,31.9334,167.837,3.30036
-0.355977,582.74,45,30.6134,161.884,3.21901
-0.593889,543.25,45,28.3038,149.939,3.19586
-1.17725,516.027,45,26.3444,140.174,3.14013
-2.17205,563.893,45,27.802,149.052,3.04836
-2.57429,587.499,45,28.5586,153.58,3.01237
-0.293985,563.717,45,29.6779,156.864,3.22508
-3.52025,549.514,45,25.8335,139.94,2.93015
-4.02625,504.277,45,23.2844,126.627,2.88751
-2.83255,518.727,45,24.9869,134.639,2.9896
0.367369,526.416,45,28.3565,149.14,3.29094
-4.12866,528.635,45,24.3202,132.366,2.87899
-3.23142,545.645,45,25.9155,140.072,2.95491
-2.00137,560.809,45,27.8162,148.934,3.06382
-4.72264,552.584,45,24.8888,136.089,2.83028
-3.72899,595.367,45,27.7825,150.741,2.91245
-2.3109,580.999,45,28.5058,152.987,3.03587
-0.576453,596.335,45,31.0884,164.668,3.19755
-1.77882,513.367,45,25.6627,137.171,3.08416
0.992512,574.4,45,31.6158,165.512,3.35506
-0.722769,509.667,45,26.4353,140.176,3.18342
0.252188,531.876,45,28.5367,150.217,3.27933
-0.500806,540.187,45,28.2355,149.472,3.20488
-0.62198,570.828,45,29.7116,157.43,3.19314
-4.39617,561.596,45,25.5914,139.575,2.85691
-1.07197,526.436,45,26.9747,143.413,3.15008
-4.38134,572.311,45,26.0935,142.296,2.85812
-4.54496,578.18,45,26.2075,143.101,2.84473
-0.00938025,515.735,45,27.4211,144.627,3.25318
-2.14077,592.843,45,29.2615,156.839,3.05119
-4.05533,573.765,45,26.4655,143.96,2.88509
-3.70653,577.712,45,26.9801,146.362,2.91435
-1.61876,583.353,45,29.3252,156.557,3.09891
0.822807,563.283,45,30.8232,161.565,3.33747
0.0324036,535.382,45,28.507,150.307,3.25733
-3.05297,581.716,45,27.8037,150.071,2.97035
-3.38599,577.539,45,27.2805,147.625,2.94162
-0.858409,543.015,45,28.0322,148.796,3.17041
-1.91546,586.11,45,29.1589,156.021,3.07165
-4.90959,528.262,45,23.6346,129.421,2.8152
0.514836,503.303,45,27.2499,143.163,3.3059
-2.32357,582.598,45,28.5715,153.355,3.03473
-4.72632,525.558,45,23.6684,129.42,2.82999
-1.07867,514.022,45,26.3324,140.006,3.14945
-4.23698,525.459,45,24.081,131.174,2.87002
-3.07227,529.188,45,25.2758,136.446,2.96868
1.25772,561.183,45,31.1715,162.865,3.38283
-1.25575,543.675,45,27.6798,147.367,3.13274
-4.80601,582.224,45,26.1457,143.055,2.82354
-3.10131,573.21,45,27.3503,147.679,2.96616
-3.20362,538.446,45,25.5987,138.33,2.95731
-2.3401,531.723,45,26.0614,139.899,3.03325
-1.55579,566.008,45,28.516,152.165,3.10474
-0.515395,562.446,45,29.384,155.569,3.20347
-3.067,537.999,45,25.7014,138.739,2.96913
1.57883,599.034,45,33.643,175.362,3.41691
1.08042,516.313,45,28.5048,149.128,3.36423
0.782047,541.457,45,29.5873,155.134,3.33326
-4.63697,581.339,45,26.2642,143.514,2.83723
-0.795829,501.818,45,25.962,137.742,3.1764
-1.29004,529.132,45,26.9071,143.29,3.12952
-4.52137,514.777,45,23.3533,127.493,2.84665
0.75418,564.687,45,30.827,161.668,3.33039
1.49422,515.226,45,28.8523,150.485,3.40788
0.901011,516.44,45,28.3362,148.443,3.34556
-1.90701,530.242,45,26.3873,141.182,3.07242
-4.35846,522.873,45,23.8589,130.087,2.86
-0.646267,531.119,45,27.6214,146.381,3.19079
-3.88123,577.6,45,26.8079,145.625,2.89964
-3.25599,504.67,45,23.9485,129.465,2.95279
-0.399383,592.61,45,31.085,164.431,3.21476
1.07593,541.827,45,29.9087,156.478,3.36376
-1.21286,578.139,45,29.4786,156.893,3.13678
-4.45596,597.948,45,27.1899,148.362,2.852
0.900476,530.386,45,29.1008,152.45,3.3455
-1.63476,594.592,45,29.8734,159.503,3.09743
-2.20122,570.011,45,28.0748,150.548,3.04573
-0.762754,558.661,45,28.9362,153.483,3.17958
-0.257386,584.793,45,30.8266,162.891,3.22867
-1.01439,522.287,45,26.8159,142.507,3.15554
0.582345,591.647,45,32.1078,168.6,3.31278
0.279423,530.303,45,28.4791,149.883,3.28207
0.610845,523.861,45,28.4572,149.399,3.31569
-2.47364,550.246,45,26.8427,144.241,3.02132
-3.564,591.751,45,27.776,150.513,2.92643
0.50343,591.484,45,32.0116,168.194,3.30474
-0.845764,595.482,45,30.7543,163.229,3.17162
-3.35672,576.498,45,27.2596,147.479,2.94413
-4.3634,544.286,45,24.8316,135.396,2.8596
0.300582,550.835,45,29.6034,155.776,3.2842
-0.0166718,548.186,45,29.1392,153.697,3.25245
1.47983,556.002,45,31.1203,162.331,3.40635
-0.181142,542.06,45,28.6497,151.301,3.23618
-3.47773,595.134,45,28.0204,151.736,2.93378
-2.00891,522.77,45,25.9226,138.803,3.06314
-2.47879,521.899,45,25.4553,136.791,3.02086
-1.41323,585.512,45,29.6462,158.024,3.118
-0.378288,551.585,45,28.9543,153.136,3.21682
0.299215,535.03,45,28.7526,151.3,3.28406
-4.14555,517.737,45,23.8045,129.576,2.87759
-3.12324,562.648,45,26.8255,144.869,2.96426
-1.13397,510.777,45,26.1157,138.912,3.14422
-2.90541,582.71,45,27.9968,150.942,2.98322
0.903923,505.347,45,27.7304,145.266,3.34586
-0.975705,514.191,45,26.4359,140.447,3.15922
1.93086,538.524,45,30.6117,159.149,3.45488
0.939323,502.444,45,27.6047,144.57,3.34953
1.60008,571.036,45,32.094,167.262,3.41919
-4.9973,571.778,45,25.5013,139.738,2.80816
-3.61045,523.127,45,24.5144,132.887,2.92249
-3.11791,584.656,45,27.8801,150.558,2.96472
-1.98039,545.586,45,27.0811,144.975,3.06573
0.935897,513.872,45,28.2292,147.845,3.34918
0.799744,510.644,45,27.9205,146.376,3.33509
-0.612529,560.97,45,29.2081,154.751,3.19405
0.621962,514.689,45,27.9697,146.827,3.31683
0.392393,501.055,45,27.0137,142.052,3.29347
-2.6798,562.523,45,27.243,146.623,3.00304
1.61484,530.102,45,29.8084,155.334,3.42077
0.11212,593.379,45,31.6825,166.951,3.26528
0.844584,585.898,45,32.0848,168.151,3.33972
1.06809,502.549,45,27.7331,145.104,3.36294
-1.51046,567.062,45,28.6145,152.638,3.10894
-2.55637,566.526,45,27.5565,148.17,3.01396
-0.090512,581.795,45,30.8466,162.793,3.24513
-4.3254,595.26,45,27.1941,148.233,2.86272
-4.11931,586.592,45,26.9956,146.916,2.87977
1.62094,576.204,45,32.4076,168.87,3.42142
-1.35497,520.831,45,26.425,140.792,3.12344
0.713473,574.147,45,31.2995,164.195,3.32621
-4.35958,588.219,45,26.8396,146.34,2.85991
1.67354,507.891,45,28.617,149.06,3.42707
-4.90092,548.426,45,24.5444,134.393,2.8159
-0.768831,594.687,45,30.7956,163.354,3.17899
-3.83186,557.073,45,25.9006,140.643,2.90379
-4.62637,590.206,45,26.675,145.746,2.8381
-0.0519526,564.495,45,29.9694,158.118,3.24895
0.0653648,576.961,45,30.7561,162.126,3.26062
-4.0591,558.33,45,25.7501,140.072,2.88477
-3.62477,565.695,45,26.4957,143.643,2.92127
-1.57064,555.388,45,27.9665,149.249,3.10336
-0.211512,567.259,45,29.95,158.204,3.23318
-3.80239,526.525,45,24.506,133.039,2.90627
1.63159,547.844,45,30.8238,160.605,3.42256
-3.04051,548.94,45,26.2487,141.664,2.97144
-1.37652,572.867,45,29.0432,154.767,3.12143
1.91391,523.946,45,29.7658,154.77,3.45304
-2.90062,505.167,45,24.2753,130.873,2.98363
1.5524,552.287,45,30.9895,161.562,3.41409
-0.478709,536.946,45,28.0876,148.665,3.20703
0.884628,523.335,45,28.6983,150.358,3.34386
1.09898,514.348,45,28.4145,148.635,3.36617
-1.05204,548.863,45,28.1434,149.605,3.15197
-4.97264,593.427,45,26.4903,145.129,2.81014
-2.69314,572.755,45,27.7254,149.235,3.00186
-2.44034,596.063,45,29.112,156.395,3.02429
0.493385,506.985,45,27.4289,144.126,3.30372
-3.71858,526.156,45,24.5619,133.256,2.91333
-1.7996,538.594,45,26.9041,143.829,3.08225
0.444603,571.075,45,30.8443,162.132,3.29876
0.672837,595.981,45,32.4442,170.252,3.32204
0.472203,564.104,45,30.4969,160.272,3.30156
-0.895794,521.701,45,26.8968,142.81,3.16684
-3.1152,591.569,45,28.2124,152.35,2.96495
-0.0462744,504.575,45,26.7935,141.356,3.24951
-3.27223,565.329,45,26.8116,144.961,2.95139
-4.03539,531.17,45,24.5182,133.346,2.88675
-4.77919,540.767,45,24.3073,132.968,2.82571
-3.60505,560.587,45,26.2749,142.424,2.92294
1.37447,573.512,45,31.9844,166.969,3.39516
-3.77216,556.048,45,25.9079,140.617,2.90881
-2.94576,514.591,45,24.6887,133.148,2.97969
0.956504,597.777,45,32.8618,172.08,3.35131
-4.23301,567.634,45,26.0175,141.718,2.87035
-3.32633,531.016,45,25.1361,135.958,2.94674
-3.00734,524.747,45,25.1213,135.545,2.97432
-1.30688,531.784,45,27.0261,143.942,3.12794
0.459597,558.921,45,30.2035,158.745,3.30028
-3.9752,563.92,45,26.0857,141.805,2.89177
-3.31674,587.506,45,27.8195,150.462,2.94756
-3.87595,565.6,45,26.2559,142.621,2.90008
-1.8534,564.328,45,28.1364,150.479,3.07732
-1.41832,568.312,45,28.7702,153.361,3.11752
1.46082,502.297,45,28.096,146.576,3.40433
-2.89985,572.103,45,27.4926,148.217,2.9837
-3.06527,539.542,45,25.7767,139.143,2.96929
-2.32042,504.723,45,24.7551,132.867,3.03502
1.08882,503.452,45,27.8028,145.446,3.3651
1.40268,558.513,45,31.1782,162.726,3.39815
-4.92723,544.768,45,24.3577,133.399,2.81378
-0.543591,504.954,45,26.3546,139.56,3.20073
-1.36375,544.561,45,27.6205,147.172,3.12262
1.21057,596.744,45,33.0931,172.966,3.37787
-0.373388,599.796,45,31.4903,166.543,3.2173
-4.98371,559.395,45,24.9612,136.764,2.80925
-1.45722,528.467,45,26.7167,142.457,3.1139
-1.87889,547.32,45,27.2641,145.842,3.07499
-4.56465,559.768,45,25.3551,138.468,2.84312
0.697889,559.967,45,30.51,160.073,3.32461
-3.81275,507.778,45,23.6248,128.266,2.90539
-4.34858,530.037,45,24.1944,131.906,2.86082
-0.266551,582.999,45,30.7223,162.351,3.22777
1.7864,502,45,28.3947,147.78,3.43922
0.0499571,575.599,45,30.6671,161.675,3.25908
-1.13951,524.661,45,26.8205,142.666,3.14369
-0.915724,533.391,45,27.4804,145.93,3.16493
-3.92007,507.712,45,23.5318,127.867,2.89639
-1.65193,530.921,45,26.6584,142.356,3.09584
-1.68757,557.594,45,27.9628,149.362,3.09255
-2.20758,569.669,45,28.0517,150.431,3.04516
-4.28179,521.596,45,23.8658,130.047,2.86632
-0.0886851,550.761,45,29.2031,154.117,3.24531
-0.780223,589.462,45,30.513,161.868,3.1779
-2.69154,585.932,45,28.3649,152.675,3.002
-3.9556,533.076,45,24.6761,134.122,2.89341
1.6777,589.651,45,33.2285,173.076,3.42751
-2.24016,506.542,45,24.9146,133.642,3.04223
-4.98519,585.465,45,26.1231,143.132,2.80913
-4.82667,501.466,45,22.5025,123.141,2.82188
-4.45409,574.066,45,26.1057,142.444,2.85216
-4.6996,581.429,45,26.2096,143.285,2.83215
-2.06649,519.355,45,25.7012,137.678,3.05791
0.702214,597.91,45,32.5822,170.939,3.32505
-3.58537,583.025,45,27.3456,148.206,2.92462
-3.99465,586.431,45,27.1082,147.386,2.89015
-2.40313,531.774,45,26.0061,139.67,3.02761
-3.15222,562.016,45,26.768,144.591,2.96175
-2.32824,509.756,45,24.9951,134.163,3.03431
1.47328,535.619,45,29.9727,156.353,3.40565
-0.408198,561.486,45,29.4434,155.758,3.2139
1.0516,577.976,45,31.8775,166.808,3.36122
1.82359,528.205,45,29.9151,155.65,3.44325
-1.95785,590.641,45,29.3406,157.044,3.06779
1.09511,529.244,45,29.2335,152.924,3.36576
-3.02842,516.848,45,24.7247,133.427,2.97249
-1.2449,558.449,45,28.4428,151.417,3.13376
0.237321,546.048,45,29.282,154.157,3.27783
-0.793806,513.627,45,26.5749,140.992,3.1766
-3.25709,521.465,45,24.7445,133.769,2.9527
0.588999,517.423,45,28.0863,147.475,3.31346
0.362449,556.124,45,29.9516,157.536,3.29044
-3.94278,535.123,45,24.7822,134.685,2.89448
-2.11045,577.171,45,28.5183,152.82,3.05393
1.2743,529.963,45,29.4542,153.874,3.38457
-2.91762,592.695,45,28.4643,153.476,2.98215
0.512198,548.595,45,29.6994,156.035,3.30563
1.80197,575.781,45,32.5854,169.57,3.44091
-2.59381,592.863,45,28.7995,154.899,3.01064
-4.15329,541.76,45,24.9022,135.559,2.87695
-4.3276,522.583,45,23.872,130.127,2.86254
1.84628,505.427,45,28.6473,149.028,3.4457
-3.4577,571.166,45,26.911,145.706,2.93549
-3.23273,549.312,45,26.0885,141.008,2.9548
-4.58852,541.885,45,24.5242,133.955,2.84118
1.78573,583.749,45,33.018,171.842,3.43915
-0.835618,558.915,45,28.8759,153.248,3.17259
-3.55367,560.835,45,26.3345,142.691,2.92731
-4.60332,592.178,45,26.7862,146.327,2.83997
-3.46934,585.83,45,27.5905,149.399,2.9345
-3.36448,549.382,45,25.9703,140.512,2.94347
-1.03552,581.232,45,29.8204,158.499,3.15354
-0.321067,545.078,45,28.6696,151.566,3.22242
-4.1381,581.092,45,26.7246,145.462,2.87821
-0.589963,538.71,45,28.0711,148.701,3.19624
-2.41281,577.344,45,28.2251,151.599,3.02675
1.94815,572.999,45,32.5907,169.416,3.45676
-4.19273,545.819,45,25.0536,136.425,2.87368
-1.70012,526.383,45,26.386,140.953,3.0914
0.534403,536.557,45,29.07,152.703,3.30789
-3.70497,560.045,45,26.1565,141.892,2.91448
-1.46118,572.662,45,28.947,154.353,3.11353
-0.703006,532.024,45,27.6138,146.404,3.18532
0.174455,576.413,45,30.8431,162.452,3.27152
1.95093,505.303,45,28.7431,149.412,3.45706
1.64996,528.966,45,29.7804,155.147,3.42453
0.676904,583.17,45,31.7513,166.611,3.32246
-3.90378,546.433,45,25.3411,137.681,2.89775
-2.33348,548.575,45,26.8936,144.36,3.03384
-1.16862,531.129,45,27.1235,144.31,3.14095
1.01714,571.425,45,31.4788,164.764,3.35762
-1.32048,534.83,45,27.168,144.713,3.12667
-4.00396,558.208,45,25.7951,140.257,2.88937
-2.46307,515.641,45,25.164,135.209,3.02226
-0.960518,543.276,45,27.946,148.453,3.16067
-3.97957,591.631,45,27.3633,148.755,2.89141
-2.21017,524.659,45,25.8329,138.536,3.04493
1.39293,526.123,45,29.3602,153.248,3.39712
1.94372,518.455,45,29.4839,153.271,3.45628
-2.64562,535.194,45,25.9507,139.632,3.00606
0.218008,584.119,45,31.3026,164.819,3.27589
0.877791,584.1,45,32.023,167.786,3.34315
-3.18597,556.764,45,26.4862,143.106,2.95883
-2.0686,567.828,45,28.0979,150.519,3.05772
-1.47084,591.701,45,29.8992,159.443,3.11263
-2.23275,574.089,45,28.2443,151.493,3.04289
-0.993288,575.514,45,29.5705,157.121,3.15755
-1.87361,587.999,45,29.2959,156.704,3.07547
-1.57889,529.939,45,26.6773,142.378,3.1026
1.75879,542.077,45,30.6326,159.459,3.43624
-2.1577,530.492,45,26.1684,140.278,3.04966
-2.70834,531.388,45,25.7092,138.399,3.00052
-1.75242,596.88,45,29.865,159.601,3.08659
1.10235,585.954,45,32.374,169.343,3.36652
-0.17274,553.931,45,29.2856,154.65,3.237
-1.28878,515.746,45,26.2276,139.671,3.12964
0.36918,574.931,45,30.9718,162.893,3.29112
-2.54783,523.004,45,25.4472,136.82,3.01472
-0.0260957,554.999,45,29.4917,155.567,3.25152
-0.239197,599.877,45,31.6417,167.175,3.23046
-4.66459,582.78,45,26.3034,143.758,2.83499
1.92404,533.753,45,30.3334,157.71,3.45414
1.4105,599.544,45,33.4776,174.717,3.39898
-4.59405,576.457,45,26.0836,142.479,2.84073
-1.99298,588.436,45,29.1951,156.307,3.06459
-0.554076,525.721,45,27.4285,145.258,3.19971
-3.57436,559.227,45,26.2397,142.2,2.92555
-1.61686,503.368,45,25.306,135.098,3.09908
-1.38818,534.697,45,27.097,144.409,3.12034
-1.58276,538.549,45,27.107,144.676,3.10224
-0.799958,560.669,45,29.0025,153.879,3.17601
-2.41849,507.005,45,24.7814,133.108,3.02624
-3.69133,555.315,45,25.9482,140.747,2.91564
-0.932428,594.983,45,30.6358,162.707,3.16334
0.275216,567.118,45,30.4517,160.27,3.28164
-0.157916,556.454,45,29.4342,155.417,3.23847
0.206242,513.826,45,27.5244,144.938,3.27471
-4.88077,537.302,45,24.0639,131.742,2.81752
0.567712,501.615,45,27.2082,142.887,3.31129
-3.73557,591.354,45,27.5888,149.698,2.9119
-0.370643,573.135,45,30.0934,159.152,3.21757
-2.91969,537.818,45,25.8269,139.258,2.98197
1.70866,503.995,45,28.4317,148.057,3.43084
-0.703436,552.113,45,28.6561,151.93,3.18528
1.4744,576.171,45,32.2432,168.195,3.40577
-1.79391,581.456,45,29.051,155.3,3.08277
-3.76765,507.195,45,23.6355,128.279,2.90919
-3.88847,500.037,45,23.2021,126.045,2.89903
-3.34443,516.683,45,24.4419,132.222,2.94519
1.43792,566.978,45,31.689,165.349,3.40189
-2.30242,510.93,45,25.0754,134.568,3.03663
0.509378,545.799,45,29.5452,155.228,3.30534
-2.50548,549.408,45,26.7718,143.895,3.01849
-4.83706,508.904,45,22.8278,124.931,2.82104
-2.82421,564.732,45,27.2109,146.613,2.99033
-0.921326,573.45,45,29.5385,156.866,3.1644
1.63293,562.691,45,31.6606,164.963,3.42271
-3.61662,548.969,45,25.7198,139.428,2.92196
1.73931,503.145,45,28.4136,147.929,3.43414
-1.43133,539.98,45,27.3235,145.663,3.11631
1.13945,539.757,45,29.8597,156.148,3.3704
-2.96659,561.857,45,26.9366,145.294,2.97787
1.30333,550.706,45,30.6376,160.022,3.38764
-4.0627,556.109,45,25.6444,139.501,2.88448
-3.89801,542.293,45,25.1542,136.66,2.89823
1.76941,505.639,45,28.5839,148.783,3.43739
-2.94731,549.795,45,26.3763,142.251,2.97955
-1.59956,543.898,45,27.3602,146.045,3.10068
0.560719,584.889,45,31.7174,166.577,3.31057
1.45323,538.139,45,30.093,157.003,3.40352
0.883029,573.256,45,31.4341,164.694,3.34369
1.88265,589.933,45,33.4787,174.116,3.44964
-1.4947,537.044,45,27.1147,144.62,3.11041
-3.86997,534.593,45,24.8218,134.824,2.90059
0.0394192,542.61,45,28.8989,152.366,3.25803
-0.413091,516.576,45,27.0838,143.281,3.21343
-4.56045,544.323,45,24.6592,134.663,2.84346
-0.788618,561.153,45,29.039,154.059,3.17709
-1.45474,572.065,45,28.9233,154.22,3.11413
-0.306517,558.303,45,29.3801,155.304,3.22385
-4.92347,557.224,45,24.918,136.463,2.81408
-0.259655,589.766,45,31.0863,164.266,3.22845
0.131213,588.19,45,31.4262,165.577,3.26719
-4.694,571.149,45,25.7513,140.774,2.8326
1.48711,528.661,45,29.5974,154.379,3.40713
0.340941,530.97,45,28.5756,150.323,3.28827
-3.88355,538.883,45,25.0089,135.855,2.89945
-1.60705,521.204,45,26.2117,139.923,3.09999
0.0630811,597.884,45,31.8688,167.995,3.26039
-3.45425,594.971,45,28.036,151.794,2.93578
-1.66956,574.87,45,28.8473,154.066,3.09422
-3.02967,509.812,45,24.387,131.606,2.97238
-3.20822,592.542,45,28.166,152.208,2.95691
-0.316337,553.082,45,29.0954,153.811,3.22289
1.35779,571.961,45,31.8797,166.442,3.3934
-1.21591,546.007,45,27.8373,148.161,3.13649
1.99567,517.018,45,29.4545,153.059,3.46194
0.986221,547.406,45,30.1235,157.707,3.3544
0.859234,509.565,45,27.9188,146.302,3.34123
-3.7563,515.324,45,24.024,130.376,2.91015
-4.94693,522.151,45,23.33,127.79,2.8122
-4.0399,533.595,45,24.6262,133.938,2.88637
-3.19029,515.634,45,24.5258,132.518,2.95846
-4.42203,583.964,45,26.5862,145.029,2.85478
-2.39534,575.71,45,28.1625,151.242,3.02831
-2.76428,582.198,45,28.1119,151.398,2.99559
-1.05995,581.862,45,29.8272,158.565,3.15122
1.64447,517.023,45,29.1025,151.622,3.42395
-1.93707,507.797,45,25.2437,135.094,3.06968
-2.90695,539.786,45,25.9331,139.817,2.98308
-2.53745,599.999,45,29.2041,157.007,3.01565
0.880761,557.14,45,30.548,160.054,3.34346
-4.5185,512.774,45,23.2648,127.007,2.84689
-2.68103,520.671,45,25.215,135.71,3.00293
-2.5003,588.91,45,28.7019,154.263,3.01895
-4.10784,599.891,45,27.6189,150.295,2.88072
-4.14713,535.669,45,24.6277,134.058,2.87746
-3.98412,561.16,45,25.9498,141.076,2.89103
-0.120508,535.117,45,28.3423,149.61,3.24216
0.692514,551.328,45,30.0337,157.58,3.32406
1.79953,557.701,45,31.5596,164.235,3.44064
1.04446,572.729,45,31.5803,165.262,3.36047
0.00806175,593.089,45,31.5531,166.398,3.25491
0.103249,588.62,45,31.4187,165.572,3.2644
-2.56392,509.978,45,24.7993,133.353,3.0133
-3.70626,515.493,45,24.0746,130.6,2.91437
-0.201175,524.418,45,27.698,146.297,3.2342
-1.36952,502.536,45,25.4838,135.792,3.12208
-0.912939,528.987,45,27.2562,144.736,3.1652
-3.48566,501.623,45,23.611,127.866,2.9331
-4.822,555.576,45,24.9348,136.446,2.82225
-1.54776,511.767,45,25.7906,137.613,3.10548
-2.95089,512.171,45,24.5682,132.503,2.97924
0.807253,515.675,45,28.2029,147.848,3.33586
-4.25435,525.849,45,24.084,131.208,2.86858
0.683574,544.848,45,29.6716,155.69,3.32314
-0.53164,589.988,45,30.8055,163.115,3.20189
-1.27858,576.223,45,29.3135,156.092,3.1306
-3.80473,556.615,45,25.9043,140.633,2.90607
-4.46727,524.499,45,23.8404,130.097,2.85108
-1.40143,568.351,45,28.7892,153.442,3.1191
-2.33491,564.176,45,27.657,148.459,3.03372
-3.50107,518.609,45,24.3972,132.14,2.93179
1.98563,517.666,45,29.4813,153.21,3.46085
1.45555,569.913,45,31.8724,166.284,3.40377
0.17134,525.965,45,28.1406,148.222,3.27121
-3.60708,518.934,45,24.3208,131.834,2.92277
-2.57286,505.837,45,24.5902,132.237,3.0125
-0.474699,503.244,45,26.3284,139.349,3.20742
1.25207,527.493,45,29.2945,153.065,3.38223
-0.362578,569.721,45,29.9226,158.239,3.21836
-0.386813,565.146,45,29.6573,156.865,3.21599
-4.9768,509.268,45,22.7301,124.533,2.80981
1.2042,566.79,45,31.4251,164.255,3.3772
-0.36163,511.166,45,26.8481,141.979,3.21845
-3.75292,513.21,45,23.9283,129.853,2.91043
0.388817,525.577,45,28.3323,148.989,3.29311
-2.99956,571.243,45,27.3547,147.587,2.975
-1.91358,505.271,45,25.1388,134.509,3.07182
-4.43136,573.634,45,26.1072,142.427,2.85402
1.21281,531.19,45,29.46,153.974,3.3781
1.26693,592.648,45,32.9297,172.04,3.3838
-3.77612,530.192,45,24.6998,134.064,2.90848
-3.13466,562.485,45,26.807,144.782,2.96327
-0.982435,531.664,45,27.3278,145.193,3.15858
0.848551,595.679,45,32.6249,170.977,3.34013
-3.89028,513.671,45,23.8332,129.475,2.89888
1.12764,548.391,45,30.325,158.595,3.36916
-2.59646,510.608,45,24.8015,133.398,3.01041
-4.11197,532.745,45,24.5239,133.457,2.88038
-2.36775,565.802,45,27.7047,148.752,3.03078
-4.56926,559.856,45,25.355,138.472,2.84275
-4.6859,548.303,45,24.7284,135.173,2.83326
-2.50734,518.494,45,25.2638,135.792,3.01832
-4.56638,545.942,45,24.7274,135.041,2.84298
-2.82981,524.163,45,25.2512,136.06,2.98984
-2.37495,584.13,45,28.5949,153.541,3.03013
-3.96319,556.076,45,25.7339,139.879,2.89278
-3.26658,571.509,45,27.1101,146.568,2.95188
-1.58696,560.424,45,28.204,150.535,3.10185
-1.16165,596.868,45,30.4881,162.203,3.1416
-1.76444,515.259,45,25.7702,137.731,3.08548
-4.55536,569.084,45,25.7856,140.809,2.84388
1.72954,510.194,45,28.802,149.962,3.43309
1.29987,527.236,45,29.3283,153.188,3.38727
0.863695,542.14,45,29.7081,155.673,3.34169
-1.52074,510.957,45,25.7741,137.497,3.10799
0.162742,518.955,45,27.7574,146.212,3.27035
-0.114697,581.064,45,30.7821,162.482,3.24274
-3.47276,509.172,45,23.9773,129.837,2.9342
-0.892555,517.582,45,26.6875,141.694,3.16715
-1.48214,545.921,45,27.575,147.061,3.11158
-3.76366,524.702,45,24.4548,132.721,2.90953
-2.24359,503.963,45,24.7848,132.949,3.04192
-1.20188,552.873,45,28.2011,150.081,3.13781
-2.4581,540.905,45,26.4015,141.853,3.02271
1.38797,572.686,45,31.9532,166.789,3.39659
-1.47617,526.05,45,26.5769,141.732,3.11213
-4.19967,529.846,45,24.3144,132.407,2.8731
0.824895,546.746,45,29.9205,156.831,3.33768
0.133228,569.51,45,30.4303,160.327,3.26739
0.558467,555.229,45,30.1067,158.12,3.31034
-1.48081,586.538,45,29.628,158.008,3.1117
-3.54104,537.326,45,25.2419,136.757,2.92839
-4.85166,575.321,45,25.7935,141.178,2.81986
-4.87277,575.948,45,25.8021,141.249,2.81816
-1.11325,567.425,45,29.0331,154.406,3.14617
-1.08132,590.565,45,30.2508,160.843,3.1492
-2.25254,564.985,45,27.7771,149.01,3.04111
-3.69597,523.791,45,24.4711,132.74,2.91524
-3.81718,562.284,45,26.1566,142.016,2.90502
0.401651,567.399,45,30.6003,160.901,3.29441
-0.737451,585.707,45,30.3638,161.025,3.18201
0.00748485,583.338,45,31.0337,163.66,3.25485
-2.68853,567.706,45,27.4855,147.939,3.00227
-0.147698,566.304,45,29.9658,158.212,3.23948
-0.991383,583.056,45,29.96,159.189,3.15773
-3.86446,572.494,45,26.5868,144.405,2.90105
-3.19728,566.467,45,26.9369,145.554,2.95785
1.16508,535.446,45,29.6473,155.008,3.37309
-0.829173,520.286,45,26.8862,142.681,3.17321
-3.03758,515.346,45,24.6449,133.005,2.97169
1.22572,594.644,45,32.9938,172.427,3.37946
-4.334,506.014,45,23.1098,125.979,2.86202
-3.04224,535.818,45,25.6196,138.271,2.97129
-4.98316,559.511,45,24.9668,136.795,2.8093
-3.87217,528.193,45,24.5227,133.202,2.9004
-0.0427806,541.007,45,28.7315,151.577,3.24986
-3.15152,586.25,45,27.9229,150.828,2.96181
-1.4382,543.903,45,27.5154,146.694,3.11567
-0.880094,550.87,45,28.4162,150.859,3.16834
1.15301,547.281,45,30.2901,158.383,3.37182
-4.71854,501.026,45,22.5699,123.405,2.83062
0.806017,518.203,45,28.34,148.568,3.33574
-3.01643,576.539,45,27.5919,148.885,2.97353
-4.17536,518.578,45,23.8179,129.679,2.87512
-2.69905,544.31,45,26.343,141.801,3.00134
1.31337,554.481,45,30.8583,161.162,3.3887
1.04556,575.536,45,31.7363,166.077,3.36059
-4.9751,512.437,45,22.8729,125.314,2.80994
-3.60878,594.828,45,27.876,151.108,2.92263
-4.39146,598.932,45,27.2974,148.873,2.85729
-2.24776,580.786,45,28.5587,153.197,3.04154
-2.23469,577.984,45,28.434,152.513,3.04272
-1.80395,540.088,45,26.9746,144.211,3.08185
1.364,571.23,45,31.8457,166.257,3.39405
-2.20881,576.561,45,28.3898,152.246,3.04505
-3.52424,595.308,45,27.9824,151.585,2.92981
-4.84661,592.021,45,26.547,145.297,2.82027
1.76733,553.112,45,31.2653,162.743,3.43717
-4.41023,552.64,45,25.1707,137.295,2.85575
0.102603,500.612,45,26.7205,140.814,3.26433
