Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
-4.30311,580.006,45,26.5183,144.525,2.86456
-1.37248,526.219,45,26.682,142.18,3.1218
0.572417,538.646,45,29.2215,153.455,3.31177
-2.37006,557.542,45,27.298,146.572,3.03057
-1.67951,524.888,45,26.3301,140.632,3.0933
-2.60997,516.818,45,25.0912,134.97,3.00921
1.15688,534.573,45,29.5907,154.721,3.37223
-1.84051,512.273,45,25.5526,136.647,3.0785
-0.462192,511.249,45,26.7588,141.614,3.20864
-1.66269,539.426,45,27.0753,144.594,3.09485
1.40072,515.515,45,28.7759,150.19,3.39794
-2.66103,595.713,45,28.8695,155.355,3.0047
-3.89319,591,45,27.4182,148.954,2.89864
-4.20142,527.352,45,24.1984,131.777,2.87296
1.10779,507.444,45,28.0415,146.675,3.36709
0.0818523,598.432,45,31.9188,168.234,3.26226
1.08326,562.627,45,31.0647,162.517,3.36452
-4.61608,560.01,45,25.3195,138.329,2.83893
0.167778,593.329,45,31.7409,167.189,3.27085
-3.4143,559.216,45,26.3885,142.83,2.9392
-2.1948,597.408,45,29.4308,157.812,3.04631
-1.35183,553.855,45,28.1036,149.732,3.12373
-0.85491,561.551,45,28.9926,153.89,3.17074
-3.92692,563.922,45,26.1307,141.996,2.89581
-0.75409,502.615,45,26.0411,138.118,3.18041
-0.630346,593.655,45,30.8908,163.688,3.19233
-3.52659,544.096,45,25.573,138.536,2.92961
-3.46029,510.077,45,24.0305,130.113,2.93527
0.456491,500.716,45,27.0553,142.202,3.29997
0.921553,545.962,45,29.9772,157.016,3.34769
1.03589,559.759,45,30.8561,161.482,3.35958
-0.100878,528.754,45,28.0243,147.91,3.2441
-1.90412,532.712,45,26.5129,141.851,3.07269
0.869464,514.417,45,28.1946,147.736,3.34229
-1.91005,566.381,45,28.1827,150.792,3.07215
1.53876,575.817,45,32.2946,168.384,3.41263
-1.05864,532.086,45,27.2769,145.006,3.15135
-4.65177,572.358,45,25.8448,141.238,2.83603
-1.06278,597.195,45,30.6102,162.731,3.15095
-1.56101,518.902,45,26.138,139.481,3.10425
-0.459634,504.656,45,26.4161,139.797,3.20889
-3.98914,587.44,45,27.1602,147.662,2.89061
-0.920397,546.219,45,28.1367,149.421,3.16449
1.89639,527.858,45,29.97,155.852,3.45114
-1.67761,594.768,45,29.8374,159.363,3.09347
-1.55368,536.707,45,27.0418,144.296,3.10493
-3.05779,536.414,45,25.634,138.365,2.96994
1.33868,541.932,45,30.1861,157.623,3.39137
0.0525888,528.168,45,28.1426,148.363,3.25934
-3.59438,597.009,45,27.9926,151.723,2.92385
-3.46521,519.452,45,24.468,132.487,2.93485
-2.95404,510.012,45,24.4619,131.933,2.97897
1.2783,579.58,45,32.2162,168.298,3.385
-3.04747,526.756,45,25.1817,135.913,2.97083
-4.52376,586.554,45,26.6073,145.259,2.84646
-1.33343,563.612,45,28.6171,152.447,3.12546
-4.23844,563.948,45,25.8436,140.777,2.8699
0.523492,548.216,45,29.6905,155.975,3.30678
-1.93343,516.057,45,25.6576,137.305,3.07001
-0.367255,590.922,45,31.0311,164.107,3.2179
-1.25171,542.93,45,27.6458,147.182,3.13312
-2.37568,513.027,45,25.1136,134.848,3.03007
-3.25964,570.893,45,27.0876,146.438,2.95248
-3.87121,555.107,45,25.7732,139.993,2.90048
1.4156,538.499,45,30.0742,156.949,3.39952
-1.96254,538.229,45,26.7326,143.09,3.06736
0.20246,504.391,45,27.0155,142.262,3.27433
-4.27183,511.942,45,23.4324,127.676,2.86714
0.887834,507.157,45,27.8142,145.723,3.34419
-1.63859,575.443,45,28.9075,154.35,3.09707
-2.91174,580.297,45,27.8746,150.29,2.98266
-0.0991308,554.951,45,29.4146,155.245,3.24428
-2.21499,586.162,45,28.8563,154.755,3.04449
1.14558,502.239,45,27.79,145.318,3.37104
1.57333,562.239,45,31.5706,164.566,3.41633
0.570508,507.333,45,27.521,144.527,3.31157
1.97853,524.389,45,29.8569,155.17,3.46007
1.48173,588.287,45,32.9295,171.766,3.40655
0.30627,597.024,45,32.092,168.864,3.28477
-3.23442,586.49,45,27.8525,150.544,2.95465
-2.55355,522.896,45,25.4368,136.77,3.01422
-0.873245,555.733,45,28.6739,152.219,3.16899
1.02012,546.372,45,30.1018,157.553,3.35793
-4.39467,521.27,45,23.7551,129.558,2.85703
-0.760476,537.839,45,27.8599,147.772,3.1798
1.61078,591.047,45,33.2308,173.173,3.42033
-4.33894,592.09,45,27.0361,147.388,2.86161
-1.3358,531.638,45,26.9914,143.789,3.12524
1.53014,545.218,45,30.5694,159.399,3.41171
-1.74909,540.28,45,27.0361,144.48,3.08689
-3.75191,586.312,45,27.3377,148.354,2.91052
-4.95186,555.331,45,24.8081,135.892,2.81181
-4.95739,532.786,45,23.7963,130.355,2.81136
1.96732,558.617,45,31.7935,165.249,3.45885
-3.97584,598.785,45,27.6979,150.57,2.89172
-0.957317,500.286,45,25.7375,136.717,3.16097
-4.91612,568.588,45,25.4329,139.275,2.81468
-1.0262,506.044,45,25.9712,138.031,3.15442
-0.155438,599.259,45,31.7011,167.384,3.23871
-1.49346,574.319,45,28.998,154.663,3.11053
-4.32941,524.781,45,23.9708,130.668,2.86239
-0.17011,513.641,45,27.1581,143.412,3.23726
-2.07282,550.284,45,27.2257,145.852,3.05734
1.66913,566.645,45,31.9227,166.284,3.42659
-4.16838,524.638,45,24.1022,131.22,2.8757
0.439766,556.646,45,30.06,158.015,3.29827
-2.32714,572.216,45,28.0589,150.607,3.03441
-2.70227,574.299,45,27.7912,149.6,3.00106
1.40196,525.706,45,29.346,153.164,3.39808
-3.52229,593.145,45,27.8826,151.043,2.92998
-2.56109,589.422,45,28.6654,154.139,3.01355
-3.67447,581.886,45,27.206,147.551,2.91706
-1.25705,571.007,45,29.0701,154.77,3.13262
-1.15169,526.864,45,26.9216,143.218,3.14254
-4.11566,599.477,45,27.5922,150.158,2.88007
-2.369,582.141,45,28.5035,153.043,3.03066
-2.14648,573.831,45,28.3174,151.785,3.05067
1.25966,505.493,45,28.08,146.711,3.38303
-3.33687,516.874,45,24.4575,132.299,2.94584
1.27024,595.652,45,33.1004,172.927,3.38415
-1.7803,535.416,45,26.7635,143.057,3.08402
-3.98717,510.354,45,23.5978,128.293,2.89077
-0.14057,521.822,45,27.6189,145.813,3.24018
-2.88981,547.54,45,26.3215,141.893,2.98458
-1.90769,552.653,45,27.5019,147.146,3.07236
-3.51169,557.31,45,26.2079,141.959,2.93088
-0.741021,554.598,45,28.7475,152.458,3.18166
-3.85637,594.5,45,27.6167,149.99,2.90173
0.185471,590.276,45,31.597,166.409,3.27263
-0.633244,553.615,45,28.8044,152.635,3.19205
-0.29845,517.66,45,27.2489,144.03,3.22464
-3.92258,530.681,45,24.5941,133.642,2.89617
-0.0941701,581.374,45,30.8204,162.659,3.24477
-0.423745,523.64,45,27.444,145.198,3.21239
0.742518,553.57,45,30.208,158.435,3.32919
0.0793848,586.79,45,31.2952,164.951,3.26202
-3.26282,540.606,45,25.6476,138.657,2.9522
-3.71575,528.402,45,24.6692,133.835,2.91357
-0.963293,524.122,45,26.9581,143.208,3.1604
-3.06267,512.993,45,24.5106,132.306,2.96951
-3.76842,599.146,45,27.9197,151.532,2.90913
0.917133,561.078,45,30.8025,161.344,3.34723
1.52277,590.329,45,33.0904,172.553,3.41093
-3.44675,586.222,45,27.6311,149.593,2.93643
1.57183,525.818,45,29.5239,153.9,3.41617
1.41135,554.857,45,30.9833,161.698,3.39907
-0.503213,519.774,45,27.1662,143.814,3.20465
-3.81554,503.687,45,23.4321,127.222,2.90516
-1.8639,593.477,45,29.5789,158.206,3.07636
-4.08342,578.487,45,26.6567,145.031,2.88275
-4.22785,566.59,45,25.9744,141.478,2.87077
-0.0751378,587.122,45,31.1457,164.352,3.24665
-0.484183,551.165,45,28.8259,152.579,3.2065
0.326915,556.091,45,29.9131,157.375,3.28685
0.348271,551.802,45,29.7043,156.251,3.28901
1.69192,554.565,45,31.2665,162.839,3.42904
-3.85841,531.691,45,24.6972,134.136,2.90156
-2.91829,545.224,45,26.1838,141.181,2.98209
1.06543,598.564,45,33.0287,172.815,3.36266
-0.314223,595.216,45,31.3142,165.538,3.22309
-2.80624,540.947,45,26.0814,140.508,2.99191
-3.16654,559.026,45,26.612,143.764,2.96051
-3.28437,523.522,45,24.8182,134.195,2.95035
-2.11777,529.801,45,26.171,140.25,3.05327
-2.24566,575.477,45,28.2997,151.806,3.04173
0.033297,510.522,45,27.1842,143.332,3.25742
0.912271,519.557,45,28.5183,149.385,3.34672
-3.01082,527.9,45,25.2691,136.346,2.97402
1.28621,529.954,45,29.4657,153.921,3.38583
1.72272,508.428,45,28.6956,149.416,3.43236
-1.06879,553.446,45,28.3618,150.785,3.15038
-0.226605,575.26,45,30.3565,160.37,3.2317
-1.71643,584.811,45,29.2981,156.529,3.0899
-1.88711,541.197,45,26.9513,144.177,3.07424
1.18671,538.101,45,29.8165,155.868,3.37536
0.405571,582.962,45,31.4439,165.331,3.2948
-1.58852,564.665,45,28.4158,151.667,3.10171
0.929507,552.564,45,30.348,158.949,3.34851
-3.82268,500.302,45,23.2688,126.342,2.90456
-1.12443,548.105,45,28.0336,149.103,3.14512
-3.0812,527.809,45,25.202,136.057,2.9679
-1.81991,513.529,45,25.6338,137.059,3.08039
-4.6416,550.956,45,24.8875,135.996,2.83686
0.27123,572.085,45,30.7142,161.657,3.28124
1.33633,545.628,45,30.3895,158.687,3.39112
1.00574,503.233,45,27.7113,145.057,3.35644
-0.172965,516.836,45,27.3243,144.293,3.23698
-4.93739,509.215,45,22.7598,124.657,2.81297
-4.86614,579.486,45,25.9668,142.143,2.8187
1.02952,504.411,45,27.799,145.49,3.35891
-0.631084,552.923,45,28.7705,152.454,3.19226
-1.31051,593.572,45,30.1624,160.651,3.1276
-3.40474,515.782,45,24.3472,131.771,2.94002
-0.202295,589.24,45,31.1204,164.376,3.23409
-4.93081,593.414,45,26.5294,145.296,2.8135
-1.8496,515.852,45,25.7229,137.567,3.07767
-1.41679,544.95,45,27.589,147.063,3.11767
-1.87162,503.039,45,25.0647,134.069,3.07566
-0.972037,506.461,45,26.0418,138.349,3.15957
-3.00317,540.721,45,25.8898,139.687,2.97469
-0.648503,588.711,45,30.6141,162.244,3.19058
-0.929454,572.646,45,29.4887,156.611,3.16363
0.851311,542.899,45,29.737,155.839,3.34041
1.37366,562.33,45,31.3599,163.71,3.39508
1.3159,575.182,45,32.0131,167.19,3.38897
-0.186306,526.322,45,27.8129,146.888,3.23567
1.53667,528.889,45,29.6605,154.652,3.41241
-0.600352,554.822,45,28.9002,153.105,3.19523
-3.00785,516.216,45,24.7124,133.339,2.97428
-3.22935,526.447,45,25.0055,135.151,2.95509
-3.44598,572.917,45,27.0047,146.201,2.93649
-2.05495,593.923,45,29.4033,157.496,3.05896
-3.68008,594.426,45,27.7868,150.707,2.91659
0.243952,543.215,45,29.1367,153.385,3.2785
-3.2131,595.689,45,28.3107,152.996,2.95649
1.83092,553.996,45,31.3836,163.282,3.44404
-3.80064,555.196,45,25.842,140.29,2.90641
-4.18872,524.927,45,24.098,131.218,2.87401
0.0311167,544.677,45,29.0006,152.912,3.25721
0.774174,508.245,45,27.7649,145.588,3.33245
-1.3712,511.202,45,25.9218,138.128,3.12192
-0.0703437,537.516,45,28.5189,150.486,3.24713
-2.67348,514.669,45,24.931,134.173,3.0036
-0.75203,517.372,45,26.8076,142.182,3.18061
-2.61624,525.902,45,25.5266,137.318,3.00866
-3.23592,536.22,45,25.4638,137.635,2.95452
-0.0376507,500.778,45,26.5998,140.325,3.25037
-2.10352,579.429,45,28.6368,153.447,3.05456
-2.25878,516.358,45,25.3808,136.161,3.04055
-3.88196,581.928,45,27.0081,146.713,2.89958
-4.81343,521.244,45,23.4011,128.045,2.82294
0.494084,503.276,45,27.2289,143.075,3.30379
1.49588,507.915,45,28.4445,148.356,3.40806
-1.88573,548.513,45,27.3169,146.132,3.07437
-3.12196,579.045,45,27.6086,149.097,2.96437
-2.38905,563.356,45,27.5643,148.022,3.02887
-0.103322,538.989,45,28.5644,150.763,3.24386
0.994252,592.114,45,32.5928,170.624,3.35524
-1.22522,539.919,45,27.5179,146.471,3.13561
1.33482,501.939,45,27.9547,145.975,3.39097
-1.25965,594.116,45,30.2438,161.022,3.13238
-4.77414,590.701,45,26.5566,145.267,2.82612
-4.28384,532.341,45,24.3557,132.719,2.86615
-0.269407,534.461,45,28.1616,148.822,3.22749
-1.51648,558.969,45,28.2002,150.434,3.10839
-4.13623,543.525,45,24.9985,136.065,2.87836
0.291482,552.415,45,29.6789,156.184,3.28328
-0.290108,552.618,45,29.0975,153.792,3.22546
-0.990105,580.36,45,29.8228,158.458,3.15785
-4.01987,590.441,45,27.2691,148.29,2.88804
1.46822,573.165,45,32.0681,167.29,3.40512
-0.642527,544.218,45,28.3063,150.007,3.19116
-4.18306,515.187,45,23.6557,128.803,2.87448
-3.34997,589.748,45,27.8928,150.897,2.94471
-4.2745,533.887,45,24.4346,133.139,2.86692
-2.81032,577.631,45,27.8461,150.02,2.99155
0.7871,522.722,45,28.5685,149.787,3.33379
-1.72052,591.267,45,29.6172,158.239,3.08952
-1.15645,528.043,45,26.9774,143.519,3.14209
-4.34986,529.029,45,24.1472,131.651,2.86071
-3.24726,535.367,45,25.4131,137.373,2.95354
1.43259,578.997,45,32.3549,168.83,3.40133
-1.034,569.745,45,29.2325,155.373,3.15368
-0.549518,584.725,45,30.5118,161.581,3.20016
0.915306,501.681,45,27.54,144.257,3.34704
0.730865,557.011,45,30.3835,159.37,3.328
1.766,521.971,45,29.5037,153.574,3.43702
-4.20893,584.621,45,26.8191,146.057,2.87234
-1.21357,568.711,45,28.9972,154.331,3.13671
-3.22526,580.175,45,27.5615,148.961,2.95544
-2.2894,551.09,45,27.0588,145.198,3.0378
-2.74709,571.112,45,27.5934,148.586,2.99711
-0.33575,526.839,45,27.6962,146.435,3.22098
-1.10726,569.891,45,29.1654,155.102,3.14674
1.62349,583.787,45,32.8369,171.104,3.4217
-1.00488,561.983,45,28.8636,153.378,3.15645
-4.57756,531.516,45,24.0643,131.432,2.84207
-4.06467,504.885,45,23.2806,126.644,2.88431
-0.0497854,510.209,45,27.0894,142.921,3.24917
0.648072,536.079,45,29.1583,153.037,3.3195
1.52231,585.344,45,32.8104,171.094,3.41088
-1.26237,529.513,45,26.9526,143.502,3.13212
-3.02456,566.285,45,27.0933,146.205,2.97282
-1.91025,580.698,45,28.895,154.603,3.07213
1.14043,536.909,45,29.7032,155.328,3.3705
0.89173,508.64,45,27.8993,146.164,3.3446
1.14205,568.862,45,31.4726,164.58,3.37067
-2.08512,547.305,45,27.0667,145.013,3.05622
0.187545,509.692,45,27.2853,143.699,3.27283
-1.74164,598.197,45,29.9422,160.001,3.08758
-4.03113,553.763,45,25.5649,139.034,2.88711
-1.03118,545.193,45,27.9756,148.689,3.15395
0.879307,592.932,45,32.5089,170.33,3.34331
1.85424,566.058,45,32.0925,166.942,3.44656
0.118764,563.339,45,30.0855,158.528,3.26595
1.84289,585.229,45,33.1665,172.543,3.44533
-2.49317,558.844,45,27.2434,146.416,3.01958
-4.37982,523.675,45,23.8773,130.209,2.85825
-3.39128,519.79,45,24.5481,132.845,2.94117
0.395389,598.744,45,32.2838,169.76,3.29377
-3.74783,561.28,45,26.1743,142.036,2.91086
-1.51408,512.416,45,25.8537,137.915,3.10861
-4.37109,521.337,45,23.7781,129.66,2.85897
-1.02134,564.202,45,28.9609,153.915,3.15488
1.6434,564.404,45,31.7684,165.512,3.42383
-4.59585,596.782,45,27.0016,147.495,2.84058
0.832086,520.758,45,28.5053,149.406,3.33843
-1.68495,540.336,45,27.0998,144.749,3.0928
1.9293,518.772,45,29.4873,153.305,3.45471
-2.99433,507.436,45,24.3037,131.12,2.97546
0.781231,575.659,45,31.4553,164.93,3.33318
0.602074,585.798,45,31.8121,167.023,3.3148
1.51371,570.932,45,31.9931,166.843,3.40996
-2.67844,524.86,45,25.4202,136.811,3.00316
-2.51461,548.281,45,26.7083,143.564,3.01768
1.47089,585.314,45,32.7509,170.848,3.4054
-3.5326,570.582,45,26.8122,145.255,2.9291
-4.95055,543.159,45,24.2655,132.918,2.81191
-4.16183,530.959,45,24.3984,132.825,2.87624
1.93221,501.418,45,28.5038,148.188,3.45503
-1.82821,575.306,45,28.7092,153.513,3.07963
-0.882771,538.355,45,27.768,147.421,3.16808
0.197975,526.631,45,28.2023,148.517,3.27388
-0.862329,515.159,45,26.5905,141.148,3.17003
-3.46608,567.862,45,26.7474,144.83,2.93477
0.795029,564.282,45,30.8483,161.73,3.3346
1.03838,567.283,45,31.2735,163.664,3.35984
-2.18072,510.508,45,25.1622,134.908,3.04758
-3.54361,563.259,45,26.4577,143.347,2.92817
-3.49988,565.479,45,26.6032,144.087,2.93189
-2.77542,506.612,45,24.4526,131.702,2.99461
-1.48712,594.755,45,30.0364,160.194,3.11112
-1.19255,538.216,45,27.4624,146.14,3.13869
-4.18126,579.532,45,26.6119,144.898,2.87463
-1.83016,576.896,45,28.7865,153.929,3.07945
-1.37886,527.07,45,26.7192,142.385,3.12121
0.346506,574.624,45,30.931,162.706,3.28883
-4.84087,511.721,45,22.951,125.609,2.82073
-2.71881,568.853,45,27.5117,148.114,2.9996
-3.54788,556.84,45,26.1522,141.697,2.9278
-2.50845,560.689,45,27.3186,146.838,3.01822
-1.89546,574.556,45,28.6042,153.03,3.07348
0.785073,557.268,45,30.4544,159.677,3.33358
1.21673,574.858,45,31.8861,166.65,3.37851
-4.61037,550.995,45,24.917,136.124,2.8394
-0.441627,520.079,45,27.2404,144.14,3.21064
-0.742895,548.225,45,28.4153,150.698,3.18148
-1.96449,550.222,45,27.3264,146.271,3.06718
0.376838,570.565,45,30.7447,161.69,3.2919
-1.16701,580.91,45,29.6674,157.843,3.1411
-2.77287,574.992,45,27.7556,149.489,2.99484
-1.08993,516.191,45,26.4332,140.554,3.14838
-1.81722,597.681,45,29.8372,159.531,3.08064
-0.299539,555.891,45,29.2602,154.663,3.22453
-0.700229,504.793,45,26.203,138.921,3.18559
-3.97048,533.101,45,24.6642,134.073,2.89217
-1.28075,506.707,45,25.7752,137.253,3.1304
-1.44803,590.679,45,29.8715,159.267,3.11475
-0.664712,525.272,45,27.2998,144.697,3.18901
-1.39045,520.156,45,26.358,140.473,3.12012
-3.41826,592.422,45,27.9515,151.294,2.93886
1.80388,557.862,45,31.5734,164.302,3.44111
-1.23232,531.456,45,27.0799,144.147,3.13495
-1.70801,550.063,45,27.5654,147.262,3.09067
-0.654578,582.038,45,30.2607,160.379,3.18999
-3.54651,542.179,45,25.4649,137.971,2.92792
-2.97151,514.915,45,24.6818,133.137,2.97744
-4.64291,554.293,45,25.037,136.814,2.83675
-2.04196,585.905,45,29.0195,155.425,3.06014
-0.935639,565.574,45,29.1182,154.651,3.16304
-1.52451,579.335,45,29.2194,155.881,3.10764
-1.92385,503.828,45,25.058,134.087,3.07089
-1.89192,517.8,45,25.7818,137.926,3.0738
-3.39956,583.883,45,27.5669,149.191,2.94046
1.05281,540.347,45,29.8033,155.953,3.36134
-4.92716,521.563,45,23.3203,127.717,2.81379
0.220002,554.329,45,29.7082,156.421,3.27609
-0.899815,555.032,45,28.6112,151.917,3.16645
-0.431127,532.426,45,27.8973,147.604,3.21167
-2.10586,575.218,45,28.4264,152.322,3.05435
1.13681,582.047,45,32.1963,168.37,3.37012
0.279201,510.312,45,27.4053,144.232,3.28204
-0.106128,535.474,45,28.3753,149.768,3.24358
0.0747311,528.56,45,28.1851,148.563,3.26155
1.90301,512.696,45,29.1158,151.402,3.45185
-0.188741,542.682,45,28.675,151.444,3.23543
-0.00859959,579.679,45,30.8218,162.562,3.25325
-1.76583,520.366,45,26.0244,139.091,3.08535
-1.09593,559.283,45,28.6338,152.262,3.14781
-4.24617,596.279,45,27.3176,148.815,2.86926
1.7879,502.191,45,28.407,147.842,3.43939
-2.50427,522.967,45,25.4845,136.975,3.01859
-3.96149,591.216,45,27.3617,148.726,2.89292
-1.21505,570.706,45,29.0974,154.866,3.13657
-1.61097,588.059,45,29.5698,157.854,3.09963
1.95385,569.235,45,32.3829,168.329,3.45738
-0.948794,521.858,45,26.8553,142.646,3.16178
-0.840489,545.369,45,28.1713,149.514,3.17212
0.896898,517.253,45,28.3768,148.66,3.34513
-2.51103,546.324,45,26.6163,143.066,3.01799
-3.34266,544.933,45,25.7799,139.458,2.94534
-3.80832,536.536,45,24.9667,135.547,2.90577
-4.86033,540.974,45,24.2461,132.718,2.81916
-3.42196,526.191,45,24.8234,134.366,2.93854
-3.71918,548.547,45,25.6066,138.925,2.91328
1.14986,570.151,45,31.5524,164.987,3.37149
-0.346405,589.899,45,30.9998,163.916,3.21994
-1.5072,527.137,45,26.6029,141.904,3.10925
-2.23611,573.85,45,28.2292,151.416,3.04259
-1.05117,586.953,45,30.0974,159.991,3.15205
0.141332,544.278,45,29.0902,153.258,3.26821
0.0463082,559.687,45,29.8155,157.19,3.25872
-1.23085,596.722,45,30.407,161.856,3.13508
1.90122,541.085,45,30.7261,159.778,3.45166
-1.23291,523.812,45,26.6898,142.072,3.13489
-4.72763,527.935,45,23.7743,130,2.82988
1.61104,510.237,45,28.6876,149.497,3.42036
-2.35636,531.945,45,26.0573,139.895,3.0318
1.91121,510.73,45,29.0123,150.855,3.45274
1.57449,594.562,45,33.3868,174.032,3.41645
1.69573,568.134,45,32.0358,166.841,3.42945
-0.582902,519.597,45,27.0818,143.453,3.19692
-2.1857,530.448,45,26.1405,140.159,3.04713
-1.22726,562.828,45,28.6835,152.678,3.13542
1.52837,585.567,45,32.8298,171.187,3.41152
-0.235763,533.952,45,28.1677,148.817,3.2308
-4.53215,576.047,45,26.1228,142.624,2.84577
-1.97943,544.53,45,27.0295,144.698,3.06582
1.02791,563.745,45,31.0672,162.597,3.35875
0.435807,576.096,45,31.1061,163.518,3.29787
-0.698325,516.94,45,26.8353,142.271,3.18577
-1.68841,557.67,45,27.9658,149.379,3.09248
0.839986,599.336,45,32.8155,171.986,3.33924
1.97063,514.984,45,29.3135,152.355,3.45921
-2.46809,543.33,45,26.5105,142.45,3.02182
-2.87401,536.178,45,25.7897,139.009,2.98596
-3.73761,507.236,45,23.6627,128.396,2.91173
-2.66235,582.502,45,28.2279,151.904,3.00458
-2.06555,586.841,45,29.0418,155.572,3.058
-4.35701,540.823,45,24.6793,134.559,2.86012
-4.53264,558.348,45,25.3198,138.24,2.84573
-4.40469,577.297,45,26.2989,143.443,2.85621
-4.54325,524.868,45,23.7925,129.912,2.84487
1.56349,583.559,45,32.7566,170.761,3.41527
-1.26929,578.338,45,29.4307,156.705,3.13147
-3.03244,587.346,45,28.0932,151.609,2.97214
-3.82883,565.707,45,26.3049,142.835,2.90404
1.3966,545.034,45,30.4194,158.773,3.39751
-0.163514,537.603,45,28.4315,150.129,3.23791
1.05759,586.615,45,32.3606,169.329,3.36184
1.64074,585.077,45,32.929,171.562,3.42355
-1.7977,538.279,45,26.8902,143.753,3.08243
1.44983,519.472,45,29.0457,151.543,3.40316
-3.11316,517.228,45,24.6688,133.212,2.96513
0.692248,591.977,45,32.2478,169.197,3.32403
-1.81838,533.22,45,26.6181,142.321,3.08053
0.257334,500.246,45,26.8444,141.304,3.27984
-0.302397,514.156,45,27.0607,143.04,3.22425
-0.141856,567.327,45,30.026,158.523,3.24005
-2.70993,501.144,45,24.2446,130.516,3.00038
1.7464,576.266,45,32.5508,169.46,3.43491
-3.30536,501.291,45,23.7467,128.422,2.94854
-0.464873,523.048,45,27.3738,144.871,3.20838
-2.08236,571.942,45,28.2878,151.553,3.05647
-0.263551,533.436,45,28.1134,148.561,3.22807
1.82158,531.35,45,30.0911,156.568,3.44303
-4.68225,537.353,45,24.2377,132.487,2.83356
0.537819,576.069,45,31.2144,163.963,3.30824
-0.0470618,577.053,45,30.6413,161.657,3.24944
0.727926,525.687,45,28.672,150.395,3.32769
-4.7296,532.89,45,23.9958,131.213,2.82972
-0.419057,543.877,45,28.5092,150.829,3.21284
-4.53633,507.253,45,22.9997,125.577,2.84543
-4.55175,587.377,45,26.618,145.35,2.84417
-3.57285,564.22,45,26.4754,143.476,2.92568
1.26253,525.123,45,29.1733,152.42,3.38333
0.152977,591.327,45,31.6176,166.558,3.26937
-1.64585,506.573,45,25.4413,135.85,3.0964
0.397496,569.201,45,30.6931,161.394,3.29399
1.31891,538.856,45,29.9944,156.644,3.38928
0.656884,514.926,45,28.0163,147.034,3.3204
-0.767354,507.521,45,26.2831,139.416,3.17913
-4.55672,523.591,45,23.7232,129.547,2.84377
0.707791,506.449,45,27.6035,144.813,3.32563
-2.50317,570.788,45,27.8159,149.504,3.01869
-3.3851,509.793,45,24.0812,130.312,2.9417
-2.30892,586.915,45,28.7981,154.553,3.03605
-1.05438,551.363,45,28.2693,150.276,3.15175
-1.25016,553.467,45,28.1839,150.044,3.13327
-4.62564,589.045,45,26.6232,145.462,2.83816
-0.356847,541.222,45,28.4314,150.347,3.21892
1.35169,526.952,45,29.3648,153.319,3.39275
1.76861,519.208,45,29.3502,152.772,3.4373
-0.510194,594.786,45,31.0792,164.538,3.20397
-2.54434,590.482,45,28.7339,154.487,3.01503
-3.8394,571.397,45,26.5595,144.229,2.90315
-3.20743,544.415,45,25.8791,139.849,2.95698
-2.19273,566.576,45,27.9139,149.676,3.0465
-2.70606,595.928,45,28.8341,155.218,3.00072
-0.567091,502.729,45,26.217,138.856,3.19845
-0.663191,537.278,45,27.9253,148.01,3.18916
-4.66748,593.759,45,26.7961,146.455,2.83476
-4.89387,548.649,45,24.5606,134.475,2.81646
-3.48035,583.28,45,27.4597,148.703,2.93356
-1.11449,511.304,45,26.1605,139.129,3.14606
1.65519,551.525,45,31.056,161.787,3.4251
-0.213232,535.741,45,28.2842,149.407,3.23301
1.37215,581.538,45,32.4294,169.295,3.39492
-0.322008,520.498,45,27.3759,144.727,3.22233
0.265498,545.426,45,29.2772,154.1,3.28066
1.16176,506.839,45,28.0602,146.714,3.37274
-1.8364,577.205,45,28.7957,153.985,3.07888
-0.12262,516.387,45,27.3482,144.365,3.24195
-3.57033,526.022,45,24.6852,133.771,2.92589
-4.60404,567.346,45,25.6622,140.188,2.83991
-2.07187,574.407,45,28.4202,152.25,3.05742
-1.13127,509.475,45,26.0516,138.568,3.14447
1.02395,589.02,45,32.4557,169.869,3.35833
-2.39172,559.702,45,27.3829,147.052,3.02863
1.94482,568.038,45,32.3048,167.934,3.4564
-3.3932,513.077,45,24.2294,131.122,2.94101
1.36475,501.19,45,27.9418,145.875,3.39413
-4.50506,559.106,45,25.3791,138.534,2.84799
1.71025,533.471,45,30.0962,156.723,3.43101
0.74591,545.048,45,29.7464,156.01,3.32954
-3.73217,501.121,45,23.3819,126.868,2.91218
-3.21213,543.085,45,25.8115,139.489,2.95657
0.778205,515.007,45,28.1382,147.541,3.33287
-1.94145,570.904,45,28.3765,151.865,3.06928
-1.83148,500.691,45,24.9828,133.591,3.07933
1.01225,565.436,45,31.1436,163.016,3.35711
-1.44837,595.887,45,30.1344,160.67,3.11472
1.93952,538.246,45,30.605,159.104,3.45582
-1.05637,549.229,45,28.1579,149.687,3.15156
-0.0449862,584.322,45,31.0295,163.703,3.24964
-4.7044,519.648,45,23.4206,128.043,2.83176
-3.888,508.993,45,23.618,128.304,2.89907
-0.0209839,579.362,45,30.7917,162.419,3.25202
-0.221434,577.543,45,30.4824,161.029,3.23221
-1.92113,545.292,45,27.1228,145.133,3.07113
-4.75692,557.988,45,25.1014,137.288,2.82751
-4.41915,524.001,45,23.8587,130.148,2.85502
1.5269,503.075,45,28.2034,147.065,3.41137
-3.08392,540.495,45,25.8052,139.317,2.96767
1.36181,534.87,45,29.8164,155.666,3.39382
0.918975,533.322,45,29.2806,153.37,3.34742
0.232525,557.947,45,29.9151,157.496,3.27735
-2.60553,509.035,45,24.7172,132.954,3.00961
-3.92954,581.288,45,26.9328,146.358,2.89559
-3.22087,589.011,45,27.9856,151.248,2.95582
-3.62309,527.762,45,24.7205,134.017,2.92141
-4.51243,523.212,45,23.7435,129.614,2.84738
-1.78557,533.19,45,26.6473,142.441,3.08354
-0.479921,529.698,45,27.7073,146.653,3.20691
-1.80761,525.62,45,26.2487,140.334,3.08152
-0.351292,578.535,45,30.3975,160.736,3.21946
-2.65693,537.201,45,26.0376,140.111,3.00506
1.40753,519.702,45,29.0164,151.438,3.39867
-3.62231,526.898,45,24.6807,133.801,2.92148
-4.13271,546.64,45,25.145,136.859,2.87866
-2.37797,532.865,45,26.0826,140.054,3.02986
-1.32952,580.105,45,29.4585,156.924,3.12582
-0.152179,544.425,45,28.8036,152.081,3.23903
-2.86045,532.076,45,25.6046,137.997,2.98715
-2.12059,509.725,45,25.1768,134.924,3.05301
-4.1197,532.338,45,24.4985,133.326,2.87974
-3.31521,597.615,45,28.2997,153.057,2.9477
-1.93447,523.778,45,26.0405,139.356,3.06992
1.20564,560.29,45,31.0662,162.378,3.37735
1.96092,535.682,45,30.4815,158.437,3.45815
-4.37918,556.024,45,25.3529,138.255,2.8583
-4.79293,566.811,45,25.4655,139.319,2.8246
0.0159161,542.304,45,28.8591,152.183,3.25569
1.83436,505.916,45,28.6633,149.125,3.44441
-4.18035,586.015,45,26.9105,146.522,2.8747
0.763233,554.735,45,30.2932,158.858,3.33133
-4.27578,595.325,45,27.2452,148.455,2.86681
-0.844239,529.333,45,27.3394,145.103,3.17176
-0.692791,502.809,45,26.1068,138.403,3.18631
1.51491,572.276,45,32.0698,167.241,3.41009
-2.43152,585.979,45,28.6283,153.787,3.02508
-4.55429,508.482,45,23.0406,125.818,2.84397
-4.83354,503.088,45,22.5697,123.516,2.82132
-4.85783,554.185,45,24.8404,135.968,2.81936
-3.94029,508.221,45,23.5384,127.923,2.89469
-1.8017,512.091,45,25.5784,136.744,3.08206
-0.850841,579.02,45,29.8988,158.695,3.17113
0.634197,523.473,45,28.459,149.382,3.31808
-1.84831,542.527,45,27.0543,144.686,3.07779
0.414593,583.77,45,31.4973,165.601,3.29572
1.5805,512.854,45,28.8046,150.141,3.41709
-4.8382,532.571,45,23.8884,130.737,2.82095
1.55066,527.403,45,29.5914,154.276,3.4139
-3.31274,517.2,45,24.4939,132.471,2.94791
1.17839,538.397,45,29.8244,155.919,3.37448
-4.69616,505.466,45,22.7881,124.577,2.83243
0.199589,558.395,45,29.905,157.482,3.27404
-2.16261,560.541,45,27.6459,148.204,3.04921
-2.76062,585.548,45,28.2774,152.285,2.99592
-1.86019,580.889,45,28.9553,154.866,3.0767
1.82716,532.776,45,30.1776,157.012,3.44363
-4.84597,599.932,45,26.9024,147.241,2.82032
-3.06074,522.135,45,24.9491,134.671,2.96968
-0.470209,564.856,45,29.5563,156.428,3.20786
-4.66543,589.072,45,26.5865,145.307,2.83492
-3.13815,505.76,45,24.1006,130.168,2.96297
-2.3596,574.772,45,28.152,151.145,3.0315
-3.32726,511.051,45,24.1902,130.843,2.94666
-1.34889,562.669,45,28.5538,152.127,3.12401
-3.69739,571.053,45,26.6778,144.712,2.91512
-3.43001,532.979,45,25.1365,136.069,2.93786
1.6648,565.496,45,31.8532,165.928,3.42613
-0.266817,508.727,45,26.8081,141.667,3.22774
-0.783606,578.038,45,29.9181,158.717,3.17757
0.294547,537.912,45,28.9028,152.096,3.28359
0.365275,511.62,45,27.5574,144.94,3.29073
-3.36696,544.481,45,25.7364,139.249,2.94325
-3.35395,505.667,45,23.9127,129.369,2.94437
-2.65007,549.008,45,26.6164,143.218,3.00566
-1.06608,577.128,45,29.5782,157.248,3.15064
-3.95512,574.04,45,26.5728,144.431,2.89345
-4.4389,548.487,45,24.956,136.154,2.8534
-1.10385,520.118,45,26.6213,141.569,3.14706
-1.73381,545.863,45,27.3302,146.034,3.0883
-2.95833,555.152,45,26.6229,143.593,2.97859
-3.47885,506.65,45,23.8534,129.172,2.93368
-0.595449,560.96,45,29.2249,154.82,3.19571
-4.41141,528.86,45,24.0866,131.383,2.85566
-0.877564,570.679,45,29.4406,156.295,3.16858
-4.03345,594.724,45,27.4536,149.309,2.88691
0.649043,569.298,45,30.9662,162.525,3.3196
1.29679,530.045,45,29.4815,153.991,3.38695
1.98796,561.629,45,31.9875,166.232,3.4611
0.239092,591.372,45,31.7144,166.961,3.27801
-2.47492,542.663,45,26.4716,142.248,3.02121
1.42902,569.718,45,31.8324,166.108,3.40095
1.71808,598.615,45,33.7804,175.898,3.43186
-0.368155,570.341,45,29.9493,158.387,3.21781
0.551928,551.199,45,29.8814,156.945,3.30968
-2.48589,569.868,45,27.788,149.334,3.02023
-1.90072,531.541,45,26.4578,141.552,3.073
0.937705,556.405,45,30.5677,160.089,3.34936
0.507728,548.996,45,29.7166,156.13,3.30517
-1.47416,525.02,45,26.5267,141.462,3.11232
1.503,505.532,45,28.318,147.688,3.40882
0.317465,597.233,45,32.1157,168.974,3.2859
-3.98947,556.225,45,25.7167,139.815,2.89058
-4.96423,586.063,45,26.1694,143.362,2.81081
0.161481,581.914,45,31.1235,163.945,3.27022
-1.94757,593.916,45,29.514,157.959,3.06872
-0.68215,551.887,45,28.6656,151.956,3.18733
-4.58622,595.766,45,26.9649,147.284,2.84136
-4.17625,575.973,45,26.4532,144.028,2.87504
1.32931,562.108,45,31.2998,163.449,3.39038
-1.82568,527.454,45,26.3236,140.754,3.07986
-4.38479,526.509,45,24.0023,130.896,2.85784
-4.81515,582.56,45,26.1522,143.101,2.82281
1.27078,514.12,45,28.5702,149.26,3.3842
-4.2733,516.943,45,23.6601,128.918,2.86702
-4.91561,567.093,45,25.3665,138.911,2.81472
-1.63431,522.31,45,26.2422,140.115,3.09747
-1.12499,594.136,45,30.3873,161.622,3.14506
-1.43379,500.491,45,25.3231,135.002,3.11608
-1.96797,540.63,45,26.8468,143.707,3.06686
-2.97888,595.841,45,28.5535,154.03,2.9768
0.428705,539.2,45,29.1067,153.016,3.29715
-1.47203,533.667,45,26.9656,143.8,3.11252
1.62288,528.861,45,29.7468,155.003,3.42163
-4.69643,554.156,45,24.983,136.576,2.83241
1.54513,537.75,45,30.1662,157.279,3.41331
-4.33664,518.367,45,23.6717,129.045,2.8618
-2.89695,504.82,45,24.2618,130.796,2.98396
-2.52997,585.819,45,28.5215,153.328,3.01631
-2.11282,527.725,45,26.073,139.719,3.05372
-2.92741,535.582,45,25.7125,138.65,2.98129
0.290106,550.732,45,29.5871,155.702,3.28314
0.694435,555.298,45,30.2521,158.723,3.32425
0.379908,562.357,45,30.3056,159.377,3.29221
-0.369347,558.625,45,29.3329,155.128,3.2177
0.576769,573.37,45,31.11,163.367,3.31221
-3.93477,512.576,45,23.7448,129.039,2.89515
-3.19299,575.693,45,27.3798,147.942,2.95822
-2.49024,537.365,45,26.199,140.8,3.01984
-0.840731,546.231,45,28.2156,149.749,3.1721
1.86286,543.726,45,30.8355,160.393,3.4475
-1.34194,547.671,45,27.7994,148.1,3.12466
-3.66417,535.546,45,25.0486,135.839,2.91793
-1.16081,571.681,45,29.2024,155.361,3.14168
-2.12439,548.812,45,27.1038,145.256,3.05267
-2.25715,597.118,45,29.3521,157.465,3.0407
-1.13514,558.227,45,28.5407,151.812,3.14411
-1.21767,557.78,45,28.4358,151.348,3.13632
0.853907,578.543,45,31.6922,166.082,3.34068
-3.06958,530.708,45,25.3508,136.849,2.96891
0.426917,518.474,45,27.9862,147.127,3.29697
-4.24534,547.206,45,25.0702,136.571,2.86933
-1.51839,584.52,45,29.4873,157.303,3.10821
-1.94492,554.776,45,27.5715,147.561,3.06896
-4.47435,532.946,45,24.2182,132.166,2.8505
-4.98798,553.79,45,24.7073,135.378,2.80891
1.8794,592.784,45,33.6367,174.942,3.44929
1.73003,557.811,45,31.4907,163.961,3.43314
1.15524,534.149,45,29.5655,154.592,3.37206
0.867634,593.169,45,32.5088,170.344,3.3421
1.17034,504.111,45,27.9174,145.958,3.37364
-3.40129,536.746,45,25.3399,137.14,2.94031
-3.15638,547.243,45,26.0605,140.774,2.96139
-0.800071,569.598,45,29.4643,156.329,3.176
-1.52654,524.825,45,26.4683,141.206,3.10745
0.434591,585.213,45,31.597,166.101,3.29775
0.954661,572.385,45,31.4639,164.763,3.35112
-4.45082,597.752,45,27.1859,148.334,2.85242
-3.75941,519.109,45,24.1978,131.322,2.90989
-0.522287,535.846,45,27.9877,148.184,3.2028
-2.87808,542.449,45,26.0876,140.619,2.98561
-1.5859,550.638,45,27.7125,147.911,3.10195
-4.30957,505.847,45,23.1223,126.023,2.86403
-4.42934,527.832,45,24.0244,131.062,2.85418
-2.99771,593.726,45,28.4332,153.403,2.97516
-2.6311,594.041,45,28.8189,155.047,3.00734
-0.203953,514.334,45,27.1628,143.473,3.23393
-4.42686,511.421,45,23.2795,126.996,2.85439
-4.87012,505.882,45,22.6653,124.075,2.81837
-3.82533,587.217,45,27.3085,148.28,2.90434
1.36088,547.912,45,30.5424,159.457,3.39372
-1.34765,577.112,45,29.288,156.037,3.12413
-1.61354,597.873,45,30.0606,160.477,3.09939
-0.363905,522.576,45,27.4452,145.139,3.21823
-0.0242999,517.982,45,27.5264,145.198,3.2517
-3.12851,587.723,45,28.0158,151.304,2.9638
-1.17439,596.986,45,30.4805,162.178,3.1404
-3.11928,598.141,45,28.5217,154.025,2.9646
1.86108,502.427,45,28.4917,148.203,3.4473
-4.04324,530.818,45,24.4951,133.229,2.8861
-1.66046,528.125,45,26.5101,141.573,3.09505
-2.55781,581.215,45,28.2696,152.006,3.01384
-2.79926,563.467,45,27.1739,146.386,2.99252
0.402677,591.611,45,31.9072,167.771,3.29451
-3.94374,501.862,45,23.241,126.31,2.8944
-4.06525,542.18,45,24.9998,135.997,2.88426
1.21975,579.727,45,32.1596,168.075,3.37883
-0.242057,534.223,45,28.1758,148.867,3.23018
-2.14979,568.807,45,28.0662,150.443,3.05037
1.32738,550.466,45,30.6496,160.056,3.39018
-3.42839,512.205,45,24.1581,130.771,2.93799
1.26417,575.066,45,31.9497,166.924,3.38351
1.77092,566.914,45,32.0495,166.82,3.43755
-1.95325,530.145,45,26.3397,140.977,3.0682
-1.92812,500.335,45,24.8805,133.142,3.0705
-0.411495,512.257,45,26.8588,142.089,3.21358
-4.19566,516.988,45,23.7277,129.208,2.87344
-2.60142,592.155,45,28.7574,154.681,3.00997
-1.29476,536.492,45,27.2769,145.265,3.12908
0.619085,571.529,45,31.0554,163.03,3.31653
0.0618446,507.682,45,27.0597,142.645,3.26027
-4.15776,505.866,45,23.2486,126.562,2.87658
1.8882,557.283,45,31.6318,164.504,3.45025
-3.2053,594.8,45,28.2762,152.8,2.95716
1.9366,566.486,45,32.2075,167.438,3.45551
1.91505,574.598,45,32.6446,169.738,3.45316
-4.95283,526.356,45,23.5129,128.798,2.81173
1.31108,504.874,45,28.0953,146.735,3.38846
0.0984885,536.222,45,28.6172,150.814,3.26392
0.90692,502.891,45,27.5984,144.572,3.34617
-1.46911,537.161,45,27.1449,144.753,3.11279
-3.58145,511.782,45,24.0075,130.11,2.92495
0.681446,573.951,45,31.2542,163.997,3.32292
-3.44368,596.69,45,28.1276,152.277,2.93669
-4.34089,512.063,45,23.3803,127.46,2.86145
-1.01694,589.124,45,30.2449,160.733,3.1553
-1.99543,546.08,45,27.0913,145.046,3.06437
-0.955421,548.038,45,28.196,149.775,3.16115
1.73293,521.931,45,29.468,153.426,3.43346
-1.29294,553.963,45,28.167,150.003,3.12925
-1.2484,549.933,45,28.0057,149.093,3.13343
-4.57112,516.724,45,23.4,127.797,2.84259
1.08538,596.508,45,32.9379,172.314,3.36474
-4.75323,589.704,45,26.5316,145.107,2.82781
0.55591,523.978,45,28.4096,149.21,3.31008
-4.46503,545.306,45,24.7881,135.266,2.85126
-2.81359,506.405,45,24.4097,131.509,2.99126
-4.78921,500.918,45,22.508,123.135,2.8249
1.42363,567.752,45,31.7167,165.511,3.40038
0.470282,584.554,45,31.6004,166.074,3.30137
0.177444,533.413,45,28.5452,150.346,3.27182
-2.31395,520.927,45,25.5557,137.158,3.0356
-3.63346,561.268,45,26.2803,142.485,2.92053
-2.51026,570.614,45,27.8005,149.43,3.01806
-1.2363,584.296,45,29.7682,158.462,3.13457
-4.41887,587.6,45,26.7547,145.945,2.85504
-0.0217397,591.673,45,31.4452,165.867,3.25195
1.35419,541.107,45,30.1562,157.448,3.39301
-3.6125,522.345,45,24.476,132.681,2.92231
0.44925,511.344,45,27.6226,145.192,3.29923
-2.18242,557.742,45,27.4887,147.384,3.04743
-0.433767,574.782,45,30.1138,159.335,3.21141
-4.67177,509.854,45,23.006,125.744,2.83441
-2.06273,546.172,45,27.0319,144.802,3.05825
-2.66056,512.84,45,24.8537,133.744,3.00474
-0.236124,513.694,45,27.0987,143.169,3.23076
0.013501,575.632,45,30.6301,161.524,3.25545
-0.490937,555.006,45,29.02,153.614,3.20584
-2.94803,503.492,45,24.1543,130.268,2.97949
0.965636,592.295,45,32.5707,170.544,3.35226
-4.90038,511.376,45,22.8867,125.316,2.81594
-3.25546,568.924,45,26.9982,145.95,2.95284
-3.55767,510.056,45,23.9467,129.757,2.92697
0.0124167,531.147,45,28.2619,149.037,3.25534
-3.46269,559.057,45,26.3358,142.598,2.93506
-0.153782,584.86,45,30.9411,163.369,3.23888
-0.620326,558.949,45,29.095,154.16,3.1933
0.425095,522.836,45,28.2199,148.358,3.29678
0.991396,590.368,45,32.4935,170.108,3.35494
-2.13356,596.552,45,29.452,157.851,3.05184
0.254063,528.509,45,28.3578,149.274,3.27951
1.19323,515.039,45,28.545,149.214,3.37604
0.889102,511.677,45,28.0633,147.027,3.34432
-2.56821,534.204,45,25.9735,139.671,3.01291
-4.92243,541.645,45,24.2223,132.652,2.81417
1.12288,546.465,45,30.2135,158.018,3.36867
-2.98622,535.882,45,25.6735,138.502,2.97616
0.385774,529.663,45,28.5495,150.135,3.2928
-1.32645,522.752,45,26.5489,141.422,3.12611
-4.65519,527.014,45,23.7944,130.036,2.83575
-4.59004,594.38,45,26.8985,146.926,2.84105
-0.414252,533.152,45,27.9517,147.874,3.21331
-2.45724,549.023,45,26.7986,143.986,3.02278
-0.928146,526.016,45,27.0887,143.864,3.16375
-2.00577,501.451,45,24.8682,133.154,3.06342
-1.17326,557.726,45,28.4772,151.517,3.14051
-2.73054,520.762,45,25.1754,135.548,2.99856
-3.29412,507.874,45,24.0681,130.149,2.94951
-0.882058,518.519,45,26.7456,141.992,3.16815
-3.38917,594.636,45,28.085,151.982,2.94135
-0.935947,569.306,45,29.3101,155.67,3.16301
-0.32593,519.49,45,27.3191,144.431,3.22195
-2.78984,544.749,45,26.2799,141.56,2.99335
-3.36111,589.606,45,27.8751,150.814,2.94376
-2.75603,574.959,45,27.7705,149.55,2.99632
1.2608,577.513,45,32.082,167.619,3.38315
0.594588,567.516,45,30.8113,161.777,3.31403
-1.92648,564.375,45,28.0668,150.19,3.07065
0.227485,599.608,45,32.1432,169.233,3.27684
-1.20505,540.88,45,27.5863,146.813,3.13751
1.41807,503.177,45,28.104,146.664,3.39979
-1.88155,507.931,45,25.2996,135.336,3.07475
1.07649,507.387,45,28.0082,146.534,3.36381
-1.36593,532.697,45,27.0167,143.956,3.12242
-4.00606,524.978,45,24.2577,131.899,2.8892
-2.72907,591.909,45,28.6164,154.073,2.99869
-1.17125,538.068,45,27.4753,146.185,3.1407
1.32114,536.847,45,29.8848,156.07,3.38952
-3.21612,574.885,45,27.319,147.64,2.95623
-0.721253,509.417,45,26.4237,140.113,3.18357
0.986856,583.712,45,32.1222,168.169,3.35447
-3.10002,530.226,45,25.3005,136.609,2.96627
0.117409,552.74,45,29.518,155.539,3.26581
-0.112881,523.934,45,27.7573,146.514,3.24292
-4.489,510.408,45,23.1819,126.525,2.8493
-4.37373,537.154,45,24.4972,133.584,2.85875
-2.32031,504.039,45,24.7217,132.688,3.03503
-4.76603,576.038,45,25.9049,141.693,2.82677
0.923725,542.79,45,29.8053,156.113,3.34791
1.39013,555.779,45,31.0121,161.874,3.39682
0.356338,582.819,45,31.3827,165.07,3.28982
-4.57378,519.429,45,23.5203,128.457,2.84238
-3.14374,560.329,45,26.6956,144.191,2.96248
-4.48785,521.87,45,23.7034,129.37,2.84939
-0.472698,508.753,45,26.6184,140.882,3.20762
0.0296545,575.776,45,30.6549,161.636,3.25706
-1.66927,516.766,45,25.9319,138.495,3.09424
-3.51219,547.611,45,25.7514,139.487,2.93084
0.995354,501.567,45,27.6097,144.536,3.35535
-3.43134,512.926,45,24.1896,130.945,2.93774
-3.28144,545.016,45,25.8398,139.716,2.9506
1.00421,578.798,45,31.8708,166.832,3.35628
-1.547,549.342,45,27.6849,147.72,3.10555
1.72412,541.771,45,30.5789,159.22,3.43251
1.42065,530.592,45,29.6378,154.666,3.40006
-2.55435,552.992,45,26.9001,144.639,3.01414
-0.834788,509.248,45,26.3107,139.633,3.17267
-0.516668,522.549,45,27.2985,144.529,3.20334
0.64616,503.952,45,27.4091,143.858,3.31931
0.949216,552.833,45,30.3834,159.111,3.35056
-3.84569,581.748,45,27.0346,146.816,2.90262
0.116789,577.025,45,30.8143,162.37,3.26575
0.404009,551.507,45,29.7457,156.404,3.29465
-4.41585,542.396,45,24.6991,134.729,2.85529
0.225581,587.672,45,31.5013,165.856,3.27665
-1.1082,587.824,45,30.0821,159.978,3.14665
-0.77864,555.949,45,28.7798,152.672,3.17805
1.15919,577.25,45,31.9555,167.084,3.37247
-1.8549,595.254,45,29.6768,158.719,3.07719
1.87626,549.858,45,31.1976,162.26,3.44895
0.156221,545.662,45,29.1792,153.709,3.2697
-3.13542,574.04,45,27.3569,147.753,2.9632
-0.0045624,556.628,45,29.6004,156.115,3.25366
1.77662,556.873,45,31.488,163.89,3.43817
-1.61008,531.751,45,26.7393,142.742,3.09971
-4.40103,579.936,45,26.4226,144.113,2.85651
-4.49144,595.183,45,27.0299,147.529,2.8491
-2.84151,563.489,45,27.1345,146.221,2.98881
-3.49458,552.519,45,25.9984,140.805,2.93234
1.94131,536.824,45,30.526,158.691,3.45602
1.12923,522.044,45,28.8696,150.982,3.36933
-2.02112,562.58,45,27.8847,149.323,3.06203
1.56551,573.898,45,32.2166,167.944,3.41549
-1.74996,566.244,45,28.3345,151.419,3.08681
-3.14757,510.261,45,24.3069,131.293,2.96215
-0.206273,560.03,45,29.5737,156.21,3.2337
0.364103,550.409,45,29.6455,155.924,3.29061
1.95109,581.149,45,33.0576,171.839,3.45708
-3.15408,532.303,45,25.3511,136.939,2.96159
-1.18685,535.058,45,27.3067,145.305,3.13923
-2.22238,511.645,45,25.1813,135.054,3.04383
0.957923,553.909,45,30.4517,159.458,3.35146
-3.8099,571.749,45,26.6038,144.436,2.90563
1.45212,589.669,45,32.9733,172.032,3.4034
1.51267,551.952,45,30.9285,161.292,3.40985
-1.39483,571.197,45,28.94,154.239,3.11972
-1.97446,575.353,45,28.5645,152.909,3.06627
1.29178,569.027,45,31.6443,165.294,3.38642
0.129112,566.178,45,30.2479,159.371,3.26698
-0.421432,577.721,45,30.2808,160.204,3.21261
-4.30065,531.585,45,24.3065,132.468,2.86476
0.256321,502.583,45,26.9689,141.96,3.27974
-3.50338,533.524,45,25.0968,135.932,2.93159
-0.562777,505.692,45,26.3755,139.691,3.19887
-4.02863,594.199,45,27.4341,149.197,2.88731
-2.85266,595.903,45,28.684,154.584,2.98783
-4.8045,543.648,45,24.4147,133.582,2.82366
1.17791,512.035,45,28.3636,148.282,3.37443
0.221762,532.621,45,28.5466,150.303,3.27627
-2.10235,573.029,45,28.3217,151.757,3.05466
0.667148,501.26,45,27.2824,143.171,3.32146
-2.41076,513.419,45,25.1017,134.821,3.02693
-3.59203,599.696,45,28.1209,152.415,2.92405
0.663543,577.392,45,31.4222,164.9,3.32109
-1.61559,522.945,45,26.2914,140.357,3.0992
-1.28513,581.057,45,29.5527,157.373,3.12998
-1.21012,502.272,45,25.6127,136.315,3.13703
0.545981,515.404,45,27.9352,146.729,3.30907
-1.98669,523.982,45,26.0029,139.21,3.06516
-3.83699,582.661,45,27.0854,147.082,2.90336
-0.471819,571.305,45,29.8921,158.207,3.2077
-4.63839,553.652,45,25.0121,136.673,2.83712
-0.330482,524.984,45,27.6037,145.941,3.2215
-0.854439,532.646,45,27.5007,145.97,3.17079
1.90385,544.341,45,30.9138,160.751,3.45195
-1.24263,537.95,45,27.4009,145.868,3.13398
-4.82992,507.583,45,22.7743,124.632,2.82161
-3.17649,597.211,45,28.4198,153.542,2.95965
-2.79902,544.625,45,26.2655,141.492,2.99254
-1.18082,590.983,45,30.1672,160.519,3.1398
-1.52688,584.58,45,29.4815,157.282,3.10742
-4.946,528.943,45,23.6343,129.456,2.81228
-4.05113,558.744,45,25.7765,140.207,2.88544
-1.59576,568.903,45,28.6218,152.775,3.10103
-4.47165,595.877,45,27.0805,147.783,2.85072
-2.63325,563.762,45,27.3479,147.135,3.00715
1.2406,522.511,45,29.0064,151.572,3.38102
1.89654,562.926,45,31.9613,166.207,3.45115
-2.78337,595.749,45,28.7469,154.84,2.99391
-2.18613,571.62,45,28.169,151.036,3.04709
-2.13886,589.797,45,29.113,156.041,3.05136
-2.61476,541.13,45,26.2671,141.3,3.00879
-4.86504,532.251,45,23.8511,130.561,2.81878
-4.13109,548.471,45,25.2307,137.323,2.87879
-2.40071,558.569,45,27.3188,146.718,3.02783
1.46994,546.451,45,30.5753,159.5,3.4053
-1.62013,513.986,45,25.8369,137.936,3.09878
-3.07602,593.213,45,28.3301,152.939,2.96835
-1.89848,559.553,45,27.8543,149.021,3.0732
-1.85597,561.741,45,28.0049,149.779,3.07709
-4.49993,575.56,45,26.1308,142.632,2.84841
1.404,554.666,45,30.9648,161.611,3.39829
0.485675,521.118,45,28.186,148.113,3.30293
-4.6074,531.043,45,24.0173,131.206,2.83964
0.865743,502.997,45,27.5651,144.442,3.34191
0.770288,554.607,45,30.2936,158.851,3.33205
-4.96977,555.445,45,24.7973,135.851,2.81037
-4.85147,539.806,45,24.2014,132.464,2.81988
0.747594,568.975,45,31.054,162.866,3.32972
-2.26013,504.818,45,24.8124,133.113,3.04043
-1.65311,534.895,45,26.8569,143.417,3.09573
-0.332449,547.363,45,28.7784,152.154,3.22131
-0.910355,506.537,45,26.1018,138.603,3.16545
-4.62381,553.701,45,25.0274,136.741,2.8383
-1.4784,548.172,45,27.6924,147.683,3.11193
-0.968052,529.457,45,27.228,144.647,3.15995
-4.91818,586.961,45,26.2528,143.767,2.81451
0.204825,528.582,45,28.3135,149.095,3.27457
-2.64854,590.133,45,28.6116,153.953,3.0058
0.483512,585.19,45,31.6492,166.314,3.30271
-4.13581,532.923,45,24.5113,133.413,2.8784
0.548966,592.193,45,32.1004,168.603,3.30937
1.10451,556.946,45,30.7736,160.969,3.36674
-0.382007,514.223,45,26.9896,142.749,3.21646
-0.598282,576.998,45,30.0575,159.234,3.19543
1.23047,559.885,45,31.0703,162.369,3.37996
-3.25203,586.502,45,27.8357,150.474,2.95313
-3.34854,573.317,45,27.1171,146.698,2.94483
1.96832,546.103,45,31.0823,161.551,3.45896
-2.4562,573.395,45,27.9892,150.382,3.02288
-2.54067,580.539,45,28.2538,151.901,3.01536
0.722555,504.692,45,27.5218,144.368,3.32714
-3.17179,573.618,45,27.3016,147.496,2.96006
-2.46723,510.089,45,24.8894,133.738,3.02189
-4.35559,514.879,45,23.4965,128.109,2.86024
-0.102035,594.021,45,31.4822,166.162,3.24399
-0.518114,561.132,45,29.3126,155.194,3.2032
-1.80886,517.338,45,25.834,138.118,3.0814
-1.5766,589.11,45,29.6583,158.285,3.10281
-2.59192,508.88,45,24.7215,132.963,3.01081
-2.12825,512.975,45,25.3305,135.756,3.05232
-3.54469,528.701,45,24.8335,134.548,2.92807
-1.03725,576.015,45,29.5509,157.069,3.15337
-3.85239,579.788,45,26.9371,146.294,2.90206
-2.63484,558.773,45,27.1043,145.827,3.00701
-2.9573,543.977,45,26.0879,140.706,2.97868
-1.30181,575.863,45,29.2714,155.895,3.12842
-0.672388,570.328,45,29.6336,157.076,3.18827
-3.26015,574.193,45,27.2436,147.283,2.95243
-1.68949,543.717,45,27.265,145.637,3.09238
0.680465,577.567,45,31.4501,165.026,3.32282
-3.2959,578.727,45,27.424,148.299,2.94936
0.422822,549.527,45,29.6582,155.922,3.29655
-4.17316,594.947,45,27.3276,148.785,2.8753
-3.50631,557.833,45,26.2375,142.113,2.93134
0.928698,550.051,45,30.2092,158.223,3.34843
-0.571813,505.769,45,26.3713,139.678,3.19799
1.02699,572.844,45,31.5677,165.217,3.35865
-2.58936,593.134,45,28.8172,154.988,3.01104
-2.58245,550.147,45,26.7352,143.783,3.01165
-3.88561,538.415,45,24.9854,135.729,2.89927
-3.74878,519.056,45,24.2044,131.347,2.91078
0.789756,539.649,45,29.4963,154.648,3.33406
-4.96583,551.709,45,24.634,134.953,2.81069
-3.8422,578.864,45,26.9039,146.102,2.90292
-2.16793,570.879,45,28.1505,150.915,3.04874
-1.38776,509.716,45,25.8314,137.664,3.12038
0.632337,536.809,45,29.1822,153.181,3.31789
-1.52247,534.932,45,26.9818,143.942,3.10783
1.63506,551.843,45,31.0525,161.792,3.42294
-1.51395,518.346,45,26.1531,139.511,3.10862
-3.84358,516.514,45,24.0049,130.361,2.9028
-0.501828,554.799,45,28.9982,153.511,3.20478
-0.535976,582.906,45,30.4312,161.138,3.20147
-4.12474,500.348,45,23.0221,125.297,2.87932
-4.17154,583.682,45,26.8118,145.975,2.87543
-0.391373,562.796,45,29.5294,156.193,3.21555
-1.35816,575.572,45,29.1991,155.576,3.12314
0.303251,502.1,45,26.9867,142.004,3.28447
-2.62422,558.198,45,27.0866,145.719,3.00795
1.21338,547.076,45,30.3416,158.582,3.37816
-2.76585,527.051,45,25.4477,137.052,2.99546
-3.81361,538.978,45,25.0756,136.144,2.90532
0.83674,587.566,45,32.1674,168.594,3.33891
1.66237,563.364,45,31.7305,165.291,3.42587
-0.42558,524.463,45,27.4854,145.419,3.21221
1.42262,568.951,45,31.7826,165.856,3.40027
-0.9421,556.314,45,28.6351,152.092,3.16242
-4.29503,526.224,45,24.0662,131.153,2.86523
1.58814,574.006,45,32.2477,168.078,3.41791
0.970154,521.519,45,28.6831,150.184,3.35273
1.63345,520.23,45,29.272,152.517,3.42276
1.02234,593.844,45,32.7197,171.253,3.35816
-0.476712,543.341,45,28.4241,150.443,3.20723
0.463375,543.844,45,29.3926,154.479,3.30067
-2.9338,548.005,45,26.303,141.841,2.98073
0.361741,586.477,45,31.5856,166.131,3.29037
-2.65624,511.901,45,24.812,133.515,3.00512
-3.94573,550.423,45,25.4881,138.525,2.89424
-3.85569,537.672,45,24.9775,135.655,2.90178
-4.80935,565.29,45,25.3822,138.881,2.82327
-0.67592,545.339,45,28.3316,150.179,3.18793
-3.36492,500.648,45,23.6662,128.046,2.94343
-2.85571,514.5,45,24.763,133.456,2.98757
-2.81789,589.41,45,28.4064,153.047,2.99088
0.71626,583.656,45,31.8209,166.927,3.3265
0.107682,596.365,45,31.837,167.771,3.26484
1.18336,542.962,45,30.0824,157.262,3.37501
-0.581241,532.237,45,27.7422,146.95,3.19708
-4.22702,519.847,45,23.8323,129.809,2.87084
-3.3221,567.77,45,26.8799,145.386,2.9471
-0.344792,585.013,45,30.7447,162.565,3.2201
1.77185,548.092,45,30.9864,161.285,3.43765
0.34277,555.986,45,29.9238,157.413,3.28845
1.33706,509.611,45,28.3842,148.215,3.3912
1.54156,578.917,45,32.4716,169.303,3.41293
-3.49891,542.708,45,25.5328,138.289,2.93197
1.81332,582.426,45,32.9742,171.58,3.44213
-2.87536,558.597,45,26.8668,144.816,2.98584
-1.58465,524.056,45,26.3758,140.775,3.10206
-1.06086,538.298,45,27.5932,146.69,3.15113
0.336019,593.298,45,31.9246,167.946,3.28777
-2.32208,576.912,45,28.2942,151.864,3.03487
-4.47913,503.044,45,22.8555,124.734,2.85011
-3.32076,514.165,45,24.3432,131.664,2.94722
-2.73828,594.257,45,28.7205,154.645,2.99788
-2.98468,515.96,45,24.7204,133.358,2.9763
0.549743,567.675,45,30.7723,161.626,3.30945
0.574031,551.571,45,29.9244,157.145,3.31193
-3.9124,525.29,45,24.3531,132.322,2.89703
