Evaporator Temperature,Compressor Flow,Condensing Temperature,Cold Water,Tower Water,COP
0.339168,543.419,45,29.2438,153.839,3.28809
1.49102,587.761,45,32.9105,171.655,3.40754
1.01755,522.227,45,28.769,150.58,3.35767
-4.19437,528.119,45,24.2397,131.995,2.87354
-2.40661,502.714,45,24.5819,132.025,3.0273
-0.429012,520.624,45,27.2809,144.341,3.21187
-0.327662,547.476,45,28.7891,152.205,3.22178
-3.93863,569.178,45,26.3632,143.273,2.89483
-0.250989,504.776,45,26.6145,140.627,3.2293
-4.79499,555.436,45,24.9526,136.515,2.82443
-1.00332,529.083,45,27.1753,144.405,3.15659
-0.282341,515.442,45,27.1473,143.476,3.22622
-2.59322,536.328,45,26.0538,140.13,3.0107
-2.7359,508.196,45,24.5633,132.258,2.99809
-3.29134,521.313,45,24.7074,133.603,2.94975
-4.44255,580.082,45,26.3901,143.983,2.8531
-1.39637,561.118,45,28.4278,151.511,3.11957
1.994,560.402,45,31.9243,165.896,3.46176
-3.02,504.997,45,24.165,130.398,2.97322
0.000996476,578.848,45,30.7879,162.372,3.25421
1.75592,536.565,45,30.3182,157.826,3.43593
-0.538695,579.412,45,30.2459,160.16,3.20121
-2.15544,565.521,45,27.8985,149.55,3.04986
-2.22615,509.05,45,25.0503,134.355,3.04349
1.7921,505.656,45,28.6071,148.879,3.43984
-0.961511,597.7,45,30.7445,163.32,3.16057
0.0574253,580.243,45,30.9225,163.013,3.25983
-2.75012,519.57,45,25.1004,135.165,2.99684
-0.210106,592.391,45,31.2784,165.22,3.23332
-4.88929,529.176,45,23.6927,129.718,2.81683
-2.24929,575.268,45,28.2859,151.736,3.0414
0.498437,587.649,45,31.7986,167.081,3.30423
-2.90255,590.391,45,28.3687,152.943,2.98347
-1.3676,558.822,45,28.34,151.01,3.12226
-1.11547,596.058,45,30.4958,162.187,3.14597
-0.449834,581.544,45,30.4511,161.139,3.20984
1.98155,502.358,45,28.6055,148.663,3.4604
-4.82788,572.179,45,25.6745,140.501,2.82178
-2.04471,569.123,45,28.1856,150.962,3.05989
0.94305,529.742,45,29.1082,152.44,3.34992
-2.79103,582.688,45,28.109,151.414,2.99324
-2.69063,502.484,45,24.326,130.935,3.00208
-4.23144,502.214,45,23.0203,125.391,2.87048
-0.264457,563.548,45,29.6994,156.943,3.22798
-3.78022,569.534,45,26.5287,143.995,2.90813
-0.789378,502.7,45,26.0135,138.009,3.17702
-2.25165,537.006,45,26.4023,141.634,3.04119
0.392877,574.368,45,30.9668,162.838,3.29352
-0.105003,537.637,45,28.4911,150.378,3.2437
-4.19073,531.075,45,24.3786,132.747,2.87385
-2.04898,570.74,45,28.2615,151.373,3.0595
1.29324,580.865,45,32.3042,168.739,3.38657
1.66784,554.91,45,31.2602,162.835,3.42645
-1.93953,560.364,45,27.8545,149.069,3.06946
-1.44073,542.651,45,27.4496,146.346,3.11543
-1.86129,594.912,45,29.6531,158.6,3.0766
1.35671,551.152,45,30.7187,160.382,3.39328
0.725438,572.821,45,31.2401,163.869,3.32744
-1.64531,538.736,45,27.0571,144.478,3.09645
-3.51716,527.646,45,24.8082,134.383,2.93042
1.38578,531.478,45,29.6517,154.778,3.39636
-1.19186,534.848,45,27.2912,145.228,3.13876
-2.91006,572.454,45,27.4996,148.266,2.98281
-4.44965,529.009,45,24.0605,131.28,2.85252
-3.31379,517.477,45,24.5061,132.538,2.94782
-1.78648,592.222,45,29.5966,158.208,3.08346
-0.0406594,560.232,45,29.7547,156.972,3.25007
-1.4224,524.689,45,26.558,141.573,3.11714
-1.00692,537.855,45,27.6224,146.785,3.15625
-4.14787,545.141,45,25.0625,136.426,2.8774
-4.56752,572.934,45,25.9488,141.713,2.84289
0.28688,500.41,45,26.8807,141.463,3.28282
-2.53309,538.321,45,26.206,140.884,3.01603
-0.571307,521.731,45,27.204,144.088,3.19804
-4.73576,556.367,45,25.0474,136.97,2.82922
-4.7387,511.026,45,23.0038,125.798,2.82898
-3.95789,534.329,45,24.7321,134.429,2.89322
1.22417,566.127,45,31.4099,164.152,3.3793
1.17171,576.947,45,31.9525,167.052,3.37378
1.0492,537.087,45,29.6199,154.998,3.36097
-4.34419,577.313,45,26.3565,143.689,2.86118
-3.65728,561.901,45,26.2877,142.551,2.91852
-1.28738,508.148,45,25.8425,137.618,3.12977
-1.02004,559.184,45,28.7047,152.551,3.15501
-0.996294,528.824,45,27.1687,144.362,3.15726
0.357442,541.687,45,29.169,153.425,3.28994
1.00075,521.547,45,28.7149,150.316,3.35592
0.0164356,528.332,45,28.1161,148.264,3.25574
0.195463,520.85,45,27.8903,146.877,3.27363
1.99677,589.637,45,33.5929,174.563,3.46206
-3.53506,538.184,45,25.2875,136.998,2.92889
-2.5619,582.162,45,28.3115,152.237,3.01347
-3.12671,543.793,45,25.9234,140.001,2.96396
-4.16882,586.338,45,26.9364,146.65,2.87566
-4.50385,599.528,45,27.2152,148.555,2.84808
-4.8552,574.174,45,25.7388,140.883,2.81958
1.59259,552.348,45,31.0356,161.755,3.41839
-4.97111,518.787,45,23.1596,126.881,2.81026
-1.22614,549.952,45,28.0284,149.189,3.13553
-1.31538,509.386,45,25.8801,137.848,3.12715
-2.17351,527.158,45,25.9894,139.336,3.04823
-0.341914,592.913,45,31.163,164.773,3.22038
-0.636641,596.926,45,31.0542,164.561,3.19172
-4.58416,569.44,45,25.7753,140.784,2.84153
0.620262,591.117,45,32.1211,168.622,3.31665
-2.53091,593.992,45,28.9184,155.463,3.01623
-0.626612,586.864,45,30.5413,161.832,3.19269
-3.69917,529.224,45,24.7221,134.105,2.91497
1.65373,552.682,45,31.1196,162.12,3.42494
-0.16189,560.796,45,29.6598,156.613,3.23807
1.68666,555.967,45,31.34,163.228,3.42848
-0.905756,508.455,45,26.2048,139.146,3.16589
-0.827101,520.651,45,26.907,142.79,3.17341
-1.11912,543.618,45,27.8093,147.903,3.14562
-2.19137,522.817,45,25.7593,138.121,3.04662
-2.62388,563.647,45,27.3513,147.143,3.00798
-3.65524,559.782,45,26.1904,142.022,2.91869
-3.36267,539.167,45,25.4891,137.906,2.94362
-1.56727,522.385,45,26.3077,140.393,3.10367
0.380924,598.505,45,32.2548,169.626,3.29231
1.80923,541.995,45,30.681,159.651,3.44169
-4.64332,576.318,45,26.0315,142.249,2.83672
1.22766,502.148,45,27.8635,145.614,3.37966
-0.443099,513.139,45,26.8755,142.211,3.2105
-2.47134,537.577,45,26.2268,140.929,3.02153
-2.75251,520.688,45,25.1523,135.447,2.99663
-4.70135,520.13,45,23.4449,128.172,2.83201
-3.01275,519.986,45,24.8886,134.295,2.97385
-4.70983,581.357,45,26.1968,143.226,2.83132
-0.947144,507.351,45,26.1102,138.687,3.16194
-2.49514,569.806,45,27.7759,149.28,3.01941
-3.64847,552.892,45,25.8743,140.3,2.91926
-4.3289,564.198,45,25.7718,140.484,2.86244
0.0947012,564.972,45,30.1476,158.883,3.26354
1.41698,566.028,45,31.6132,164.979,3.39967
-2.86335,520.55,45,25.0474,134.997,2.9869
-1.21946,572.964,45,29.208,155.461,3.13616
-1.24149,515.118,45,26.239,139.681,3.13408
-2.86814,509.956,45,24.5335,132.232,2.98648
-4.76318,532.386,45,23.9443,130.966,2.827
0.0427553,550.304,45,29.312,154.54,3.25836
1.43596,563.799,45,31.5092,164.413,3.40168
-4.92083,587.803,45,26.2879,143.963,2.8143
0.502671,592.218,45,32.0505,168.399,3.30466
0.249484,579.453,45,31.0864,163.642,3.27905
-0.40485,557.575,45,29.2417,154.687,3.21423
-0.694192,568.433,45,29.5127,156.461,3.18617
-3.05228,580.711,45,27.7563,149.814,2.97041
-1.19403,563.865,45,28.7697,153.098,3.13855
0.496137,536.153,45,29.0098,152.43,3.304
-1.25908,569.94,45,29.0137,154.472,3.13243
-4.24958,525.311,45,24.0634,131.091,2.86898
1.4396,595.422,45,33.2807,173.652,3.40207
-4.46551,503.636,45,22.8935,124.928,2.85122
-1.43699,587.146,45,29.7042,158.362,3.11578
0.440931,523.391,45,28.2653,148.579,3.29839
0.481753,587.97,45,31.7977,167.097,3.30253
1.01364,505.126,45,27.8232,145.634,3.35726
-2.56683,590.194,45,28.6972,154.316,3.01304
-3.29285,526.922,45,24.9719,135.035,2.94962
0.641347,552.772,45,30.0593,157.774,3.31881
-3.65905,581.808,45,27.2173,147.594,2.91837
-2.38472,516.335,45,25.2675,135.684,3.02926
-4.78842,548.827,45,24.6614,134.915,2.82496
-0.677452,577.337,45,29.9924,158.984,3.18779
1.65728,562.876,45,31.6974,165.125,3.42532
-1.38568,599.239,45,30.3705,161.851,3.12057
-1.27636,509.765,45,25.9347,138.098,3.13081
1.0601,515.907,45,28.4625,148.929,3.3621
-1.29641,572.515,45,29.1067,155.012,3.12893
0.211801,508.828,45,27.2619,143.55,3.27527
-0.185157,542.95,45,28.6927,151.533,3.23578
0.617125,544.055,45,29.5606,155.184,3.31633
-0.143503,538.863,45,28.5179,150.563,3.23989
-4.72304,597.792,45,26.9246,147.221,2.83025
-0.842067,578.649,45,29.8888,158.631,3.17197
-1.9312,547.097,45,27.203,145.573,3.07022
-0.979516,507.976,45,26.1129,138.735,3.15886
1.99,582.78,45,33.1945,172.502,3.46132
-2.28651,578.197,45,28.3927,152.352,3.03806
-4.04622,581.961,45,26.8523,146.053,2.88585
-2.21621,599.422,45,29.5078,158.25,3.04438
-2.69824,535.718,45,25.9279,139.565,3.00141
-0.988083,543.047,45,27.9074,148.278,3.15804
0.976257,589.319,45,32.4189,169.736,3.35337
-1.09255,503.018,45,25.7562,136.957,3.14813
-2.21296,574.967,45,28.3072,151.808,3.04467
-4.8205,504.204,45,22.6304,123.835,2.82237
-3.59806,599.711,45,28.1156,152.394,2.92354
-3.53299,518.015,45,24.3417,131.872,2.92907
-2.2919,556.75,45,27.3343,146.679,3.03757
1.55054,513.142,45,28.7911,150.103,3.41389
1.50642,577.416,45,32.3484,168.704,3.40918
0.718891,509.197,45,27.7639,145.642,3.32677
1.84883,592.005,45,33.5574,174.568,3.44598
-3.27575,524.549,45,24.8745,134.491,2.95109
-3.33439,529.286,45,25.047,135.485,2.94605
-4.92561,513.171,45,22.9463,125.667,2.81391
-2.41744,545.771,45,26.6772,143.29,3.02633
-2.7772,522.794,45,25.2321,135.902,2.99446
-2.52765,560.874,45,27.3092,146.808,3.01652
-3.44746,553.409,45,26.0839,141.217,2.93636
1.30276,532.459,45,29.6218,154.717,3.38758
-2.96498,544.604,45,26.1109,140.839,2.97801
-2.87119,579.804,45,27.8909,150.331,2.98621
-0.426822,586.398,45,30.7299,162.586,3.21209
-2.29619,501.488,45,24.6175,132.104,3.03719
-3.68554,504.229,45,23.5659,127.82,2.91612
0.166607,537.709,45,28.7643,151.512,3.27074
-3.05656,549.712,45,26.2707,141.8,2.97004
1.4422,503.795,45,28.1618,146.94,3.40235
-2.4813,547.969,45,26.7244,143.614,3.02064
-0.708404,516.535,45,26.8049,142.121,3.1848
-1.28167,505.392,45,25.7075,136.893,3.13031
-2.63978,577.674,45,28.0163,150.739,3.00657
0.139552,535.916,45,28.6415,150.896,3.26803
0.0892269,516.659,45,27.5643,145.275,3.263
0.772577,541.209,45,29.5641,155.023,3.33229
0.715724,558.411,45,30.444,159.705,3.32644
-4.86162,556.389,45,24.9358,136.495,2.81906
-1.70411,554.114,45,27.7722,148.362,3.09103
1.11172,549.565,45,30.3733,158.867,3.3675
1.3007,552.807,45,30.7517,160.621,3.38736
-1.02312,516.158,45,26.4932,140.802,3.15471
-4.94844,583.616,45,26.0749,142.827,2.81208
-1.04357,599.164,45,30.7317,163.353,3.15277
-4.00293,537.432,45,24.8359,135.04,2.88946
1.45712,553.144,45,30.9362,161.398,3.40393
1.55456,516.483,45,28.9826,151.097,3.41432
-0.865986,580.601,45,29.9646,159.062,3.16968
-3.74548,565.919,45,26.3928,143.219,2.91106
-1.86655,547.829,45,27.3012,146.027,3.07612
-1.06428,571.081,45,29.2702,155.609,3.15081
-0.746133,564.076,45,29.2335,155.041,3.18117
-2.80828,555.505,45,26.7814,144.281,2.99173
0.437566,508.11,45,27.4368,144.228,3.29805
-1.88951,500.99,45,24.9469,133.457,3.07402
-0.456889,518.189,45,27.127,143.557,3.20916
1.19888,598.779,45,33.1926,173.501,3.37664
-0.534194,597.127,45,31.1755,165.077,3.20164
-1.5808,575.408,45,28.9643,154.586,3.10242
-2.98769,536.934,45,25.7226,138.768,2.97603
-2.78483,522.454,45,25.2089,135.785,2.99379
-1.69135,534.97,45,26.8247,143.287,3.09221
0.238522,524.619,45,28.134,148.112,3.27795
-4.60229,577.429,45,26.12,142.687,2.84006
-4.40617,542.814,45,24.7267,134.869,2.85608
-2.26772,524.308,45,25.7634,138.224,3.03975
-1.50865,535.934,45,27.0455,144.266,3.10911
-1.51745,523.36,45,26.4028,140.847,3.1083
-1.07368,594.217,45,30.446,161.871,3.14992
-2.99889,531.642,45,25.459,137.358,2.97506
-4.93484,588.381,45,26.3006,144.048,2.81317
-4.83286,563.697,45,25.2894,138.399,2.82138
-4.91965,521.53,45,23.325,127.735,2.81439
0.861302,559.242,45,30.6427,160.574,3.34145
-0.545905,517.484,45,27.0064,143.014,3.20051
-1.9173,521.652,45,25.9504,138.855,3.07148
1.75494,535.739,45,30.2705,157.578,3.43583
0.466558,503.768,45,27.2297,143.108,3.30099
-4.76725,562.554,45,25.2974,138.372,2.82667
1.88181,550.658,45,31.2489,162.52,3.44955
-2.84438,552.964,45,26.625,143.478,2.98856
-2.24062,558.274,45,27.4586,147.288,3.04218
-4.18541,528.929,45,24.2846,132.23,2.87429
-0.578486,564.534,45,29.4285,155.878,3.19735
-4.31522,596.342,45,27.2534,148.545,2.86356
-2.34602,540.136,45,26.4682,142.09,3.03272
-3.99276,504.048,45,23.3016,126.688,2.89031
-3.49021,505.379,45,23.7839,128.808,2.93272
-2.54457,580.755,45,28.2604,151.941,3.01501
0.151586,574.919,45,30.7389,161.931,3.26923
-1.23403,508.468,45,25.907,137.906,3.13479
0.486649,544.446,45,29.4488,154.748,3.30303
-2.93578,529.369,45,25.4067,137.009,2.98056
-0.734694,581.569,45,30.1521,159.899,3.18227
-1.63283,549.43,45,27.6063,147.396,3.09761
0.200134,591.136,45,31.6591,166.718,3.2741
0.565537,511.857,45,27.7616,145.796,3.31106
-4.61928,579.836,45,26.2129,143.213,2.83867
-1.89424,588.227,45,29.286,156.676,3.07359
-2.15414,529.209,45,26.1083,139.953,3.04998
-1.72824,549.675,45,27.5264,147.076,3.08881
-0.199945,562.095,45,29.6892,156.813,3.23432
-0.810441,541.345,45,27.9927,148.533,3.175
-3.07685,512.045,45,24.453,132.01,2.96828
1.39441,533.918,45,29.7967,155.525,3.39727
-0.798455,582.395,45,30.128,159.848,3.17615
1.2018,513.811,45,28.4854,148.892,3.37694
-1.14647,568.621,45,29.0606,154.591,3.14304
-3.66103,506.134,45,23.6755,128.39,2.9182
0.432794,572.622,45,30.9153,162.519,3.29756
1.34161,507.103,45,28.2489,147.504,3.39168
-0.86109,537.419,45,27.7407,147.252,3.17015
0.731785,581.98,45,31.7465,166.518,3.32809
-1.39662,589.813,45,29.8813,159.258,3.11955
0.712682,540.119,45,29.4436,154.461,3.32613
1.65082,546.768,45,30.7835,160.372,3.42463
-4.50925,502.903,45,22.8245,124.594,2.84764
-4.23489,594.93,45,27.2668,148.525,2.87019
-4.53437,578.154,45,26.2163,143.137,2.84559
1.44978,556.802,45,31.1329,162.433,3.40315
-1.39172,545.383,45,27.6352,147.281,3.12001
-0.913793,578.92,45,29.8281,158.395,3.16512
0.315663,536.344,45,28.8397,151.74,3.28572
-3.3838,598.722,45,28.2833,153.049,2.94181
-1.34726,570.688,45,28.9623,154.302,3.12416
1.51791,544.879,45,30.5376,159.247,3.41041
-2.3859,577.858,45,28.2769,151.846,3.02915
-4.21344,525.378,45,24.0975,131.24,2.87197
1.73537,595.839,45,33.6437,175.163,3.43372
-2.75454,543.491,45,26.2519,141.371,2.99645
-2.67586,534.916,45,25.9095,139.442,3.00339
-2.5206,542.124,45,26.4028,141.928,3.01714
0.777606,526.307,45,28.755,150.775,3.33281
-0.552673,590.095,45,30.7886,163.051,3.19985
-4.61177,560.702,45,25.3547,138.516,2.83928
-2.06322,523.854,45,25.9268,138.883,3.05821
-0.151505,565.504,45,29.9195,157.972,3.2391
-4.3179,530.138,45,24.2255,132.044,2.86334
1.0348,579.318,45,31.933,167.12,3.35946
-2.92395,522.939,45,25.1086,135.39,2.9816
-1.41273,508.074,45,25.7258,137.127,3.11804
0.295396,532.503,45,28.613,150.57,3.28367
0.662082,593.66,45,32.3059,169.54,3.32094
-3.51936,547.922,45,25.7595,139.538,2.93023
-3.88437,527.995,45,24.5029,133.107,2.89938
0.830728,543.222,45,29.7336,155.845,3.33829
-2.94036,514.303,45,24.6796,133.093,2.98016
-2.14182,557.203,45,27.5013,147.406,3.05109
-1.83471,550.54,45,27.467,146.878,3.07903
-4.89037,583.387,45,26.1189,143.003,2.81675
-1.72331,508.76,45,25.4819,136.147,3.08926
-1.5925,585.177,45,29.4439,157.16,3.10134
-0.492044,561.805,45,29.3744,155.491,3.20574
-0.586395,534.071,45,27.8328,147.435,3.19658
-0.454962,534.611,45,27.9886,148.114,3.20934
-0.88671,588.958,45,30.3739,161.26,3.1677
-2.36577,562.055,45,27.5232,147.775,3.03095
1.82434,579.716,45,32.8332,170.832,3.44333
-4.14931,523.892,45,24.0843,131.103,2.87728
0.442228,529.495,45,28.5962,150.317,3.29852
-4.80199,587.897,45,26.4042,144.465,2.82387
1.69662,539.827,45,30.4405,158.532,3.42955
1.00968,585.443,45,32.2427,168.772,3.35685
-2.30933,508.96,45,24.9727,134.024,3.03601
-4.96317,513.551,45,22.9324,125.628,2.8109
-0.824915,527.627,45,27.2696,144.712,3.17361
-4.78552,525.116,45,23.5985,129.097,2.8252
-2.66661,579.912,45,28.0982,151.211,3.0042
-3.89955,504.623,45,23.4057,127.161,2.8981
-4.29918,501.786,45,22.9452,125.048,2.86489
-0.803604,520.808,45,26.9372,142.924,3.17566
1.88652,579.002,45,32.8627,170.907,3.45006
-4.13985,545.685,45,25.0947,136.592,2.87806
-4.78718,578.398,45,25.9914,142.19,2.82506
-1.74725,587.245,45,29.3882,157.047,3.08706
-1.91684,568.722,45,28.2925,151.387,3.07153
1.44711,597.828,45,33.4238,174.389,3.40287
-1.71268,561.662,45,28.142,150.348,3.09024
-4.1768,571.475,45,26.2461,142.901,2.875
-0.540468,525.234,45,27.416,145.177,3.20103
-2.87231,533.826,45,25.6781,138.406,2.98611
-0.0920435,577.233,45,30.6031,161.51,3.24498
-0.89887,564.478,45,29.0991,154.506,3.16654
-2.6516,563.504,45,27.3176,146.993,3.00553
1.064,522.275,45,28.8177,150.783,3.36251
0.626241,505.095,45,27.4524,144.107,3.31727
-3.53094,526.572,45,24.7455,134.058,2.92924
-0.889397,587.263,45,30.2837,160.785,3.16745
-1.23949,556.547,45,28.3513,150.923,3.13427
-0.348265,587.458,45,30.8695,163.229,3.21976
-2.1841,528.684,45,26.055,139.699,3.04728
-4.66361,570.637,45,25.7562,140.767,2.83507
1.34442,519.835,45,28.961,151.219,3.39198
-4.99246,580.858,45,25.9108,141.977,2.80855
-2.55216,574.235,45,27.9356,150.204,3.01434
1.87332,563.531,45,31.9702,166.282,3.44863
-2.27952,563.438,45,27.6747,148.491,3.03869
-1.74438,530.349,45,26.5436,141.843,3.08732
-4.26078,553.059,45,25.3244,137.973,2.86805
-4.89698,559.461,45,25.0418,137.113,2.81621
-1.12084,520.737,45,26.6372,141.672,3.14546
-0.637834,514.948,45,26.7883,141.957,3.19161
-1.0001,597.571,45,30.6965,163.113,3.1569
-1.46363,547.173,45,27.6562,147.473,3.1133
-4.71895,557.506,45,25.1138,137.315,2.83058
-4.47309,555.622,45,25.2498,137.794,2.8506
-3.90066,551.463,45,25.5772,138.96,2.89801
-0.435177,532.104,45,27.8765,147.499,3.21127
-1.05607,595.525,45,30.5318,162.306,3.15159
1.95707,554.458,45,31.5458,163.973,3.45773
1.13117,533.929,45,29.5289,154.428,3.36953
-3.0595,580.624,45,27.7451,149.762,2.96979
0.0913959,580.398,45,30.9672,163.207,3.26321
-4.0078,565.882,45,26.1461,142.169,2.88905
-0.569341,588.58,45,30.6917,162.559,3.19823
-3.8361,515.212,45,23.9508,130.059,2.90343
-0.520556,556.213,45,29.0532,153.824,3.20297
0.723641,569.564,45,31.0605,162.929,3.32725
0.908966,584.687,45,32.0896,168.096,3.34638
1.69404,556.488,45,31.3773,163.413,3.42927
-1.14974,500.835,45,25.5933,136.149,3.14273
-2.71655,523.021,45,25.2971,136.189,2.9998
1.99826,596.575,45,33.9899,176.624,3.46222
-4.6478,560.445,45,25.3105,138.314,2.83635
-2.05932,570.994,45,28.2638,151.397,3.05856
-4.00104,549.975,45,25.4172,138.199,2.88962
-1.08935,547.951,45,28.0601,149.204,3.14844
-0.757988,535.235,45,27.7274,147.067,3.18003
0.602937,587.853,45,31.9246,167.612,3.31488
-4.17872,583.492,45,26.7962,145.898,2.87484
-3.33901,531.093,45,25.1284,135.93,2.94565
-2.71261,592.746,45,28.6735,154.361,3.00014
-1.73809,580.029,45,29.0364,155.156,3.0879
-3.81083,500.795,45,23.3015,126.508,2.90556
-0.712229,507.66,45,26.3408,139.664,3.18443
-3.51538,557.413,45,26.2093,141.971,2.93057
-0.7324,505.078,45,26.1885,138.877,3.18249
-0.145694,570.081,45,30.1678,159.276,3.23967
-0.277332,526.62,45,27.7409,146.607,3.22671
-2.60357,513.45,45,24.9333,134.114,3.00978
-2.04358,568.292,45,28.1456,150.746,3.05999
-3.71705,537.938,45,25.1132,136.246,2.91346
-1.95589,532.127,45,26.4357,141.494,3.06796
-4.80398,518.141,45,23.2696,127.317,2.82371
1.74295,506.747,45,28.6206,149.003,3.43454
-4.57233,594.153,45,26.9052,146.942,2.8425
-1.53469,505.82,45,25.5025,136.062,3.1067
1.11819,581.4,45,32.1399,168.099,3.36817
-1.20626,594.274,45,30.3083,161.301,3.1374
0.088186,532.164,45,28.3905,149.63,3.26289
-4.05656,574.607,45,26.5032,144.166,2.88499
0.541462,522.22,45,28.3001,148.651,3.30861
0.0101922,540.035,45,28.7326,151.522,3.25512
0.25849,536.677,45,28.8005,151.599,3.27996
-1.47681,555.746,45,28.0765,149.73,3.11207
-4.0786,558.138,45,25.7234,139.948,2.88315
1.53583,570.05,45,31.968,166.684,3.41232
0.567844,592.726,45,32.1503,168.841,3.3113
-1.97553,599.767,45,29.7755,159.393,3.06618
0.626855,588.342,45,31.9776,167.861,3.31733
-3.68475,520.899,45,24.3457,132.049,2.91619
0.826623,587.101,45,32.1307,168.414,3.33786
-3.52968,578.829,45,27.2025,147.367,2.92935
0.69651,563.961,45,30.7262,161.208,3.32447
-3.89575,583.739,45,27.0789,147.114,2.89842
-4.51043,565.642,45,25.6709,140.133,2.84755
-2.05035,598.059,45,29.6128,158.613,3.05938
1.31801,519.18,45,28.8983,150.921,3.38919
0.793388,508.031,45,27.7716,145.602,3.33443
-4.40767,574.336,45,26.1612,142.695,2.85596
-4.69288,590.244,45,26.6133,145.485,2.8327
-1.54253,560.939,45,28.2738,150.857,3.10597
-1.18346,562.705,45,28.7211,152.827,3.13955
-4.42545,548.626,45,24.9743,136.24,2.8545
1.36631,540.419,45,30.1304,157.299,3.3943
-1.91965,506.094,45,25.1744,134.706,3.07127
1.92725,564.563,45,32.0879,166.828,3.45449
-1.42566,527.377,45,26.6911,142.286,3.11684
-2.01573,537.549,45,26.649,142.7,3.06252
-1.82316,526.673,45,26.2869,140.555,3.08009
-1.77273,584.363,45,29.2179,156.167,3.08472
-0.225694,583.864,45,30.8115,162.772,3.23179
-2.82503,558.061,45,26.8888,144.878,2.99026
0.17697,598.095,45,32.0061,168.574,3.27177
1.59348,590.059,45,33.1556,172.803,3.41848
1.30746,564.43,45,31.4055,164.028,3.38807
-2.09767,588.486,45,29.0904,155.871,3.05509
0.42152,512.582,45,27.663,145.434,3.29642
-4.89239,518.429,45,23.209,127.073,2.81658
-4.10386,528.093,45,24.3168,132.321,2.88105
1.30866,599.735,45,33.3713,174.293,3.3882
-2.46586,503.358,45,24.5621,131.978,3.02201
-2.53904,556.194,45,27.0705,145.538,3.0155
-3.2744,567.44,45,26.9097,145.493,2.9512
-2.57184,570.845,45,27.7515,149.236,3.01259
-3.55131,508.168,45,23.8634,129.299,2.92751
-3.99978,577.823,45,26.7055,145.202,2.88972
-3.30303,585.857,45,27.7549,150.096,2.94874
1.98633,573.017,45,32.6344,169.595,3.46092
-2.01807,598.689,45,29.6776,158.921,3.06231
0.599402,556.788,45,30.2339,158.74,3.31452
1.64173,509.632,45,28.6838,149.444,3.42365
-0.518728,544.502,45,28.4433,150.592,3.20314
-1.63153,589.088,45,29.6003,158.041,3.09773
-3.44185,572.233,45,26.9765,146.043,2.93684
-2.94225,554.96,45,26.6289,143.607,2.98
-4.7065,557.141,45,25.1085,137.273,2.83159
0.0866261,566.195,45,30.2043,159.192,3.26274
-4.25291,597.169,45,27.3518,149.009,2.8687
-0.219501,578.301,45,30.5245,161.249,3.2324
-0.0764555,588.727,45,31.2293,164.796,3.24652
-4.3621,577.492,45,26.3478,143.662,2.85971
1.92559,507.273,45,28.8301,149.892,3.45431
0.109902,501.433,45,26.7711,141.073,3.26506
-4.51304,546.857,45,24.816,135.469,2.84733
-3.74361,551.318,45,25.7136,139.532,2.91122
-4.01018,572.256,45,26.4384,143.761,2.88885
-0.692061,511.337,45,26.5502,140.753,3.18638
0.604221,535.27,45,29.0703,152.625,3.31501
-3.90403,555.784,45,25.7745,140.036,2.89773
-0.917918,531.888,45,27.4009,145.51,3.16473
-4.74567,527.247,45,23.728,129.765,2.82842
-0.902814,539.352,45,27.8,147.613,3.16617
0.190336,536.501,45,28.7233,151.269,3.27311
-3.5364,551.543,45,25.914,140.394,2.92878
-2.98052,576.623,45,27.6309,149.055,2.97666
-4.12635,590.87,45,27.1857,147.958,2.87918
-1.4503,519.534,45,26.2714,140.075,3.11454
1.52036,511.294,45,28.6577,149.441,3.41067
0.980905,579.642,45,31.8917,166.97,3.35385
0.0106286,523.827,45,27.8707,146.977,3.25517
-3.16377,515.814,45,24.5574,132.662,2.96075
-2.51865,511.452,45,24.9107,133.905,3.01732
-4.78307,503.815,45,22.6432,123.869,2.8254
-3.06117,597.44,45,28.547,154.092,2.96964
-4.04419,541.9,45,25.0056,136.007,2.88602
0.81958,552.336,45,30.2208,158.412,3.33714
-2.05347,504.515,45,24.9783,133.792,3.05909
-2.60728,593.533,45,28.8184,155.016,3.00945
-1.55056,534.791,45,26.9483,143.793,3.10522
-0.07222,557.092,45,29.5556,155.958,3.24694
1.9726,526.973,45,29.9979,155.91,3.45942
0.978801,531.27,45,29.2281,153.027,3.35363
-2.5261,531.236,45,25.8675,139.057,3.01665
-0.750493,595.413,45,30.8529,163.635,3.18075
0.735498,564.251,45,30.7833,161.461,3.32847
-4.74423,563.393,45,25.356,138.667,2.82854
-3.72811,558.989,45,26.0857,141.534,2.91253
1.59763,548.151,45,30.8052,160.548,3.41893
1.19143,535.064,45,29.6531,155.008,3.37585
-0.0640441,555.132,45,29.46,155.444,3.24775
-2.02461,580.231,45,28.756,153.993,3.06171
1.93476,583.46,45,33.1705,172.447,3.4553
1.10328,550.67,45,30.4255,159.15,3.36661
-4.70816,555.46,45,25.0313,136.853,2.83146
-2.61805,520.09,45,25.2428,135.794,3.0085
-2.77245,577.783,45,27.8907,150.216,2.99487
-2.03271,549.624,45,27.2314,145.838,3.06098
-1.73985,538.61,45,26.9613,144.07,3.08774
-3.37276,510.752,45,24.1371,130.602,2.94276
1.61997,521.986,45,29.3572,152.976,3.42132
-4.77706,580.14,45,26.0791,142.658,2.82588
-2.16609,510.175,45,25.1587,134.875,3.0489
0.840999,587.867,45,32.1886,168.7,3.33935
-4.97808,589.967,45,26.3307,144.261,2.8097
1.73546,534.186,45,30.1626,157.039,3.43373
-2.13674,502.418,45,24.8018,132.931,3.05155
-2.62271,512.613,45,24.8759,133.825,3.00808
-4.98093,555.205,45,24.7767,135.75,2.80947
-3.80354,557.478,45,25.9456,140.856,2.90617
-4.57673,506.498,45,22.9323,125.248,2.84214
1.12601,562.73,45,31.1162,162.735,3.36899
-2.44601,514.881,45,25.142,135.073,3.02378
0.242599,561.731,45,30.1285,158.608,3.27836
-3.62926,509.1,45,23.8412,129.256,2.92089
-0.30351,515.527,45,27.1318,143.417,3.22414
1.5768,546.537,45,30.6925,159.985,3.4167
-1.68405,575.223,45,28.8504,154.099,3.09288
-4.06881,519.631,45,23.957,130.328,2.88397
-1.44326,591.549,45,29.9204,159.523,3.1152
-2.51711,530.543,45,25.8419,138.91,3.01745
-2.52476,535.975,45,26.0995,140.302,3.01677
-3.58297,578.379,45,27.13,147.035,2.92482
-1.64244,553.735,45,27.8132,148.512,3.09672
-2.15221,598.669,45,29.5371,158.33,3.05015
-2.95584,510.799,45,24.4981,132.13,2.97881
-1.07152,588.172,45,30.1385,160.234,3.15012
0.833365,504.607,45,27.6225,144.777,3.33856
-0.668076,571.882,45,29.7187,157.522,3.18869
1.29147,500.146,45,27.8134,145.284,3.38639
-1.5386,507.563,45,25.587,136.517,3.10633
-4.97387,588.924,45,26.2881,144.023,2.81004
-0.0846493,556.89,45,29.5322,155.849,3.24571
1.7981,533.023,45,30.1616,156.962,3.44049
0.779264,514.966,45,28.137,147.533,3.33298
0.341249,522.116,45,28.0994,147.817,3.2883
0.757936,534.271,45,29.1703,152.975,3.33078
-3.90535,579.558,45,26.8758,146.021,2.89762
-3.22732,530.753,45,25.2119,136.264,2.95526
-2.73092,515.825,45,24.9364,134.262,2.99853
-4.28924,509.529,45,23.3075,127.012,2.8657
1.28049,506.281,45,28.1439,147.022,3.38523
-0.879406,503.678,45,25.9825,137.938,3.1684
-3.77444,530.01,45,24.6927,134.024,2.90862
-2.91273,527.688,45,25.3467,136.661,2.98258
-3.71105,576.141,45,26.9024,145.946,2.91397
-4.67949,560.152,45,25.2686,138.119,2.83378
-3.37951,554.817,45,26.2133,141.843,2.94218
-0.995241,545.093,45,28.0055,148.808,3.15736
-2.90313,508.094,45,24.4138,131.622,2.98341
0.250938,500.202,45,26.8361,141.266,3.2792
-0.198588,513.115,45,27.1035,143.154,3.23446
1.4461,574.137,45,32.0982,167.474,3.40276
-2.51292,525.663,45,25.608,137.648,3.01783
-2.34806,576.326,45,28.2396,151.601,3.03254
-2.56992,542.849,45,26.3922,141.925,3.01276
-1.66519,546.951,45,27.4506,146.601,3.09462
-4.26945,576.683,45,26.398,143.831,2.86734
1.77475,583.379,45,32.9846,171.682,3.43797
1.68535,558.008,45,31.4536,163.821,3.42834
-3.71384,570.372,45,26.6304,144.473,2.91373
-2.02023,591.388,45,29.3135,156.973,3.06211
-4.28238,598.006,45,27.3614,149.096,2.86627
-0.682912,567.787,45,29.4907,156.331,3.18726
0.282941,502.091,45,26.9673,141.923,3.28242
-4.34262,517.537,45,23.6288,128.817,2.86131
-1.44459,549.323,45,27.7834,148.13,3.11507
0.528804,535.337,45,28.9983,152.333,3.30732
-3.28292,535.317,45,25.3786,137.224,2.95047
-0.662756,584.701,45,30.3905,161.076,3.1892
-3.50781,561.765,45,26.4211,143.109,2.93121
0.248053,533.808,45,28.6362,150.746,3.27891
-4.73973,568.8,45,25.6035,140.016,2.8289
-3.71225,573.715,45,26.788,145.327,2.91387
-2.26658,543.935,45,26.7289,143.402,3.03985
-1.75128,548.909,45,27.4658,146.778,3.08669
-2.0764,510.693,45,25.2638,135.345,3.05701
-0.253894,581.308,45,30.6466,161.935,3.22901
-4.03614,550.923,45,25.4293,138.302,2.88669
-1.36222,547.796,45,27.7861,148.052,3.12276
-3.61536,554.04,45,25.9585,140.721,2.92207
-2.62694,548.35,45,26.6061,143.138,3.00771
-3.45979,556.678,45,26.2265,142.002,2.93531
-0.974886,587.923,45,30.2275,160.59,3.1593
0.0492721,523.353,45,27.8828,146.998,3.25901
1.60414,525.26,45,29.5253,153.87,3.41962
-1.32907,544.984,45,27.6755,147.426,3.12587
0.804694,546.099,45,29.8642,156.56,3.3356
-0.393848,504.254,45,26.4554,139.936,3.2153
1.49733,548.715,45,30.7309,160.279,3.40821
1.62793,561.96,45,31.6141,164.727,3.42217
1.71626,514.089,45,29.0087,151.053,3.43166
-4.12331,574.648,45,26.4421,143.908,2.87944
-2.85744,550.759,45,26.5066,142.855,2.98741
-4.52119,596.384,45,27.0557,147.705,2.84667
1.28347,578.266,45,32.1489,167.94,3.38554
-3.43364,596.155,45,28.1124,152.183,2.93755
-4.38868,571.123,45,26.0325,141.972,2.85752
1.80638,551.203,45,31.1992,162.351,3.44138
-2.85234,551.396,45,26.542,143.04,2.98786
-3.9391,524.185,45,24.2788,131.946,2.89479
-4.47523,517.833,45,23.5307,128.415,2.85043
-2.04026,572.589,45,28.3617,151.9,3.06029
-0.672785,547.459,45,28.4449,150.775,3.18824
1.85595,509.07,45,28.8633,150.141,3.44675
1.76112,524.777,45,29.6574,154.38,3.4365
0.866472,502.66,45,27.5473,144.348,3.34198
1.14671,544.252,45,30.1159,157.479,3.37116
0.980126,543.584,45,29.9069,156.58,3.35377
0.124312,569.839,45,30.4384,160.381,3.2665
-4.77477,506.686,45,22.779,124.604,2.82607
-3.67124,575.056,45,26.8898,145.832,2.91733
-2.47667,570.517,45,27.8287,149.543,3.02105
-0.450458,552.543,45,28.9319,153.101,3.20978
-2.6864,597.517,45,28.931,155.716,3.00246
-4.28711,589.546,45,26.9698,146.967,2.86588
0.971153,532.678,45,29.2979,153.401,3.35284
0.383326,516.893,45,27.8588,146.505,3.29255
-4.54156,581.65,45,26.368,143.973,2.84501
-4.59808,518.162,45,23.4425,128.056,2.8404
0.652119,522.086,45,28.4012,149.059,3.31992
-0.269334,520.405,45,27.4211,144.909,3.2275
-3.65008,577.874,45,27.0419,146.633,2.91913
-2.31291,563.63,45,27.6517,148.406,3.03569
1.5159,501.33,45,28.095,146.511,3.41019
-3.5884,520.479,45,24.4094,132.295,2.92436
-2.0793,569.842,45,28.187,151.009,3.05675
-4.9292,507.544,45,22.6918,124.277,2.81362
-0.889644,500.186,45,25.7931,136.943,3.16742
1.88678,545.532,45,30.9633,161.029,3.45009
-4.81033,595.021,45,26.7162,146.182,2.82319
-3.35353,523.618,45,24.762,133.963,2.94441
-2.65435,583.243,45,28.2718,152.131,3.00529
-3.35902,534.948,45,25.2929,136.841,2.94393
-1.26855,589.147,45,29.9815,159.637,3.13154
-1.07481,533.06,45,27.3114,145.207,3.14981
-2.04631,550.558,45,27.2647,146.031,3.05974
1.66355,572.368,45,32.2389,167.939,3.42599
0.684104,512.954,45,27.9352,146.579,3.32319
-1.62715,567.037,45,28.4966,152.143,3.09813
-0.769956,598.654,45,30.9998,164.439,3.17888
-0.377183,576.85,45,30.2816,160.155,3.21693
-1.10623,526.998,45,26.9712,143.432,3.14684
1.62493,592.136,45,33.3082,173.558,3.42185
-1.6029,581,45,29.2231,155.994,3.10037
0.803148,558.793,45,30.5568,160.192,3.33544
-4.13396,528.313,45,24.3009,132.266,2.87855
-4.08514,506.158,45,23.3223,126.891,2.88261
-0.0424154,511.508,45,27.1653,143.313,3.2499
-0.687328,538.031,45,27.9409,148.12,3.18683
-1.86483,551.498,45,27.4857,147.012,3.07628
-0.460574,549.441,45,28.7593,152.199,3.2088
0.42429,517.601,45,27.9365,146.869,3.2967
-2.52726,561.045,45,27.3179,146.855,3.01655
1.07972,503.924,45,27.8201,145.547,3.36415
-3.59638,595.793,45,27.9336,151.405,2.92368
-3.06937,550.32,45,26.2878,141.907,2.96893
-2.92603,527.943,45,25.347,136.677,2.98141
-1.68258,588.277,45,29.5067,157.602,3.09301
-4.07263,518.33,45,23.8938,129.988,2.88365
-2.84043,517.708,45,24.9309,134.345,2.98891
-4.21602,527.56,45,24.1954,131.776,2.87175
0.217158,509.154,45,27.2845,143.663,3.27581
-1.11961,579.949,45,29.6673,157.786,3.14557
0.81271,556.438,45,30.4381,159.559,3.33643
-0.307583,504.38,45,26.5414,140.3,3.22374
-4.22327,545.104,45,24.9936,136.13,2.87115
1.7801,535.436,45,30.2794,157.596,3.43854
0.760776,513.247,45,28.0252,146.967,3.33107
1.84502,514.831,45,29.179,151.796,3.44556
-0.227701,584.351,45,30.835,162.899,3.23159
-1.43465,554.361,45,28.0479,149.529,3.116
-3.64534,507.633,45,23.7589,128.827,2.91953
1.80036,508.593,45,28.7814,149.777,3.44073
-2.99126,567.684,45,27.1922,146.701,2.97572
-4.66847,568.176,45,25.6407,140.141,2.83468
0.543813,579.619,45,31.4133,165,3.30885
-0.511982,599.385,45,31.3176,165.802,3.2038
-0.970633,597.371,45,30.7178,163.189,3.1597
-3.3074,584.218,45,27.673,149.658,2.94837
-2.17664,588.817,45,29.0261,155.62,3.04795
-2.17085,544.369,45,26.8405,143.896,3.04847
-1.30111,555.665,45,28.2455,150.43,3.12849
-1.78825,521.494,45,26.0603,139.306,3.08329
-1.33301,547.483,45,27.7985,148.086,3.1255
0.320161,572.605,45,30.7942,162.018,3.28617
-4.50258,502.51,45,22.8121,124.52,2.84819
-3.63111,560.634,45,26.2528,142.333,2.92073
-0.876563,559.011,45,28.8397,153.103,3.16867
-2.3651,593.969,45,29.0866,156.169,3.03101
-1.32633,512.737,45,26.0404,138.713,3.12612
1.23905,517.504,45,28.7269,150.113,3.38086
-3.51353,552.488,45,25.9795,140.723,2.93073
-3.31812,507.066,45,24.0094,129.856,2.94745
0.272738,540.397,45,29.0145,152.709,3.28139
-2.56471,504.353,45,24.5251,131.879,3.01323
0.973085,531.377,45,29.2282,153.034,3.35304
-1.42159,584.934,45,29.6083,157.832,3.11722
-1.19689,587.061,45,29.9502,159.384,3.13828
-4.76095,565.769,45,25.4477,139.187,2.82718
-0.439922,512.288,45,26.8339,141.988,3.21081
0.638576,576.195,45,31.33,164.447,3.31853
-0.685692,525.396,45,27.2863,144.648,3.18699
-0.508166,528.499,45,27.6174,146.208,3.20417
-3.05044,544.581,45,26.0311,140.5,2.97057
0.382022,572.437,45,30.8511,162.243,3.29242
-1.45814,529.307,45,26.7583,142.679,3.11381
1.05404,541.244,45,29.8541,156.218,3.36147
-1.74313,582.123,45,29.1361,155.695,3.08744
-3.10397,518.053,45,24.7162,133.458,2.96593
-0.281638,534.505,45,28.152,148.785,3.22629
-0.136741,554.122,45,29.3324,154.855,3.24056
-2.69485,594.463,45,28.7745,154.884,3.00171
-3.3293,524.8,45,24.8392,134.356,2.94649
0.076655,541.71,45,28.8882,152.267,3.26174
1.13422,505.325,45,27.9499,146.167,3.36985
-1.62291,561.386,45,28.2168,150.645,3.09852
-4.21045,533.74,45,24.4836,133.34,2.87221
-2.43573,542.636,45,26.5069,142.395,3.0247
-0.468903,502.035,45,26.2704,139.036,3.20799
-2.74006,589.828,45,28.5047,153.485,2.99772
1.39145,507.941,45,28.3441,147.946,3.39696
-0.0661896,521.355,45,27.6655,145.978,3.24754
0.562619,563.837,45,30.5778,160.589,3.31077
-1.43245,547.151,45,27.6853,147.593,3.11621
-1.7021,588.748,45,29.5101,157.644,3.09122
-1.26639,536.395,45,27.2991,145.352,3.13174
-4.78281,501.215,45,22.5265,123.23,2.82542
1.88416,541.306,45,30.7207,159.77,3.44981
-0.945071,514.808,45,26.4959,140.733,3.16214
-3.92548,595.597,45,27.5998,149.978,2.89593
-1.81202,510.33,45,25.4812,136.235,3.08111
-0.601504,596.17,45,31.0527,164.51,3.19512
1.03287,579.08,45,31.9178,167.042,3.35926
-1.13774,589.253,45,30.1242,160.238,3.14386
0.612179,562.515,45,30.5584,160.428,3.31583
0.305928,552.244,45,29.6846,156.197,3.28474
1.2978,570.384,45,31.7263,165.715,3.38705
-0.736527,539.639,45,27.9765,148.364,3.1821
-2.00421,565.96,45,28.0689,150.29,3.06357
1.829,598.988,45,33.9301,176.533,3.44383
1.8504,570.139,45,32.3197,168.128,3.44615
-3.40935,581.585,45,27.4489,148.563,2.93962
-1.32154,536.127,45,27.2328,145.06,3.12657
-1.72549,531.58,45,26.6228,142.245,3.08906
-1.09982,553.501,45,28.334,150.672,3.14744
-0.867954,567.378,45,29.2802,155.431,3.1695
0.145269,554.227,45,29.626,156.076,3.2686
1.70945,566.279,45,31.9462,166.357,3.43093
-4.03238,545.727,45,25.1928,137.012,2.887
0.73686,579.145,45,31.5974,165.729,3.32861
-0.183757,591.799,45,31.2757,165.173,3.23592
0.876252,597.636,45,32.7633,171.667,3.34299
-0.222182,582.209,45,30.7279,162.327,3.23213
1.1126,503.718,45,27.8403,145.617,3.36759
-0.338831,590.789,45,31.0547,164.197,3.22068
-3.11011,592.97,45,28.2844,152.732,2.9654
-4.91259,541.811,45,24.2382,132.729,2.81496
-0.7105,595.001,45,30.8745,163.701,3.1846
0.752969,548.673,45,29.9515,157.078,3.33027
-2.09786,530.1,45,26.2041,140.406,3.05507
1.89214,594.409,45,33.7437,175.482,3.45067
-4.35074,529.058,45,24.1478,131.655,2.86064
-2.84852,590.227,45,28.415,153.129,2.9882
-1.8428,500.107,45,24.9438,133.393,3.07829
-2.01362,580.508,45,28.7809,154.113,3.06271
-1.25264,567.004,45,28.8707,153.704,3.13304
-3.63503,576.867,45,27.0092,146.438,2.9204
1.59618,564.786,45,31.7384,165.413,3.41877
-3.48704,580.818,45,27.3373,148.048,2.93299
1.89432,533.481,45,30.2872,157.504,3.45091
-1.82663,508.961,45,25.3998,135.815,3.07977
-1.19929,526.788,45,26.873,143.011,3.13805
1.48875,545.885,45,30.5634,159.416,3.4073
0.323154,589.903,45,31.7278,166.926,3.28647
-1.93648,560.118,45,27.8453,149.016,3.06973
-4.43419,513.477,45,23.367,127.48,2.85379
-3.7571,544.81,45,25.3979,137.833,2.91008
-4.5288,540.468,45,24.5123,133.827,2.84605
-3.02069,598.204,45,28.6244,154.462,2.97316
1.18597,554.936,45,30.7486,160.741,3.37528
-1.87953,526.499,45,26.2263,140.291,3.07493
-3.46338,506.078,45,23.8395,129.082,2.935
1.32433,512.868,45,28.5531,149.112,3.38986
-2.10869,507.12,45,25.0586,134.279,3.05409
1.63014,557.975,45,31.3922,163.568,3.42241
-1.00794,544.912,45,27.9839,148.707,3.15616
-0.331898,562.431,45,29.5712,156.345,3.22136
1.55643,503.184,45,28.2382,147.214,3.41452
0.629568,561.347,45,30.5132,160.17,3.31761
0.172886,537.871,45,28.7792,151.584,3.27136
-4.93154,576.719,45,25.7823,141.205,2.81344
0.38808,596.309,45,32.1444,169.036,3.29303
1.2336,551.349,45,30.5999,159.908,3.38029
-2.27651,590.543,45,29.0091,155.648,3.03896
1.725,524.108,45,29.5829,154.033,3.4326
-4.71412,573.869,45,25.8553,141.365,2.83097
-3.08974,510.815,45,24.3831,131.646,2.96716
0.479266,506.392,45,27.3835,143.903,3.30228
1.54065,575.153,45,32.2595,168.198,3.41283
-1.96027,507.619,45,25.2143,134.961,3.06757
-1.94873,520.703,45,25.8747,138.483,3.06862
-4.25775,560.389,45,25.6628,139.813,2.8683
1.85184,524.286,45,29.7219,154.612,3.4463
-4.57883,503.846,45,22.8105,124.585,2.84197
-0.24628,536.478,45,28.2906,149.478,3.22976
0.538449,500.067,45,27.0968,142.333,3.3083
-2.07805,586.82,45,29.0281,155.514,3.05686
-4.50147,508.01,45,23.0627,125.886,2.84828
-1.33855,587.406,45,29.8199,158.86,3.12498
-3.41203,520.597,45,24.5681,132.974,2.93939
1.88078,554.71,45,31.4778,163.712,3.44944
-0.109498,560.192,45,29.6817,156.668,3.24325
-0.494267,532.906,45,27.8612,147.483,3.20552
-0.585054,557.497,45,29.055,153.908,3.19671
-1.42349,551.244,45,27.9011,148.734,3.11704
-1.13012,598.266,45,30.5931,162.723,3.14458
1.73748,561.827,45,31.7255,165.174,3.43395
1.18881,527.429,45,29.2273,152.785,3.37558
0.609435,510.983,45,27.7563,145.721,3.31555
0.359392,547.682,45,29.4939,155.132,3.29013
-1.77306,542.41,45,27.12,144.954,3.08469
-3.87537,583.445,45,27.0849,147.123,2.90013
0.951948,596.972,45,32.8124,171.827,3.35084
0.327145,520.015,45,27.9727,147.166,3.28688
1.03778,502.579,45,27.7059,144.994,3.35977
-2.59983,505.733,45,24.5618,132.112,3.01011
1.35239,592.057,45,32.9936,172.265,3.39282
1.33117,566.616,45,31.5529,164.769,3.39058
-2.12923,569.049,45,28.0984,150.592,3.05223
-3.10608,541.504,45,25.8331,139.492,2.96574
-3.86584,579.589,45,26.915,146.189,2.90093
-3.29907,527.28,45,24.9833,135.104,2.94908
-4.18666,584.318,45,26.8265,146.072,2.87418
-2.26385,523.071,45,25.7062,137.912,3.04009
-2.21684,567.313,45,27.9266,149.771,3.04432
-0.192922,564.959,45,29.8478,157.643,3.23501
-3.17013,527.101,45,25.0891,135.541,2.9602
-2.20363,553.955,45,27.2816,146.297,3.04551
-4.3659,577.686,45,26.3531,143.695,2.85939
0.810851,589.693,45,32.2551,169.086,3.33623
-0.290903,520.985,45,27.4311,144.985,3.22538
-1.86689,568.665,45,28.3393,151.579,3.07609
0.0830948,555.699,45,29.6408,156.226,3.26239
1.03071,503.462,45,27.7478,145.221,3.35904
0.910895,530.378,45,29.1109,152.49,3.34658
-4.99379,594.513,45,26.5186,145.309,2.80844
-4.63374,503.596,45,22.7545,124.333,2.8375
1.00869,512.636,45,28.232,147.779,3.35674
-1.26114,510.247,45,25.9731,138.286,3.13224
-3.74166,546.714,45,25.5007,138.374,2.91138
-0.245006,519.512,45,27.3972,144.756,3.22989
0.228813,560.268,45,30.0357,158.135,3.27698
-0.0593099,571.804,45,30.3497,160.133,3.24822
-3.76458,535.529,45,24.9586,135.456,2.90945
-1.77671,584.022,45,29.1968,156.059,3.08435
-0.337502,548.775,45,28.8476,152.525,3.22081
-1.6125,518.396,45,26.0655,139.148,3.09949
-4.73464,520.335,45,23.4262,128.104,2.82931
-4.39318,539.669,45,24.5949,134.136,2.85715
-3.0309,524.15,45,25.0718,135.302,2.97227
-0.529498,522.706,45,27.2945,144.522,3.2021
-3.97926,513.742,45,23.7611,129.173,2.89143
-3.41973,582.535,45,27.4836,148.763,2.93873
-0.457525,569.154,45,29.7944,157.673,3.20909
0.491246,533.701,45,28.8722,151.713,3.3035
-1.99131,528.016,45,26.1989,140.264,3.06474
-0.530265,565.35,45,29.5205,156.309,3.20202
0.48942,518.631,45,28.0552,147.422,3.30331
-0.729672,573.654,45,29.7469,157.745,3.18276
1.97939,515.886,45,29.3737,152.658,3.46016
-4.59891,567.278,45,25.6639,140.191,2.84033
-2.05297,522.91,45,25.8894,138.672,3.05914
-2.4954,597.48,45,29.1246,156.529,3.01938
-3.70981,584.908,45,27.313,148.172,2.91407
-1.5218,561.951,45,28.3454,151.215,3.10789
-1.67334,571.716,45,28.6853,153.205,3.09387
-1.02766,525.33,45,26.9597,143.286,3.15428
-0.556404,584.526,45,30.4941,161.496,3.19949
0.82801,527.616,45,28.8767,151.357,3.33801
-2.56666,520.874,45,25.3267,136.192,3.01305
-4.86899,593.828,45,26.6067,145.649,2.81847
-2.91467,541.053,45,25.9869,140.115,2.98241
-2.72349,529.799,45,25.6186,137.927,2.99918
-3.77722,588.338,45,27.4075,148.762,2.90839
-0.0606081,520.387,45,27.6194,145.729,3.24809
-1.87644,540.851,45,26.9441,144.128,3.07522
1.72593,567.13,45,32.0122,166.681,3.4327
-4.36144,586.94,45,26.7795,146.015,2.85976
-3.49136,513.583,45,24.1691,130.895,2.93262
0.858537,557.178,45,30.5267,159.969,3.34116
-0.790951,585.155,45,30.2787,160.638,3.17687
0.585609,589.385,45,31.9887,167.97,3.31311
-3.81997,504.281,45,23.456,127.357,2.90479
-4.99047,547.544,45,24.4264,133.841,2.80871
-1.79556,568.332,45,28.3936,151.788,3.08262
-3.47196,507.29,45,23.8893,129.36,2.93427
-0.00721039,534.557,45,28.4241,149.915,3.25339
-3.99714,595.297,45,27.5156,149.604,2.88994
-1.08201,563.214,45,28.8491,153.391,3.14913
-4.0615,537.526,45,24.7885,134.844,2.88458
